OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, July 22, 2019
11:30:54 AM
55-130
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
66.040305,94.573644,138.836782,155.747337,124.780595,123.313777,29.143396,14.320988,137.236916,3.819402,92.011115,67.225224,154.394102,138.554277,153.091056,137.883943,79.187383,134.794031,-0.000621,-2.053610,32.000000,-235.686388,137.511319,-0.202359,24.384832,0.657928,607207.209332,0.984272,39.480259,18.792006,2.101505,0.058220,0.011310,176.547569,32.000000,187.467261,178.042746,181.981769,162.221931,32.000000,157.859019,68.487400,61.283464,94.828997,11.698848,39.634854,85.046005,73.949293,38.522934,43.474383,59.558603,36.522684
65.960937,94.573644,138.974817,155.747337,124.814431,123.330436,29.131841,14.327838,137.244746,3.819378,92.093795,67.220054,154.397426,138.490330,153.023900,137.944413,79.207039,134.812961,-0.000621,-2.053631,32.000000,-235.681669,137.448173,-0.202461,24.340694,0.658043,607318.756430,0.984163,39.451356,18.872237,2.102421,0.046124,0.009327,176.657496,32.000000,187.466742,178.748952,181.631966,161.517215,32.000000,158.824417,68.480661,61.316917,94.836211,11.698848,39.637548,85.046005,74.013389,38.522934,43.421034,59.557787,36.549830
66.008122,94.584698,138.838611,155.750131,124.762292,123.341255,29.132306,14.327981,137.294738,3.819392,92.127818,67.181699,154.413870,138.538269,152.965714,137.863392,79.203236,134.748134,-0.000623,-2.054820,32.000000,-235.677429,137.463000,-0.202707,24.246464,0.660051,607314.551614,0.985141,39.467162,18.858940,2.102304,0.042768,0.008686,176.009654,32.000000,187.995844,178.747474,179.024197,161.462738,32.000000,158.772055,68.473374,61.329273,94.859084,11.698848,39.634843,85.046005,73.971890,38.522934,43.451486,59.549093,36.533102
66.012459,94.591884,138.947044,155.750690,124.735191,123.348385,29.149413,14.325269,137.203607,3.819403,92.163238,67.258582,154.405129,138.515819,152.989171,137.882846,79.207838,134.804026,-0.000624,-2.054816,32.000000,-235.681779,137.363210,-0.202720,24.297369,0.663413,607391.874136,0.986973,39.533429,18.848501,2.106926,0.049880,0.008116,175.425347,32.000000,188.537868,178.924452,176.563662,161.267347,32.000000,158.749452,68.480812,61.345579,94.878119,11.698848,39.626432,85.046005,73.985560,38.522934,43.469912,59.540714,36.566264
65.953138,94.610124,138.853194,155.761310,124.745199,123.355981,29.159456,14.321416,137.240776,3.819411,92.151401,67.306059,154.330444,138.401856,153.038657,137.842486,79.281099,134.774054,-0.000624,-2.053055,32.000000,-235.688746,137.336188,-0.202706,24.346123,0.664479,607446.300888,0.986293,39.505080,18.820737,2.103356,0.051057,0.000000,175.261690,32.000000,188.743307,178.325839,176.374862,161.915806,32.000000,158.210273,68.498095,61.347497,94.884779,11.698848,39.609091,85.046005,73.947748,38.522934,43.465942,59.546939,36.510505
65.992012,94.610124,138.920112,155.761310,124.798954,123.353491,29.149242,14.322558,137.204491,3.819400,92.069573,67.281698,154.352567,138.444758,153.060059,137.863837,79.267644,134.795928,-0.000625,-2.053619,32.000000,-235.686621,137.316119,-0.202454,24.409800,0.663771,607480.965234,0.985717,39.508644,18.843351,2.104861,0.042585,0.000526,175.390034,32.000000,188.645913,177.635828,177.870315,162.608066,32.000000,157.771422,68.504528,61.373690,94.853822,11.698848,39.619651,85.046005,73.987095,38.522934,43.519120,59.550962,36.651150
65.998114,94.604873,138.862257,155.765782,124.826301,123.333110,29.146902,14.328266,137.245011,3.819612,92.031634,67.218857,154.398799,138.533334,153.061277,137.847217,79.223537,134.813879,-0.000625,-2.053043,32.000000,-235.676979,137.397043,-0.202447,24.448824,0.662798,607403.948564,0.986461,39.576424,18.755498,2.105331,0.049612,0.004140,176.132814,32.000000,188.000333,177.694324,180.365132,162.451612,32.000000,157.696812,68.500460,61.344852,94.858870,11.698848,39.617577,85.046005,73.940109,38.522934,43.498893,59.553391,36.607203
66.026093,94.602109,138.978679,155.758515,124.846643,123.323909,29.161369,14.321987,137.151947,3.819597,92.137412,67.217939,154.452115,138.501118,153.068457,137.908411,79.169539,134.775931,-0.000623,-2.052468,32.000000,-235.683750,137.436612,-0.202427,24.504528,0.660906,607403.559975,0.986146,39.543955,18.779603,2.105105,0.048633,0.006117,176.511104,32.000000,187.491992,177.995964,182.154703,162.281804,32.000000,157.764177,68.522053,61.331413,94.882828,11.698848,39.641996,85.046005,73.964324,38.522934,43.486409,59.548985,36.471107
65.963516,94.612611,138.814419,155.767179,124.817489,123.322659,29.137029,14.318419,137.233530,3.819581,92.195631,67.216808,154.429041,138.480422,153.043445,137.920163,79.210579,134.789014,-0.000622,-2.051887,32.000000,-235.691088,137.412323,-0.202529,24.465215,0.659275,607397.617632,0.985948,39.533610,18.832449,2.104034,0.048913,0.008663,176.617742,32.000000,187.494269,178.658459,181.738128,161.659258,32.000000,158.657944,68.515818,61.372080,94.929592,11.698848,39.610059,85.046005,73.955020,38.522934,43.482538,59.543526,36.633322
65.974194,94.612611,138.834769,155.767179,124.854931,123.336624,29.165759,14.325983,137.203339,3.819611,92.212259,67.334666,154.405863,138.445083,152.943290,137.739813,79.198438,134.797230,-0.000623,-2.051316,32.000000,-235.683852,137.455945,-0.202617,24.485488,0.658048,607461.826770,0.984918,39.507490,18.867970,2.104905,0.055387,0.015740,176.083858,32.000000,187.954327,178.821988,179.369784,161.249185,32.000000,158.826175,68.513626,61.367354,94.909602,11.698848,39.585370,85.046005,73.989779,38.522934,43.511571,59.551473,36.519456
65.999568,94.620073,138.840335,155.787581,124.788160,123.335357,29.153227,14.323557,137.237197,3.819605,92.261030,67.206838,154.346832,138.482786,153.021723,137.782532,79.234749,134.776195,-0.000624,-2.051309,32.000000,-235.683328,137.468856,-0.202406,24.398339,0.658995,607408.384060,0.986788,39.570240,18.833300,2.104412,0.035057,0.000000,175.348086,32.000000,188.420926,179.039204,177.031442,161.140934,32.000000,158.807702,68.479937,61.392489,94.914633,11.698848,39.619978,85.046005,73.924535,38.522934,43.531157,59.559105,36.580497
66.006263,94.633062,138.879915,155.785065,124.730217,123.330112,29.142681,14.325269,137.209000,3.819589,92.248542,67.273851,154.361523,138.476179,153.033787,137.795816,79.295440,134.733832,-0.000624,-2.051307,32.000000,-235.682435,137.378546,-0.202550,24.375312,0.658492,607500.530748,0.985752,39.561323,18.849443,2.104380,0.044750,0.007224,175.232753,32.000000,188.669070,178.362513,176.240130,161.758143,32.000000,158.392768,68.495664,61.389484,94.932731,11.698848,39.602830,85.046005,73.967142,38.522934,43.568074,59.559980,36.611605
65.959978,94.634720,138.796651,155.769974,124.730242,123.322984,29.154492,14.318847,137.135405,3.819618,92.155856,67.275226,154.347147,138.423430,153.061452,137.862408,79.263492,134.718432,-0.000624,-2.050128,32.000000,-235.688037,137.452399,-0.202599,24.294457,0.660510,607404.838391,0.985766,39.547597,18.802890,2.103655,0.042413,0.003393,175.298056,32.000000,188.619661,177.726927,177.813102,162.381850,32.000000,157.806225,68.479036,61.384034,94.895299,11.698848,39.611023,85.046005,73.940385,38.522934,43.564505,59.550824,36.486220
66.037472,94.634720,138.849703,155.769974,124.712639,123.336188,29.169543,14.322843,137.160321,3.819644,92.115789,67.227729,154.357860,138.484846,153.029360,137.834786,79.191351,134.726999,-0.000624,-2.050145,32.000000,-235.689450,137.466184,-0.202680,24.266369,0.661291,607250.518991,0.986002,39.554995,18.721567,2.104041,0.051045,0.003305,175.967435,32.000000,187.820087,177.780871,180.220866,162.355142,32.000000,157.396205,68.494133,61.346017,94.874421,11.698848,39.592046,85.046005,73.945705,38.522934,43.566130,59.541314,36.449170
65.984009,94.639695,138.849086,155.765782,124.749278,123.348689,29.146218,14.319276,137.116875,3.819655,92.143580,67.199146,154.390313,138.414070,153.098250,137.857621,79.206213,134.676418,-0.000624,-2.050737,32.000000,-235.688592,137.371248,-0.202611,24.310691,0.663606,607319.338554,0.986313,39.595307,18.746014,2.104256,0.051445,0.008052,176.439029,32.000000,187.365383,177.855281,181.902948,162.299659,32.000000,157.906919,68.500280,61.329997,94.874104,11.698848,39.613059,85.046005,73.933378,38.522934,43.578147,59.556459,36.636844
66.035995,94.643287,138.869249,155.777520,124.748982,123.336626,29.148865,14.327267,137.143171,3.819684,92.294919,67.259118,154.452568,138.451914,153.021919,137.786731,79.263235,134.727015,-0.000625,-2.050748,32.000000,-235.683551,137.385439,-0.202386,24.355958,0.663632,607516.459230,0.984633,39.530604,18.822327,2.102590,0.049828,0.003300,176.213835,32.000000,187.688948,178.958199,179.868456,161.061526,32.000000,158.707766,68.512574,61.358328,94.865616,11.698848,39.613028,85.046005,73.946049,38.522934,43.584719,59.558564,36.552765
65.972979,94.673411,138.787096,155.770812,124.774814,123.342826,29.167131,14.327981,137.107602,3.819702,92.294919,67.268603,154.452568,138.430768,153.021919,137.798527,79.263235,134.655903,-0.000625,-2.049567,32.000000,-235.680871,137.281242,-0.202468,24.439015,0.663293,607578.543263,0.986414,39.580210,18.782825,2.104284,0.047001,0.004479,176.213835,32.000000,187.688948,178.958199,179.868456,161.061526,32.000000,158.707766,68.512574,61.358328,94.865616,11.698848,39.595331,85.046005,73.942967,38.522934,43.582405,59.551001,36.601701
65.924247,94.655447,138.778079,155.756839,124.803437,123.343028,29.152528,14.324128,137.127937,3.819910,92.319365,67.262151,154.346869,138.407830,153.070647,137.770716,79.286171,134.734323,-0.000625,-2.048975,32.000000,-235.685216,137.374468,-0.202448,24.428945,0.661347,607360.829568,0.985381,39.540402,18.750451,2.102933,0.053202,0.009710,175.214741,32.000000,188.725404,178.423458,175.821469,161.794907,32.000000,158.384056,68.533600,61.366119,94.865170,11.698848,39.590683,85.046005,73.948554,38.522934,43.672258,59.552761,36.514027
65.965312,94.655447,138.804895,155.756839,124.748268,123.337975,29.136474,14.321559,137.071434,3.819889,92.173946,67.210363,154.343702,138.357628,153.053453,137.790801,79.286494,134.744161,-0.000625,-2.048971,32.000000,-235.686145,137.336331,-0.202339,24.453413,0.659599,607474.014366,0.985925,39.623139,18.715807,2.103696,0.050051,0.004585,175.267306,32.000000,188.564782,177.996562,177.398849,162.176538,32.000000,157.566040,68.525964,61.352967,94.806221,11.698848,39.573548,85.046005,73.971012,38.522934,43.612799,59.550244,36.567145
66.096174,94.672582,138.879158,155.759074,124.681212,123.339722,29.159551,14.325126,137.184669,3.819713,92.173946,67.312856,154.343702,138.289094,153.053453,137.732437,79.286494,134.754911,-0.000625,-2.048939,32.000000,-235.680938,137.343977,-0.202300,24.453387,0.660509,607416.916545,0.987181,39.645885,18.731075,2.105114,0.056683,0.022746,175.267306,32.000000,188.564782,177.996562,177.398849,162.176538,32.000000,157.566040,68.525964,61.352967,94.806221,11.698848,39.596627,85.046005,73.910268,38.522934,43.664138,59.555269,36.647115
65.934475,94.681702,138.762531,155.758515,124.641912,123.353951,29.195384,14.319276,137.158225,3.819949,92.162490,67.142943,154.392680,138.419780,153.096074,137.795852,79.197223,134.714616,-0.000625,-2.048931,32.000000,-235.687773,137.364558,-0.202146,24.384937,0.659374,607370.002335,0.987006,39.611577,18.735544,2.104210,0.042269,0.000000,176.419808,32.000000,187.487414,177.865247,181.717234,162.394237,32.000000,157.781715,68.556087,61.312076,94.797136,11.698848,39.557648,85.046005,73.979571,38.522934,43.688407,59.541304,36.631048
65.943917,94.677557,138.697540,155.758236,124.576832,123.361528,29.171166,14.333831,137.241261,3.820174,92.257011,67.103082,154.449384,138.447223,153.047152,137.755973,79.242952,134.669100,-0.000625,-2.048934,32.000000,-235.676659,137.341098,-0.202201,24.298785,0.657957,607336.769408,0.984127,39.519492,18.740778,2.101168,0.051573,0.007712,176.514393,32.000000,187.372480,178.549702,182.025017,161.442004,32.000000,158.293068,68.559787,61.285202,94.788841,11.698848,39.584664,85.046005,73.957532,38.522934,43.685310,59.555918,36.535817
65.929006,94.677557,138.838624,155.758236,124.558294,123.356380,29.164072,14.325412,137.134779,3.820214,92.268542,67.185952,154.454975,138.346147,152.987569,137.747880,79.244479,134.768419,-0.000625,-2.048932,32.000000,-235.683439,137.207699,-0.202046,24.312029,0.661548,607723.161736,0.985715,39.663594,18.810424,2.104552,0.065501,0.010110,176.321353,32.000000,187.708252,178.976183,180.192739,161.193325,32.000000,158.857200,68.556786,61.320328,94.797599,11.698848,39.579083,85.046005,73.989016,38.522934,43.669226,59.554541,36.335744
65.942688,94.673135,138.724950,155.774166,124.550305,123.346177,29.154303,14.323129,137.126448,3.820202,92.297580,67.238573,154.441635,138.418249,153.026125,137.789927,79.226148,134.680761,-0.000625,-2.048916,32.000000,-235.686706,137.307063,-0.202030,24.263537,0.663361,607637.655472,0.986428,39.651561,18.742521,2.103265,0.051540,0.008073,175.565679,32.000000,188.490758,178.884306,177.535297,161.371937,32.000000,159.180834,68.565820,61.311832,94.790475,11.698848,39.547528,85.046005,73.958069,38.522934,43.652250,59.552535,36.623124
65.956291,94.672306,138.800414,155.792891,124.511016,123.348609,29.142620,14.320274,137.025041,3.820198,92.307970,67.152064,154.311543,138.377224,153.045113,137.668424,79.271241,134.721002,-0.000624,-2.049577,32.000000,-235.690708,137.302415,-0.202193,24.274971,0.664106,607618.474370,0.986873,39.664018,18.789372,2.105881,0.052034,0.013316,175.295047,32.000000,188.715769,178.584850,176.006230,161.565274,32.000000,158.517335,68.588724,61.331582,94.811796,11.698848,39.565300,85.046005,73.971556,38.522934,43.646478,59.551817,36.486367
65.979036,94.669818,138.735311,155.806585,124.464093,123.349930,29.144644,14.328694,137.143291,3.820351,92.204118,67.181275,154.375279,138.402119,153.056663,137.704387,79.280810,134.621030,-0.000624,-2.050737,32.000000,-235.678682,137.298434,-0.202451,24.314888,0.664438,607595.391049,0.986885,39.648165,18.765006,2.103720,0.060708,0.002125,175.340763,32.000000,188.611910,178.018275,177.168595,162.158787,32.000000,157.652302,68.593910,61.334297,94.784508,11.698848,39.540828,85.046005,73.934039,38.522934,43.643290,59.552899,36.577269
65.934921,94.669818,138.833687,155.806585,124.432426,123.333451,29.174867,14.333261,137.064014,3.820462,92.148795,67.256177,154.400102,138.322186,153.055004,137.738779,79.204977,134.763372,-0.000623,-2.050739,32.000000,-235.675427,137.338243,-0.202589,24.386091,0.664419,607491.434418,0.987073,39.635972,18.739517,2.104430,0.047082,0.003030,175.816343,32.000000,188.171344,177.740509,179.547933,162.458694,32.000000,157.883041,68.584193,61.300178,94.757176,11.698848,39.570017,85.046005,73.986746,38.522934,43.632310,59.556597,36.633175
65.925003,94.679491,138.807121,155.803511,124.404659,123.315682,29.131210,14.326982,137.107420,3.820388,92.191329,67.118324,154.441237,138.400080,153.112128,137.748960,79.177043,134.665188,-0.000623,-2.050158,32.000000,-235.682853,137.358559,-0.202460,24.433115,0.662566,607457.085714,0.986634,39.614486,18.681237,2.102718,0.055843,0.006035,176.447148,32.000000,187.496689,177.985543,181.537149,162.377085,32.000000,157.681145,68.625649,61.288750,94.803921,11.698848,39.515442,85.046005,73.936228,38.522934,43.659373,59.551237,36.477416
65.976011,94.687782,138.831217,155.788978,124.376406,123.308002,29.142551,14.331405,137.096808,3.820299,92.191329,67.188210,154.441237,138.352304,153.112128,137.758763,79.177043,134.679080,-0.000623,-2.050727,32.000000,-235.676298,137.454352,-0.202446,24.462461,0.661836,607584.112911,0.986207,39.651337,18.826415,2.105617,0.052022,0.003827,176.447148,32.000000,187.496689,177.985543,181.537149,162.377085,32.000000,157.681145,68.625649,61.288750,94.803921,11.698848,39.559298,85.046005,73.989359,38.522934,43.657294,59.553961,36.523931
65.970162,94.696073,138.771049,155.780314,124.277805,123.305425,29.172093,14.328409,137.096589,3.820331,92.283990,67.193822,154.450416,138.397592,153.006498,137.759677,79.213897,134.673798,-0.000622,-2.052443,32.000000,-235.680443,137.331107,-0.202491,24.421155,0.660462,607583.305561,0.987731,39.669297,18.806523,2.105531,0.057083,0.009676,176.486696,32.000000,187.620806,178.808954,180.628574,161.249456,32.000000,159.236961,68.571727,61.277960,94.796583,11.698848,39.527111,85.046005,73.948541,38.522934,43.679141,59.549054,36.595538
65.987874,94.696073,138.825598,155.780314,124.264865,123.306654,29.157515,14.328123,137.129318,3.820346,92.278792,67.156176,154.393692,138.329773,153.026980,137.744887,79.231976,134.632702,-0.000621,-2.054197,32.000000,-235.681384,137.273879,-0.202793,24.440064,0.659038,607531.840407,0.986463,39.634977,18.813291,2.104268,0.061904,0.009329,175.680270,32.000000,188.375046,178.958934,177.830090,161.315949,32.000000,158.967301,68.555951,61.287203,94.796201,11.698848,39.562108,85.046005,73.958319,38.522934,43.702080,59.563511,36.635816
65.949304,94.693033,138.797681,155.791214,124.296517,123.287461,29.149392,14.321844,137.226822,3.820143,92.299219,67.114973,154.393852,138.368517,153.031688,137.772344,79.191298,134.659561,-0.000620,-2.054137,32.000000,-235.685696,137.310021,-0.202804,24.397264,0.659850,607447.808277,0.985561,39.648153,18.773864,2.103543,0.051905,0.000000,175.232098,32.000000,188.544235,178.705124,176.088273,161.530511,32.000000,158.405215,68.542826,61.265159,94.803411,11.698848,39.506638,85.046005,73.942136,38.522934,43.689609,59.556990,36.539485
65.959128,94.691928,138.793169,155.810218,124.305353,123.274732,29.170881,14.326553,137.164685,3.820151,92.222351,67.098403,154.341169,138.456747,153.060010,137.744621,79.255948,134.764174,-0.000621,-2.055245,32.000000,-235.684101,137.287157,-0.202834,24.378984,0.659444,607399.843166,0.985771,39.633361,18.735760,2.103805,0.053864,0.001165,175.299397,32.000000,188.729734,177.990853,176.836172,162.277741,32.000000,158.176697,68.583450,61.286431,94.815318,11.698848,39.550359,85.046005,73.967006,38.522934,43.683167,59.557315,36.624151
65.913600,94.706299,138.731998,155.809100,124.256905,123.267107,29.153340,14.323414,137.088326,3.820073,92.175205,67.122228,154.434428,138.420003,153.099623,137.666511,79.220070,134.725448,-0.000620,-2.056418,32.000000,-235.684782,137.275370,-0.202776,24.324512,0.660884,607419.078585,0.986521,39.662535,18.789527,2.104612,0.045745,0.009865,175.755491,32.000000,188.309304,177.818432,179.424491,162.594821,32.000000,157.687219,68.596555,61.291685,94.794584,11.698848,39.527861,85.046005,73.940972,38.522934,43.680170,59.554915,36.636917
65.904948,94.706299,138.770630,155.809100,124.249919,123.259504,29.168180,14.326268,137.072385,3.819976,92.229659,67.195093,154.421507,138.362011,153.098046,137.822402,79.185854,134.585793,-0.000619,-2.056402,32.000000,-235.680125,137.308898,-0.202697,24.326007,0.661137,607195.726399,0.985528,39.653224,18.775835,2.104230,0.045395,0.006084,176.336592,32.000000,187.532507,177.874877,181.405476,162.553773,32.000000,157.679913,68.609373,61.255979,94.812174,11.698848,39.540117,85.046005,73.992952,38.522934,43.722199,59.545100,36.632808
65.932689,94.719012,138.749081,155.806026,124.292486,123.240368,29.164964,14.320703,137.087576,3.819872,92.209016,67.159476,154.441813,138.347473,153.087315,137.783752,79.266940,134.631158,-0.000618,-2.055232,32.000000,-235.689460,137.333353,-0.202464,24.299099,0.662879,607291.689369,0.986847,39.705634,18.792853,2.104755,0.051237,0.008553,176.639342,32.000000,187.446918,178.325012,182.289875,162.018611,32.000000,158.711368,68.608826,61.251652,94.817651,11.698848,39.531984,85.046005,73.965357,38.522934,43.759132,59.551719,36.655259
65.990456,94.705193,138.788846,155.806026,124.306372,123.235093,29.161355,14.326411,137.141171,3.819793,92.310947,67.258261,154.478963,138.331975,153.030173,137.676679,79.201235,134.647477,-0.000618,-2.055239,32.000000,-235.679162,137.305451,-0.202483,24.304214,0.663170,607338.809296,0.986426,39.712867,18.759018,2.105618,0.051717,0.008102,176.491194,32.000000,187.550269,178.805451,180.935973,161.319547,32.000000,158.868456,68.589795,61.258869,94.838976,11.698848,39.544072,85.046005,73.951884,38.522934,43.713194,59.554974,36.598326
65.957922,94.703259,138.809332,155.809380,124.284387,123.223614,29.152029,14.323414,137.140626,3.819799,92.321721,67.184767,154.410256,138.315928,153.022731,137.806836,79.239336,134.653132,-0.000617,-2.056385,32.000000,-235.684454,137.363312,-0.202443,24.357085,0.663281,607056.279056,0.985956,39.702396,18.700043,2.104405,0.047767,0.000000,175.667275,32.000000,188.183817,178.993231,178.358749,161.205783,32.000000,158.922419,68.588699,61.254410,94.821575,11.698848,39.516400,85.046005,73.963068,38.522934,43.710326,59.551542,36.483432
66.000690,94.703259,138.744394,155.809380,124.287486,123.229825,29.162434,14.327695,137.101106,3.819835,92.341012,67.160459,154.343161,138.290520,153.004781,137.742503,79.189290,134.703937,-0.000618,-2.055226,32.000000,-235.677878,137.166255,-0.202545,24.384491,0.662480,607135.496576,0.985049,39.640325,18.773700,2.103165,0.067947,0.003061,175.295903,32.000000,188.526001,178.742149,176.415022,161.601965,32.000000,158.968150,68.582313,61.265159,94.817565,11.698848,39.522096,85.046005,73.949412,38.522934,43.701397,59.550470,36.610945
66.014364,94.704364,138.792528,155.818043,124.279952,123.241331,29.156925,14.323699,137.073902,3.819815,92.232683,67.273905,154.416368,138.407565,153.068646,137.697437,79.281281,134.756586,-0.000618,-2.054029,32.000000,-235.683349,137.310571,-0.202500,24.437547,0.661599,607001.436904,0.985804,39.665561,18.738355,2.104513,0.047816,0.001722,175.211435,32.000000,188.722315,178.005175,176.625793,162.186786,32.000000,158.166419,68.557592,61.238543,94.808356,11.698848,39.525450,85.046005,73.972331,38.522934,43.701971,59.554384,36.515127
66.005444,94.696902,138.762221,155.824471,124.284357,123.239097,29.152001,14.327695,137.165827,3.819823,92.201999,67.206591,154.426800,138.345494,153.094633,137.829859,79.234324,134.667534,-0.000618,-2.055198,32.000000,-235.680828,137.377709,-0.202697,24.474578,0.659831,607129.937234,0.984798,39.629845,18.813155,2.102166,0.048130,0.007298,175.670532,32.000000,188.312152,177.759175,179.082410,162.390179,32.000000,157.636976,68.521253,61.251363,94.789235,11.698848,39.527231,85.046005,73.943365,38.522934,43.675765,59.558141,36.662742
65.939333,94.699390,138.839674,155.831458,124.283161,123.233614,29.167253,14.320560,137.144473,3.819827,92.206394,67.225283,154.443426,138.363807,153.100300,137.800396,79.271236,134.664317,-0.000619,-2.056945,32.000000,-235.685341,137.285568,-0.202604,24.462855,0.658563,606961.293098,0.984853,39.619535,18.746807,2.102460,0.055721,0.005446,176.270317,32.000000,187.588690,177.864266,181.486305,162.463434,32.000000,157.819554,68.523728,61.240023,94.827516,11.698848,39.537549,85.046005,73.947641,38.522934,43.672816,59.544018,36.668318
66.009350,94.699390,138.695122,155.831458,124.233918,123.222926,29.174558,14.321702,137.163756,3.819812,92.219852,67.235684,154.459110,138.381098,153.098580,137.846031,79.154488,134.637381,-0.000619,-2.057515,32.000000,-235.686658,137.238741,-0.202460,24.407046,0.657487,607054.483875,0.985130,39.619520,18.750386,2.102284,0.047258,0.006330,176.539737,32.000000,187.493484,178.184925,182.070011,162.091102,32.000000,158.466480,68.485678,61.223445,94.819662,11.698848,39.500746,85.046005,73.938822,38.522934,43.677661,59.548641,36.638164
65.996224,94.705746,138.835941,155.831179,124.251498,123.210185,29.141764,14.321131,137.156484,3.819797,92.331415,67.191905,154.497397,138.402712,153.045610,137.742784,79.156906,134.699821,-0.000617,-2.057523,32.000000,-235.687885,137.250897,-0.202663,24.381135,0.659249,606977.967779,0.985666,39.677222,18.711906,2.105567,0.057252,0.005198,176.513037,32.000000,187.474948,178.904276,180.834372,161.346030,32.000000,158.863739,68.461659,61.231923,94.822442,11.698848,39.517288,85.046005,73.929858,38.522934,43.694632,59.555210,36.320484
66.036639,94.704641,138.749020,155.827266,124.271344,123.202627,29.156454,14.324698,137.096965,3.819823,92.344561,67.347027,154.418893,138.437600,153.029110,137.859295,79.176091,134.651152,-0.000617,-2.057513,32.000000,-235.684481,137.290359,-0.202571,24.352732,0.658732,607167.577867,0.984181,39.618746,18.815529,2.101144,0.040275,0.003202,175.822500,32.000000,188.026753,179.066817,178.454555,161.258846,32.000000,159.032473,68.453952,61.251824,94.838869,11.698848,39.521141,85.046005,73.917165,38.522934,43.688313,59.558918,36.589815
65.985716,94.699113,138.859653,155.827825,124.264855,123.200627,29.159235,14.324556,137.095024,3.819692,92.314555,67.260630,154.376267,138.314297,153.058411,137.815148,79.229548,134.765277,-0.000616,-2.057505,32.000000,-235.682820,137.193790,-0.202680,24.337311,0.660476,607117.774419,0.985419,39.636062,18.843533,2.103695,0.049660,0.005416,175.280738,32.000000,188.707189,178.709962,176.446830,161.546701,32.000000,159.094654,68.441614,61.247345,94.830505,11.698848,39.509452,85.046005,73.969482,38.522934,43.685440,59.553253,36.537357
66.043080,94.699113,138.793509,155.827825,124.295864,123.196077,29.160831,14.328123,137.111830,3.819546,92.271455,67.174369,154.372745,138.351632,153.070041,137.770800,79.189591,134.726892,-0.000616,-2.057473,32.000000,-235.680564,137.260174,-0.202618,24.301460,0.660041,607009.862291,0.984194,39.601219,18.800635,2.101091,0.057027,0.002995,175.226477,32.000000,188.585086,178.187882,176.496998,162.112880,32.000000,157.965550,68.461438,61.253085,94.813426,11.698848,39.529658,85.046005,73.919587,38.522934,43.665249,59.556341,36.637357
65.944788,94.705470,138.822228,155.821118,124.275151,123.192021,29.156319,14.325983,137.087789,3.819550,92.149081,67.286097,154.419074,138.394025,153.097125,137.895131,79.220864,134.724915,-0.000615,-2.056863,32.000000,-235.683360,137.302086,-0.202574,24.312055,0.661910,606891.907522,0.984909,39.638203,18.802774,2.104390,0.060064,0.006283,175.540523,32.000000,188.442287,177.776326,178.755220,162.391445,32.000000,157.617882,68.444174,61.257056,94.802218,11.698848,39.514819,85.046005,73.968595,38.522934,43.682217,59.543054,36.659147
66.004425,94.702706,138.740064,155.815808,124.271464,123.195436,29.167042,14.324841,137.075861,3.819531,92.149081,67.237686,154.419074,138.405444,153.097125,137.794573,79.220864,134.626645,-0.000614,-2.056257,32.000000,-235.680076,137.375018,-0.202595,24.282577,0.662934,606901.886598,0.985628,39.678745,18.791800,2.105128,0.068442,0.012846,175.540523,32.000000,188.442287,177.776326,178.755220,162.391445,32.000000,157.617882,68.444174,61.257056,94.802218,11.698848,39.542196,85.046005,73.963226,38.522934,43.680307,59.552348,36.582992
65.966805,94.714590,138.844403,155.813851,124.291920,123.188620,29.166146,14.325412,137.107648,3.819482,92.223423,67.185790,154.392135,138.453321,153.137212,137.770208,79.153623,134.693818,-0.000612,-2.058006,32.000000,-235.685570,137.329252,-0.202732,24.297342,0.662934,606901.886598,0.985628,39.678745,18.791800,2.105128,0.050504,0.010214,176.500818,32.000000,187.538444,178.258374,182.169712,162.211130,32.000000,158.159197,68.468196,61.207489,94.836956,11.698848,39.548057,85.046005,73.952415,38.522934,43.704976,59.553902,36.545061
65.913471,94.711826,138.863021,155.804349,124.270690,123.187192,29.133768,14.331120,137.077073,3.819260,92.295666,67.163234,154.471911,138.411886,153.060246,137.897335,79.207365,134.659695,-0.000613,-2.059138,32.000000,-235.678551,137.316523,-0.202583,24.321156,0.662328,606880.412407,0.984304,39.626173,18.743920,2.101981,0.047919,0.002475,176.570040,32.000000,187.494256,178.788883,181.361845,161.323364,32.000000,158.847045,68.474388,61.224217,94.838950,11.698848,39.503770,85.046005,73.940244,38.522934,43.702199,59.541353,36.538678
66.023250,94.711826,138.790062,155.804349,124.245529,123.199832,29.139528,14.328979,137.149623,3.819081,92.324741,67.265216,154.467371,138.401752,153.024623,137.865695,79.251861,134.609399,-0.000611,-2.059130,32.000000,-235.682167,137.240472,-0.202839,24.328158,0.663148,607050.018808,0.984929,39.669474,18.843892,2.104762,0.047728,0.012774,175.984271,32.000000,188.179803,178.990660,178.704321,161.343711,32.000000,159.239155,68.491847,61.246020,94.850411,11.698848,39.524756,85.046005,73.925628,38.522934,43.690764,59.547500,36.534716
65.930069,94.717077,138.817310,155.803790,124.285510,123.207121,29.177493,14.325983,137.058861,3.819093,92.380475,67.156472,154.407069,138.366782,153.024844,137.782024,79.303501,134.680513,-0.000611,-2.059131,32.000000,-235.682705,137.293438,-0.202927,24.350712,0.663393,606937.127526,0.986885,39.711270,18.773525,2.106747,0.068002,0.013442,175.299353,32.000000,188.711597,178.919474,176.526829,161.432878,32.000000,158.863790,68.499156,61.240395,94.863248,11.698848,39.490705,85.046005,73.972931,38.522934,43.704396,59.555436,36.464504
65.992878,94.727856,138.749081,155.807144,124.313186,123.206357,29.109956,14.320703,137.041813,3.818969,92.268050,67.252553,154.390425,138.351062,153.081688,137.670645,79.172157,134.640626,-0.000610,-2.059145,32.000000,-235.683887,137.291585,-0.202890,24.346464,0.661169,606832.578364,0.984982,39.619579,18.704518,2.102139,0.043322,0.001735,175.366431,32.000000,188.634760,178.375925,176.465034,161.820974,32.000000,158.313355,68.495830,61.266810,94.869274,11.698848,39.508271,85.046005,73.939135,38.522934,43.735344,59.558347,36.420410
65.921175,94.715143,138.818858,155.815808,124.393529,123.192449,29.213101,14.323842,137.122912,3.818620,92.177503,67.143286,154.414414,138.446205,153.092078,137.756903,79.212158,134.652744,-0.000611,-2.059131,32.000000,-235.685009,137.332414,-0.203104,24.401643,0.662163,606804.456407,0.985305,39.702652,18.687532,2.105524,0.047330,0.005493,175.479288,32.000000,188.628825,177.691801,178.491905,162.519239,32.000000,157.903140,68.496835,61.258180,94.844063,11.698848,39.529448,85.046005,73.953967,38.522934,43.732696,59.567986,36.630754
66.009736,94.715143,138.780973,155.815808,124.379954,123.188201,29.162850,14.327267,137.073547,3.818607,92.232802,67.284133,154.435557,138.386011,153.122732,137.732948,79.237083,134.667432,-0.000611,-2.059893,32.000000,-235.682076,137.235986,-0.203162,24.431961,0.660916,607099.963030,0.986574,39.660965,18.799441,2.102486,0.046606,0.000000,176.242085,32.000000,187.816005,177.855154,180.753872,162.576918,32.000000,157.618315,68.513418,61.233397,94.859276,11.698848,39.518231,85.046005,73.930555,38.522934,43.690218,59.559626,36.580718
65.858190,94.712655,138.816070,155.828664,124.329379,123.191921,29.153739,14.324128,137.001927,3.818597,92.225323,67.189866,154.456284,138.354324,153.133265,137.693138,79.165826,134.551983,-0.000610,-2.061659,32.000000,-235.687838,137.288810,-0.203165,24.480584,0.660846,606952.574642,0.984128,39.708147,18.765344,2.105831,0.048408,0.011274,176.558483,32.000000,187.568671,178.211232,182.289585,162.079147,32.000000,158.220818,68.453474,61.221990,94.847331,11.698848,39.477896,85.046005,73.969940,38.522934,43.679662,59.545454,36.670446
66.010272,94.717354,138.719027,155.824192,124.311783,123.199535,29.159501,14.327410,137.087582,3.818606,92.282375,67.123463,154.461718,138.321882,153.093235,137.675070,79.188032,134.721445,-0.000611,-2.063088,32.000000,-235.681769,137.260113,-0.203191,24.446647,0.658449,606824.323361,0.984331,39.634176,18.747576,2.102432,0.048943,0.004489,176.615913,32.000000,187.549668,178.787849,181.598531,161.622131,32.000000,158.915675,68.414964,61.234722,94.880030,11.698848,39.490987,85.046005,73.933971,38.522934,43.691557,59.559183,36.654305
65.963366,94.720670,138.847382,155.815808,124.316106,123.197026,29.153043,14.323842,136.992162,3.818660,92.362347,67.197865,154.435239,138.363337,153.006831,137.679978,79.161443,134.667762,-0.000611,-2.062733,32.000000,-235.684845,137.225708,-0.203051,24.457479,0.659620,607089.444228,0.987162,39.758316,18.762563,2.107803,0.047123,0.022993,175.956738,32.000000,188.086250,178.935832,179.085813,161.301094,32.000000,158.893653,68.408312,61.236818,94.874875,11.698848,39.500905,85.046005,73.964272,38.522934,43.688807,59.555997,36.417549
65.988836,94.720670,138.707777,155.815808,124.322151,123.189272,29.166095,14.323414,137.059888,3.818509,92.328289,67.246980,154.388272,138.375959,153.045805,137.720131,79.208295,134.600568,-0.000612,-2.062721,32.000000,-235.684782,137.235885,-0.203081,24.452941,0.657713,607002.474733,0.984532,39.635941,18.822941,2.101476,0.059628,0.006609,175.392399,32.000000,188.560457,179.123081,176.868238,161.210112,32.000000,158.911316,68.386628,61.220818,94.889453,11.698848,39.484361,85.046005,73.943660,38.522934,43.696449,59.550844,36.627012
65.958925,94.715419,138.804581,155.815249,124.350451,123.190575,29.200046,14.322843,137.108185,3.818501,92.288755,67.165516,154.408780,138.327266,153.122055,137.773180,79.268424,134.712471,-0.000613,-2.062723,32.000000,-235.686336,137.282630,-0.203248,24.462147,0.658924,607083.335584,0.985510,39.678425,18.823378,2.104917,0.053790,0.004138,175.317340,32.000000,188.764184,178.376491,176.487079,162.166652,32.000000,158.236291,68.455725,61.231809,94.889663,11.698848,39.495967,85.046005,73.947826,38.522934,43.677297,59.552692,36.638678
66.031853,94.709615,138.680103,155.820559,124.363861,123.185462,29.147962,14.329550,137.029251,3.818506,92.183927,67.173522,154.446209,138.326306,153.100435,137.697583,79.203950,134.629232,-0.000612,-2.061552,32.000000,-235.680448,137.218527,-0.203203,24.400043,0.657738,606918.001532,0.984588,39.657155,18.743779,2.101989,0.056703,0.004153,175.497821,32.000000,188.640349,177.799236,177.950118,162.480384,32.000000,157.630308,68.434087,61.255686,94.869865,11.698848,39.470024,85.046005,73.922123,38.522934,43.656382,59.549565,36.545868
65.963858,94.723710,138.814957,155.828384,124.432279,123.171578,29.159930,14.321416,137.105777,3.818494,92.242587,67.135500,154.436216,138.285546,153.114677,137.724164,79.180191,134.720348,-0.000611,-2.060980,32.000000,-235.686452,137.122776,-0.203057,24.389737,0.658557,606789.211185,0.983932,39.676884,18.738177,2.104409,0.048503,0.001799,176.146660,32.000000,187.883784,177.847388,180.636217,162.476706,32.000000,157.640943,68.438902,61.226580,94.858620,11.698848,39.525095,85.046005,73.966967,38.522934,43.653558,59.547293,36.498106
65.976636,94.723710,138.693484,155.828384,124.427112,123.161378,29.169165,14.329408,137.102491,3.818474,92.218964,67.127085,154.473624,138.374286,153.085079,137.813155,79.188054,134.678225,-0.000610,-2.060965,32.000000,-235.677149,137.216426,-0.202988,24.359970,0.658306,606868.865878,0.984435,39.610188,18.762095,2.100200,0.050029,0.000000,176.579277,32.000000,187.409128,178.123124,182.215809,162.318935,32.000000,157.993766,68.447172,61.220246,94.882067,11.698848,39.472502,85.046005,73.948927,38.522934,43.694894,59.555849,36.634129
66.020329,94.714590,138.770854,155.820000,124.424459,123.169554,29.163140,14.330549,137.079281,3.818502,92.303673,67.120429,154.400498,138.333993,153.056916,137.761329,79.129775,134.651616,-0.000610,-2.059775,32.000000,-235.677482,137.254442,-0.202888,24.341822,0.660414,606919.118359,0.985073,39.681055,18.830248,2.104409,0.044857,0.008867,176.517812,32.000000,187.524245,178.664294,181.842322,161.654672,32.000000,158.645433,68.413367,61.212565,94.879245,11.698848,39.540242,85.046005,73.972658,38.522934,43.663661,59.541884,36.396419
66.040696,94.722328,138.700128,155.812733,124.409544,123.183043,29.137536,14.320560,137.118159,3.818517,92.372955,67.256147,154.483757,138.383219,153.064914,137.696090,79.257240,134.721288,-0.000611,-2.059795,32.000000,-235.690422,137.128773,-0.202766,24.286196,0.660191,606842.048009,0.984470,39.670383,18.801865,2.102161,0.058263,0.009639,176.230647,32.000000,187.951485,179.097673,179.476222,161.297376,32.000000,158.901979,68.435860,61.255798,94.870209,11.698848,39.476963,85.046005,73.909710,38.522934,43.685080,59.547037,36.619015
65.973625,94.715419,138.735620,155.803511,124.437709,123.179215,29.146739,14.328266,137.032706,3.818502,92.355919,67.221294,154.378657,138.351774,153.042236,137.810058,79.191809,134.626642,-0.000611,-2.058051,32.000000,-235.680913,137.212021,-0.202933,24.322546,0.660557,606983.731268,0.983997,39.624782,18.847179,2.101941,0.040466,0.000000,175.477959,32.000000,188.425361,179.057346,177.034074,161.334137,32.000000,159.101905,68.381882,61.223997,94.853906,11.698848,39.521188,85.046005,73.965665,38.522934,43.682379,59.558643,36.333983
66.030588,94.715419,138.749434,155.803511,124.460274,123.167852,29.159753,14.327695,137.093097,3.818578,92.321187,67.192784,154.345387,138.462130,153.077879,137.811932,79.284751,134.526657,-0.000611,-2.058027,32.000000,-235.680500,137.321583,-0.202926,24.272034,0.661390,606746.987774,0.984653,39.615521,18.753656,2.100222,0.052470,0.000729,175.331348,32.000000,188.822939,178.408467,175.948347,161.981351,32.000000,158.320532,68.363611,61.258402,94.850874,11.698848,39.490699,85.046005,73.915713,38.522934,43.658030,59.558957,36.349977
66.011098,94.717354,138.708541,155.798201,124.418702,123.164027,29.157339,14.326268,137.065193,3.818649,92.229530,67.148311,154.395500,138.407686,153.076920,137.753299,79.209526,134.604565,-0.000612,-2.059194,32.000000,-235.681928,137.199744,-0.203149,24.334242,0.661610,606907.874931,0.985399,39.664606,18.772973,2.102895,0.058708,0.014266,175.508787,32.000000,188.671429,177.936027,177.903855,162.403021,32.000000,157.763389,68.307678,61.215830,94.835026,11.698848,39.532112,85.046005,73.956591,38.522934,43.661317,59.557993,36.531635
65.957195,94.706852,138.761540,155.803231,124.407735,123.152640,29.131570,14.324556,137.142421,3.819099,92.250996,67.115410,154.440337,138.366987,153.099479,137.764625,79.194123,134.525640,-0.000611,-2.060334,32.000000,-235.684787,137.330843,-0.203085,24.355459,0.662165,606596.260977,0.983931,39.617047,18.631290,2.101290,0.062302,0.002063,176.007725,32.000000,187.958001,177.851673,180.425062,162.453655,32.000000,157.791631,68.257173,61.199699,94.831989,11.698848,39.491748,85.046005,73.951435,38.522934,43.625732,59.542966,36.473821
66.017643,94.709063,138.710702,155.833415,124.403710,123.158990,29.160092,14.328551,137.104087,3.819077,92.222069,67.137599,154.458752,138.368862,153.130431,137.827456,79.184662,134.566855,-0.000613,-2.059198,32.000000,-235.685217,137.253749,-0.203326,24.425011,0.660471,606773.521429,0.984307,39.635252,18.744497,2.101291,0.049024,0.008613,176.509567,32.000000,187.556616,177.959481,181.812970,162.529673,32.000000,158.100990,68.200905,61.181954,94.848498,11.698848,39.520801,85.046005,73.983019,38.522934,43.622880,59.550499,36.620263
66.001782,94.709063,138.660996,155.833415,124.377938,123.164127,29.167339,14.327410,137.112424,3.819049,92.302870,67.184052,154.490227,138.306874,153.083144,137.746455,79.168765,134.583016,-0.000613,-2.059215,32.000000,-235.680130,137.326192,-0.203454,24.396293,0.660968,606764.332625,0.985949,39.669762,18.721422,2.103812,0.049829,0.000000,176.644812,32.000000,187.520042,178.732853,182.013824,161.681919,32.000000,158.482482,68.117408,61.195462,94.856668,11.698848,39.453129,85.046005,73.926811,38.522934,43.626956,59.551827,36.381158
65.972787,94.701048,138.795944,155.873939,124.345465,123.157791,29.132974,14.328837,137.068906,3.819072,92.345820,67.313317,154.523690,138.317110,153.019656,137.731584,79.140031,134.666064,-0.000612,-2.059217,32.000000,-235.677720,137.327945,-0.203458,24.436996,0.657895,606790.537136,0.984046,39.621496,18.750978,2.101116,0.047676,0.008947,176.296353,32.000000,187.817436,179.065945,179.979431,161.220003,32.000000,158.870756,68.079343,61.198175,94.823604,11.698848,39.503314,85.046005,73.971809,38.522934,43.599041,59.549850,36.635670
66.006888,94.716801,138.727576,155.893502,124.329023,123.157044,29.187139,14.330549,137.096605,3.819067,92.326427,67.125627,154.469641,138.297616,153.066688,137.735089,79.163298,134.660757,-0.000612,-2.058615,32.000000,-235.679286,137.192115,-0.203411,24.397316,0.658615,606863.367537,0.984103,39.634738,18.774754,2.100867,0.045736,0.005084,175.514851,32.000000,188.580267,178.837557,177.371949,161.445381,32.000000,159.235610,68.108914,61.199477,94.840413,11.698848,39.472531,85.046005,73.927726,38.522934,43.645387,59.552712,36.446969
66.022826,94.736423,138.838104,155.891825,124.359942,123.158350,29.163216,14.326982,137.055447,3.819034,92.378549,67.256883,154.469162,138.361583,153.127977,137.697622,79.230128,134.705998,-0.000612,-2.056852,32.000000,-235.683017,137.193932,-0.203219,24.388084,0.658772,606904.328643,0.985671,39.650935,18.843963,2.103836,0.053921,0.005375,175.310549,32.000000,188.699076,178.656692,176.270488,161.842637,32.000000,158.414612,68.118369,61.206075,94.841961,11.698848,39.482970,85.046005,73.959972,38.522934,43.642632,59.559970,36.548656
65.941940,94.736423,138.694235,155.891825,124.387673,123.154288,29.166237,14.326839,137.095673,3.819015,92.275845,67.129064,154.399340,138.319679,153.125861,137.754848,79.252765,134.739810,-0.000613,-2.055674,32.000000,-235.683324,137.491064,-0.203371,24.361753,0.658915,606852.121001,0.983314,39.638212,18.818108,2.101714,0.052876,0.012287,175.373627,32.000000,188.606472,177.999841,177.624092,162.390850,32.000000,157.782837,68.134345,61.198702,94.806949,11.698848,39.458318,85.046005,73.957323,38.522934,43.701356,59.549958,36.486147
66.020940,94.739187,138.753285,155.878410,124.364887,123.150565,29.158581,14.327981,137.081942,3.818881,92.184140,67.206227,154.487041,138.329304,153.148161,137.728283,79.174620,134.658188,-0.000614,-2.055685,32.000000,-235.681690,137.282057,-0.203251,24.333403,0.659679,606722.633986,0.983918,39.644531,18.773321,2.102880,0.061427,0.018226,176.004568,32.000000,188.089699,177.722051,180.209045,162.891789,32.000000,157.830666,68.143431,61.196122,94.776946,11.698848,39.516314,85.046005,73.983675,38.522934,43.707442,59.541687,36.630167
65.984852,94.748860,138.718210,155.872262,124.403969,123.163274,29.158219,14.326839,137.087011,3.818867,92.271407,67.189166,154.514931,138.375795,153.179511,137.758108,79.158762,134.561224,-0.000613,-2.055691,32.000000,-235.681029,137.158547,-0.203073,24.328892,0.660639,606692.341626,0.985114,39.712078,18.767153,2.103278,0.045687,0.008163,176.588026,32.000000,187.673413,178.004490,181.731439,162.551337,32.000000,157.846779,68.157044,61.164561,94.801686,11.698848,39.466018,85.046005,73.934631,38.522934,43.735148,59.549486,36.658707
66.010884,94.764613,138.765481,155.859965,124.455774,123.162020,29.126542,14.327267,137.125520,3.818863,92.311403,67.253920,154.514194,138.383074,153.138607,137.802051,79.132752,134.574059,-0.000612,-2.055679,32.000000,-235.678142,137.257033,-0.202886,24.302037,0.660609,606822.384644,0.984050,39.648868,18.805536,2.101656,0.048218,0.016435,176.498651,32.000000,187.507909,178.616411,182.087088,161.791182,32.000000,158.622987,68.162056,61.184712,94.791456,11.698848,39.515743,85.046005,73.929754,38.522934,43.732705,59.539750,36.487541
65.938326,94.764613,138.724981,155.859965,124.490744,123.158323,29.177380,14.325126,137.172574,3.819084,92.355539,67.149119,154.553828,138.297250,153.081685,137.738630,79.166795,134.600975,-0.000613,-2.055722,32.000000,-235.687331,137.267782,-0.202826,24.280663,0.661118,606957.490347,0.984781,39.688671,18.774133,2.102274,0.043964,0.019083,176.423829,32.000000,187.904534,178.961673,180.296321,161.594136,32.000000,159.110194,68.163631,61.194267,94.793854,11.698848,39.465693,85.046005,73.956076,38.522934,43.779619,59.538137,36.610064
65.970310,94.765166,138.736240,155.854655,124.457862,123.150805,29.166233,14.327410,137.106050,3.819055,92.367326,67.186976,154.492196,138.355322,153.076021,137.615420,79.199366,134.764214,-0.000614,-2.055743,32.000000,-235.678983,137.302371,-0.202672,24.277883,0.661788,607026.020057,0.985452,39.682689,18.806400,2.102161,0.042464,0.011064,175.701222,32.000000,188.464565,179.103913,177.518823,161.502114,32.000000,159.045062,68.161574,61.198063,94.812143,11.698848,39.498128,85.046005,73.963824,38.522934,43.779059,59.546192,36.656873
65.934898,94.750242,138.739814,155.856611,124.492733,123.147888,29.154291,14.325697,137.160887,3.819048,92.387696,67.153588,154.474776,138.358341,153.143074,137.747024,79.221423,134.701123,-0.000615,-2.055739,32.000000,-235.681679,137.218753,-0.202784,24.331410,0.663179,606964.899591,0.984899,39.743288,18.785476,2.103860,0.042446,0.005419,175.337903,32.000000,188.718347,178.740070,176.054404,161.824474,32.000000,158.672584,68.183176,61.190493,94.813250,11.698848,39.468293,85.046005,73.959308,38.522934,43.730113,59.552545,36.449830
65.938428,94.771799,138.682503,155.856611,124.465117,123.140267,29.148568,14.321131,137.092417,3.819055,92.275144,67.155356,154.450728,138.372371,153.179232,137.781735,79.228246,134.681701,-0.000615,-2.054587,32.000000,-235.685754,137.190854,-0.202786,24.327817,0.662812,606836.311722,0.984690,39.717121,18.832437,2.103010,0.048808,0.006234,175.401894,32.000000,188.831303,177.966251,177.327821,162.530914,32.000000,158.043806,68.203312,61.178511,94.762297,11.698848,39.488040,85.046005,73.941392,38.522934,43.727684,59.551021,36.630534
65.947690,94.771799,138.813328,155.856611,124.486146,123.136414,29.173401,14.327410,137.117981,3.819069,92.185233,67.188600,154.460683,138.422368,153.151313,137.708970,79.160962,134.622194,-0.000613,-2.052845,32.000000,-235.681769,137.275776,-0.202807,24.385724,0.661861,606761.803649,0.985617,39.731780,18.779651,2.104194,0.043544,0.000000,175.962602,32.000000,188.293455,177.800577,179.732314,162.661142,32.000000,157.750091,68.222157,61.184095,94.755061,11.698848,39.494711,85.046005,73.951235,38.522934,43.792794,59.548306,36.511019
65.967589,94.754387,138.675569,155.844314,124.570857,123.132627,29.153044,14.322558,137.106592,3.819055,92.246597,67.176276,154.517976,138.325675,153.199234,137.712593,79.170747,134.622403,-0.000613,-2.052841,32.000000,-235.685966,137.237150,-0.202744,24.394536,0.661533,606741.586718,0.985744,39.750387,18.763366,2.103212,0.058575,0.016499,176.538484,32.000000,187.633822,177.995231,181.589186,162.564082,32.000000,157.740427,68.267675,61.173390,94.784430,11.698848,39.496384,85.046005,73.904371,38.522934,43.736079,59.546801,36.611385
65.879460,94.755769,138.821425,155.845991,124.617145,123.113602,29.160329,14.322843,137.113251,3.819056,92.306163,67.198978,154.502070,138.349940,153.134040,137.691039,79.164743,134.558371,-0.000614,-2.052853,32.000000,-235.685025,137.128119,-0.202665,24.399571,0.660642,606878.286045,0.984722,39.742649,18.801652,2.104901,0.047767,0.002692,176.561579,32.000000,187.491475,178.522970,182.257677,161.908796,32.000000,158.645653,68.276800,61.150723,94.801918,11.698848,39.492926,85.046005,73.986815,38.522934,43.738011,59.543556,36.596492
65.937279,94.770969,138.641469,155.842917,124.601305,123.098355,29.184849,14.323129,137.074802,3.819059,92.334200,67.038125,154.505712,138.339949,153.055078,137.674864,79.101061,134.579062,-0.000616,-2.052847,32.000000,-235.686870,137.287974,-0.202681,24.409773,0.659174,606796.668400,0.985008,39.708616,18.791971,2.102177,0.041447,0.000000,176.541155,32.000000,187.943425,179.010126,180.490438,161.439785,32.000000,159.063180,68.273319,61.137568,94.792177,11.698848,39.470563,85.046005,73.913304,38.522934,43.735635,59.540979,36.452325
65.922554,94.770969,138.792787,155.842917,124.594851,123.094783,29.152878,14.329122,137.102533,3.819281,92.368530,67.215328,154.499024,138.315764,153.058230,137.809447,79.214961,134.621621,-0.000617,-2.052831,32.000000,-235.683335,137.277325,-0.202747,24.466343,0.661188,606765.924629,0.986066,39.783643,18.766760,2.107203,0.053450,0.005792,175.607833,32.000000,188.317333,179.160033,177.883122,161.320234,32.000000,158.818668,68.293825,61.175442,94.821013,11.698848,39.478435,85.046005,73.966839,38.522934,43.780884,59.550106,36.536184
