OSU 80 Ton Compressor Load Stand
66.012374,94.751347,138.756890,155.846271,124.567706,123.093534,29.143994,14.328266,137.070950,3.819272,92.361262,67.081598,154.397529,138.288481,153.103205,137.627196,79.200553,134.629090,-0.000617,-2.054197,32.000000,-235.681241,137.217895,-0.202705,24.442267,0.658834,606838.259081,0.984201,39.750519,18.840530,2.102626,0.054027,0.007702,175.355751,32.000000,188.721637,178.809900,176.205903,161.646804,32.000000,158.760735,68.333607,61.184953,94.809278,11.698848,39.443516,85.046005,73.921310,38.522934,43.717241,59.549713,36.648142
65.884653,94.757427,138.786308,155.854096,124.625336,123.082196,29.160143,14.325840,137.022925,3.819267,92.318078,67.106949,154.446983,138.287523,153.129251,137.678227,79.190058,134.608871,-0.000618,-2.053219,32.000000,-235.681536,137.262459,-0.202541,24.439435,0.658483,606555.448023,0.985494,39.762822,18.747375,2.105392,0.054546,0.000000,175.382969,32.000000,188.903699,178.041234,177.040212,162.360049,32.000000,158.226547,68.367173,61.171843,94.805014,11.698848,39.474333,85.046005,73.982790,38.522934,43.733832,59.548109,36.416448
65.901089,94.762402,138.717141,155.859965,124.668039,123.074575,29.166731,14.323557,137.070164,3.819287,92.191320,67.072503,154.466652,138.345923,153.097042,137.700391,79.184421,134.630747,-0.000618,-2.051443,32.000000,-235.683164,137.206823,-0.202413,24.402299,0.657534,606503.392623,0.984257,39.668179,18.765422,2.101983,0.058694,0.004707,175.687728,32.000000,188.384446,177.951632,179.219966,162.439507,32.000000,157.358011,68.359274,61.143747,94.768028,11.698848,39.425678,85.046005,73.945388,38.522934,43.731473,59.552407,36.634496
65.861744,94.762402,138.785658,155.859965,124.653511,123.059332,29.143518,14.324698,137.040089,3.819404,92.239810,67.095086,154.530974,138.377406,153.167543,137.711963,79.125228,134.494604,-0.000618,-2.049690,32.000000,-235.684973,137.290196,-0.202328,24.443185,0.659633,606551.231632,0.985740,39.780960,18.766064,2.106504,0.051372,0.004234,176.302625,32.000000,187.673164,177.874444,181.677390,162.525560,32.000000,157.776387,68.379252,61.148382,94.777614,11.698848,39.472462,85.046005,73.995383,38.522934,43.744699,59.546988,36.601260
65.899784,94.759085,138.780325,155.861921,124.639550,123.069532,29.148832,14.329693,137.046227,3.819194,92.293231,67.093746,154.517039,138.239502,153.163056,137.645899,79.147418,134.616152,-0.000619,-2.050271,32.000000,-235.678175,137.174290,-0.202240,24.358711,0.659918,606526.693633,0.985197,39.772195,18.782362,2.104929,0.048314,0.008778,176.568165,32.000000,187.683653,178.366778,182.051201,161.951013,32.000000,158.503760,68.369756,61.128320,94.801832,11.698848,39.422589,85.046005,73.928160,38.522934,43.732008,59.540006,36.542053
65.906566,94.774286,138.720922,155.866113,124.667894,123.074705,29.163613,14.321559,137.040545,3.819147,92.339520,67.170404,154.536825,138.360890,153.079429,137.645262,79.156163,134.641809,-0.000618,-2.052029,32.000000,-235.686801,137.169256,-0.202358,24.382446,0.659763,606612.265928,0.986509,39.805090,18.775180,2.107227,0.047938,0.003462,176.386091,32.000000,187.698623,178.982360,180.962095,161.428829,32.000000,158.590368,68.345355,61.130966,94.756394,11.698848,39.445193,85.046005,73.975492,38.522934,43.777190,59.547352,36.623051
65.948234,94.761849,138.718612,155.877013,124.667474,123.072165,29.149690,14.324413,137.047158,3.819151,92.333948,67.151491,154.535175,138.381852,153.082702,137.668488,79.153749,134.605485,-0.000618,-2.052007,32.000000,-235.683619,137.197726,-0.202430,24.331698,0.661500,606585.958696,0.985775,39.769970,18.812252,2.105930,0.062663,0.011045,175.763422,32.000000,188.359544,179.087735,178.156103,161.291775,32.000000,159.044761,68.355182,61.156394,94.772167,11.698848,39.426966,85.046005,73.914316,38.522934,43.774995,59.557187,36.388495
65.924130,94.761849,138.703832,155.877013,124.679216,123.077254,29.151286,14.329550,136.999015,3.819148,92.406198,67.280406,154.440093,138.414394,153.110224,137.666128,79.151282,134.595115,-0.000620,-2.051995,32.000000,-235.679629,137.094689,-0.202611,24.341218,0.660426,606612.030100,0.985242,39.779502,18.816011,2.104812,0.038324,0.001284,175.326446,32.000000,188.711519,178.735026,176.444174,161.666848,32.000000,159.002319,68.424872,61.162948,94.781839,11.698848,39.430844,85.046005,73.972122,38.522934,43.733834,59.544844,36.520410
65.919555,94.771522,138.717404,155.893502,124.686192,123.072223,29.158353,14.328123,137.126703,3.819099,92.300901,67.197111,154.443598,138.361745,153.142534,137.693386,79.144999,134.662902,-0.000622,-2.050262,32.000000,-235.682367,137.239452,-0.202503,24.293907,0.661134,606562.176741,0.984975,39.732246,18.800722,2.103447,0.054605,0.012164,175.258490,32.000000,188.773385,178.043079,176.683739,162.197490,32.000000,157.793371,68.431218,61.148382,94.758329,11.698848,39.402210,85.046005,73.937844,38.522934,43.761792,59.541491,36.646161
65.902414,94.774839,138.667360,155.889590,124.710281,123.057694,29.147888,14.328979,137.032929,3.819002,92.233899,67.164830,154.497927,138.326551,153.164750,137.682344,79.164333,134.637639,-0.000624,-2.050841,32.000000,-235.681019,137.158403,-0.202374,24.292490,0.661157,606605.584041,0.985359,39.752386,18.798135,2.103992,0.048005,0.000000,175.752597,32.000000,188.476761,177.868837,179.029409,162.403512,32.000000,157.828740,68.431895,61.128516,94.739421,11.698848,39.413139,85.046005,73.984184,38.522934,43.769939,59.561101,36.554819
65.930462,94.771799,138.747353,155.880087,124.703501,123.033177,29.162066,14.325983,137.020943,3.818991,92.250799,67.047152,154.498107,138.379669,153.178951,137.760674,79.153701,134.638234,-0.000624,-2.051433,32.000000,-235.685983,137.310570,-0.202277,24.271877,0.662597,606615.503447,0.985179,39.765881,18.837453,2.104344,0.054415,0.015284,176.252393,32.000000,187.891800,177.680172,181.252338,162.611025,32.000000,157.926728,68.461608,61.113200,94.730589,11.698848,39.397700,85.046005,73.921724,38.522934,43.767749,59.554069,36.650710
65.951840,94.771799,138.734841,155.880087,124.684128,123.031518,29.178087,14.324413,137.008260,3.818999,92.268806,67.264548,154.532705,138.314970,153.186707,137.684134,79.103567,134.619034,-0.000624,-2.052004,32.000000,-235.678374,137.114515,-0.202032,24.302535,0.662490,606511.362916,0.985707,39.783525,18.805809,2.104132,0.050514,0.009814,176.595253,32.000000,187.499514,178.373254,182.199462,162.062736,32.000000,158.127826,68.433951,61.118430,94.757141,11.698848,39.437030,85.046005,73.956187,38.522934,43.756034,59.554443,36.563183
65.875690,94.763507,138.761057,155.888192,124.646850,123.040461,29.164311,14.322843,137.061605,3.819050,92.341720,67.135140,154.553410,138.241624,153.131287,137.668711,79.162106,134.557229,-0.000624,-2.052009,32.000000,-235.686172,137.145414,-0.202082,24.301302,0.663015,606395.916124,0.984562,39.757044,18.816731,2.104450,0.062808,0.010214,176.575491,32.000000,187.598062,178.870631,181.399535,161.409131,32.000000,158.929632,68.417215,61.132160,94.749733,11.698848,39.426586,85.046005,73.968243,38.522934,43.727864,59.549260,36.482552
65.948257,94.760744,138.616359,155.898812,124.629648,123.054456,29.167346,14.324698,137.023581,3.819003,92.357632,67.260935,154.568398,138.294701,153.115989,137.668773,79.243217,134.559900,-0.000623,-2.050862,32.000000,-235.681858,137.128343,-0.202158,24.335160,0.661775,606496.923726,0.983657,39.739182,18.857508,2.103578,0.048474,0.012083,175.915707,32.000000,188.316215,178.982336,178.678997,161.499064,32.000000,159.165150,68.414567,61.142908,94.746362,11.698848,39.386654,85.046005,73.964679,38.522934,43.716922,59.554463,36.556580
65.883533,94.757980,138.701944,155.911668,124.643066,123.069713,29.173346,14.322130,137.030819,3.818715,92.370259,67.116233,154.480688,138.317906,153.127776,137.693096,79.152295,134.544435,-0.000624,-2.050279,32.000000,-235.691475,137.151553,-0.202092,24.327266,0.663147,606426.562486,0.985427,39.794534,18.768841,2.106408,0.050202,0.009383,175.387784,32.000000,188.695010,179.030926,176.373037,161.540214,32.000000,158.749157,68.360565,61.150501,94.741707,11.698848,39.398903,85.046005,73.952614,38.522934,43.714595,59.545464,36.501407
65.926388,94.757980,138.638092,155.911668,124.674364,123.069744,29.142752,14.326268,137.008317,3.818324,92.277847,67.197530,154.453296,138.250432,153.165511,137.733416,79.137437,134.630521,-0.000624,-2.049691,32.000000,-235.679633,137.182613,-0.202068,24.340065,0.660280,606257.207691,0.984234,39.731121,18.689032,2.101896,0.052800,0.002327,175.385115,32.000000,188.735489,178.362303,176.457683,162.100049,32.000000,158.175838,68.353324,61.110068,94.726707,11.698848,39.395497,85.046005,73.970773,38.522934,43.703609,59.532502,36.649756
65.919665,94.753005,138.720900,155.918935,124.666879,123.054469,29.161037,14.325840,136.969645,3.818354,92.259926,67.151619,154.521475,138.231408,153.182278,137.702348,79.175754,134.660782,-0.000625,-2.049656,32.000000,-235.684814,137.216448,-0.201803,24.353886,0.662083,606580.106501,0.985213,39.782449,18.772414,2.105260,0.047911,0.000656,175.655814,32.000000,188.571129,177.853576,178.857523,162.572689,32.000000,157.954949,68.368395,61.145818,94.738546,11.698848,39.414194,85.046005,73.961081,38.522934,43.685684,59.543261,36.409772
65.999377,94.783130,138.627477,155.909992,124.655670,123.039192,29.148964,14.322415,136.959192,3.818353,92.231571,67.180844,154.544888,138.237281,153.168221,137.626886,79.104082,134.589449,-0.000625,-2.049679,32.000000,-235.686764,137.110070,-0.201690,24.360652,0.660684,606594.541155,0.985541,39.746631,18.829237,2.102923,0.057447,0.005628,176.390204,32.000000,187.828672,177.935983,180.894959,162.550861,32.000000,157.765230,68.336757,61.092518,94.742728,11.698848,39.384698,85.046005,73.939426,38.522934,43.777470,59.555151,36.345428
65.865026,94.781472,138.650936,155.883441,124.672023,123.043366,29.162958,14.323129,136.973634,3.818306,92.227471,67.145009,154.589378,138.222008,153.144587,137.650417,79.084293,134.637992,-0.000626,-2.050275,32.000000,-235.684739,137.134605,-0.201515,24.375784,0.660852,606423.045710,0.984899,39.747272,18.805665,2.104393,0.050489,0.019963,176.600823,32.000000,187.493826,178.401893,182.101297,162.186071,32.000000,158.155147,68.325793,61.082297,94.753126,11.698848,39.417626,85.046005,73.972582,38.522934,43.775360,59.542012,36.627526
65.933347,94.781472,138.609595,155.883441,124.706770,123.045622,29.177033,14.321131,136.955946,3.818280,92.364072,67.206524,154.508818,138.198151,153.135874,137.645485,79.154177,134.590450,-0.000625,-2.050884,32.000000,-235.689851,137.169317,-0.201328,24.365687,0.658859,606526.237218,0.983946,39.710813,18.842572,2.100436,0.063436,0.000000,176.574633,32.000000,187.581664,178.910626,181.357241,161.533212,32.000000,159.038952,68.314154,61.099914,94.741137,11.698848,39.374044,85.046005,73.974204,38.522934,43.768055,59.540350,36.470667
65.910488,94.774286,138.622634,155.883441,124.715085,123.048033,29.152898,14.323842,137.023869,3.817965,92.383109,67.114210,154.534994,138.225984,153.084416,137.572086,79.092786,134.625646,-0.000625,-2.050896,32.000000,-235.683042,137.055044,-0.201342,24.396398,0.660615,606663.886110,0.985716,39.821415,18.886020,2.105077,0.039842,0.000000,176.004056,32.000000,188.139938,179.003280,179.021381,161.443718,32.000000,159.015149,68.300519,61.091193,94.741308,11.698848,39.407520,85.046005,73.970393,38.522934,43.743439,59.550371,36.446529
65.965773,94.792526,138.648901,155.891546,124.756407,123.051207,29.184889,14.324413,137.054513,3.817934,92.431234,67.152628,154.507543,138.274188,153.116408,137.711840,79.163748,134.546882,-0.000625,-2.050874,32.000000,-235.684766,136.995899,-0.201372,24.404135,0.659615,606469.845662,0.984133,39.764306,18.792965,2.102268,0.062177,0.018136,175.434083,32.000000,188.574522,179.157216,176.706248,161.473676,32.000000,158.912225,68.314000,61.134146,94.765861,11.698848,39.382217,85.046005,73.962487,38.522934,43.798275,59.552732,36.500380
65.940004,94.790868,138.650931,155.892105,124.749137,123.040725,29.141117,14.323985,136.971712,3.817946,92.360882,67.140992,154.493846,138.209977,153.164830,137.632368,79.168153,134.485238,-0.000625,-2.052622,32.000000,-235.683719,137.142150,-0.201507,24.425850,0.659214,606630.820523,0.985326,39.776222,18.871511,2.103195,0.057800,0.006379,175.379866,32.000000,188.761558,178.375319,176.350737,161.973209,32.000000,158.349295,68.289381,61.105540,94.728255,11.698848,39.415743,85.046005,73.972480,38.522934,43.796257,59.555230,36.358561
65.997912,94.790868,138.607019,155.892105,124.710492,123.050505,29.136482,14.331834,136.938211,3.817919,92.266606,67.239806,154.486084,138.196293,153.239277,137.695466,79.262198,134.630373,-0.000627,-2.054356,32.000000,-235.675706,137.096483,-0.201392,24.413497,0.658397,606474.689934,0.983407,39.748271,18.762154,2.101831,0.048510,0.000000,175.664945,32.000000,188.753368,177.840554,178.260958,162.720469,32.000000,157.795000,68.296232,61.129644,94.730739,11.698848,39.358638,85.046005,73.951788,38.522934,43.789043,59.538501,36.629360
65.883118,94.803858,138.620695,155.896856,124.747048,123.054246,29.160223,14.322272,136.998928,3.817786,92.278142,67.184762,154.547378,138.227351,153.154422,137.565464,79.136096,134.591918,-0.000628,-2.054347,32.000000,-235.686743,137.180575,-0.201517,24.425666,0.658142,606422.271930,0.985220,39.768141,18.727689,2.102683,0.046979,0.000000,176.268358,32.000000,187.844157,177.850657,180.874038,162.602378,32.000000,157.630323,68.258001,61.075987,94.712486,11.698848,39.386339,85.046005,73.983016,38.522934,43.827664,59.541992,36.442640
65.910096,94.814913,138.510385,155.890987,124.821633,123.055542,29.146979,14.319418,136.952599,3.817654,92.323002,67.128466,154.561671,138.221723,153.199811,137.660886,79.134350,134.600980,-0.000629,-2.054317,32.000000,-235.688286,137.170215,-0.201755,24.419162,0.657392,606216.422318,0.984502,39.719775,18.704401,2.100173,0.055463,0.014861,176.613396,32.000000,187.419347,178.243602,182.478700,162.241556,32.000000,158.168259,68.264150,61.073801,94.727706,11.698848,39.323043,85.046005,73.990318,38.522934,43.860321,59.561554,36.562596
65.954025,94.800541,138.595579,155.882323,124.790481,123.056760,29.156428,14.329122,137.043859,3.817646,92.369900,67.218577,154.568679,138.191461,153.168183,137.624630,79.098572,134.484336,-0.000628,-2.056048,32.000000,-235.679565,136.981355,-0.201713,24.416933,0.658893,606619.615673,0.985653,39.828674,18.811762,2.104040,0.052291,0.005979,176.624440,32.000000,187.600588,178.744598,181.497534,161.768231,32.000000,158.834670,68.231938,61.063120,94.694169,11.698848,39.360051,85.046005,74.005893,38.522934,43.858520,59.552456,36.326280
65.984725,94.800541,138.613889,155.882323,124.803578,123.065607,29.187067,14.322843,136.951938,3.817641,92.392021,67.187607,154.574868,138.185182,153.111103,137.564894,79.108466,134.440185,-0.000629,-2.057790,32.000000,-235.687319,137.119635,-0.201448,24.402089,0.657989,606634.352326,0.985693,39.817177,18.817925,2.101505,0.048735,0.009867,176.131563,32.000000,188.021005,179.087986,179.055849,161.354032,32.000000,158.926378,68.261195,61.077112,94.672840,11.698848,39.356131,85.046005,73.955193,38.522934,43.811693,59.538796,36.647629
65.996240,94.792803,138.669354,155.891266,124.811719,123.068187,29.149444,14.331834,137.104754,3.817632,92.333226,67.222100,154.504758,138.233323,153.142795,137.620659,79.148086,134.567198,-0.000631,-2.059538,32.000000,-235.680296,137.066951,-0.201505,24.440799,0.657928,606677.549219,0.984624,39.766100,18.796829,2.101397,0.052376,0.003644,175.487028,32.000000,188.563904,179.083711,177.127104,161.419196,32.000000,159.140080,68.260628,61.084508,94.661764,11.698848,39.377284,85.046005,73.986098,38.522934,43.785532,59.550608,36.598179
66.042878,94.778708,138.701825,155.899651,124.844863,123.058003,29.169574,14.329265,136.954274,3.817502,92.343411,67.179409,154.510271,138.211506,153.157792,137.648730,79.162604,134.624702,-0.000631,-2.060125,32.000000,-235.678603,137.205841,-0.201446,24.398103,0.658037,606680.280825,0.983156,39.740459,18.765398,2.100697,0.040787,0.000000,175.359285,32.000000,188.769324,178.359133,176.173406,162.137381,32.000000,158.465068,68.293299,61.095234,94.638525,11.698848,39.379310,85.046005,73.931909,38.522934,43.739447,59.552161,36.470153
65.913302,94.774839,138.648266,155.885397,124.867938,123.060551,29.168403,14.332262,137.029347,3.817354,92.196898,67.300661,154.497391,138.258057,153.197179,137.749677,79.142515,134.520450,-0.000630,-2.060124,32.000000,-235.672492,137.155322,-0.201386,24.429181,0.657183,606580.658164,0.984237,39.723105,18.787721,2.101171,0.045694,0.006916,175.443819,32.000000,188.729827,177.903308,177.984661,162.539466,32.000000,157.576154,68.306166,61.070888,94.601446,11.698848,39.378889,85.046005,73.953863,38.522934,43.737295,59.562567,36.356507
65.969713,94.774839,138.765633,155.885397,124.919273,123.068113,29.145116,14.325697,137.085869,3.817092,92.158584,67.218725,154.552095,138.212505,153.189081,137.673684,79.128386,134.572326,-0.000630,-2.060121,32.000000,-235.682498,137.191016,-0.201440,24.401329,0.657767,606448.755874,0.982676,39.670079,18.801233,2.100178,0.047015,0.000000,176.161023,32.000000,187.977588,177.916562,180.732870,162.481606,32.000000,157.815186,68.345094,61.065280,94.574254,11.698848,39.401747,85.046005,73.963996,38.522934,43.723020,59.549536,36.586807
65.980159,94.727027,138.685967,155.876734,124.927682,123.066975,29.151462,14.332833,137.048386,3.817086,92.158734,67.262409,154.520979,138.338071,153.228008,137.639260,79.095293,134.672672,-0.000629,-2.060698,32.000000,-235.677986,137.189504,-0.201199,24.447172,0.658514,606570.411947,0.984858,39.774424,18.770499,2.103494,0.036691,0.000000,176.524843,32.000000,187.698100,178.027184,182.087457,162.533837,32.000000,158.098387,68.357041,61.033714,94.570774,11.698848,39.374817,85.046005,73.984626,38.522934,43.571184,59.547578,36.491796
66.008107,94.715419,138.756991,155.882044,124.963443,123.070885,29.173110,14.324556,137.051060,3.817075,92.223520,67.214985,154.547817,138.327673,153.173049,137.680691,79.090926,134.635827,-0.000628,-2.060106,32.000000,-235.682329,137.252690,-0.201294,24.418244,0.659228,606612.015990,0.984775,39.727293,18.809922,2.103475,0.041220,0.000000,176.589404,32.000000,187.691080,178.767857,181.669613,161.650640,32.000000,158.599944,68.343718,61.024468,94.579793,11.698848,39.395493,85.046005,73.943927,38.522934,43.532237,59.538117,36.486440
65.979449,94.725092,138.699733,155.880646,124.959316,123.087786,29.143232,14.325697,137.012159,3.817084,92.247379,67.206055,154.564737,138.240074,153.100952,137.660320,79.112444,134.533638,-0.000627,-2.060683,32.000000,-235.678564,137.209126,-0.201433,24.417274,0.657236,606603.636459,0.984263,39.670756,18.891919,2.101934,0.047288,0.014036,176.247014,32.000000,187.914425,179.074343,179.691045,161.223661,32.000000,159.119609,68.346102,61.054554,94.598112,11.698848,39.382859,85.046005,74.005271,38.522934,43.529468,59.556331,36.586954
65.982585,94.725092,138.745786,155.880646,124.926484,123.093393,29.142976,14.327981,136.969661,3.817069,92.238755,67.179262,154.505274,138.219356,153.124744,137.567749,79.113479,134.619011,-0.000628,-2.062425,32.000000,-235.682018,137.265089,-0.201440,24.416199,0.658062,606598.815996,0.983076,39.635814,18.878332,2.102120,0.048107,0.000060,175.482462,32.000000,188.718576,178.967155,177.188711,161.480243,32.000000,159.121808,68.360149,61.051529,94.587030,11.698848,39.387726,85.046005,73.957306,38.522934,43.557006,59.556076,36.624004
66.003095,94.683360,138.709955,155.868070,124.954881,123.099774,29.166882,14.330264,137.098118,3.816770,92.237572,67.303211,154.410350,138.321310,153.126659,137.706120,79.149208,134.644311,-0.000630,-2.064166,32.000000,-235.679243,137.179593,-0.201587,24.450555,0.658250,606659.853441,0.984714,39.669416,18.807001,2.102166,0.055755,0.006167,175.307520,32.000000,188.879444,178.567531,175.965528,161.871832,32.000000,158.369289,68.365160,61.030581,94.589068,11.698848,39.348062,85.046005,73.966754,38.522934,43.423718,59.534419,36.438312
65.903127,94.690822,138.701647,155.875895,124.962522,123.103589,29.156250,14.319989,137.006451,3.816588,92.143536,67.209281,154.465999,138.233550,153.144512,137.561388,79.132293,134.564169,-0.000629,-2.064748,32.000000,-235.689354,137.193465,-0.201483,24.395795,0.658558,606684.908200,0.984716,39.666797,18.847584,2.102764,0.049469,0.000000,175.479808,32.000000,188.699672,177.992288,177.603590,162.424473,32.000000,157.652197,68.349825,61.034404,94.564785,11.698848,39.370194,85.046005,73.991779,38.522934,43.443969,59.560550,36.338679
66.039972,94.714037,138.657518,155.877293,124.924173,123.097141,29.159800,14.334260,136.992283,3.816718,92.158900,67.252953,154.564994,138.306220,153.176617,137.655681,79.125015,134.541221,-0.000629,-2.063013,32.000000,-235.671641,137.128767,-0.201206,24.400673,0.657054,606550.375070,0.983520,39.607940,18.824185,2.101567,0.036207,0.007306,176.070930,32.000000,188.244419,177.753277,180.346829,162.669063,32.000000,157.784823,68.338902,61.014157,94.563682,11.698848,39.323749,85.046005,74.008524,38.522934,43.440961,59.546192,36.535230
65.959712,94.714037,138.757246,155.877293,124.931972,123.100894,29.164669,14.322843,137.042646,3.816701,92.187108,67.131404,154.569593,138.225801,153.211537,137.762098,79.045081,134.481158,-0.000629,-2.063565,32.000000,-235.688795,137.161893,-0.201094,24.384544,0.659995,606674.847615,0.985574,39.698911,18.802038,2.104629,0.050534,0.010648,176.520277,32.000000,187.801486,177.906695,182.073518,162.568801,32.000000,158.166676,68.356430,60.995350,94.582740,11.698848,39.385115,85.046005,73.966136,38.522934,43.510689,59.533849,36.453939
65.998473,94.708233,138.718438,155.869188,124.928157,123.104695,29.155964,14.330264,137.034867,3.816685,92.280508,67.187231,154.547000,138.250839,153.160863,137.660649,79.093777,134.552733,-0.000630,-2.065317,32.000000,-235.676784,137.149735,-0.201161,24.396949,0.657561,606625.450928,0.983207,39.607835,18.798128,2.099600,0.050576,0.000672,176.696384,32.000000,187.570499,178.630375,182.028073,161.787722,32.000000,158.342174,68.329516,61.000914,94.611227,11.698848,39.311027,85.046005,74.016303,38.522934,43.489742,59.548847,36.461789
65.837822,94.716525,138.729956,155.870306,124.946081,123.110999,29.161372,14.321987,137.025119,3.816667,92.333563,66.950242,154.578312,138.293132,153.082343,137.626784,79.099589,134.585756,-0.000629,-2.065893,32.000000,-235.687028,137.114373,-0.201055,24.382551,0.659847,606877.371617,0.984393,39.674845,18.848770,2.103667,0.043677,0.006875,176.410222,32.000000,187.962744,178.972716,179.809136,161.439310,32.000000,158.990768,68.328180,61.007116,94.603629,11.698848,39.369952,85.046005,74.030099,38.522934,43.512827,59.556400,36.488788
65.974815,94.721223,138.722860,155.871982,124.911755,123.126115,29.187782,14.323129,137.015474,3.816551,92.374701,67.168400,154.501930,138.248435,153.124805,137.644387,79.186386,134.568941,-0.000628,-2.065303,32.000000,-235.686542,137.125141,-0.201355,24.389212,0.658700,606750.593470,0.984065,39.636672,18.834978,2.101843,0.051200,0.004194,175.652814,32.000000,188.699770,179.050505,177.177842,161.488368,32.000000,159.252334,68.316145,61.038175,94.623180,11.698848,39.338358,85.046005,73.989807,38.522934,43.510069,59.553302,36.367072
65.905200,94.721223,138.673082,155.871982,124.925194,123.134303,29.165039,14.324128,137.032653,3.816558,92.357226,67.117581,154.414672,138.328876,153.136672,137.614420,79.113933,134.560309,-0.000627,-2.063559,32.000000,-235.682757,137.199072,-0.201256,24.380872,0.661599,606867.602509,0.986601,39.779220,18.845265,2.107147,0.052365,0.013981,175.354249,32.000000,188.790804,178.718245,176.016964,161.837219,32.000000,158.219602,68.319188,61.039147,94.604011,11.698848,39.344244,85.046005,74.000183,38.522934,43.522032,59.539239,36.409552
65.931278,94.730619,138.664926,155.881764,124.944219,123.132990,29.156256,14.320274,137.092378,3.816544,92.285074,67.202582,154.465718,138.250148,153.176060,137.585631,79.193253,134.575881,-0.000629,-2.062379,32.000000,-235.687757,137.087208,-0.201080,24.384885,0.659415,606667.892104,0.983584,39.669417,18.750271,2.102664,0.057118,0.003236,175.451465,32.000000,188.861645,177.972867,177.324822,162.436289,32.000000,157.840927,68.341201,61.014380,94.610168,11.698848,39.335889,85.046005,74.022477,38.522934,43.548730,59.550922,36.618722
65.915386,94.741121,138.702908,155.887633,124.908017,123.129115,29.191656,14.321987,137.028388,3.816429,92.210335,67.082791,154.525203,138.310423,153.174266,137.702569,79.141476,134.552618,-0.000629,-2.063546,32.000000,-235.689979,137.079131,-0.201050,24.373450,0.660400,606918.802132,0.985563,39.727580,18.818516,2.104130,0.044687,0.013774,175.966870,32.000000,188.382697,177.676192,180.070298,162.656899,32.000000,157.857818,68.337154,61.014491,94.601231,11.698848,39.351913,85.046005,73.998276,38.522934,43.578946,59.553735,36.352692
66.007931,94.757980,138.698080,155.890149,124.926943,123.124013,29.170918,14.324413,136.924090,3.816442,92.250355,67.107308,154.515028,138.233733,153.202722,137.544461,79.061307,134.572837,-0.000629,-2.064693,32.000000,-235.679357,137.083678,-0.200994,24.371850,0.659859,606724.223037,0.985443,39.715182,18.746787,2.103174,0.056765,0.011233,176.456783,32.000000,187.738250,178.024438,181.864796,162.416945,32.000000,157.720059,68.269839,60.954134,94.607958,11.698848,39.306415,85.046005,73.989312,38.522934,43.576428,59.545513,36.632808
65.867202,94.757980,138.569285,155.890149,124.925753,123.123970,29.147161,14.325697,136.913606,3.816478,92.295934,67.105994,154.514770,138.262259,153.177076,137.621205,79.067272,134.578202,-0.000630,-2.064664,32.000000,-235.682662,137.100136,-0.201096,24.344602,0.660653,606854.360026,0.984504,39.738965,18.787223,2.104257,0.058936,0.015492,176.568437,32.000000,187.737077,178.537093,182.238973,161.854420,32.000000,158.616723,68.230054,60.977337,94.642047,11.698848,39.295067,85.046005,74.025675,38.522934,43.626729,59.558692,36.461422
65.929186,94.751071,138.631071,155.892943,124.902380,123.131514,29.142405,14.328837,136.950577,3.816601,92.327499,67.164524,154.609326,138.167523,153.101290,137.617988,79.122530,134.631620,-0.000629,-2.066408,32.000000,-235.677392,137.181918,-0.200808,24.328735,0.659293,607000.861481,0.983681,39.678520,18.877248,2.101234,0.056879,0.016240,176.406479,32.000000,188.039017,178.860853,180.337315,161.417973,32.000000,159.067679,68.191798,60.986565,94.641494,11.698848,39.289194,85.046005,74.044179,38.522934,43.602750,59.554876,36.415714
65.889108,94.738634,138.631644,155.907756,124.954906,123.134096,29.176773,14.324984,136.962741,3.816598,92.387477,67.138093,154.515466,138.252574,153.110325,137.644123,79.086992,134.575367,-0.000630,-2.066984,32.000000,-235.681081,137.033507,-0.200659,24.375653,0.661294,607061.319797,0.986803,39.796105,18.873899,2.103768,0.057964,0.008451,175.739836,32.000000,188.586756,179.119324,177.450650,161.254768,32.000000,158.794102,68.196306,60.994886,94.671502,11.698848,39.311598,85.046005,74.022182,38.522934,43.561444,59.546310,36.633615
65.941331,94.747202,138.673938,155.915581,124.941870,123.147566,29.143590,14.324984,136.916488,3.816690,92.376998,67.182925,154.422017,138.320597,153.143651,137.631574,79.158364,134.620258,-0.000628,-2.066969,32.000000,-235.683048,137.100728,-0.200901,24.346962,0.661224,606922.410516,0.985984,39.737383,18.844678,2.102727,0.056067,0.012451,175.368800,32.000000,188.863822,178.688491,176.164205,161.870825,32.000000,158.768807,68.184225,60.979345,94.659764,11.698848,39.294814,85.046005,74.024776,38.522934,43.558901,59.550912,36.450857
65.904770,94.747202,138.663955,155.915581,124.968159,123.156469,29.157229,14.325697,136.946130,3.816403,92.293162,67.121425,154.489267,138.289664,153.159485,137.553895,79.155967,134.524659,-0.000629,-2.066959,32.000000,-235.683646,137.139621,-0.201119,24.356744,0.660548,607020.445150,0.985473,39.758443,18.852797,2.104015,0.055161,0.009343,175.395919,32.000000,189.141721,177.915279,177.181720,162.635308,32.000000,158.083826,68.196196,60.980095,94.645715,11.698848,39.321320,85.046005,74.014842,38.522934,43.583202,59.540202,36.498473
65.983358,94.758809,138.714265,155.915022,124.953910,123.146082,29.161630,14.324984,136.901289,3.816501,92.233766,67.160184,154.581616,138.247190,153.247452,137.549270,79.165839,134.628094,-0.000629,-2.065768,32.000000,-235.684031,137.107907,-0.201125,24.355223,0.660912,606902.430603,0.985863,39.723366,18.803308,2.102990,0.050454,0.006600,175.943663,32.000000,188.484563,177.909999,179.567980,162.489583,32.000000,157.595425,68.224954,60.996939,94.651382,11.698848,39.309999,85.046005,73.999061,38.522934,43.617073,59.548100,36.617034
65.904740,94.770140,138.630540,155.910551,124.933947,123.133024,29.148983,14.328551,137.002429,3.816640,92.299880,67.170412,154.569355,138.243744,153.213951,137.609065,79.136157,134.517556,-0.000629,-2.065752,32.000000,-235.680464,137.053716,-0.200962,24.366369,0.661172,606969.485297,0.986076,39.753917,18.759099,2.104005,0.057763,0.017008,176.512461,32.000000,187.921250,177.855992,181.609994,162.604790,32.000000,157.933660,68.224365,60.969501,94.627057,11.698848,39.301128,85.046005,74.020503,38.522934,43.650155,59.548109,36.445722
65.893863,94.769864,138.691948,155.889031,124.912679,123.128852,29.138674,14.325412,136.980494,3.816765,92.353276,67.164998,154.540788,138.213688,153.199352,137.652211,79.055303,134.616115,-0.000629,-2.066323,32.000000,-235.683439,137.187957,-0.200861,24.356167,0.660336,606873.639637,0.984577,39.699868,18.799650,2.102261,0.053984,0.015512,176.627619,32.000000,187.867605,178.409675,182.129310,161.891697,32.000000,158.685389,68.242856,60.965084,94.625449,11.698848,39.300114,85.046005,74.013940,38.522934,43.647919,59.553214,36.522170
65.831098,94.769864,138.550457,155.889031,124.895655,123.132339,29.168562,14.321131,136.963464,3.816492,92.408436,67.257205,154.572261,138.233224,153.122511,137.619246,79.110064,134.558618,-0.000629,-2.065707,32.000000,-235.687721,137.120859,-0.200922,24.365740,0.660612,606939.890388,0.986224,39.776883,18.775445,2.103499,0.046876,0.000000,176.409674,32.000000,188.021005,178.971623,180.557123,161.466377,32.000000,158.883814,68.243776,60.967271,94.610695,11.698848,39.271100,85.046005,74.055407,38.522934,43.644817,59.547165,36.627819
65.929116,94.773180,138.649763,155.896297,124.870073,123.115212,29.168646,14.327981,136.877482,3.816366,92.396415,67.179262,154.533043,138.248719,153.108987,137.546236,79.090795,134.567100,-0.000629,-2.063983,32.000000,-235.678740,137.141578,-0.201131,24.342241,0.661418,607120.690006,0.986718,39.785696,18.904348,2.104778,0.057945,0.004149,175.758092,32.000000,188.484084,179.077431,178.027844,161.235822,32.000000,158.977762,68.282574,60.953559,94.592166,11.698848,39.294029,85.046005,74.012639,38.522934,43.652959,59.539120,36.469419
65.917976,94.784788,138.585427,155.900489,124.855939,123.102543,29.148541,14.326839,136.880426,3.816219,92.397111,67.202486,154.487098,138.339091,153.135713,137.554873,79.094380,134.563183,-0.000628,-2.063376,32.000000,-235.685455,136.919519,-0.201048,24.352653,0.661195,607038.953685,0.986772,39.838184,18.821560,2.104635,0.058377,0.004174,175.337330,32.000000,189.004633,178.745293,176.495567,161.699073,32.000000,158.763051,68.306078,60.981465,94.592058,11.698848,39.275014,85.046005,74.021149,38.522934,43.687045,59.556666,36.511532
65.902495,94.782577,138.630155,155.884000,124.826107,123.102485,29.154867,14.327552,136.941285,3.816167,92.295298,67.204174,154.490241,138.225616,153.147957,137.594050,79.078525,134.520964,-0.000628,-2.063394,32.000000,-235.684249,137.093833,-0.200911,24.288688,0.660938,606953.870122,0.985022,39.759550,18.844964,2.103013,0.050200,0.009196,175.326718,32.000000,189.027538,178.100526,176.901918,162.313260,32.000000,157.959413,68.314107,60.975303,94.553089,11.698848,39.279023,85.046005,73.990069,38.522934,43.684952,59.544677,36.568465
65.892064,94.782577,138.529529,155.884000,124.786756,123.094832,29.163124,14.326268,137.011422,3.816027,92.269326,67.097306,154.530017,138.269681,153.180225,137.507691,79.075368,134.523761,-0.000630,-2.062236,32.000000,-235.679961,137.067423,-0.200994,24.326820,0.660357,606907.429669,0.985812,39.780468,18.839471,2.102392,0.061842,0.011970,175.721930,32.000000,188.550314,177.909472,179.222178,162.368933,32.000000,157.467401,68.346603,60.964465,94.552810,11.698848,39.249650,85.046005,74.034552,38.522934,43.675931,59.557472,36.399500
65.991976,94.773733,138.637796,155.873659,124.771235,123.096190,29.137466,14.324128,136.998168,3.815932,92.290604,67.208059,154.540825,138.346168,153.205830,137.558355,79.062233,134.547413,-0.000631,-2.060482,32.000000,-235.686199,137.102319,-0.200983,24.288661,0.662607,606948.970461,0.985848,39.791195,18.834739,2.103565,0.059202,0.010382,176.427993,32.000000,187.997092,177.867467,181.614796,162.516227,32.000000,158.055443,68.346011,60.969320,94.579831,11.698848,39.260479,85.046005,73.989451,38.522934,43.646136,59.538678,36.638384
65.857621,94.774562,138.556139,155.872821,124.768327,123.097412,29.160749,14.323985,136.893099,3.815923,92.339981,67.110129,154.548092,138.210304,153.222204,137.559679,79.067979,134.548739,-0.000630,-2.058745,32.000000,-235.682572,137.064160,-0.200846,24.312527,0.661027,606924.975638,0.985680,39.799914,18.839261,2.102370,0.056110,0.010656,176.504275,32.000000,187.938214,178.333801,182.260697,162.152951,32.000000,158.414371,68.368134,60.979895,94.597979,11.698848,39.255105,85.046005,74.049933,38.522934,43.646527,59.555240,36.619969
65.925645,94.800541,138.590318,155.878969,124.731330,123.106312,29.154563,14.323985,136.920720,3.815911,92.366198,67.168444,154.589258,138.240482,153.119078,137.575814,79.102994,134.541556,-0.000630,-2.059325,32.000000,-235.684047,137.043766,-0.200985,24.280217,0.661270,606895.475419,0.984889,39.707595,18.863928,2.100828,0.063943,0.007341,176.422182,32.000000,187.889719,178.999192,180.956402,161.401236,32.000000,158.698334,68.305288,60.952565,94.563823,11.698848,39.284901,85.046005,74.033429,38.522934,43.644334,59.558308,36.454672
65.812046,94.800541,138.534722,155.878969,124.709028,123.107486,29.150238,14.324698,136.936796,3.815914,92.413585,67.166559,154.530630,138.158654,153.106191,137.529427,79.089882,134.442530,-0.000630,-2.061063,32.000000,-235.684809,137.192138,-0.201052,24.331148,0.662110,606961.023534,0.986329,39.820698,18.858828,2.103874,0.050708,0.008444,175.732810,32.000000,188.516282,178.997246,178.459238,161.251205,32.000000,159.077165,68.292395,60.973953,94.559408,11.698848,39.238670,85.046005,74.081373,38.522934,43.723536,59.544176,36.629800
65.933366,94.785064,138.557566,155.875616,124.673322,123.109997,29.129458,14.325412,136.934895,3.815849,92.417518,67.160775,154.470652,138.171765,153.136669,137.536660,79.084463,134.502663,-0.000630,-2.061308,32.000000,-235.686226,137.094303,-0.200886,24.319687,0.662284,606927.024339,0.985551,39.789811,18.820312,2.102222,0.046204,0.000000,175.332823,32.000000,188.975427,178.912371,176.479348,161.607867,32.000000,158.632397,68.307959,60.982103,94.579089,11.698848,39.273524,85.046005,74.016623,38.522934,43.673156,59.534616,36.446455
65.884840,94.784235,138.513649,155.877572,124.651434,123.107447,29.172254,14.326125,136.982678,3.815532,92.382254,67.068574,154.516277,138.239034,153.182754,137.602401,79.112435,134.531291,-0.000631,-2.061309,32.000000,-235.684365,137.101380,-0.201131,24.337206,0.662242,607023.461902,0.987583,39.884802,18.785127,2.105006,0.058078,0.014056,175.333248,32.000000,189.020751,178.300330,176.834717,162.129467,32.000000,157.771435,68.340647,60.986558,94.561403,11.698848,39.224792,85.046005,74.048916,38.522934,43.668473,59.554266,36.554892
65.887049,94.777050,138.539545,155.878690,124.662700,123.106141,29.154401,14.331120,136.896475,3.815386,92.277394,67.133346,154.498142,138.202594,153.209298,137.433335,79.091825,134.488946,-0.000632,-2.060157,32.000000,-235.678387,137.067217,-0.200822,24.309433,0.660877,606959.092503,0.986265,39.767883,18.819876,2.101479,0.049909,0.003710,175.626355,32.000000,188.772551,177.943878,179.095502,162.364819,32.000000,157.824186,68.358962,60.982806,94.528650,11.698848,39.256164,85.046005,74.039776,38.522934,43.666374,59.541264,36.605002
65.903193,94.777050,138.580232,155.878690,124.639175,123.097304,29.168805,14.324841,136.924518,3.815223,92.316292,67.143473,154.526470,138.197947,153.207742,137.540000,79.097117,134.426838,-0.000632,-2.059014,32.000000,-235.679749,137.072685,-0.200889,24.369779,0.660819,606904.855416,0.985595,39.807611,18.805866,2.102360,0.036693,0.002217,176.303925,32.000000,188.162174,177.828518,181.224725,162.655719,32.000000,157.766136,68.405065,60.970178,94.525380,11.698848,39.243454,85.046005,74.044496,38.522934,43.641761,59.554738,36.411386
65.879829,94.810214,138.632077,155.896856,124.656476,123.091962,29.145813,14.324556,136.949075,3.814822,92.361065,66.972790,154.588223,138.211690,153.196857,137.583067,79.072298,134.476178,-0.000633,-2.057912,32.000000,-235.686099,137.021984,-0.200750,24.338202,0.661697,606934.380069,0.986134,39.798579,18.805824,2.102683,0.049335,0.011012,176.501506,32.000000,187.932461,178.391204,182.149578,161.960057,32.000000,158.166486,68.396032,60.970712,94.513496,11.698848,39.246616,85.046005,74.015244,38.522934,43.743394,59.549614,36.434643
65.828921,94.791974,138.613483,155.902725,124.643427,123.086453,29.154074,14.318134,136.971091,3.814805,92.420682,67.191994,154.566381,138.221255,153.168912,137.441047,79.066355,134.568027,-0.000631,-2.057929,32.000000,-235.688914,137.068425,-0.200777,24.365110,0.660037,606867.670375,0.985310,39.785084,18.770236,2.102785,0.062797,0.006595,176.525027,32.000000,187.948615,179.050821,181.389123,161.475165,32.000000,158.792426,68.395720,60.959492,94.535485,11.698848,39.252474,85.046005,74.082602,38.522934,43.684516,59.561121,36.558561
65.905382,94.793632,138.585831,155.931791,124.606416,123.078793,29.146607,14.327981,136.976525,3.814758,92.454843,66.990347,154.569966,138.235995,153.150147,137.476156,79.106212,134.606767,-0.000632,-2.057924,32.000000,-235.674970,137.129341,-0.200936,24.340720,0.661599,606969.275996,0.986512,39.837781,18.819125,2.104318,0.044427,0.010462,175.836854,32.000000,188.556451,178.996031,178.679392,161.489322,32.000000,159.048434,68.398829,60.971436,94.510522,11.698848,39.247158,85.046005,74.049184,38.522934,43.682493,59.548198,36.451004
65.808721,94.793632,138.589387,155.931791,124.578635,123.071199,29.166780,14.321702,136.995252,3.814807,92.449539,67.162587,154.486175,138.216829,153.128726,137.552344,79.063438,134.609467,-0.000633,-2.057916,32.000000,-235.686986,137.066772,-0.201250,24.389868,0.661448,606954.654887,0.986985,39.862116,18.869858,2.105662,0.064857,0.003916,175.251552,32.000000,189.030433,179.056555,176.637194,161.388567,32.000000,158.874364,68.409002,60.945628,94.488253,11.698848,39.236043,85.046005,74.101110,38.522934,43.685664,59.560570,36.339192
65.891628,94.799712,138.577764,155.947442,124.583583,123.061005,29.157731,14.326553,136.999123,3.814658,92.376126,67.064291,154.515598,138.209447,153.220722,137.607230,79.102885,134.511314,-0.000633,-2.057355,32.000000,-235.686232,137.125793,-0.200993,24.388976,0.660751,606784.439040,0.985917,39.799836,18.848884,2.102800,0.056904,0.000000,175.271611,32.000000,189.101064,178.371471,176.721976,162.133017,32.000000,158.233811,68.420138,60.969028,94.484263,11.698848,39.256443,85.046005,74.013969,38.522934,43.702687,59.537970,36.362450
65.874238,94.807727,138.636608,155.947722,124.578862,123.050827,29.140694,14.327981,137.003002,3.814430,92.284996,67.177313,154.500529,138.187873,153.205248,137.510055,79.070044,134.530861,-0.000632,-2.055614,32.000000,-235.678576,137.026224,-0.201019,24.399519,0.660837,606901.128298,0.986770,39.880674,18.892974,2.105943,0.049211,0.000000,175.445833,32.000000,188.888928,177.792231,178.883800,162.650421,32.000000,157.787585,68.416047,60.958608,94.446747,11.698848,39.248750,85.046005,74.072052,38.522934,43.725798,59.552112,36.486514
65.892710,94.816847,138.567101,155.934865,124.540661,123.038104,29.149123,14.324128,137.026770,3.814311,92.341283,67.104586,154.554991,138.234263,153.252607,137.545969,79.137445,134.516560,-0.000634,-2.055015,32.000000,-235.680790,137.171662,-0.200870,24.382970,0.659514,606720.456679,0.985640,39.817413,18.805674,2.103116,0.060058,0.019165,176.235130,32.000000,188.238175,177.895273,181.012922,162.664917,32.000000,157.660737,68.467176,60.995515,94.506527,11.698848,39.249504,85.046005,74.052227,38.522934,43.723928,59.563324,36.487541
65.927145,94.816847,138.623244,155.934865,124.531194,123.019911,29.171050,14.324698,136.971281,3.814552,92.350115,67.161361,154.543748,138.283609,153.276959,137.594292,78.996245,134.504561,-0.000635,-2.056784,32.000000,-235.684317,137.136174,-0.200996,24.409013,0.659830,606771.668405,0.986442,39.839968,18.848046,2.104565,0.039448,0.000000,176.531767,32.000000,187.721187,178.406118,182.420022,162.024777,32.000000,158.093488,68.475188,60.941103,94.469824,11.698848,39.235541,85.046005,74.053795,38.522934,43.750633,59.549821,36.603755
65.891731,94.822651,138.528704,155.927319,124.512650,123.018413,29.178861,14.327410,136.921856,3.814498,92.346331,67.087889,154.567794,138.173110,153.171843,137.603360,79.033014,134.496172,-0.000636,-2.057954,32.000000,-235.677999,137.127954,-0.200845,24.400332,0.659495,606551.796834,0.985772,39.833644,18.773672,2.102920,0.046015,0.002377,176.554566,32.000000,187.928266,178.821198,181.758918,161.678199,32.000000,158.863416,68.470854,60.930439,94.506355,11.698848,39.223209,85.046005,74.043277,38.522934,43.767016,59.550312,36.396125
65.902994,94.831495,138.706284,155.907756,124.469022,123.039749,29.148497,14.326839,137.011993,3.814444,92.477759,67.116557,154.619405,138.263074,153.150041,137.548517,79.019643,134.494296,-0.000635,-2.057945,32.000000,-235.678570,137.150225,-0.201148,24.408882,0.658543,606782.810883,0.984318,39.804864,18.909020,2.102673,0.046627,0.008337,175.978421,32.000000,188.367022,179.080502,179.119656,161.416307,32.000000,159.145846,68.468968,60.945733,94.509350,11.698848,39.261165,85.046005,74.068287,38.522934,43.792943,59.552869,36.580424
65.854673,94.828455,138.593172,155.899371,124.496036,123.041058,29.140457,14.326839,136.927496,3.814360,92.412077,67.114607,154.517208,138.268947,153.153753,137.554547,79.103937,134.529882,-0.000635,-2.057392,32.000000,-235.679882,137.059346,-0.201147,24.408855,0.658693,606715.029189,0.984640,39.840267,18.868159,2.102369,0.059759,0.011671,175.367092,32.000000,188.963204,179.140887,176.859431,161.410852,32.000000,158.851502,68.409436,60.961166,94.517159,11.698848,39.239264,85.046005,74.040827,38.522934,43.791304,59.557885,36.392677
65.931484,94.828455,138.636419,155.899371,124.516394,123.037268,29.158549,14.324841,136.970770,3.814011,92.393527,67.167513,154.455353,138.243622,153.175529,137.449058,79.084558,134.487890,-0.000635,-2.055643,32.000000,-235.684830,137.126364,-0.201140,24.420264,0.659579,606861.468438,0.985673,39.839695,18.880616,2.104704,0.049772,0.010095,175.332908,32.000000,189.024627,178.415137,176.458771,162.157474,32.000000,158.341277,68.398822,60.939972,94.487227,11.698848,39.229848,85.046005,74.058403,38.522934,43.780140,59.566953,36.440879
65.856540,94.830942,138.610383,155.908315,124.506546,123.033489,29.134646,14.331263,137.008245,3.814113,92.331034,67.013772,154.508509,138.237972,153.234839,137.604768,79.108906,134.592746,-0.000635,-2.055664,32.000000,-235.678572,137.115165,-0.201238,24.396687,0.659564,606686.501718,0.986746,39.877056,18.813676,2.104531,0.042352,0.010721,175.460541,32.000000,189.035089,177.829343,178.422746,162.601014,32.000000,157.817506,68.396549,60.987591,94.503892,11.698848,39.254519,85.046005,74.039199,38.522934,43.786256,59.550086,36.426866
65.918381,94.825968,138.629774,155.906917,124.475119,123.019568,29.148047,14.322130,136.980480,3.814127,92.309774,67.124680,154.590346,138.101111,153.217172,137.585530,79.051049,134.587694,-0.000636,-2.054495,32.000000,-235.686394,137.084005,-0.201547,24.402640,0.658375,606673.044405,0.984836,39.812847,18.812576,2.102735,0.059094,0.002966,176.065298,32.000000,188.218794,177.936720,180.844435,162.658193,32.000000,157.485387,68.397119,60.965516,94.513186,11.698848,39.225998,85.046005,74.063640,38.522934,43.769057,59.548257,36.329434
65.892140,94.809661,138.541875,155.912227,124.438850,123.017110,29.174967,14.328409,136.983817,3.813931,92.318482,67.164259,154.551186,138.233813,153.266981,137.597840,79.024652,134.445914,-0.000636,-2.053353,32.000000,-235.676017,137.107253,-0.201477,24.396529,0.659937,606641.402340,0.986857,39.877983,18.839355,2.104732,0.045080,0.006831,176.590344,32.000000,187.878823,178.084586,182.394335,162.304207,32.000000,158.266593,68.354074,60.934671,94.525564,11.698848,39.228165,85.046005,74.052082,38.522934,43.767365,59.546438,36.670372
65.906519,94.809661,138.641754,155.912227,124.470828,123.002403,29.213155,14.323414,137.017557,3.813614,92.369485,67.134736,154.570837,138.271068,153.182091,137.532869,79.001276,134.528743,-0.000635,-2.053362,32.000000,-235.691338,137.029489,-0.201398,24.416225,0.658900,606670.266947,0.985259,39.821309,18.894750,2.103052,0.053345,0.011120,176.626649,32.000000,188.078312,178.828811,181.772405,161.710355,32.000000,158.817310,68.345740,60.958561,94.560673,11.698848,39.224530,85.046005,74.073130,38.522934,43.714583,59.554207,36.633395
65.858221,94.821822,138.516846,155.925922,124.445537,122.980722,29.177789,14.326125,136.972872,3.813309,92.437954,67.102686,154.559768,138.100539,153.128183,137.611854,79.069651,134.537004,-0.000634,-2.054526,32.000000,-235.685840,137.002995,-0.201233,24.404922,0.658852,606706.925009,0.984723,39.826936,18.852008,2.102555,0.049036,0.000000,176.177655,32.000000,188.316983,179.198833,179.567377,161.262757,32.000000,158.729781,68.338561,60.958030,94.567761,11.698848,39.214745,85.046005,74.102333,38.522934,43.750792,59.554650,36.363477
65.955894,94.833430,138.651577,155.931232,124.403520,122.974259,29.135445,14.333974,136.950812,3.813299,92.446340,67.165276,154.522799,138.224208,153.151775,137.494210,79.081921,134.429931,-0.000635,-2.054527,32.000000,-235.678811,137.052450,-0.201339,24.428787,0.658666,606683.831916,0.983081,39.814915,18.915781,2.103612,0.049190,0.002510,175.502519,32.000000,188.971555,179.077286,177.123258,161.466390,32.000000,159.058212,68.345736,60.966527,94.579817,11.698848,39.218584,85.046005,74.059681,38.522934,43.785352,59.559242,36.488788
65.857413,94.827902,138.588544,155.923966,124.334091,122.979370,29.166240,14.326268,136.990666,3.813356,92.416215,67.180474,154.516569,138.202799,153.188352,137.490578,79.072048,134.525720,-0.000633,-2.054500,32.000000,-235.684058,137.206108,-0.201717,24.419739,0.658787,606458.648750,0.984925,39.867457,18.851436,2.103258,0.045527,0.012732,175.365723,32.000000,189.187777,178.404725,176.374644,162.072927,32.000000,158.416585,68.367992,60.957102,94.602783,11.698848,39.197986,85.046005,74.061734,38.522934,43.783732,59.565301,36.393117
65.909215,94.822375,138.637139,155.922289,124.236161,122.969338,29.167512,14.320274,137.018667,3.813486,92.322326,67.059961,154.510933,138.183103,153.228932,137.525003,79.105338,134.512054,-0.000634,-2.054518,32.000000,-235.687921,137.056861,-0.202040,24.376388,0.657550,606362.974673,0.984723,39.797427,18.786941,2.102186,0.047689,0.017874,175.477705,32.000000,189.089764,178.041750,178.036574,162.422884,32.000000,157.658144,68.351818,60.985665,94.593550,11.698848,39.191400,85.046005,74.086872,38.522934,43.764235,59.552388,36.373675
65.868528,94.822375,138.545416,155.922289,124.206215,122.965592,29.149549,14.329122,136.948575,3.813682,92.281732,67.086028,154.514936,138.241378,153.196567,137.524072,79.042490,134.493314,-0.000634,-2.055119,32.000000,-235.680385,137.061956,-0.202078,24.387639,0.658871,606456.995766,0.985333,39.874212,18.843536,2.104373,0.038714,0.007257,176.059796,32.000000,188.349279,177.943116,180.755666,162.565607,32.000000,157.765716,68.298427,60.941030,94.570515,11.698848,39.206617,85.046005,74.086075,38.522934,43.745819,59.546565,36.601334
