OSU 80 Ton Compressor Load Stand
66.009960,94.821822,138.600832,155.940176,124.189764,122.972022,29.156612,14.323557,136.949220,3.813855,92.321053,67.132767,154.585621,138.155228,153.260179,137.547843,79.000188,134.476485,-0.000633,-2.056863,32.000000,-235.684803,137.089675,-0.202229,24.400988,0.658629,606314.003199,0.984355,39.832794,18.818105,2.102871,0.055934,0.010355,176.498665,32.000000,188.010253,178.064902,182.081198,162.441507,32.000000,158.093113,68.287569,60.951468,94.603966,11.698848,39.188789,85.046005,74.039460,38.522934,43.742363,59.548631,36.571180
65.870779,94.810767,138.533011,155.960578,124.205728,122.987214,29.165956,14.326553,137.026417,3.814134,92.382642,67.217470,154.570811,138.248923,153.180171,137.680407,79.049210,134.531229,-0.000633,-2.058556,32.000000,-235.679839,137.126935,-0.202057,24.417877,0.659207,606443.788995,0.985589,39.859389,18.857291,2.103363,0.063081,0.012378,176.572878,32.000000,187.911323,178.783419,181.820357,161.512437,32.000000,158.612421,68.264219,60.963565,94.594863,11.698848,39.203879,85.046005,74.078818,38.522934,43.740630,59.553165,36.330535
65.853284,94.823757,138.669749,155.967006,124.172944,122.987175,29.135733,14.326696,137.052710,3.814438,92.434316,67.057612,154.598541,138.276961,153.151872,137.525232,79.057721,134.418899,-0.000632,-2.059142,32.000000,-235.677238,137.033261,-0.202325,24.374762,0.657139,606500.678753,0.983072,39.740670,18.891384,2.099696,0.052423,0.012243,176.284302,32.000000,188.313889,178.973340,179.937103,161.419655,32.000000,158.954118,68.265183,60.981735,94.599191,11.698848,39.189963,85.046005,74.102520,38.522934,43.703647,59.543271,36.476536
65.933704,94.823757,138.639221,155.967006,124.156710,122.987102,29.131200,14.329978,136.984080,3.814524,92.397382,67.088508,154.575051,138.235383,153.174188,137.530470,79.049096,134.468215,-0.000631,-2.059166,32.000000,-235.677562,137.036706,-0.202416,24.391232,0.658375,606514.694924,0.985142,39.845901,18.869060,2.103103,0.058709,0.007866,175.579251,32.000000,188.969545,178.951135,177.399115,161.256159,32.000000,159.115269,68.246012,60.976237,94.595557,11.698848,39.194278,85.046005,74.084253,38.522934,43.742503,59.548208,36.589375
65.842194,94.822927,138.661239,155.960578,124.138187,122.980685,29.158439,14.331834,136.979724,3.814647,92.393014,67.015317,154.509417,138.241969,153.235749,137.568995,79.070489,134.527531,-0.000630,-2.059182,32.000000,-235.672920,137.034483,-0.202595,24.385881,0.660701,606523.484848,0.986485,39.873519,18.805757,2.105738,0.062179,0.011107,175.497385,32.000000,189.119285,178.534391,176.237177,161.859562,32.000000,158.453450,68.205457,61.004117,94.602461,11.698848,39.175886,85.046005,74.086122,38.522934,43.738194,59.542523,36.508964
65.878864,94.831219,138.544000,155.949678,124.104372,122.974295,29.174136,14.321559,136.948693,3.814660,92.315620,67.167318,154.542722,138.217013,153.215688,137.454414,79.086169,134.543864,-0.000630,-2.059171,32.000000,-235.691062,137.020129,-0.202706,24.414232,0.658872,606501.061583,0.985311,39.806293,18.838442,2.102706,0.048112,0.008212,175.519328,32.000000,188.979251,178.033257,177.838378,162.314034,32.000000,157.894588,68.163064,60.967229,94.558180,11.698848,39.194415,85.046005,74.138575,38.522934,43.737046,59.564593,36.407057
65.927645,94.831219,138.597113,155.949678,124.088702,122.966721,29.133259,14.321559,136.914534,3.814706,92.287262,67.242851,154.567106,138.246376,153.236705,137.579092,79.075645,134.484771,-0.000630,-2.057994,32.000000,-235.688276,137.063855,-0.202875,24.393015,0.660475,606467.031909,0.985846,39.881965,18.845977,2.105963,0.050047,0.018244,176.072678,32.000000,188.546699,177.822983,180.390171,162.604693,32.000000,157.948267,68.123337,60.985881,94.536144,11.698848,39.173632,85.046005,74.090336,38.522934,43.761301,59.541609,36.471914
65.926160,94.826244,138.626660,155.929276,124.040330,122.958989,29.157746,14.321844,136.983464,3.814839,92.301907,67.098892,154.554607,138.226107,153.219637,137.588668,78.999904,134.381889,-0.000632,-2.056828,32.000000,-235.688154,137.140010,-0.202972,24.441481,0.658392,606392.453373,0.984680,39.859592,18.838262,2.103011,0.057300,0.020019,176.631705,32.000000,187.999142,178.007098,181.755039,162.548353,32.000000,157.926732,68.134546,60.958179,94.531497,11.698848,39.180662,85.046005,74.093496,38.522934,43.743525,59.556046,36.512266
65.842204,94.824033,138.722895,155.920891,124.007124,122.947575,29.162724,14.324270,137.012530,3.815239,92.365569,67.113338,154.580581,138.239626,153.200569,137.585389,79.039961,134.502174,-0.000631,-2.056604,32.000000,-235.686384,137.121388,-0.203025,24.396293,0.658545,606352.637588,0.985196,39.818818,18.819968,2.102261,0.060056,0.009210,176.709671,32.000000,187.932293,178.739168,181.891921,161.701486,32.000000,158.458400,68.124846,60.956784,94.540606,11.698848,39.170014,85.046005,74.063145,38.522934,43.734915,59.544795,36.442420
65.853973,94.835088,138.667725,155.916699,123.978170,122.951297,29.171478,14.321844,137.016641,3.815599,92.430019,67.165654,154.612669,138.262647,153.144429,137.581985,79.004069,134.498279,-0.000630,-2.057797,32.000000,-235.688154,137.025635,-0.202912,24.384151,0.657403,606487.449321,0.984319,39.815083,18.845515,2.102756,0.052756,0.011734,176.441437,32.000000,188.341404,178.860340,180.313559,161.521525,32.000000,159.240756,68.128523,60.963429,94.542447,11.698848,39.192841,85.046005,74.131088,38.522934,43.767768,59.537989,36.614907
65.893501,94.835088,138.623284,155.918655,123.945886,122.962495,29.162891,14.324984,136.945253,3.815769,92.415232,67.023249,154.523269,138.209998,153.139741,137.543565,79.011934,134.555288,-0.000631,-2.058954,32.000000,-235.677967,137.076091,-0.203202,24.346306,0.660416,606378.049723,0.985438,39.883063,18.864141,2.106899,0.059221,0.015117,175.670221,32.000000,188.988050,178.962426,177.546933,161.470549,32.000000,158.983290,68.120883,60.976275,94.563079,11.698848,39.130869,85.046005,74.077027,38.522934,43.766164,59.559154,36.350417
65.922190,94.835088,138.623984,155.918655,123.935861,122.976659,29.138469,14.328266,136.989232,3.815677,92.428879,67.186532,154.491519,138.311645,153.196223,137.561516,79.053393,134.468788,-0.000632,-2.058941,32.000000,-235.679274,137.035810,-0.203182,24.374080,0.660250,606494.407003,0.985005,39.884276,18.898132,2.105685,0.049982,0.007071,175.441546,32.000000,189.029328,178.724038,176.117235,161.839727,32.000000,158.327274,68.122156,60.961621,94.557433,11.698848,39.166699,85.046005,74.105949,38.522934,43.764559,59.551178,36.491796
65.860838,94.834259,138.671918,155.937381,123.949765,122.981576,29.187372,14.327267,136.994116,3.815931,92.382017,67.019035,154.510529,138.272801,153.248608,137.549760,79.118349,134.477257,-0.000631,-2.059249,32.000000,-235.685354,137.122753,-0.203381,24.342084,0.660471,606510.437523,0.984733,39.851224,18.918066,2.103747,0.053980,0.013893,175.556911,32.000000,189.247213,177.917976,177.555515,162.574245,32.000000,158.278812,68.116440,60.972634,94.559552,11.698848,39.144396,85.046005,74.106424,38.522934,43.760360,59.544156,36.352765
65.918149,94.828179,138.606075,155.946045,123.969762,122.984497,29.155546,14.324128,136.967278,3.816033,92.268453,67.149419,154.531392,138.204084,153.233134,137.599263,79.069549,134.454365,-0.000632,-2.057509,32.000000,-235.686035,136.977176,-0.203163,24.330308,0.659371,606464.404115,0.985199,39.827245,18.834425,2.102843,0.056819,0.013587,176.064213,32.000000,188.589987,177.766113,179.773221,162.781153,32.000000,157.662530,68.091554,60.974378,94.532977,11.698848,39.154223,85.046005,74.113111,38.522934,43.739738,59.547716,36.460689
65.894494,94.831771,138.694611,155.948001,124.043651,122.979816,29.179110,14.329550,136.943446,3.816095,92.319844,67.174010,154.590432,138.345065,153.254768,137.599307,79.010035,134.516269,-0.000632,-2.058068,32.000000,-235.679465,137.205637,-0.203155,24.302378,0.661479,606364.140488,0.984596,39.877705,18.773599,2.105529,0.043212,0.000000,176.576049,32.000000,187.990638,177.948595,181.813913,162.565913,32.000000,157.795813,68.095754,60.935411,94.530159,11.698848,39.146431,85.046005,74.076717,38.522934,43.738066,59.543625,36.457680
65.938585,94.831771,138.649987,155.948001,124.088294,122.987500,29.168571,14.324270,136.928850,3.816076,92.397506,67.139328,154.603093,138.089223,153.202282,137.612118,78.984366,134.497114,-0.000631,-2.059815,32.000000,-235.686384,137.003914,-0.203201,24.296241,0.660523,606454.856400,0.984734,39.823712,18.811232,2.102700,0.049888,0.006442,176.725799,32.000000,187.846561,178.561416,182.262843,161.887776,32.000000,158.757932,68.024418,60.935612,94.520264,11.698848,39.167662,85.046005,74.102032,38.522934,43.747652,59.558102,36.409698
65.910509,94.829284,138.651900,155.942691,124.095945,122.986284,29.171522,14.330977,136.969716,3.816168,92.464367,67.080898,154.586272,138.248943,153.178988,137.530328,78.947655,134.598827,-0.000631,-2.059851,32.000000,-235.680497,137.151753,-0.203401,24.298444,0.662201,606594.414368,0.984300,39.847078,18.900940,2.104798,0.068422,0.009855,176.472755,32.000000,188.130308,178.807733,180.621453,161.548054,32.000000,159.040272,67.986370,60.965612,94.492263,11.698848,39.121801,85.046005,74.119286,38.522934,43.738230,59.555958,36.514467
65.935576,94.840615,138.565055,155.950237,124.059119,122.979934,29.162399,14.323557,136.893815,3.816368,92.421692,67.156483,154.603030,138.223089,153.162812,137.568052,79.033318,134.481872,-0.000631,-2.059836,32.000000,-235.684147,137.140091,-0.203506,24.294143,0.661463,606669.536397,0.983991,39.810230,18.917267,2.102714,0.053777,0.005367,175.752894,32.000000,188.826228,179.002649,177.900108,161.386717,32.000000,159.058194,67.983588,60.995941,94.496571,11.698848,39.131099,85.046005,74.105405,38.522934,43.771998,59.541235,36.614760
65.916742,94.847248,138.720935,155.937940,124.088759,122.977354,29.189292,14.326982,136.929764,3.816411,92.478137,67.051724,154.501947,138.234833,153.230539,137.611081,79.072160,134.551899,-0.000631,-2.059255,32.000000,-235.683837,137.067320,-0.203659,24.283442,0.661814,606764.141016,0.984338,39.831204,19.003571,2.103639,0.048725,0.009671,175.543371,32.000000,189.005379,178.736440,176.461144,161.859093,32.000000,158.848954,67.988056,60.977797,94.499244,11.698848,39.139053,85.046005,74.105616,38.522934,43.770448,59.541146,36.395392
65.963897,94.847248,138.537879,155.937940,124.082164,122.985746,29.145938,14.332404,136.979641,3.816350,92.355562,67.132518,154.503038,138.216766,153.226707,137.585701,79.013720,134.500841,-0.000629,-2.057502,32.000000,-235.670546,137.020369,-0.203445,24.281030,0.660981,606530.556297,0.984210,39.821587,18.860880,2.101522,0.069017,0.008470,175.483189,32.000000,189.096910,177.855573,177.280722,162.533807,32.000000,158.048219,68.002982,60.974394,94.470860,11.698848,39.114398,85.046005,74.094856,38.522934,43.789679,59.555889,36.496198
65.916562,94.853605,138.653175,155.924245,124.079086,122.978064,29.154218,14.325983,136.958020,3.816067,92.273014,67.077690,154.576954,138.250147,153.219669,137.636484,79.077907,134.568040,-0.000630,-2.056317,32.000000,-235.680738,137.078232,-0.203449,24.250188,0.662566,606447.262673,0.983609,39.843959,18.856188,2.104487,0.039243,0.002224,176.014335,32.000000,188.669121,177.813138,179.587578,162.763572,32.000000,157.860936,68.017716,60.981283,94.458507,11.698848,39.128361,85.046005,74.123972,38.522934,43.808089,59.533672,36.447703
65.994334,94.846419,138.570361,155.910271,124.104244,122.967862,29.171264,14.323699,136.935961,3.816100,92.294757,67.021640,154.549722,138.259446,153.248086,137.538044,78.994235,134.563798,-0.000629,-2.056317,32.000000,-235.683677,136.935632,-0.203248,24.243264,0.660783,606603.092401,0.984362,39.804561,18.889731,2.100208,0.069564,0.008374,176.506995,32.000000,187.889187,177.893521,181.816886,162.775715,32.000000,157.904810,68.032273,60.933886,94.486402,11.698848,39.121769,85.046005,74.080263,38.522934,43.784198,59.545405,36.407571
65.897583,94.811872,138.633014,155.917538,124.114039,122.969135,29.131344,14.321559,137.012597,3.816211,92.401601,67.112576,154.580217,138.342294,153.229758,137.583004,78.977470,134.515461,-0.000630,-2.056306,32.000000,-235.686637,137.230767,-0.203381,24.261701,0.663052,606447.735512,0.984816,39.850465,18.858311,2.103465,0.060034,0.006791,176.698477,32.000000,187.898907,178.355502,182.101110,162.182877,32.000000,158.554438,68.026296,60.947153,94.488886,11.698848,39.146381,85.046005,74.099200,38.522934,43.782704,59.538432,36.489962
65.901585,94.811872,138.630270,155.917538,124.104123,122.980498,29.171892,14.329265,136.991865,3.816293,92.434853,67.109074,154.573768,138.108736,153.155093,137.532038,78.980278,134.459013,-0.000630,-2.057462,32.000000,-235.680570,137.150041,-0.203158,24.250896,0.661470,606544.420502,0.982862,39.778312,18.939915,2.099731,0.046216,0.010612,176.692124,32.000000,188.006167,178.980302,180.833188,161.632615,32.000000,158.957072,68.028769,60.950067,94.497695,11.698848,39.135655,85.046005,74.132078,38.522934,43.672971,59.546457,36.619456
65.919243,94.817953,138.571235,155.931791,124.139228,122.975322,29.175656,14.329122,136.902649,3.816068,92.427457,67.071733,154.587879,138.219845,153.176430,137.534014,79.089701,134.462462,-0.000630,-2.058039,32.000000,-235.678582,137.031934,-0.203214,24.273555,0.662766,606585.240734,0.985728,39.824596,18.933111,2.103765,0.046579,0.005628,175.974226,32.000000,188.504883,179.160837,178.234445,161.344348,32.000000,159.156951,68.003943,60.943066,94.514060,11.698848,39.143959,85.046005,74.135444,38.522934,43.690172,59.552260,36.379471
65.929706,94.822927,138.612543,155.940455,124.173258,122.972763,29.146599,14.325555,136.997797,3.815909,92.396122,67.136714,154.450579,138.158531,153.213184,137.581784,79.037955,134.465424,-0.000629,-2.059815,32.000000,-235.687722,137.086778,-0.203125,24.266107,0.663049,606631.004397,0.984383,39.821252,18.902772,2.103595,0.048136,0.013994,175.439096,32.000000,189.064506,178.745515,176.521710,161.739866,32.000000,159.026946,68.002279,60.977041,94.502337,11.698848,39.124105,85.046005,74.121403,38.522934,43.703955,59.561121,36.552618
65.860706,94.819611,138.565946,155.937660,124.142726,122.964978,29.147592,14.317563,136.903347,3.816116,92.313620,67.112641,154.548146,138.214159,153.222637,137.487088,79.078788,134.431803,-0.000629,-2.060006,32.000000,-235.691124,137.016296,-0.203323,24.317117,0.661770,606344.144960,0.983939,39.812572,18.795030,2.102136,0.043845,0.004064,175.481899,32.000000,189.137755,178.080995,176.732070,162.357997,32.000000,158.156640,68.007664,60.974502,94.490027,11.698848,39.142295,85.046005,74.146155,38.522934,43.702232,59.540114,36.569639
65.896933,94.819611,138.683166,155.937660,124.116349,122.975041,29.159445,14.327695,136.979999,3.816248,92.316217,67.097920,154.533495,138.202432,153.246986,137.565671,79.060920,134.471482,-0.000628,-2.060018,32.000000,-235.682467,137.074071,-0.203491,24.251788,0.662080,606458.305899,0.984739,39.808804,18.848220,2.102429,0.054751,0.019391,175.843025,32.000000,188.584989,177.898640,179.405985,162.546363,32.000000,157.663793,68.025243,60.954900,94.500299,11.698848,39.142655,85.046005,74.146814,38.522934,43.690119,59.556921,36.356287
65.919245,94.804687,138.605105,155.932909,124.114135,122.983972,29.154384,14.329550,136.945080,3.816619,92.293056,67.136486,154.583340,138.235934,153.239328,137.564104,79.019588,134.505332,-0.000629,-2.058846,32.000000,-235.679301,137.085715,-0.203515,24.298077,0.661366,606352.482056,0.985773,39.863167,18.790986,2.103924,0.047686,0.000000,176.552453,32.000000,188.005620,177.867941,181.397457,162.702478,32.000000,158.047255,68.037632,60.932999,94.493970,11.698848,39.137015,85.046005,74.147857,38.522934,43.641654,59.551217,36.443447
65.903158,94.812149,138.690145,155.949398,124.136096,122.982696,29.158168,14.329265,136.995134,3.816712,92.351163,67.131003,154.552705,138.134673,153.266608,137.547847,78.986644,134.511740,-0.000629,-2.058861,32.000000,-235.677456,137.191320,-0.203490,24.307754,0.663417,606426.275195,0.984855,39.832878,18.828211,2.104547,0.041428,0.003484,176.606787,32.000000,187.876126,178.322165,182.401566,162.230865,32.000000,158.498979,68.045535,60.943066,94.496691,11.698848,39.142770,85.046005,74.145092,38.522934,43.663085,59.546113,36.413147
65.920562,94.817953,138.598644,155.959180,124.207275,122.986500,29.144160,14.330835,136.997194,3.816429,92.420880,67.156614,154.607821,138.152555,153.205124,137.497263,79.024689,134.419120,-0.000630,-2.058884,32.000000,-235.678181,137.041479,-0.203387,24.307413,0.661338,606533.528024,0.984693,39.799306,18.886053,2.102650,0.055038,0.010025,176.753280,32.000000,187.815947,179.084761,181.034439,161.331212,32.000000,158.862445,68.014644,60.936660,94.495352,11.698848,39.132714,85.046005,74.165269,38.522934,43.661258,59.550470,36.629213
65.921773,94.817953,138.682165,155.959180,124.254900,123.005395,29.186863,14.323129,136.938985,3.816351,92.423075,67.014247,154.604019,138.130983,153.194116,137.542688,79.059771,134.532865,-0.000630,-2.060057,32.000000,-235.687034,137.075215,-0.203403,24.285803,0.661874,606626.960917,0.984839,39.820212,18.922122,2.104454,0.103195,0.014310,175.921277,32.000000,188.532608,178.984165,178.893283,161.489276,32.000000,159.247972,68.017117,60.955513,94.491910,11.698848,39.136358,85.046005,74.138750,38.522934,43.677614,59.536475,36.430975
65.834062,94.821546,138.535716,155.962534,124.311187,123.017867,29.144176,14.326553,136.899590,3.816225,92.443738,66.969590,154.559587,138.224128,153.213638,137.522155,79.025078,134.501030,-0.000630,-2.060050,32.000000,-235.682790,137.164461,-0.203190,24.338543,0.661055,606553.554783,0.985070,39.811470,18.838897,2.102510,0.043090,0.000000,175.513830,32.000000,188.943303,178.962699,176.626432,161.685711,32.000000,159.069061,68.003609,60.956152,94.479197,11.698848,39.087435,85.046005,74.193889,38.522934,43.687089,59.560964,36.393778
65.906595,94.833982,138.691566,155.964490,124.376591,123.015051,29.184113,14.327981,136.979957,3.815972,92.387982,67.057921,154.517028,138.152638,153.257391,137.521464,79.086687,134.393902,-0.000629,-2.058913,32.000000,-235.677265,137.099646,-0.203044,24.324775,0.662279,606563.595163,0.983760,39.810459,18.859296,2.103738,0.051248,0.013415,175.435287,32.000000,188.990921,178.343393,176.842303,162.159690,32.000000,158.114336,68.033338,60.950060,94.451001,11.698848,39.133867,85.046005,74.154446,38.522934,43.724238,59.538265,36.477049
65.925367,94.817124,138.582803,155.959460,124.352947,123.006127,29.177863,14.322986,136.963685,3.815649,92.264676,67.093698,154.508145,138.185325,153.229170,137.493489,79.045575,134.475261,-0.000630,-2.057243,32.000000,-235.688816,136.989087,-0.203494,24.367156,0.661274,606760.331082,0.986757,39.887387,18.878465,2.104317,0.060381,0.011080,175.765811,32.000000,188.742768,177.874223,178.967556,162.635675,32.000000,157.866282,68.026897,60.945243,94.431173,11.698848,39.107739,85.046005,74.163623,38.522934,43.722623,59.553686,36.579177
65.886084,94.817124,138.597866,155.959460,124.399193,122.999545,29.158059,14.330549,136.917151,3.815640,92.286778,67.118805,154.611162,138.134000,153.260379,137.551413,78.945846,134.519391,-0.000630,-2.056639,32.000000,-235.673549,137.072520,-0.203446,24.354017,0.661575,606578.638088,0.984219,39.839173,18.764594,2.104366,0.054248,0.013670,176.433722,32.000000,188.133264,177.790450,181.251661,162.711660,32.000000,157.987489,68.030379,60.925684,94.461445,11.698848,39.092541,85.046005,74.170164,38.522934,43.668188,59.552073,36.389522
65.959459,94.824033,138.575244,155.959180,124.462722,123.005108,29.173339,14.322558,136.919129,3.815481,92.346358,67.121859,154.572644,138.205777,153.267260,137.552548,79.027706,134.484628,-0.000630,-2.056657,32.000000,-235.683999,137.036138,-0.203526,24.382393,0.659375,606597.463806,0.984008,39.806626,18.845400,2.102117,0.055950,0.011832,176.609390,32.000000,187.671944,178.461787,182.363907,162.039276,32.000000,158.152902,68.027534,60.893871,94.454352,11.698848,39.069584,85.046005,74.197618,38.522934,43.688034,59.549742,36.436844
65.921316,94.840892,138.582513,155.960298,124.532935,123.000235,29.154986,14.323557,136.901660,3.815503,92.434395,67.091183,154.618307,138.246253,153.230028,137.468309,79.056160,134.531497,-0.000630,-2.056654,32.000000,-235.687589,137.146291,-0.203338,24.350319,0.660372,606826.174177,0.985271,39.839459,18.966651,2.103598,0.046311,0.000000,176.690591,32.000000,187.829226,178.955188,181.392116,161.607828,32.000000,158.980054,68.052794,60.949549,94.488362,11.698848,39.082322,85.046005,74.154831,38.522934,43.739034,59.543153,36.464870
65.955524,94.868529,138.627372,155.961696,124.603669,123.005316,29.139933,14.326982,136.981246,3.815416,92.471847,67.141877,154.612712,138.214442,153.183879,137.463911,79.053002,134.487745,-0.000630,-2.056639,32.000000,-235.680067,137.131605,-0.203022,24.392831,0.658410,606628.244661,0.983609,39.785052,18.867837,2.100915,0.046540,0.000000,175.983707,32.000000,188.392938,178.980678,178.878343,161.419979,32.000000,159.073832,68.062445,60.902236,94.477596,11.698848,39.045355,85.046005,74.172735,38.522934,43.737486,59.531735,36.564797
65.913018,94.868529,138.600156,155.961696,124.618788,123.005339,29.154644,14.327552,136.923960,3.815297,92.462427,67.090793,154.495264,138.170969,153.205658,137.511746,78.997395,134.412736,-0.000631,-2.057822,32.000000,-235.680479,137.075397,-0.202979,24.371352,0.659893,606585.255887,0.984858,39.833780,18.862241,2.102241,0.052480,0.013048,175.495877,32.000000,188.868012,179.120543,176.670970,161.419464,32.000000,158.892153,68.034778,60.922990,94.489507,11.698848,39.081395,85.046005,74.163408,38.522934,43.822529,59.557354,36.508964
65.930578,94.860514,138.661889,155.942970,124.586902,123.008023,29.157490,14.324984,136.960943,3.815306,92.402744,67.161159,154.476091,138.171173,153.226615,137.455557,79.079207,134.385844,-0.000629,-2.058422,32.000000,-235.683212,136.976238,-0.202764,24.393487,0.658597,606643.953974,0.984912,39.832837,18.844062,2.101831,0.052774,0.009920,175.282848,32.000000,188.939444,178.258130,176.654739,162.243920,32.000000,158.419006,68.065684,60.910536,94.466641,11.698848,39.081818,85.046005,74.172684,38.522934,43.796165,59.544490,36.489008
65.925132,94.824309,138.600108,155.939337,124.627014,123.015626,29.158651,14.328979,136.948759,3.815207,92.343415,67.179286,154.536570,138.255264,153.276209,137.466561,79.075595,134.480602,-0.000630,-2.060158,32.000000,-235.678233,137.120876,-0.202878,24.389553,0.659641,606799.092897,0.985115,39.868352,18.863077,2.102774,0.040967,0.006005,175.722506,32.000000,188.876333,177.831651,178.427271,162.715563,32.000000,157.900548,68.078116,60.930626,94.475193,11.698848,39.076060,85.046005,74.160880,38.522934,43.681609,59.541678,36.504856
65.912605,94.823757,138.608940,155.953311,124.677979,123.020431,29.158061,14.320845,136.870020,3.815120,92.329220,67.163518,154.578272,138.184326,153.271002,137.527041,79.042199,134.536621,-0.000631,-2.059549,32.000000,-235.687186,137.150758,-0.202840,24.403610,0.659181,606593.033614,0.984732,39.845662,18.768143,2.103150,0.050596,0.005414,176.299927,32.000000,188.131887,177.900377,181.139679,162.680229,32.000000,157.759842,68.095275,60.914794,94.466174,11.698848,39.040963,85.046005,74.203711,38.522934,43.679900,59.552555,36.402508
65.882463,94.823757,138.587745,155.953311,124.681284,123.013285,29.170849,14.322272,136.954310,3.815161,92.312082,67.028010,154.546364,138.282161,153.242069,137.568886,78.985268,134.515358,-0.000631,-2.057805,32.000000,-235.690021,137.149575,-0.202834,24.386983,0.658942,606583.745309,0.984754,39.814007,18.817984,2.102386,0.051517,0.008161,176.628871,32.000000,187.665998,178.372625,182.472820,162.350436,32.000000,158.132838,68.106352,60.878147,94.489288,11.698848,39.066533,85.046005,74.185651,38.522934,43.676459,59.553469,36.475215
65.935773,94.827073,138.625578,155.954988,124.714718,122.998696,29.152626,14.321131,137.003016,3.815281,92.433015,67.279459,154.617267,138.189016,153.233912,137.514451,78.999334,134.540172,-0.000630,-2.059545,32.000000,-235.690671,137.039606,-0.202841,24.419870,0.658835,606694.813488,0.985018,39.823924,18.878701,2.102920,0.050130,0.015466,176.705238,32.000000,187.863177,178.735600,181.809888,161.703117,32.000000,159.044709,68.104468,60.919033,94.508755,11.698848,39.062233,85.046005,74.167078,38.522934,43.685125,59.554768,36.405223
65.904186,94.824862,138.534087,155.953032,124.731117,122.980003,29.165742,14.324556,137.055472,3.815422,92.439518,67.055146,154.593956,138.202718,153.170014,137.471916,79.032255,134.504582,-0.000630,-2.060339,32.000000,-235.682329,137.216632,-0.202566,24.376335,0.659555,606811.640820,0.985025,39.849120,18.925262,2.103560,0.050592,0.005351,176.212805,32.000000,188.258226,179.107068,179.296173,161.362546,32.000000,158.986136,68.075923,60.916669,94.460840,11.698848,39.037841,85.046005,74.181755,38.522934,43.676530,59.546044,36.412633
65.889301,94.840063,138.653131,155.957783,124.705482,122.973735,29.167283,14.326553,136.940939,3.815401,92.420337,67.153794,154.542679,138.198028,153.212992,137.472936,79.038090,134.479319,-0.000630,-2.060359,32.000000,-235.679020,137.094629,-0.202728,24.385855,0.658044,606683.166042,0.984654,39.807881,18.923296,2.102434,0.064808,0.018768,175.425873,32.000000,188.893781,179.147655,176.937282,161.371520,32.000000,158.804914,68.064871,60.911394,94.481092,11.698848,39.072485,85.046005,74.226594,38.522934,43.674826,59.567386,36.506617
65.913897,94.840063,138.560143,155.957783,124.657506,122.979388,29.167074,14.326268,137.002107,3.815147,92.438399,67.107539,154.516838,138.248801,153.207946,137.505898,79.013050,134.480666,-0.000630,-2.059218,32.000000,-235.683403,137.133502,-0.202643,24.402666,0.658998,606525.313694,0.984576,39.832067,18.873020,2.102053,0.063643,0.017691,175.437735,32.000000,188.938551,178.361842,176.616441,162.127742,32.000000,158.565423,68.038953,60.886931,94.433901,11.698848,39.041868,85.046005,74.183940,38.522934,43.720747,59.554030,36.611238
65.940424,94.835917,138.552428,155.971757,124.611743,122.985743,29.204247,14.320274,136.972905,3.815216,92.304407,67.179353,154.543392,138.231389,153.274708,137.502186,79.041046,134.467979,-0.000631,-2.057483,32.000000,-235.690708,137.141703,-0.202697,24.405603,0.659724,606512.879710,0.984756,39.859709,18.854865,2.104335,0.053415,0.021833,175.506751,32.000000,188.942714,177.927934,178.194150,162.565961,32.000000,157.837340,68.056506,60.915960,94.456973,11.698848,39.081078,85.046005,74.207078,38.522934,43.706216,59.549339,36.352839
65.959666,94.820164,138.577999,155.988805,124.619089,122.992087,29.171556,14.324698,136.979290,3.815193,92.272965,67.076893,154.599389,138.280020,153.245554,137.559578,78.976878,134.539168,-0.000631,-2.056866,32.000000,-235.682186,137.103869,-0.202765,24.375575,0.658328,606587.457488,0.984403,39.839150,18.880562,2.102139,0.051639,0.010973,176.202098,32.000000,188.116499,178.000214,180.748441,162.588655,32.000000,157.635767,68.004954,60.894170,94.441921,11.698848,39.042976,85.046005,74.164439,38.522934,43.655366,59.557118,36.392530
65.991634,94.840615,138.535145,155.998867,124.644903,122.998290,29.139482,14.325983,136.936773,3.815278,92.312248,67.110015,154.627934,138.183102,153.319237,137.503983,79.003089,134.521027,-0.000631,-2.058012,32.000000,-235.682377,137.063548,-0.202499,24.369569,0.657838,606530.749171,0.982755,39.812839,18.846378,2.101176,0.043018,0.009277,176.584964,32.000000,187.813594,178.131157,182.263956,162.449464,32.000000,158.430895,68.022206,60.888078,94.487438,11.698848,39.082567,85.046005,74.198601,38.522934,43.653616,59.548680,36.593997
65.887446,94.840615,138.561188,155.998867,124.663583,123.006993,29.153514,14.322272,136.878965,3.815287,92.396056,67.189960,154.627095,138.201414,153.221402,137.488538,79.004639,134.460019,-0.000629,-2.058038,32.000000,-235.690677,137.103564,-0.202476,24.363720,0.658530,606680.829320,0.983552,39.781010,18.945264,2.100951,0.047527,0.004108,176.664115,32.000000,187.884808,178.860132,181.820588,161.791025,32.000000,158.752807,67.976778,60.898892,94.476861,11.698848,39.033518,85.046005,74.198423,38.522934,43.715944,59.562203,36.391723
65.941361,94.834811,138.498097,155.986570,124.685990,123.014498,29.164887,14.322130,136.963646,3.815390,92.450987,67.210934,154.614098,138.172234,153.168596,137.482365,78.984464,134.462652,-0.000628,-2.058040,32.000000,-235.684919,137.078295,-0.202695,24.323699,0.658015,606664.624499,0.984208,39.774764,18.910206,2.099283,0.060527,0.010372,176.211906,32.000000,188.163998,179.178253,179.595910,161.347412,32.000000,158.850810,67.958325,60.907129,94.477205,11.698848,39.045955,85.046005,74.206850,38.522934,43.696229,59.546172,36.592383
65.828117,94.838128,138.613735,155.971757,124.696512,123.017231,29.135381,14.328837,136.963816,3.815714,92.423078,67.138534,154.536166,138.160019,153.193963,137.519875,79.013390,134.503639,-0.000628,-2.058058,32.000000,-235.683293,137.072439,-0.202972,24.330072,0.659926,606758.583557,0.985520,39.861814,18.878902,2.102998,0.049825,0.009975,175.549607,32.000000,188.884338,178.973375,177.281899,161.426078,32.000000,159.361226,67.954144,60.903332,94.462873,11.698848,39.043494,85.046005,74.237076,38.522934,43.704991,59.557295,36.347776
65.917955,94.832877,138.549366,155.962534,124.655214,123.013099,29.172438,14.322130,136.938150,3.815791,92.415575,67.159279,154.546077,138.119871,153.262242,137.520176,79.021316,134.565983,-0.000627,-2.058042,32.000000,-235.683279,137.092326,-0.203068,24.291940,0.659831,606805.330320,0.984293,39.810950,18.900360,2.100322,0.047653,0.009557,175.374770,32.000000,189.029581,178.497388,176.336391,162.064932,32.000000,158.504276,67.963380,60.910968,94.473081,11.698848,39.017961,85.046005,74.196148,38.522934,43.703417,59.570425,36.428554
65.822239,94.832877,138.639234,155.962534,124.648018,123.009317,29.173911,14.319418,136.974500,3.815773,92.351413,67.027267,154.578028,138.166913,153.251435,137.557068,79.049294,134.511688,-0.000627,-2.058038,32.000000,-235.688941,137.031857,-0.202936,24.288924,0.662119,606815.787929,0.987189,39.908943,18.891424,2.105692,0.046557,0.015880,175.554598,32.000000,188.886202,178.006550,177.842362,162.419431,32.000000,157.738772,67.937373,60.940530,94.462255,11.698848,39.050637,85.046005,74.240605,38.522934,43.685390,59.537114,36.573528
65.942864,94.815465,138.562146,155.966167,124.640727,122.993079,29.149545,14.335401,136.934914,3.816002,92.298932,67.128368,154.568790,138.234444,153.252411,137.474124,79.042425,134.537792,-0.000626,-2.059235,32.000000,-235.674761,137.195172,-0.203273,24.269071,0.661373,606721.597327,0.984408,39.828574,18.913899,2.101846,0.057578,0.014176,176.132713,32.000000,188.274830,177.781399,180.589213,162.718236,32.000000,158.116239,67.940941,60.905537,94.449455,11.698848,39.030934,85.046005,74.206502,38.522934,43.629268,59.546860,36.341540
65.933040,94.814083,138.683032,155.981818,124.676192,122.991792,29.123086,14.325840,136.923392,3.815938,92.317586,67.182157,154.651119,138.147234,153.296241,137.483468,79.008137,134.562021,-0.000625,-2.060410,32.000000,-235.682683,137.045458,-0.203305,24.302614,0.663438,606686.036630,0.985906,39.908610,18.859447,2.106267,0.046242,0.009855,176.698368,32.000000,187.865098,178.139503,181.941134,162.674115,32.000000,157.959572,67.936649,60.880655,94.479895,11.698848,39.056632,85.046005,74.196240,38.522934,43.623153,59.546251,36.492530
65.946231,94.824862,138.556661,155.988805,124.635476,122.995699,29.177016,14.325983,137.013752,3.816236,92.368268,67.085325,154.624066,138.151455,153.251332,137.490293,79.019324,134.449038,-0.000625,-2.060414,32.000000,-235.682705,137.034016,-0.203280,24.274211,0.661561,606529.212006,0.984567,39.790348,18.879045,2.101245,0.062104,0.010378,176.714012,32.000000,187.795290,178.909147,182.069131,161.749960,32.000000,158.461057,67.894831,60.902245,94.457814,11.698848,39.013661,85.046005,74.196972,38.522934,43.621344,59.565576,36.626059
65.852918,94.824862,138.646514,155.988805,124.639857,122.994467,29.163857,14.330264,136.958379,3.816277,92.471030,67.089606,154.659376,138.212668,153.215475,137.514457,78.944207,134.565629,-0.000626,-2.060262,32.000000,-235.682030,137.098340,-0.202994,24.253807,0.661568,606608.317753,0.985610,39.797174,18.925147,2.103392,0.056143,0.009318,176.466312,32.000000,188.163993,179.096987,180.082042,161.421053,32.000000,159.307245,67.864199,60.893589,94.458625,11.698848,39.035165,85.046005,74.241445,38.522934,43.653306,59.565802,36.403902
65.914885,94.835917,138.559713,155.982657,124.658788,122.988225,29.124554,14.322272,136.898087,3.816134,92.454210,67.156660,154.613414,138.174498,153.219821,137.458061,79.005822,134.439451,-0.000627,-2.060829,32.000000,-235.689529,137.122001,-0.203235,24.214416,0.661371,606610.211464,0.983629,39.796933,18.858859,2.101055,0.057195,0.010497,175.619861,32.000000,188.786503,178.989896,177.540037,161.566110,32.000000,159.250425,67.862315,60.906789,94.446966,11.698848,39.030050,85.046005,74.224924,38.522934,43.686203,59.548759,36.433836
65.884943,94.838404,138.712976,155.969521,124.654065,122.976830,29.168390,14.324556,136.869481,3.815895,92.419905,66.996344,154.533054,138.162915,153.212822,137.459855,79.043394,134.493482,-0.000627,-2.061438,32.000000,-235.681345,137.065384,-0.203211,24.266553,0.663900,606836.089126,0.985601,39.874932,18.990835,2.105397,0.048422,0.012121,175.451792,32.000000,188.922804,178.732517,176.109066,161.977909,32.000000,158.401496,67.862951,60.884779,94.446374,11.698848,39.058341,85.046005,74.226313,38.522934,43.692384,59.517474,36.662889
65.893551,94.816018,138.583589,155.956944,124.671890,122.971761,29.169356,14.321559,136.967652,3.815957,92.341860,67.106728,154.590684,138.286015,153.268281,137.481631,79.049787,134.460122,-0.000626,-2.061446,32.000000,-235.682211,137.052434,-0.203085,24.240589,0.663476,606640.005039,0.985885,39.834180,18.867684,2.102101,0.053107,0.014241,175.554673,32.000000,188.942081,178.050428,177.562248,162.589707,32.000000,158.038020,67.870594,60.894164,94.428455,11.698848,39.016033,85.046005,74.208714,38.522934,43.690812,59.547303,36.476903
65.921559,94.816018,138.641451,155.956944,124.730616,122.981904,29.136308,14.326553,136.915934,3.816195,92.299939,67.114160,154.621594,138.171928,153.238625,137.512214,78.984755,134.477849,-0.000625,-2.062619,32.000000,-235.680495,137.138193,-0.202746,24.271431,0.663435,606515.045289,0.984811,39.861696,18.856467,2.105382,0.045936,0.003337,176.112158,32.000000,188.336892,177.786750,180.168429,162.758187,32.000000,157.904542,67.881712,60.900341,94.444821,11.698848,39.026337,85.046005,74.212225,38.522934,43.619102,59.539730,36.453939
65.891954,94.837022,138.506641,155.967285,124.797955,122.980502,29.163304,14.326125,136.954894,3.815949,92.309023,67.152879,154.613494,138.220601,153.295299,137.512274,78.990350,134.437754,-0.000626,-2.063206,32.000000,-235.684857,137.104480,-0.202819,24.258056,0.663101,606432.269585,0.984541,39.832113,18.833802,2.103143,0.057184,0.009624,176.557552,32.000000,187.824831,178.036752,181.889592,162.701920,32.000000,157.909463,67.908577,60.885485,94.453947,11.698848,39.017942,85.046005,74.200508,38.522934,43.683053,59.554463,36.426866
65.833761,94.837852,138.718575,155.956385,124.802690,122.979059,29.169858,14.327695,136.962511,3.815946,92.381366,67.077291,154.637816,138.217440,153.266622,137.474403,78.987153,134.526331,-0.000625,-2.061456,32.000000,-235.679025,136.982212,-0.202829,24.312370,0.662280,606624.149378,0.985278,39.808702,18.907481,2.103128,0.068609,0.011197,176.841591,32.000000,187.737243,178.750854,182.242454,161.923317,32.000000,158.545680,67.893731,60.870514,94.477830,11.698848,39.047987,85.046005,74.261788,38.522934,43.684060,59.543625,36.411753
65.894511,94.835641,138.527510,155.944368,124.741945,122.981935,29.142476,14.328551,136.942937,3.816252,92.425563,67.083832,154.616078,138.199210,153.181189,137.535399,78.976524,134.479684,-0.000626,-2.060271,32.000000,-235.680628,137.123875,-0.203136,24.312108,0.662232,606653.118673,0.984894,39.854451,18.882328,2.102027,0.047913,0.004544,176.579146,32.000000,187.979507,178.951939,180.361866,161.520748,32.000000,159.206465,67.861918,60.873250,94.466177,11.698848,39.029214,85.046005,74.199027,38.522934,43.682483,59.563166,36.640292
65.911078,94.835641,138.656378,155.944368,124.692409,122.976979,29.166047,14.328694,136.965144,3.816521,92.468378,67.159346,154.614328,138.117137,153.208611,137.533912,79.033446,134.490437,-0.000626,-2.060251,32.000000,-235.678026,137.102807,-0.202829,24.333167,0.662994,606687.467087,0.985623,39.903944,18.928728,2.107104,0.061949,0.009923,175.770796,32.000000,188.621453,179.084148,177.738724,161.550763,32.000000,159.083661,67.912406,60.908222,94.493470,11.698848,39.019824,85.046005,74.227205,38.522934,43.673978,59.553430,36.430241
65.853570,94.850288,138.591414,155.949398,124.631675,122.975832,29.173669,14.322130,136.999929,3.816483,92.499539,67.127604,154.611778,138.201271,153.222728,137.556357,79.114159,134.504605,-0.000625,-2.060247,32.000000,-235.685902,137.207843,-0.202840,24.323909,0.660866,606690.990834,0.985563,39.850931,18.916609,2.102262,0.073927,0.010079,175.557574,32.000000,188.810101,178.960145,176.394293,161.876924,32.000000,158.499886,67.932895,60.910008,94.489291,11.698848,38.997974,85.046005,74.216409,38.522934,43.718225,59.551798,36.422831
65.853662,94.851394,138.578294,155.953870,124.560830,122.974400,29.172843,14.323271,136.883396,3.816684,92.329133,67.063121,154.557874,138.209753,153.233139,137.456615,79.051551,134.463467,-0.000625,-2.061422,32.000000,-235.685252,137.099994,-0.202921,24.365032,0.660853,606520.849436,0.984454,39.837084,18.864930,2.103689,0.049407,0.000108,175.519573,32.000000,188.960152,178.020616,177.564975,162.576712,32.000000,158.218345,67.943493,60.892171,94.456002,11.698848,38.984230,85.046005,74.262010,38.522934,43.720225,59.550430,36.546895
65.917054,94.834535,138.576858,155.983775,124.524562,122.975057,29.133066,14.323557,136.950364,3.816585,92.299934,67.145762,154.579968,138.235650,153.266639,137.570660,79.038114,134.423758,-0.000625,-2.061389,32.000000,-235.690212,137.075806,-0.202857,24.367077,0.661565,606376.974021,0.985172,39.899813,18.791128,2.104539,0.048962,0.006709,176.030286,32.000000,188.443547,177.922566,179.700885,162.994280,32.000000,157.871458,67.926196,60.886054,94.457320,11.698848,38.978765,85.046005,74.208029,38.522934,43.718780,59.555554,36.478737
65.886071,94.834535,138.665351,155.983775,124.464776,122.973573,29.159357,14.325126,136.992139,3.816331,92.360235,67.170885,154.618347,138.244560,153.256969,137.522195,79.080069,134.464016,-0.000626,-2.061431,32.000000,-235.684544,137.096139,-0.203148,24.403322,0.660347,606521.211298,0.985189,39.900841,18.833671,2.104337,0.059616,0.013212,176.687352,32.000000,187.720979,178.080959,181.963479,162.655598,32.000000,157.912691,67.943449,60.865699,94.469506,11.698848,39.012311,85.046005,74.247339,38.522934,43.664514,59.557305,36.503755
65.878326,94.827902,138.614148,155.999705,124.481564,122.969716,29.152627,14.328266,136.973868,3.816393,92.388753,67.078511,154.628736,138.271679,153.256768,137.613017,78.943804,134.497029,-0.000626,-2.060826,32.000000,-235.682061,137.146431,-0.202938,24.398181,0.659321,606494.583796,0.985452,39.830985,18.827736,2.102291,0.046376,0.003920,176.745861,32.000000,187.665668,178.494635,182.509678,162.047866,32.000000,158.705305,67.933245,60.887290,94.486866,11.698848,38.982222,85.046005,74.233486,38.522934,43.642144,59.542956,36.444181
65.900171,94.842826,138.647643,156.005854,124.466907,122.970984,29.170663,14.325983,136.864861,3.816440,92.396930,67.108716,154.683336,138.147540,153.206516,137.508220,78.966125,134.463893,-0.000627,-2.059951,32.000000,-235.683688,137.154101,-0.203168,24.400017,0.659359,606403.193789,0.985062,39.856884,18.805421,2.104623,0.045586,0.007323,176.658257,32.000000,187.981876,179.059242,180.736449,161.678703,32.000000,158.952436,67.956693,60.863955,94.487017,11.698848,39.001081,85.046005,74.244356,38.522934,43.687132,59.551109,36.570226
65.932125,94.847248,138.590970,155.989644,124.478321,122.974863,29.162082,14.328694,137.044084,3.816157,92.416979,67.039142,154.609826,138.251880,153.204102,137.540431,79.005101,134.574670,-0.000627,-2.059951,32.000000,-235.679829,137.158118,-0.203069,24.383075,0.659252,606705.433044,0.985370,39.856725,18.957787,2.104093,0.046244,0.011865,175.840807,32.000000,188.387673,179.300779,178.164906,161.359342,32.000000,159.155409,67.952379,60.878900,94.474895,11.698848,38.962851,85.046005,74.229120,38.522934,43.685603,59.551502,36.514687
65.880714,94.847248,138.692288,155.989644,124.424742,122.976510,29.154755,14.326982,136.909007,3.816276,92.447865,67.178263,154.540713,138.229124,153.233757,137.463422,79.010826,134.617848,-0.000625,-2.059979,32.000000,-235.684492,137.103215,-0.202977,24.432642,0.659126,606670.255840,0.984448,39.853387,18.919304,2.103904,0.059419,0.008850,175.576570,32.000000,188.844891,178.820506,176.512066,161.940407,32.000000,158.897741,67.971623,60.891596,94.511980,11.698848,39.012709,85.046005,74.256199,38.522934,43.697929,59.566530,36.596638
65.866075,94.848630,138.587183,155.976788,124.372310,122.981594,29.138979,14.327981,137.029969,3.816246,92.341257,67.101779,154.522357,138.310707,153.279022,137.506633,78.999913,134.413164,-0.000624,-2.059984,32.000000,-235.680379,137.109109,-0.202919,24.417510,0.658778,606588.099784,0.984253,39.831104,18.934350,2.102025,0.047299,0.007756,175.548186,32.000000,188.940403,178.189967,177.207218,162.526060,32.000000,158.036668,67.951437,60.856976,94.481898,11.698848,38.962963,85.046005,74.241861,38.522934,43.700768,59.551670,36.428040
65.910957,94.849459,138.684560,155.974831,124.338699,122.974025,29.160221,14.323557,136.969159,3.815924,92.318798,67.104828,154.563384,138.208081,153.304963,137.540672,79.044677,134.521213,-0.000623,-2.059992,32.000000,-235.684475,137.096527,-0.202722,24.382026,0.658861,606610.045652,0.985361,39.874075,18.949670,2.105203,0.052906,0.013094,175.929512,32.000000,188.457706,177.983088,179.715898,162.620437,32.000000,157.886037,67.971182,60.886956,94.497649,11.698848,39.005059,85.046005,74.245520,38.522934,43.701888,59.524998,36.387761
65.859368,94.842826,138.601959,155.988246,124.324171,122.979279,29.163050,14.323699,137.023727,3.815922,92.310256,67.084503,154.632398,138.225026,153.317268,137.526961,78.950149,134.620116,-0.000623,-2.058274,32.000000,-235.686463,137.055717,-0.202766,24.388478,0.658836,606667.868537,0.986180,39.887697,18.860768,2.104075,0.050088,0.001858,176.602010,32.000000,187.831246,178.086116,181.489239,162.738886,32.000000,157.960554,67.953495,60.862407,94.512863,11.698848,38.996225,85.046005,74.228722,38.522934,43.700424,59.531862,36.582185
65.913533,94.842826,138.736578,155.988246,124.341800,122.986655,29.164807,14.325412,136.950094,3.816241,92.374212,67.192775,154.658553,138.271272,153.315055,137.496893,78.965880,134.515396,-0.000621,-2.057695,32.000000,-235.682456,137.098219,-0.202665,24.436734,0.659727,606502.826759,0.984663,39.851005,18.868709,2.104120,0.055209,0.004210,176.648410,32.000000,187.755379,178.370011,182.330655,162.222393,32.000000,158.441489,67.916124,60.864991,94.518639,11.698848,39.019061,85.046005,74.249267,38.522934,43.678178,59.566973,36.483066
65.902640,94.852499,138.681750,155.996072,124.350744,122.983962,29.160348,14.328123,136.973726,3.816351,92.425827,67.110531,154.601245,138.213463,153.229985,137.591361,78.977204,134.479419,-0.000621,-2.057718,32.000000,-235.683351,137.034688,-0.202747,24.403086,0.659797,606773.715835,0.985444,39.887502,19.011454,2.104514,0.055554,0.007632,176.676024,32.000000,187.853610,179.133444,180.969101,161.407413,32.000000,158.955781,67.899681,60.867705,94.499515,11.698848,38.973676,85.046005,74.248635,38.522934,43.706924,59.533200,36.354746
65.973400,94.839786,138.652938,155.988805,124.377483,122.981560,29.163862,14.324270,137.048159,3.816488,92.438350,67.088810,154.632515,138.268010,153.222286,137.459407,79.038450,134.551147,-0.000620,-2.057728,32.000000,-235.683598,137.103441,-0.202917,24.416907,0.658593,606741.346946,0.984551,39.842219,18.944670,2.104827,0.052024,0.007982,175.933524,32.000000,188.376355,179.139413,178.474711,161.488253,32.000000,159.152808,67.894557,60.864215,94.520973,11.698848,38.982082,85.046005,74.224335,38.522934,43.665740,59.560737,36.611679
65.880994,94.856092,138.647208,155.992718,124.336768,122.973369,29.160012,14.330835,137.024978,3.816671,92.494184,67.094075,154.610500,138.295454,153.236225,137.538171,79.047114,134.515921,-0.000621,-2.057745,32.000000,-235.673591,137.133500,-0.202952,24.411898,0.659320,606722.615724,0.984883,39.860997,18.915799,2.104343,0.041914,0.007895,175.541510,32.000000,188.965594,178.888405,176.561971,161.770565,32.000000,159.047558,67.894885,60.880906,94.556507,11.698848,38.965398,85.046005,74.245444,38.522934,43.664182,59.556646,36.432589
65.996159,94.856092,138.620315,155.992718,124.327670,122.965688,29.143521,14.328409,136.974665,3.816849,92.353231,67.230046,154.591847,138.281446,153.264142,137.636629,79.046638,134.473501,-0.000621,-2.056611,32.000000,-235.680934,137.036768,-0.202952,24.390366,0.657677,606506.160267,0.983549,39.789163,18.889531,2.101649,0.051577,0.018136,175.525143,32.000000,188.983122,178.270086,177.013565,162.226028,32.000000,158.141361,67.908479,60.868607,94.514095,11.698848,38.963417,85.046005,74.217094,38.522934,43.713712,59.558416,36.500380
65.887795,94.861620,138.689805,155.989085,124.325581,122.977484,29.163492,14.319704,136.950106,3.816764,92.285511,67.134437,154.540908,138.217278,153.252896,137.602662,78.995864,134.605347,-0.000623,-2.056613,32.000000,-235.687836,137.155653,-0.202734,24.408672,0.659131,606520.158094,0.985175,39.882685,18.863692,2.104510,0.061716,0.011716,175.873968,32.000000,188.622601,177.961775,179.354186,162.587546,32.000000,157.758347,67.884069,60.854058,94.511799,11.698848,38.974978,85.046005,74.247609,38.522934,43.729612,59.538786,36.485413
65.972966,94.853605,138.696036,155.976788,124.269338,122.981290,29.174362,14.327410,137.026620,3.816751,92.332779,67.079117,154.601543,138.214055,153.275750,137.569623,79.059795,134.566529,-0.000624,-2.056620,32.000000,-235.678491,137.254892,-0.202507,24.398601,0.657788,606421.772017,0.983774,39.786463,18.843478,2.100430,0.062815,0.018815,176.591312,32.000000,188.099819,177.850248,181.371346,162.741188,32.000000,158.034120,67.901673,60.856289,94.536702,11.698848,38.992055,85.046005,74.223901,38.522934,43.703207,59.545100,36.492530
65.894392,94.859132,138.697386,155.974831,124.260881,122.986255,29.166274,14.323842,137.025831,3.816691,92.358675,67.104301,154.624831,138.331527,153.299458,137.638418,78.932339,134.608016,-0.000624,-2.056658,32.000000,-235.684026,137.203845,-0.202619,24.398837,0.659414,606670.998252,0.984992,39.882526,18.958539,2.104939,0.063676,0.017278,176.654814,32.000000,187.846126,178.524020,182.281557,162.209133,32.000000,158.280822,67.903992,60.850658,94.556669,11.698848,38.982585,85.046005,74.260231,38.522934,43.701783,59.564976,36.622977
65.953069,94.859132,138.722865,155.974831,124.305962,123.003610,29.143752,14.330264,136.956090,3.816712,92.461968,67.199251,154.613944,138.233222,153.257483,137.585027,78.985842,134.484988,-0.000625,-2.056670,32.000000,-235.677768,137.211082,-0.202688,24.398994,0.658477,606477.067644,0.983234,39.803343,18.875687,2.102316,0.033404,0.004596,176.681593,32.000000,187.895640,179.015506,181.521584,161.552708,32.000000,158.844183,67.902416,60.880950,94.600358,11.698848,38.993901,85.046005,74.242364,38.522934,43.717677,59.536308,36.339706
65.930053,94.859132,138.630873,155.979862,124.294516,123.013699,29.166112,14.327410,137.011257,3.816649,92.493040,67.172031,154.649909,138.274249,153.205233,137.575980,78.973286,134.623500,-0.000626,-2.056704,32.000000,-235.684392,137.207412,-0.202744,24.388661,0.659680,606858.921945,0.984854,39.874524,19.023365,2.104844,0.055604,0.017928,176.126998,32.000000,188.609436,178.982997,178.837065,161.600418,32.000000,159.410939,67.872090,60.863792,94.586007,11.698848,38.965087,85.046005,74.260083,38.522934,43.716307,59.562832,36.331269
