OSU 80 Ton Compressor Load Stand
66.017089,94.858027,138.714107,155.985731,124.327214,123.028906,29.159205,14.331834,137.028755,3.816583,92.495426,67.318751,154.608465,138.229408,153.270181,137.685199,79.036070,134.559689,-0.000628,-2.055545,32.000000,-235.679312,137.165989,-0.202845,24.376073,0.659058,606782.737410,0.984787,39.825490,18.909878,2.103357,0.054878,0.010924,175.563783,32.000000,189.043178,179.016963,176.601585,161.655244,32.000000,159.111576,67.889735,60.886619,94.603327,11.698848,38.985443,85.046005,74.212942,38.522934,43.711480,59.582452,36.584899
65.919808,94.864660,138.742123,155.977906,124.273089,123.026639,29.164851,14.330835,136.997030,3.816727,92.455033,67.206319,154.560154,138.326448,153.283921,137.573211,79.055921,134.548733,-0.000628,-2.054387,32.000000,-235.673919,137.150632,-0.202678,24.399729,0.659140,606877.417406,0.984491,39.844719,18.989966,2.102696,0.041392,0.012292,175.522777,32.000000,189.036629,178.337069,176.709733,162.151014,32.000000,158.223985,67.925619,60.888409,94.592584,11.698848,38.950657,85.046005,74.265494,38.522934,43.710099,59.547392,36.494511
66.035251,94.864660,138.700984,155.977906,124.267926,123.012807,29.170222,14.329408,137.020282,3.816868,92.323520,67.260609,154.610457,138.304304,153.319535,137.611225,79.070030,134.572935,-0.000627,-2.053196,32.000000,-235.682394,137.188200,-0.202339,24.333220,0.658803,606751.866248,0.983412,39.770923,18.896076,2.101185,0.060860,0.019777,175.816048,32.000000,188.984064,177.827709,178.836114,162.738206,32.000000,158.213949,67.907317,60.901832,94.570553,11.698848,38.975711,85.046005,74.205804,38.522934,43.729500,59.549417,36.398913
65.912519,94.854158,138.677286,155.968683,124.305120,123.021624,29.122027,14.323414,137.036353,3.816934,92.288953,67.181356,154.635578,138.302878,153.309845,137.615010,79.036738,134.639420,-0.000629,-2.052028,32.000000,-235.683470,137.193790,-0.202336,24.353545,0.659786,606756.354544,0.984820,39.858808,18.870885,2.104711,0.052434,0.015088,176.545706,32.000000,188.200524,177.982246,181.090053,162.790324,32.000000,157.683062,67.915812,60.868032,94.549135,11.698848,38.967494,85.046005,74.250283,38.522934,43.695313,59.548729,36.437358
65.988528,94.850565,138.756418,155.968962,124.314750,123.022881,29.160230,14.320417,137.020935,3.817203,92.356224,67.185831,154.667982,138.238056,153.301011,137.626029,78.980736,134.634301,-0.000629,-2.052016,32.000000,-235.689418,137.217225,-0.202327,24.320447,0.659535,606593.015016,0.982630,39.762396,18.868575,2.100408,0.047224,0.005426,176.808782,32.000000,187.812259,178.437372,182.420964,162.209720,32.000000,158.139688,67.896961,60.887195,94.569128,11.698848,38.996999,85.046005,74.223189,38.522934,43.682661,59.557443,36.406470
65.970125,94.859132,138.769431,155.983216,124.303442,123.023530,29.178665,14.320274,137.006573,3.817278,92.405593,67.191211,154.645368,138.308058,153.237436,137.684722,78.951585,134.569188,-0.000629,-2.050839,32.000000,-235.685954,137.254120,-0.202514,24.359446,0.660686,606765.346628,0.986322,39.854399,18.934272,2.103960,0.053917,0.014245,176.816181,32.000000,188.004887,178.892563,181.746080,161.713567,32.000000,159.062342,67.870839,60.829810,94.549362,11.698848,38.956596,85.046005,74.257938,38.522934,43.681207,59.563137,36.513733
65.989251,94.859132,138.676250,155.983216,124.298244,123.033724,29.140060,14.325697,137.035694,3.817342,92.478987,67.143679,154.659719,138.291622,153.217714,137.656082,78.969587,134.541637,-0.000631,-2.050830,32.000000,-235.681515,137.247795,-0.202314,24.327607,0.660963,606859.281900,0.983780,39.787307,18.987779,2.102735,0.049622,0.009026,176.237744,32.000000,188.580629,179.162639,179.027814,161.464915,32.000000,159.062006,67.902848,60.878449,94.570274,11.698848,38.961228,85.046005,74.225609,38.522934,43.706597,59.531243,36.425546
65.948462,94.861620,138.724331,156.007531,124.227154,123.027407,29.166687,14.323985,137.011591,3.817131,92.474760,67.133845,154.589174,138.324166,153.215618,137.603520,79.020270,134.642276,-0.000631,-2.050267,32.000000,-235.685358,137.148513,-0.202556,24.343526,0.660278,606955.330382,0.983487,39.811243,18.985192,2.103519,0.041149,0.002191,175.616228,32.000000,188.954029,179.205868,176.696519,161.392790,32.000000,158.990840,67.896804,60.882002,94.559574,11.698848,38.958894,85.046005,74.269037,38.522934,43.713011,59.554915,36.472868
65.963684,94.872398,138.697884,156.010046,124.108873,123.015972,29.174433,14.326553,137.052077,3.817490,92.391907,67.213571,154.527624,138.292152,153.231632,137.696379,79.023794,134.547716,-0.000631,-2.048508,32.000000,-235.684593,137.221730,-0.202526,24.328237,0.660321,606951.901861,0.984557,39.795270,18.953757,2.101498,0.046990,0.010659,175.562707,32.000000,189.086381,178.304520,176.252765,162.218199,32.000000,158.554846,67.908145,60.868690,94.559406,11.698848,38.964736,85.046005,74.240459,38.522934,43.745366,59.542071,36.347336
65.950321,94.863831,138.756025,156.015915,124.105379,123.001061,29.130243,14.329122,137.129010,3.817523,92.309658,67.244892,154.608901,138.270741,153.286531,137.690962,79.025480,134.553387,-0.000631,-2.048497,32.000000,-235.679565,137.149082,-0.202554,24.390786,0.660778,606826.893343,0.984285,39.831826,18.952131,2.103526,0.051146,0.014548,175.857720,32.000000,189.044891,177.824085,178.312884,162.609564,32.000000,157.865688,67.981725,60.888361,94.549367,11.698848,38.964308,85.046005,74.280029,38.522934,43.744125,59.554738,36.497959
65.978242,94.863831,138.714263,156.015915,124.151620,122.990916,29.166663,14.329408,137.103472,3.817543,92.311302,67.187836,154.644830,138.342476,153.314567,137.587267,79.001300,134.604440,-0.000631,-2.049675,32.000000,-235.678460,137.168457,-0.202260,24.348509,0.660748,606770.162152,0.983708,39.829889,18.902514,2.102640,0.045535,0.000000,176.454121,32.000000,188.173841,177.923135,181.015630,162.620013,32.000000,157.985900,67.985053,60.848509,94.546985,11.698848,38.966630,85.046005,74.236196,38.522934,43.716040,59.555682,36.481305
65.989781,94.856921,138.768114,156.029890,124.224942,122.990847,29.180956,14.329408,137.067843,3.817595,92.340794,67.218700,154.654720,138.387009,153.330158,137.641050,78.983430,134.625172,-0.000630,-2.049670,32.000000,-235.677477,137.215284,-0.202094,24.416697,0.659526,606685.085861,0.985280,39.832483,18.903593,2.103948,0.046500,0.011001,176.879323,32.000000,187.820930,178.179228,182.185517,162.353003,32.000000,158.412815,68.005496,60.828017,94.560080,11.698848,38.977080,85.046005,74.252110,38.522934,43.693090,59.568812,36.521217
65.984634,94.858856,138.629528,156.026256,124.291905,123.001100,29.172781,14.322130,137.064977,3.817641,92.356087,67.137837,154.646022,138.326552,153.253246,137.661152,79.026982,134.613976,-0.000629,-2.049695,32.000000,-235.688689,137.160690,-0.201959,24.389737,0.659940,606679.088831,0.983509,39.809163,18.952662,2.102424,0.048919,0.010743,176.799771,32.000000,187.902787,178.727883,181.579262,161.690389,32.000000,158.945699,67.997178,60.825920,94.577863,11.698848,38.932712,85.046005,74.230768,38.522934,43.697747,59.546015,36.452031
65.940390,94.849183,138.647522,156.006413,124.280444,123.002352,29.159791,14.329550,137.041672,3.818054,92.445984,67.236061,154.699127,138.362194,153.233326,137.628969,78.990431,134.513821,-0.000629,-2.049113,32.000000,-235.680612,137.134663,-0.201933,24.404371,0.658257,606704.725426,0.982820,39.792616,18.980635,2.102873,0.050760,0.015293,176.437280,32.000000,188.297510,179.099778,179.496789,161.558018,32.000000,159.128217,68.019398,60.827356,94.576636,11.698848,38.986360,85.046005,74.280401,38.522934,43.696375,59.558200,36.454159
65.944727,94.849183,138.655195,156.006413,124.292464,123.000317,29.169351,14.331691,137.034333,3.818098,92.436202,67.122708,154.630753,138.372654,153.252727,137.619213,79.060470,134.562322,-0.000629,-2.048542,32.000000,-235.675521,137.164541,-0.201962,24.403479,0.658221,606656.974469,0.983267,39.798849,18.931628,2.100937,0.050496,0.011893,175.793709,32.000000,188.783455,179.073261,177.217660,161.491225,32.000000,159.220932,68.003262,60.851354,94.598263,11.698848,38.936008,85.046005,74.255728,38.522934,43.664695,59.521349,36.593924
65.992269,94.859132,138.690571,156.005295,124.336775,123.000780,29.146564,14.326125,137.020596,3.818402,92.442966,67.185042,154.574062,138.242623,153.292171,137.549433,79.065335,134.572264,-0.000629,-2.048557,32.000000,-235.683218,137.237944,-0.201904,24.411898,0.658591,606756.022744,0.984419,39.826134,18.919350,2.102619,0.062773,0.012493,175.606143,32.000000,189.059174,178.377583,176.542975,162.064505,32.000000,158.634217,68.016616,60.853076,94.615544,11.698848,38.984838,85.046005,74.257002,38.522934,43.694368,59.531587,36.627012
65.920357,94.860514,138.678142,156.012841,124.351847,123.005872,29.151792,14.324270,136.981477,3.818509,92.303439,67.108303,154.582383,138.305855,153.283456,137.729462,79.016248,134.653825,-0.000627,-2.048557,32.000000,-235.686056,137.162341,-0.202096,24.365897,0.658587,606576.859058,0.984009,39.822510,18.872959,2.102597,0.080291,0.008047,175.696351,32.000000,189.020362,177.970888,177.988637,162.702999,32.000000,157.844186,68.012041,60.851818,94.609259,11.698848,38.944455,85.046005,74.263543,38.522934,43.697318,59.560423,36.346162
65.927338,94.845866,138.659083,156.010046,124.334839,123.014735,29.170150,14.328694,137.092135,3.818501,92.279074,67.163894,154.659894,138.280100,153.283057,137.640825,79.006933,134.543327,-0.000627,-2.048121,32.000000,-235.679829,137.229092,-0.201761,24.389501,0.657908,606558.395502,0.984024,39.792750,18.872942,2.101618,0.054657,0.011540,176.419579,32.000000,188.198200,177.965109,180.738507,162.564284,32.000000,157.861295,68.010771,60.845503,94.583977,11.698848,38.988461,85.046005,74.272904,38.522934,43.695962,59.581017,36.343081
65.944823,94.845866,138.747748,156.010046,124.292113,123.016016,29.157829,14.328837,137.055014,3.818844,92.331915,67.076808,154.663137,138.248597,153.339727,137.723761,78.954646,134.538573,-0.000628,-2.046514,32.000000,-235.684276,137.115023,-0.201698,24.407728,0.660173,606743.807885,0.985075,39.854203,18.961782,2.103723,0.051870,0.006379,176.806355,32.000000,187.879472,177.997610,182.294453,162.528964,32.000000,158.416503,68.025983,60.819735,94.610443,11.698848,38.964248,85.046005,74.258198,38.522934,43.648712,59.543045,36.498106
65.958628,94.850841,138.603223,156.009208,124.221886,123.009662,29.156431,14.324841,137.032386,3.818869,92.395912,67.268062,154.658519,138.281467,153.306306,137.661582,79.005724,134.546820,-0.000628,-2.045331,32.000000,-235.683355,137.190649,-0.201980,24.418113,0.659325,606779.614655,0.984375,39.833721,18.917235,2.103211,0.061639,0.007931,176.809104,32.000000,187.821390,178.685325,181.984126,161.739907,32.000000,158.818318,68.055009,60.846495,94.642876,11.698848,38.970772,85.046005,74.281048,38.522934,43.662782,59.540635,36.396932
65.920932,94.847248,138.741412,156.013680,124.253297,122.998183,29.174683,14.325697,137.024580,3.818911,92.441961,67.152451,154.684333,138.356873,153.259802,137.637014,79.048710,134.650518,-0.000630,-2.045337,32.000000,-235.686432,137.144026,-0.202042,24.377646,0.659155,606902.634315,0.984514,39.819113,18.967204,2.103998,0.047861,0.000000,176.471340,32.000000,188.147788,179.129033,179.694021,161.360467,32.000000,159.041675,68.055532,60.850378,94.627440,11.698848,38.960946,85.046005,74.268495,38.522934,43.650098,59.600971,36.368539
66.044592,94.856645,138.649968,156.012003,124.270015,122.995607,29.149761,14.324128,136.968749,3.819051,92.471347,67.116282,154.637398,138.262647,153.272265,137.547762,79.042230,134.616463,-0.000629,-2.045350,32.000000,-235.684724,137.227299,-0.201833,24.367182,0.657703,606749.727382,0.984295,39.812555,18.920148,2.101366,0.055752,0.022052,175.821337,32.000000,188.851784,179.078679,177.354444,161.463298,32.000000,159.506190,68.043011,60.875923,94.647286,11.698848,38.951263,85.046005,74.256563,38.522934,43.648612,59.559439,36.487174
65.944655,94.856645,138.789342,156.012003,124.296357,123.003220,29.163487,14.325555,137.075757,3.819214,92.457637,67.183659,154.596053,138.333240,153.342614,137.631167,79.058173,134.634215,-0.000630,-2.046531,32.000000,-235.681330,137.189405,-0.201989,24.402535,0.660181,606605.757606,0.984199,39.840457,18.927709,2.104664,0.047989,0.014248,175.472179,32.000000,189.112214,178.570490,176.090375,162.192140,32.000000,158.701631,68.091538,60.874950,94.677465,11.698848,38.973379,85.046005,74.258050,38.522934,43.676567,59.567179,36.533616
65.969109,94.861896,138.636090,156.015356,124.317277,123.018486,29.169056,14.325126,137.019106,3.819149,92.374146,67.253241,154.636661,138.201495,153.329495,137.624871,79.054479,134.556410,-0.000630,-2.048274,32.000000,-235.684053,137.192892,-0.201964,24.372795,0.658043,606557.103751,0.983009,39.746587,18.917591,2.099339,0.063697,0.016271,175.653043,32.000000,188.976996,178.042070,177.662637,162.478386,32.000000,157.887739,68.103337,60.886012,94.623026,11.698848,38.936290,85.046005,74.284705,38.522934,43.691608,59.600519,36.494658
65.982837,94.874609,138.729137,156.012841,124.369064,123.021307,29.141140,14.325840,136.969154,3.819122,92.300005,67.122867,154.641518,138.269906,153.315038,137.548496,79.017252,134.567898,-0.000629,-2.048838,32.000000,-235.680225,137.269311,-0.201985,24.362724,0.659510,606609.855126,0.984249,39.830032,18.910301,2.104634,0.039179,0.006886,176.191488,32.000000,188.394043,177.685432,180.421563,162.798361,32.000000,158.166573,68.091210,60.848192,94.619520,11.698848,38.949264,85.046005,74.237509,38.522934,43.730014,59.553312,36.385927
66.016352,94.861067,138.684929,156.013959,124.313234,123.016251,29.129072,14.323557,137.053003,3.819123,92.348728,67.206189,154.660249,138.219663,153.328499,137.657527,78.994827,134.618504,-0.000629,-2.048842,32.000000,-235.685786,137.270291,-0.201765,24.364402,0.659058,606688.912257,0.983794,39.814855,18.876069,2.101530,0.067738,0.008009,176.688586,32.000000,187.875375,178.061509,182.082607,162.712411,32.000000,158.025191,68.116799,60.845478,94.655158,11.698848,38.944103,85.046005,74.237095,38.522934,43.728795,59.535639,36.609184
65.896592,94.861067,138.827763,156.013959,124.287280,123.009201,29.159311,14.329550,136.984142,3.819136,92.435983,67.211045,154.667810,138.325327,153.325465,137.672159,79.027820,134.588912,-0.000629,-2.050001,32.000000,-235.679629,137.132542,-0.201608,24.359996,0.659764,606805.322353,0.984565,39.816104,18.918898,2.102503,0.056108,0.005756,176.846429,32.000000,187.809408,178.748991,182.154781,161.779457,32.000000,158.807882,68.120123,60.860576,94.692810,11.698848,38.977314,85.046005,74.285745,38.522934,43.685145,59.557925,36.446602
65.994788,94.868806,138.722909,156.020667,124.317962,123.015514,29.162283,14.329693,137.027596,3.818830,92.531107,67.161320,154.744796,138.351896,153.268474,137.715002,79.021252,134.606521,-0.000629,-2.050011,32.000000,-235.679158,137.226175,-0.201436,24.359393,0.658887,606795.508721,0.984347,39.774578,18.965989,2.100766,0.044764,0.006736,176.533218,32.000000,188.143423,179.008272,180.195272,161.458565,32.000000,159.290994,68.151136,60.885148,94.668212,11.698848,38.923317,85.046005,74.285201,38.522934,43.708014,59.530958,36.510872
65.941049,94.887599,138.792818,156.028213,124.271824,123.024391,29.157968,14.323129,137.066467,3.818938,92.503431,67.107648,154.614562,138.309444,153.229307,137.748530,79.021269,134.626728,-0.000628,-2.050032,32.000000,-235.685887,137.298253,-0.201803,24.380715,0.661670,606744.803964,0.985241,39.874619,18.918573,2.106752,0.073319,0.007543,175.768696,32.000000,188.833957,179.062905,177.636450,161.558836,32.000000,159.173849,68.134763,60.864438,94.647663,11.698848,38.966595,85.046005,74.258486,38.522934,43.765498,59.509852,36.653571
65.986428,94.887876,138.719499,156.023462,124.300192,123.019357,29.155094,14.327267,137.110157,3.819004,92.467222,67.254082,154.606640,138.394820,153.269490,137.714857,79.041706,134.630867,-0.000628,-2.050037,32.000000,-235.684043,137.269433,-0.201648,24.382865,0.659589,606752.647778,0.983594,39.800321,18.933723,2.102028,0.052086,0.011530,175.437293,32.000000,189.053154,178.814234,176.147648,161.754507,32.000000,158.774948,68.173875,60.853972,94.652416,11.698848,38.926506,85.046005,74.238847,38.522934,43.764405,59.565714,36.472354
65.915282,94.887876,138.782055,156.023462,124.375127,123.016837,29.171438,14.327981,137.034382,3.819058,92.387136,67.192257,154.641910,138.346432,153.340435,137.642394,79.058321,134.723648,-0.000628,-2.050021,32.000000,-235.679887,137.339652,-0.201455,24.407125,0.660345,606856.058351,0.984741,39.863999,18.943556,2.104801,0.050838,0.013988,175.512343,32.000000,189.029112,178.053311,177.327988,162.723229,32.000000,158.111454,68.216397,60.888898,94.635673,11.698848,38.956686,85.046005,74.274386,38.522934,43.764178,59.561072,36.521877
66.032154,94.884283,138.714403,156.027095,124.335823,123.015896,29.184199,14.325983,137.079290,3.819045,92.313842,67.177752,154.649735,138.327632,153.343727,137.662887,79.074910,134.706469,-0.000627,-2.050007,32.000000,-235.684016,137.218549,-0.201407,24.410350,0.659119,606758.525723,0.984051,39.826371,18.925135,2.102243,0.051233,0.009654,176.115355,32.000000,188.573978,177.873096,179.895872,162.713337,32.000000,157.803670,68.237059,60.873247,94.610837,11.698848,38.929654,85.046005,74.243442,38.522934,43.751842,59.540074,36.582919
65.899853,94.888705,138.843213,156.032685,124.373788,123.009922,29.166101,14.325697,137.038963,3.819368,92.325082,67.183314,154.671371,138.351979,153.313499,137.707094,78.969415,134.721691,-0.000625,-2.049987,32.000000,-235.681843,137.137336,-0.201448,24.432852,0.659907,606745.963409,0.984651,39.885807,18.953725,2.105461,0.042065,0.012576,176.645304,32.000000,187.890909,178.117488,181.960457,162.536177,32.000000,158.133157,68.239226,60.831386,94.618499,11.698848,38.978482,85.046005,74.278444,38.522934,43.764542,59.513058,36.481672
65.959571,94.907498,138.828685,156.026815,124.386872,123.003647,29.150661,14.325555,137.038166,3.819474,92.408786,67.226055,154.697084,138.365865,153.336986,137.672074,79.048033,134.544269,-0.000624,-2.049987,32.000000,-235.682641,137.198052,-0.201455,24.429731,0.657634,606632.265776,0.982283,39.784604,18.928768,2.100710,0.051473,0.006290,176.857254,32.000000,187.793664,178.667338,182.361032,162.002924,32.000000,158.681314,68.251281,60.859070,94.638873,11.698848,38.915490,85.046005,74.244870,38.522934,43.763459,59.527899,36.636697
65.921964,94.907498,138.817622,156.026815,124.380797,123.000515,29.160167,14.329122,137.064779,3.819467,92.448374,67.132485,154.691154,138.400590,153.260574,137.605072,78.999443,134.633211,-0.000623,-2.049951,32.000000,-235.673336,137.216304,-0.201448,24.428971,0.659793,606934.493698,0.985032,39.899531,19.041679,2.106882,0.056289,0.014682,176.613518,32.000000,188.052614,178.976902,180.562763,161.475879,32.000000,159.202539,68.191120,60.865915,94.627834,11.698848,38.964483,85.046005,74.271317,38.522934,43.821259,59.591363,36.576242
66.018420,94.905840,138.870918,156.017313,124.436382,123.009394,29.146114,14.321559,137.011126,3.819476,92.461283,67.161145,154.624373,138.355670,153.268689,137.665960,79.024548,134.653562,-0.000624,-2.049399,32.000000,-235.687620,137.212983,-0.201648,24.381685,0.658904,606710.467616,0.984565,39.868424,18.876594,2.104754,0.048018,0.004862,175.871700,32.000000,188.749409,179.257938,177.700080,161.367608,32.000000,159.088753,68.156778,60.867768,94.627899,11.698848,38.935374,85.046005,74.208130,38.522934,43.815169,59.595316,36.615861
65.967398,94.896996,138.782097,156.001382,124.498043,123.018357,29.149545,14.323842,137.089898,3.819411,92.519732,67.211185,154.595351,138.304122,153.297205,137.718767,79.074062,134.660090,-0.000623,-2.051169,32.000000,-235.684190,137.205966,-0.201415,24.429758,0.659385,606833.827579,0.984839,39.899844,18.968541,2.105787,0.058532,0.007445,175.489122,32.000000,189.039141,178.886173,176.563806,161.810737,32.000000,159.021179,68.147740,60.898921,94.670897,11.698848,38.950961,85.046005,74.243277,38.522934,43.786601,59.537301,36.576389
65.984874,94.907498,138.846302,155.999146,124.467272,123.031017,29.162239,14.326696,137.139005,3.819410,92.377113,67.198120,154.601380,138.393922,153.341509,137.736126,79.025906,134.671432,-0.000622,-2.052348,32.000000,-235.686909,137.392700,-0.201243,24.407728,0.659625,606763.646663,0.983793,39.817625,18.953354,2.103518,0.047792,0.007236,175.489004,32.000000,189.118168,178.108531,177.068714,162.543975,32.000000,158.177551,68.116525,60.875405,94.627620,11.698848,38.927582,85.046005,74.224431,38.522934,43.785599,59.574604,36.443227
65.990890,94.907498,138.748732,155.999146,124.479438,123.048158,29.165829,14.320845,137.086084,3.819523,92.274661,67.245711,154.659484,138.417108,153.317503,137.679751,79.018840,134.642238,-0.000623,-2.052345,32.000000,-235.690956,137.313591,-0.201016,24.434977,0.658548,606701.699919,0.984566,39.851384,18.907020,2.103798,0.044468,0.007529,175.935832,32.000000,188.551211,177.983595,179.620786,162.717771,32.000000,157.868456,68.097244,60.879866,94.632373,11.698848,38.938443,85.046005,74.226218,38.522934,43.817502,59.585600,36.624078
65.990340,94.864384,138.866597,155.997749,124.506163,123.055736,29.140126,14.324984,137.105259,3.819564,92.302378,67.194458,154.676600,138.421410,153.358896,137.682749,78.976577,134.609321,-0.000623,-2.052355,32.000000,-235.682065,137.274003,-0.201015,24.425325,0.659377,606887.294872,0.983977,39.847292,18.960702,2.104214,0.054389,0.007659,176.639545,32.000000,187.931952,178.106777,181.590542,162.718202,32.000000,157.919790,68.104837,60.842640,94.624728,11.698848,38.947121,85.046005,74.188193,38.522934,43.681659,59.511642,36.538531
66.005750,94.854434,138.761839,155.998587,124.535466,123.059235,29.153748,14.330264,137.166108,3.819886,92.358097,67.298176,154.635555,138.350673,153.345435,137.757458,78.974852,134.586850,-0.000624,-2.052348,32.000000,-235.678751,137.201619,-0.201111,24.470146,0.658021,606985.874011,0.983894,39.842268,18.953543,2.102544,0.044696,0.001135,176.689082,32.000000,187.962109,178.470276,182.286560,162.208226,32.000000,158.703833,68.074672,60.846193,94.628679,11.698848,38.938657,85.046005,74.217904,38.522934,43.649232,59.571536,36.519236
66.024932,94.854710,138.847070,155.985731,124.529341,123.073983,29.141079,14.328694,137.097528,3.820005,92.375653,67.189560,154.663762,138.403098,153.283901,137.703898,78.978848,134.678654,-0.000622,-2.052340,32.000000,-235.676879,137.334329,-0.201092,24.400358,0.659013,607053.148581,0.984726,39.799612,18.979763,2.104347,0.049387,0.015506,176.685651,32.000000,188.028584,179.165440,180.733686,161.436204,32.000000,158.976732,68.041643,60.859442,94.613651,11.698848,38.952541,85.046005,74.184953,38.522934,43.647816,59.520464,36.299427
66.072336,94.854710,138.777482,155.985731,124.489496,123.081114,29.162134,14.328694,137.136427,3.820137,92.394160,67.257783,154.639177,138.354486,153.266470,137.755399,79.012963,134.746562,-0.000622,-2.052347,32.000000,-235.680977,137.367777,-0.201059,24.444864,0.656905,607049.417526,0.984016,39.776796,18.970535,2.102269,0.048787,0.003159,175.928304,32.000000,188.611154,179.174596,178.221599,161.356467,32.000000,159.123530,68.020428,60.877896,94.635067,11.698848,38.941924,85.046005,74.179536,38.522934,43.647266,59.580338,36.669786
66.022620,94.825415,138.775416,155.973434,124.458417,123.088778,29.164459,14.319989,137.139816,3.820228,92.377869,67.226012,154.565567,138.418536,153.306393,137.696171,79.083734,134.683171,-0.000621,-2.051771,32.000000,-235.687551,137.342919,-0.201237,24.415097,0.659121,607104.233524,0.984247,39.761060,19.011280,2.102949,0.054563,0.016850,175.528989,32.000000,189.099613,178.926902,176.442070,161.783786,32.000000,159.203916,68.053440,60.916643,94.634428,11.698848,38.968741,85.046005,74.158123,38.522934,43.554161,59.532502,36.589302
66.037596,94.808832,138.851457,155.973993,124.420466,123.101499,29.135024,14.328409,137.223744,3.820267,92.264154,67.218675,154.578905,138.400855,153.335286,137.795370,79.070900,134.669390,-0.000621,-2.051184,32.000000,-235.681590,137.384133,-0.201330,24.434190,0.656810,607033.385770,0.982815,39.721503,19.010244,2.100387,0.052793,0.011644,175.495162,32.000000,189.123556,178.257418,176.893913,162.472933,32.000000,158.056819,68.027348,60.910043,94.598832,11.698848,38.970179,85.046005,74.185663,38.522934,43.500616,59.506941,36.517328
65.992070,94.799712,138.777469,155.987967,124.401353,123.091310,29.140176,14.323271,137.190005,3.820317,92.142314,67.227670,154.606632,138.475323,153.322144,137.839941,79.010369,134.671272,-0.000621,-2.051770,32.000000,-235.683449,137.348322,-0.201235,24.432065,0.658335,606878.808391,0.983542,39.733694,18.908595,2.101937,0.059242,0.012204,175.909661,32.000000,188.696236,178.007676,179.226453,162.491891,32.000000,157.695044,68.032468,60.870743,94.579689,11.698848,38.963244,85.046005,74.184340,38.522934,43.498756,59.546742,36.333103
66.017708,94.799712,138.870902,155.987967,124.412319,123.083711,29.173534,14.328551,137.170933,3.819993,92.192921,67.254717,154.652852,138.408665,153.335863,137.862170,79.008744,134.667084,-0.000621,-2.052359,32.000000,-235.680956,137.396023,-0.201423,24.448771,0.658120,606936.125224,0.984350,39.704612,18.914713,2.102612,0.048426,0.007260,176.572292,32.000000,188.149090,177.841195,181.408765,162.874961,32.000000,158.078046,68.009265,60.888450,94.594224,11.698848,38.974116,85.046005,74.193215,38.522934,43.468322,59.537390,36.601627
65.957097,94.792250,138.809154,155.991600,124.386001,123.081627,29.145903,14.322130,137.127901,3.819993,92.258299,67.200701,154.640847,138.414151,153.333309,137.758777,78.984869,134.752241,-0.000621,-2.052362,32.000000,-235.689180,137.345386,-0.201256,24.428577,0.658309,607041.224410,0.984821,39.733497,18.976163,2.102942,0.050484,0.010204,176.692933,32.000000,187.908384,178.511430,182.232182,162.141902,32.000000,158.432299,67.969026,60.883944,94.634084,11.698848,38.954678,85.046005,74.215700,38.522934,43.443018,59.596772,36.667364
65.997856,94.806621,138.783197,155.992998,124.368756,123.087048,29.149227,14.329122,137.143065,3.819943,92.349026,67.250090,154.689851,138.374163,153.298672,137.784023,79.007857,134.707486,-0.000620,-2.052326,32.000000,-235.681532,137.292173,-0.201126,24.415307,0.658041,606993.698238,0.983213,39.712091,18.975746,2.103540,0.048944,0.014113,176.701448,32.000000,187.941082,179.157365,181.101011,161.464434,32.000000,158.788447,67.948469,60.877473,94.639327,11.698848,38.939448,85.046005,74.201964,38.522934,43.485931,59.551070,36.321217
65.966720,94.807451,138.843318,155.996352,124.365779,123.087046,29.165568,14.321131,137.210745,3.819965,92.357183,67.233976,154.624525,138.397492,153.254822,137.810094,79.027692,134.766586,-0.000620,-2.052307,32.000000,-235.686901,137.409650,-0.201009,24.424565,0.659061,607062.428583,0.985108,39.755242,19.041103,2.104537,0.060593,0.017421,176.060148,32.000000,188.618662,178.953516,178.538562,161.514087,32.000000,159.363201,67.912390,60.876746,94.627357,11.698848,38.976401,85.046005,74.195220,38.522934,43.484050,59.526089,36.527820
66.043699,94.807451,138.853701,155.996352,124.359047,123.084345,29.132310,14.322415,137.246515,3.819995,92.376489,67.208133,154.580114,138.453098,153.279668,137.842670,79.018700,134.719878,-0.000620,-2.052331,32.000000,-235.685289,137.388745,-0.201190,24.429758,0.658706,607034.864585,0.984403,39.735575,18.996316,2.102844,0.047670,0.003559,175.561072,32.000000,189.007078,179.020052,176.467676,161.606168,32.000000,158.863509,67.913462,60.883699,94.626589,11.698848,38.964486,85.046005,74.176753,38.522934,43.484767,59.580427,36.573234
66.042145,94.804134,138.907473,156.019269,124.417252,123.093231,29.163933,14.321844,137.166514,3.820046,92.356525,67.245573,154.584134,138.457421,153.301502,137.841284,79.061909,134.681109,-0.000619,-2.052332,32.000000,-235.685204,137.343306,-0.201347,24.439356,0.659306,607005.661127,0.984366,39.762405,19.005267,2.104748,0.047486,0.016075,175.527443,32.000000,189.080018,178.410834,176.957588,162.183889,32.000000,158.270933,67.957399,60.881026,94.642021,11.698848,38.972471,85.046005,74.194776,38.522934,43.472514,59.563491,36.463403
66.025364,94.816847,138.804225,156.034361,124.523565,123.123338,29.168930,14.320274,137.204822,3.820141,92.254343,67.243353,154.630834,138.388969,153.324793,137.798970,79.048145,134.798378,-0.000619,-2.052339,32.000000,-235.684151,137.324767,-0.201203,24.430125,0.658068,606972.131359,0.984201,39.698138,18.991510,2.102452,0.048320,0.018424,175.800739,32.000000,188.834624,177.931517,178.779845,162.658542,32.000000,158.055142,67.945535,60.896747,94.620836,11.698848,38.948798,85.046005,74.176159,38.522934,43.510358,59.497814,36.603755
66.012521,94.822927,138.877607,156.025138,124.563642,123.143693,29.126159,14.331691,137.120138,3.820204,92.321596,67.225369,154.699164,138.431542,153.350056,137.886334,79.055337,134.755762,-0.000619,-2.052345,32.000000,-235.677980,137.326557,-0.201278,24.443448,0.658222,606906.961687,0.983222,39.696117,18.929414,2.103316,0.048905,0.011522,176.496574,32.000000,188.139871,177.970191,181.217760,162.592336,32.000000,157.953949,67.942907,60.869767,94.658953,11.698848,38.997106,85.046005,74.184537,38.522934,43.508576,59.545582,36.438238
66.027992,94.822927,138.799116,156.025138,124.574849,123.153907,29.176149,14.321559,137.149394,3.820244,92.323308,67.342750,154.698944,138.366763,153.369914,137.730988,78.998800,134.711676,-0.000619,-2.052319,32.000000,-235.687129,137.317894,-0.201458,24.457741,0.658242,607120.733843,0.983601,39.722836,19.000295,2.102286,0.055761,0.016172,176.759548,32.000000,187.817032,178.400421,182.233529,162.189832,32.000000,158.276145,67.934345,60.887560,94.652205,11.698848,38.945591,85.046005,74.171536,38.522934,43.525845,59.588688,36.640659
65.994373,94.838128,138.884089,156.013959,124.560998,123.153933,29.207486,14.322558,137.189945,3.820351,92.421741,67.318409,154.710369,138.415721,153.296496,137.818692,78.975899,134.661744,-0.000619,-2.050540,32.000000,-235.689900,137.325256,-0.201529,24.452889,0.658661,607219.836548,0.985435,39.739637,18.972351,2.103807,0.050070,0.005922,176.780728,32.000000,187.944067,178.930976,181.361326,161.671487,32.000000,159.086435,67.931521,60.864577,94.646645,11.698848,38.975198,85.046005,74.178981,38.522934,43.571698,59.559439,36.586660
66.035380,94.851394,138.808135,156.002221,124.499434,123.148920,29.132550,14.328979,137.111052,3.820427,92.457058,67.258881,154.663255,138.329487,153.235275,137.783228,79.030490,134.765130,-0.000618,-2.048752,32.000000,-235.681019,137.367736,-0.201561,24.396451,0.657599,607397.201389,0.983574,39.726722,19.007414,2.102125,0.053612,0.010117,176.148984,32.000000,188.518914,179.016156,178.920844,161.388056,32.000000,159.193223,67.960396,60.883210,94.661561,11.698848,38.945354,85.046005,74.167414,38.522934,43.611601,59.600391,36.685266
66.010292,94.865489,138.857297,155.992998,124.452624,123.156419,29.146783,14.324413,137.129040,3.820806,92.440811,67.239045,154.632146,138.465862,153.267383,137.757474,79.039324,134.645153,-0.000618,-2.047575,32.000000,-235.687717,137.394496,-0.201565,24.410167,0.658798,607494.818203,0.983108,39.769989,19.005988,2.104484,0.047259,0.011135,175.587476,32.000000,188.996572,179.055254,176.673284,161.499586,32.000000,159.047424,67.976926,60.892749,94.666207,11.698848,38.980674,85.046005,74.171853,38.522934,43.610156,59.544412,36.590842
66.055080,94.865489,138.904557,155.992998,124.465670,123.170536,29.156687,14.330977,137.145411,3.820816,92.402597,67.246097,154.596495,138.398204,153.290015,137.835586,79.068385,134.769414,-0.000619,-2.047561,32.000000,-235.679185,137.372834,-0.201607,24.407413,0.659228,607340.289249,0.984954,39.749024,19.001759,2.102027,0.059158,0.016042,175.609638,32.000000,189.050118,178.351432,176.714863,162.156592,32.000000,158.383355,67.987630,60.891799,94.668948,11.698848,38.979613,85.046005,74.154230,38.522934,43.652872,59.562439,36.702214
65.989048,94.856369,138.860527,155.998308,124.523804,123.178138,29.147575,14.321987,137.177443,3.820824,92.284090,67.261472,154.626112,138.411072,153.325746,137.774606,79.055573,134.735284,-0.000619,-2.046933,32.000000,-235.687028,137.369391,-0.201604,24.432092,0.659599,607390.319468,0.984981,39.784060,18.934479,2.103570,0.056858,0.004808,175.703318,32.000000,189.060906,177.813642,178.373418,162.714176,32.000000,157.835056,67.983600,60.868019,94.643054,11.698848,38.977288,85.046005,74.193065,38.522934,43.623018,59.581951,36.606469
66.028623,94.850288,138.904966,156.018151,124.525906,123.193403,29.139358,14.323271,137.181669,3.820802,92.291568,67.245213,154.709590,138.417250,153.321099,137.798055,79.056651,134.815740,-0.000618,-2.046342,32.000000,-235.686563,137.338369,-0.201609,24.409852,0.659401,607368.841551,0.984022,39.746678,18.965951,2.102860,0.049592,0.009593,176.430364,32.000000,188.073256,178.008328,180.967102,162.667069,32.000000,157.822789,68.024251,60.887624,94.669115,11.698848,38.982443,85.046005,74.160232,38.522934,43.602610,59.516284,36.626425
66.016140,94.847248,138.793320,156.038833,124.551080,123.199783,29.152606,14.324984,137.240748,3.820832,92.371090,67.319373,154.663891,138.394657,153.332147,137.760327,78.995528,134.715917,-0.000617,-2.046325,32.000000,-235.685015,137.440751,-0.201380,24.442058,0.659446,607456.497154,0.985455,39.792675,18.962142,2.104297,0.060764,0.011307,176.741049,32.000000,187.829387,178.217337,182.181127,162.387944,32.000000,158.256818,68.028892,60.863360,94.683671,11.698848,39.003516,85.046005,74.163040,38.522934,43.601154,59.584488,36.643373
66.074536,94.847248,138.881131,156.038833,124.568902,123.206133,29.140634,14.319846,137.207500,3.820792,92.394458,67.307576,154.745097,138.404690,153.302116,137.794304,79.019424,134.609570,-0.000617,-2.046316,32.000000,-235.689825,137.324013,-0.201334,24.403872,0.659818,607499.700547,0.985188,39.753558,19.000242,2.103708,0.043644,0.009285,176.740757,32.000000,187.951097,178.788802,181.658074,161.742927,32.000000,159.026626,68.036268,60.882545,94.726902,11.698848,38.975326,85.046005,74.129384,38.522934,43.590172,59.582325,36.519309
66.031934,94.856369,138.844196,156.041069,124.566208,123.212493,29.164293,14.325697,137.203871,3.820820,92.512062,67.290198,154.708811,138.397491,153.282811,137.767559,79.087152,134.738015,-0.000617,-2.046893,32.000000,-235.684793,137.258890,-0.201213,24.433875,0.658452,607678.111366,0.984989,39.760936,19.012752,2.102415,0.048709,0.013644,176.239006,32.000000,188.358950,179.118902,179.207179,161.507591,32.000000,159.000839,67.998854,60.898505,94.711176,11.698848,38.963248,85.046005,74.156453,38.522934,43.617232,59.526286,36.658854
66.005868,94.859132,138.839193,156.020108,124.587069,123.213756,29.153296,14.322415,137.160874,3.820824,92.519560,67.138935,154.652923,138.493553,153.279863,137.805348,79.110006,134.749261,-0.000619,-2.048134,32.000000,-235.687092,137.305860,-0.201031,24.421654,0.659205,607618.314558,0.984484,39.712207,18.937038,2.101886,0.044838,0.005097,175.588292,32.000000,188.850545,179.046399,177.041611,161.482690,32.000000,159.200705,67.993954,60.901114,94.705806,11.698848,38.959616,85.046005,74.156593,38.522934,43.624476,59.533052,36.370740
65.966886,94.858027,138.816935,156.008369,124.600922,123.217535,29.195474,14.331263,137.151416,3.820813,92.423632,67.184819,154.611737,138.383808,153.343928,137.753731,79.078401,134.740479,-0.000619,-2.048134,32.000000,-235.678080,137.313240,-0.200763,24.448352,0.658840,607527.632066,0.984459,39.756873,18.931893,2.102683,0.054164,0.013572,175.577173,32.000000,189.089598,178.449339,176.431565,162.394936,32.000000,158.579258,68.008553,60.915836,94.709435,11.698848,38.984359,85.046005,74.168320,38.522934,43.623106,59.526965,36.535963
65.976362,94.859409,138.964351,156.010046,124.638441,123.219804,29.215756,14.326839,137.234105,3.820818,92.377257,67.265999,154.655069,138.401406,153.331265,137.876430,79.065869,134.868933,-0.000621,-2.048721,32.000000,-235.685127,137.297884,-0.200594,24.448299,0.659544,607496.945945,0.985276,39.781395,18.914516,2.103437,0.045750,0.000000,176.347949,32.000000,188.307330,177.921465,180.646291,162.660349,32.000000,157.996262,67.995067,60.903074,94.673332,11.698848,38.947843,85.046005,74.156306,38.522934,43.617811,59.509852,36.576095
66.019874,94.859409,138.779833,156.010046,124.671126,123.226123,29.122088,14.321702,137.223737,3.820834,92.377257,67.207420,154.655069,138.435745,153.331265,137.789151,79.065869,134.735815,-0.000622,-2.049312,32.000000,-235.690592,137.216062,-0.200301,24.445310,0.659277,607610.873704,0.984521,39.812843,18.941844,2.104343,0.051355,0.011902,176.347949,32.000000,188.307330,177.921465,180.646291,162.660349,32.000000,157.996262,67.995067,60.903074,94.673332,11.698848,39.000974,85.046005,74.174021,38.522934,43.621216,59.569805,36.565971
65.994677,94.868529,138.871418,156.015636,124.650441,123.234991,29.148096,14.319846,137.247215,3.820835,92.320826,67.146275,154.690461,138.391803,153.357248,137.856236,78.991746,134.692007,-0.000622,-2.049307,32.000000,-235.695070,137.344245,-0.200213,24.423962,0.660094,607651.067278,0.983704,39.806310,19.016917,2.106275,0.068981,0.010141,176.739119,32.000000,187.921091,178.150165,182.163561,162.408705,32.000000,158.268995,68.020681,60.883184,94.690440,11.698848,38.969176,85.046005,74.157866,38.522934,43.648364,59.561141,36.388495
66.061409,94.882072,138.817234,156.013400,124.655234,123.242551,29.155283,14.328979,137.229708,3.821116,92.481507,67.351958,154.698975,138.383482,153.266895,137.797081,79.063703,134.724157,-0.000622,-2.046937,32.000000,-235.681183,137.390415,-0.200712,24.414101,0.658375,607657.164851,0.986201,39.769981,18.952103,2.102092,0.049618,0.015235,176.423394,32.000000,188.268930,179.074646,179.701686,161.302510,32.000000,159.280331,68.023390,60.903535,94.701850,11.698848,38.945284,85.046005,74.127165,38.522934,43.689001,59.560452,36.631121
65.994128,94.884559,138.992168,156.022064,124.648426,123.235206,29.168350,14.328837,137.170401,3.821205,92.543256,67.214718,154.634925,138.345004,153.278502,137.742667,79.128082,134.823918,-0.000622,-2.045747,32.000000,-235.677228,137.302819,-0.201117,24.450502,0.659981,607906.543509,0.985829,39.800136,19.004886,2.104282,0.051238,0.003968,175.767299,32.000000,189.073955,179.055787,177.190165,161.639504,32.000000,159.357495,68.004523,60.916805,94.736064,11.698848,38.989493,85.046005,74.135125,38.522934,43.687854,59.518113,36.628847
66.078084,94.884559,138.800493,156.022064,124.659168,123.226382,29.189112,14.328837,137.184293,3.821277,92.454491,67.270271,154.589320,138.384970,153.301014,137.782270,79.063576,134.767600,-0.000621,-2.045743,32.000000,-235.678539,137.230050,-0.201234,24.397342,0.658976,607757.950751,0.984582,39.757981,18.948592,2.101336,0.058940,0.017536,175.548962,32.000000,189.109760,178.563577,176.180126,161.880958,32.000000,158.345659,67.984731,60.904396,94.710597,11.698848,38.937791,85.046005,74.115178,38.522934,43.694500,59.554482,36.418282
66.031091,94.897825,138.941867,156.029610,124.632496,123.221174,29.140330,14.327838,137.223990,3.821345,92.379682,67.210307,154.657376,138.409582,153.336228,137.787628,79.081483,134.707834,-0.000620,-2.047451,32.000000,-235.680522,137.509195,-0.201140,24.399099,0.660080,607609.172552,0.985195,39.816625,18.932791,2.106129,0.059965,0.014645,175.687059,32.000000,189.084836,178.023460,178.011627,162.526679,32.000000,158.014293,68.012576,60.902696,94.691495,11.698848,38.980291,85.046005,74.177212,38.522934,43.734898,59.548916,36.617254
66.037306,94.904182,138.830554,156.031008,124.563029,123.220132,29.175542,14.324841,137.158560,3.821679,92.375057,67.220306,154.673062,138.423551,153.347395,137.731500,79.048843,134.708102,-0.000619,-2.048021,32.000000,-235.682699,137.329171,-0.201208,24.398417,0.658988,607674.330262,0.983044,39.746556,18.969876,2.100553,0.050893,0.016588,176.339253,32.000000,188.505505,177.864955,180.683244,162.808267,32.000000,158.235702,68.023589,60.877308,94.685639,11.698848,38.950257,85.046005,74.129457,38.522934,43.753779,59.591658,36.588128
66.074360,94.887323,138.952502,156.035479,124.627736,123.214282,29.153861,14.331834,137.182060,3.821532,92.375877,67.248253,154.687848,138.512759,153.405017,137.846058,79.030389,134.792471,-0.000621,-2.049504,32.000000,-235.681771,137.413501,-0.201442,24.406784,0.660549,607652.044430,0.985454,39.799034,18.922861,2.104189,0.050924,0.015402,176.800993,32.000000,188.013769,178.117995,181.800702,162.567093,32.000000,157.826033,68.031948,60.897065,94.732028,11.698848,38.988857,85.046005,74.164808,38.522934,43.752847,59.536819,36.640218
66.018088,94.887323,138.856013,156.035479,124.653168,123.226245,29.151390,14.323129,137.217646,3.821374,92.416338,67.267974,154.644337,138.489862,153.315968,137.829204,79.045904,134.772176,-0.000620,-2.049844,32.000000,-235.689001,137.395495,-0.201427,24.359996,0.659762,607732.197373,0.984170,39.800203,18.955631,2.102305,0.048317,0.007068,176.785000,32.000000,187.951825,178.738546,182.052284,161.759074,32.000000,158.797234,68.023608,60.883200,94.709366,11.698848,38.961263,85.046005,74.132413,38.522934,43.699094,59.593546,36.623344
65.993866,94.884559,138.920400,156.050851,124.656557,123.232554,29.141141,14.326411,137.197230,3.821480,92.554954,67.191500,154.701643,138.441596,153.261611,137.768599,79.044821,134.736607,-0.000621,-2.050428,32.000000,-235.681949,137.392578,-0.201138,24.370329,0.659703,607702.054948,0.984204,39.752427,19.015175,2.102972,0.056020,0.007541,176.624458,32.000000,188.393843,178.994151,180.067507,161.627914,32.000000,159.243466,68.029651,60.892651,94.680478,11.698848,38.983662,85.046005,74.175400,38.522934,43.689348,59.532580,36.407497
66.081121,94.906393,138.831645,156.048615,124.682629,123.233800,29.167796,14.323842,137.183221,3.821569,92.537611,67.255855,154.672500,138.349797,153.277122,137.809546,79.077160,134.683596,-0.000622,-2.051100,32.000000,-235.684845,137.308103,-0.201419,24.327817,0.661250,607752.945459,0.985309,39.799385,18.989776,2.103303,0.047885,0.015144,175.821374,32.000000,188.869013,179.090156,177.366309,161.490751,32.000000,158.963995,68.047094,60.914019,94.699345,11.698848,38.952427,85.046005,74.098277,38.522934,43.756491,59.566668,36.651444
66.024527,94.905287,138.877542,156.042467,124.679746,123.250319,29.149909,14.328551,137.190545,3.821825,92.509158,67.190391,154.611313,138.475383,153.318878,137.765198,79.067764,134.725688,-0.000621,-2.050514,32.000000,-235.677349,137.405324,-0.201675,24.365478,0.661773,607795.159860,0.986098,39.816844,18.973538,2.105050,0.067997,0.014871,175.588323,32.000000,189.127847,178.696401,176.325102,161.955852,32.000000,158.707931,68.057580,60.932983,94.708259,11.698848,38.995315,85.046005,74.123631,38.522934,43.755580,59.574958,36.579030
66.001155,94.905287,138.814685,156.042467,124.664069,123.264302,29.177662,14.326553,137.172530,3.821853,92.429413,67.279196,154.654287,138.372900,153.363442,137.824480,79.105246,134.773642,-0.000620,-2.049904,32.000000,-235.683281,137.398920,-0.201691,24.301145,0.661104,607711.726074,0.983825,39.765857,18.915376,2.100928,0.053970,0.010052,175.691467,32.000000,189.180152,178.018086,177.664537,162.542242,32.000000,158.328082,68.074893,60.929891,94.681774,11.698848,38.944717,85.046005,74.133693,38.522934,43.751206,59.581931,36.491283
66.047512,94.928503,138.808375,156.048895,124.720169,123.255369,29.164787,14.334260,137.270944,3.822147,92.370193,67.305745,154.715234,138.442268,153.362745,137.783293,79.076296,134.709032,-0.000621,-2.051037,32.000000,-235.679345,137.334184,-0.201614,24.343946,0.661301,607845.212110,0.985489,39.811975,18.945276,2.103423,0.044070,0.000000,176.119570,32.000000,188.580334,177.817016,180.084601,162.784393,32.000000,157.718960,68.087852,60.924925,94.684382,11.698848,38.971272,85.046005,74.142784,38.522934,43.822947,59.511042,36.613293
66.086594,94.919106,138.845905,156.037156,124.721410,123.249063,29.153087,14.328266,137.147112,3.822169,92.428038,67.281071,154.705800,138.521915,153.359734,137.812666,79.033240,134.737809,-0.000622,-2.051622,32.000000,-235.680749,137.250200,-0.201994,24.294169,0.663075,607836.712353,0.985048,39.831485,18.931149,2.103216,0.058181,0.002222,176.748775,32.000000,187.869083,178.100638,182.072598,162.699213,32.000000,157.867907,68.074565,60.883000,94.665876,11.698848,38.953511,85.046005,74.088885,38.522934,43.792871,59.537213,36.498033
66.021808,94.919659,138.886486,156.033802,124.691628,123.242852,29.155262,14.326553,137.242318,3.822185,92.486259,67.340273,154.694575,138.428689,153.303784,137.680407,79.025052,134.723527,-0.000622,-2.051623,32.000000,-235.684920,137.342957,-0.202051,24.304109,0.661173,607875.284236,0.984706,39.816008,18.928631,2.101644,0.048266,0.003631,176.756569,32.000000,187.865840,178.618189,182.442780,161.901529,32.000000,158.787927,68.074282,60.870549,94.679204,11.698848,39.007295,85.046005,74.125036,38.522934,43.792084,59.532826,36.677196
66.040593,94.919659,138.969254,156.033802,124.651016,123.236673,29.177310,14.333831,137.256134,3.822185,92.544348,67.214352,154.754542,138.449669,153.274828,137.714414,79.025764,134.716113,-0.000623,-2.051627,32.000000,-235.676987,137.328861,-0.201752,24.293749,0.662135,607911.374717,0.984385,39.774006,18.985704,2.100969,0.053649,0.006791,176.608009,32.000000,188.209458,179.098883,180.367321,161.408704,32.000000,159.026752,68.114446,60.891345,94.682323,11.698848,38.998443,85.046005,74.108365,38.522934,43.793029,59.578361,36.483286
66.094047,94.920212,138.826442,156.039113,124.583518,123.215068,29.134282,14.323557,137.193232,3.822141,92.539869,67.328667,154.691111,138.452771,153.247649,137.882926,79.076597,134.687392,-0.000622,-2.051620,32.000000,-235.685950,137.324460,-0.201837,24.325719,0.663061,607936.227722,0.985329,39.828616,18.986934,2.103646,0.053508,0.013099,175.819383,32.000000,188.869687,179.264432,177.928852,161.421935,32.000000,159.220020,68.118299,60.951859,94.681452,11.698848,38.997742,85.046005,74.112699,38.522934,43.793978,59.497598,36.538825
66.075544,94.930438,138.960400,156.057000,124.574877,123.195075,29.157951,14.330264,137.196507,3.822061,92.574149,67.269911,154.630739,138.435825,153.334928,137.851008,79.079640,134.796451,-0.000623,-2.051607,32.000000,-235.680882,137.314851,-0.201921,24.290891,0.663570,607893.896870,0.984226,39.812938,18.982612,2.104301,0.057013,0.001544,175.515656,32.000000,189.028356,178.771832,176.437734,161.778636,32.000000,158.831921,68.149640,60.925586,94.700168,11.698848,38.995079,85.046005,74.084141,38.522934,43.825174,59.536662,36.534496
66.054665,94.928227,138.820277,156.056441,124.530415,123.182347,29.164671,14.318990,137.193242,3.822054,92.464794,67.254252,154.636352,138.498447,153.359114,137.830444,79.087247,134.774893,-0.000622,-2.051592,32.000000,-235.699860,137.324625,-0.202038,24.289160,0.660856,607637.086834,0.984629,39.768894,18.917788,2.100438,0.053460,0.010822,175.460627,32.000000,189.206147,178.041026,177.362684,162.619945,32.000000,157.943984,68.114641,60.927197,94.651993,11.698848,38.989202,85.046005,74.137669,38.522934,43.824498,59.588255,36.628480
66.079966,94.928227,138.938183,156.056441,124.523243,123.179754,29.175806,14.326982,137.342933,3.822011,92.354597,67.233654,154.705519,138.499425,153.337479,137.775037,79.074715,134.708937,-0.000622,-2.051612,32.000000,-235.682197,137.378954,-0.201875,24.301302,0.662856,607558.891495,0.983999,39.794553,18.967860,2.103053,0.048925,0.010843,176.056650,32.000000,188.532074,178.107363,179.898659,162.561554,32.000000,157.798598,68.091308,60.927152,94.671538,11.698848,38.989521,85.046005,74.072951,38.522934,43.816894,59.588078,36.469713
66.068405,94.925739,138.848361,156.043305,124.562533,123.182932,29.154994,14.324698,137.244222,3.821899,92.355276,67.336306,154.725542,138.494531,153.377996,137.863533,79.010144,134.805577,-0.000623,-2.051617,32.000000,-235.683825,137.422028,-0.201857,24.310980,0.662237,607485.450282,0.984008,39.809763,18.949756,2.101597,0.047956,0.009701,176.646125,32.000000,187.911923,178.138695,181.925224,162.577221,32.000000,157.956486,68.124972,60.911190,94.681495,11.698848,38.999843,85.046005,74.092470,38.522934,43.808410,59.509439,36.667658
