OSU 80 Ton Compressor Load Stand
66.070862,94.929056,138.946012,156.041069,124.564175,123.191141,29.159022,14.326696,137.238375,3.821847,92.400503,67.276090,154.728249,138.474181,153.370100,137.828535,78.989483,134.823410,-0.000624,-2.051631,32.000000,-235.681172,137.393679,-0.201847,24.293094,0.662284,607488.219705,0.983197,39.788654,18.930166,2.102576,0.051614,0.002995,176.758180,32.000000,187.954322,178.644619,182.308930,162.145055,32.000000,158.525147,68.137098,60.916710,94.695072,11.698848,38.993150,85.046005,74.069246,38.522934,43.818057,59.575214,36.485267
66.139879,94.932925,138.891138,156.032685,124.524633,123.198726,29.151802,14.326411,137.279439,3.821576,92.451694,67.444415,154.767078,138.465576,153.321108,137.843080,79.033214,134.802229,-0.000624,-2.051634,32.000000,-235.681785,137.417867,-0.202080,24.293487,0.661613,607663.055375,0.984108,39.795811,19.041801,2.101585,0.061772,0.018644,176.668784,32.000000,188.086640,179.221393,180.994217,161.485231,32.000000,159.028515,68.159006,60.903573,94.681576,11.698848,38.978028,85.046005,74.080698,38.522934,43.817367,59.556026,36.500380
66.105072,94.932925,138.998562,156.032685,124.499841,123.207359,29.170739,14.320845,137.302802,3.821586,92.443939,67.300128,154.654465,138.455443,153.287848,137.913952,79.054017,134.804336,-0.000624,-2.051632,32.000000,-235.687842,137.421275,-0.202064,24.300568,0.662749,607757.659810,0.984005,39.797078,19.071143,2.102985,0.054482,0.016294,175.908673,32.000000,188.772377,179.185084,178.403986,161.417486,32.000000,159.254722,68.196104,60.909954,94.691528,11.698848,39.015936,85.046005,74.038575,38.522934,43.828800,59.585737,36.550417
66.122333,94.902524,139.007546,156.023741,124.460377,123.226407,29.119243,14.327124,137.326405,3.821854,92.419198,67.261899,154.597019,138.512128,153.292814,137.952337,79.037746,134.836570,-0.000624,-2.051633,32.000000,-235.679268,137.422986,-0.201949,24.312816,0.661404,607659.299059,0.983186,39.743394,19.017100,2.099961,0.047423,0.007437,175.537870,32.000000,189.073678,178.922886,176.374349,162.013674,32.000000,158.965954,68.182841,60.898254,94.670302,11.698848,38.991253,85.046005,74.043343,38.522934,43.732995,59.545739,36.603682
66.034959,94.885388,139.000489,156.034641,124.429322,123.228895,29.165494,14.320560,137.364296,3.821933,92.298878,67.319172,154.634243,138.506705,153.329724,137.846845,79.068641,134.810254,-0.000625,-2.052794,32.000000,-235.689439,137.451827,-0.202029,24.291153,0.662468,607669.580378,0.983187,39.772413,18.997323,2.102691,0.052127,0.015502,175.591339,32.000000,189.111912,178.314414,176.970970,162.441097,32.000000,158.018812,68.208799,60.915630,94.697830,11.698848,39.016427,85.046005,74.064978,38.522934,43.678471,59.587803,36.588201
66.171248,94.856645,138.956608,156.036597,124.359292,123.220081,29.171993,14.330407,137.305335,3.822192,92.244070,67.452147,154.667243,138.563369,153.380209,137.904281,79.102905,134.767374,-0.000625,-2.053936,32.000000,-235.676970,137.538032,-0.202269,24.301538,0.661988,607744.086916,0.984720,39.727619,19.029286,2.102278,0.060100,0.016266,176.029859,32.000000,188.727366,178.056496,179.717940,162.655537,32.000000,157.868139,68.218054,60.946358,94.691168,11.698848,38.994850,85.046005,74.044671,38.522934,43.677356,59.577260,36.624811
66.119054,94.856645,139.046799,156.036597,124.356669,123.211216,29.177555,14.324698,137.335910,3.822236,92.247641,67.289686,154.714592,138.499751,153.365511,137.895314,79.044166,134.738485,-0.000625,-2.053933,32.000000,-235.688579,137.369655,-0.202527,24.307859,0.663826,607700.220946,0.984571,39.783369,18.985581,2.104953,0.051176,0.003653,176.569068,32.000000,188.173428,177.932703,181.839344,162.940036,32.000000,157.992639,68.233525,60.897367,94.708061,11.698848,39.034668,85.046005,74.012678,38.522934,43.586186,59.587508,36.561422
66.095864,94.843932,138.951648,156.037995,124.348601,123.216289,29.173943,14.326553,137.340707,3.822216,92.280770,67.400375,154.696202,138.479095,153.359212,137.892605,78.991016,134.762704,-0.000622,-2.053364,32.000000,-235.682953,137.398920,-0.202562,24.316828,0.661120,607452.948508,0.981975,39.640969,18.930437,2.099954,0.059114,0.012941,176.866545,32.000000,187.893913,178.626920,182.416130,162.022311,32.000000,158.440025,68.233679,60.896264,94.710287,11.698848,38.994675,85.046005,74.015787,38.522934,43.545001,59.499241,36.629874
66.025626,94.847248,139.044579,156.023462,124.310224,123.221134,29.165525,14.329978,137.372734,3.822523,92.356937,67.233240,154.700242,138.527543,153.306051,137.854145,79.038934,134.861625,-0.000622,-2.052119,32.000000,-235.681168,137.523083,-0.202547,24.294457,0.662268,607577.906229,0.982572,39.684475,18.975108,2.102976,0.052650,0.009390,176.811290,32.000000,187.871893,179.177732,181.422509,161.402868,32.000000,158.965914,68.209013,60.894453,94.706148,11.698848,39.037173,85.046005,74.046166,38.522934,43.553852,59.537242,36.620629
66.130141,94.829837,138.974839,156.012282,124.339991,123.222433,29.162366,14.323557,137.387722,3.822836,92.355669,67.295529,154.677652,138.583109,153.246668,137.918782,79.011366,134.850959,-0.000620,-2.052128,32.000000,-235.685295,137.402450,-0.202681,24.291179,0.661763,607723.301030,0.983083,39.691101,19.040053,2.102274,0.050741,0.006625,175.925381,32.000000,188.726708,179.192930,178.647260,161.591526,32.000000,159.243894,68.155481,60.915957,94.718180,11.698848,38.998974,85.046005,74.024284,38.522934,43.552366,59.532246,36.480424
66.043433,94.829837,139.029520,156.012282,124.309247,123.212520,29.183690,14.321559,137.376409,3.822906,92.394307,67.197044,154.605695,138.569366,153.301884,137.931615,79.074684,134.856960,-0.000618,-2.052119,32.000000,-235.690079,137.420684,-0.202329,24.296896,0.664050,607675.717826,0.984568,39.753018,19.040294,2.105918,0.054703,0.016372,175.539719,32.000000,189.106800,179.197165,176.590421,161.607480,32.000000,159.022264,68.128340,60.918363,94.737638,11.698848,39.032577,85.046005,74.028972,38.522934,43.496328,59.531125,36.667364
66.071817,94.822375,138.967770,156.020108,124.306434,123.216149,29.159613,14.327552,137.359194,3.822971,92.340184,67.141473,154.629960,138.542082,153.356499,137.843733,79.086657,134.892337,-0.000617,-2.050976,32.000000,-235.681955,137.490146,-0.202719,24.276230,0.662100,607663.886761,0.982925,39.648423,19.062670,2.101536,0.051098,0.018710,175.523104,32.000000,189.142223,178.478835,176.994964,162.290504,32.000000,158.128071,68.075589,60.912557,94.728432,11.698848,38.993760,85.046005,74.037562,38.522934,43.471318,59.543123,36.477270
66.076977,94.845590,138.957062,156.029890,124.322662,123.217436,29.138466,14.325697,137.408658,3.822995,92.282547,67.323985,154.626533,138.634677,153.353446,137.938687,79.092578,134.851957,-0.000617,-2.050998,32.000000,-235.682826,137.410954,-0.202802,24.344208,0.663546,607509.612204,0.983551,39.720746,19.002274,2.105123,0.047191,0.004818,175.934588,32.000000,188.816607,177.993929,179.141066,162.849456,32.000000,157.834123,67.974913,60.902884,94.697152,11.698848,39.007446,85.046005,74.004215,38.522934,43.542176,59.581587,36.652324
66.113265,94.879584,138.937700,156.029331,124.304836,123.212363,29.179501,14.325269,137.387310,3.823181,92.311238,67.200592,154.718591,138.486293,153.353606,137.988782,79.079636,134.745096,-0.000616,-2.051611,32.000000,-235.688172,137.351625,-0.202828,24.298103,0.663293,607471.862771,0.983907,39.689601,19.007518,2.103284,0.057263,0.010588,176.563298,32.000000,188.152586,178.081013,181.475307,162.776484,32.000000,157.834320,67.939318,60.881249,94.697341,11.698848,38.987256,85.046005,74.003121,38.522934,43.540674,59.577073,36.609844
66.016088,94.879584,139.041385,156.029331,124.317394,123.215907,29.154317,14.325555,137.285611,3.823321,92.354609,67.171638,154.700339,138.651336,153.367523,137.916379,79.023829,134.775418,-0.000615,-2.053394,32.000000,-235.687231,137.335105,-0.202913,24.306993,0.661340,607498.339046,0.984604,39.708511,18.981944,2.102957,0.044530,0.011520,176.788043,32.000000,187.793542,178.672758,182.474693,162.194670,32.000000,158.189412,67.842284,60.867295,94.706229,11.698848,39.038596,85.046005,74.026601,38.522934,43.645679,59.601522,36.481745
66.019554,94.871293,138.972607,156.031846,124.307322,123.217139,29.139542,14.323414,137.258464,3.823295,92.419894,67.264199,154.700480,138.520489,153.264234,137.864530,78.994536,134.818332,-0.000616,-2.055148,32.000000,-235.683962,137.455823,-0.202929,24.299388,0.661964,607540.051834,0.982667,39.712241,18.942858,2.101510,0.060320,0.017630,176.666850,32.000000,187.947225,179.070476,181.366715,161.683365,32.000000,159.138638,67.795428,60.867870,94.686728,11.698848,38.999814,85.046005,74.017370,38.522934,43.618557,59.575322,36.598913
66.026938,94.869082,139.056562,156.047777,124.337063,123.215854,29.140327,14.334830,137.361896,3.823552,92.471519,67.340265,154.702250,138.591447,153.277753,137.898601,79.068265,134.751719,-0.000616,-2.054584,32.000000,-235.673365,137.269491,-0.203168,24.331541,0.663851,607743.839537,0.985141,39.793315,19.013430,2.106174,0.062524,0.003012,176.123805,32.000000,188.544655,179.298460,178.917630,161.610585,32.000000,159.123670,67.794464,60.892066,94.686573,11.698848,39.040667,85.046005,74.023299,38.522934,43.610392,59.562281,36.507790
66.003361,94.890916,138.995690,156.040231,124.398018,123.224909,29.169563,14.321416,137.321514,3.823387,92.513388,67.253429,154.647216,138.578359,153.293847,137.954289,79.069217,134.830699,-0.000614,-2.053995,32.000000,-235.686780,137.356746,-0.203177,24.308095,0.663560,607805.218570,0.985573,39.782131,19.063617,2.105022,0.047001,0.009364,175.546272,32.000000,188.889179,179.304413,176.888951,161.559914,32.000000,158.735383,67.738913,60.880521,94.716944,11.698848,38.983130,85.046005,73.977731,38.522934,43.609119,59.513737,36.498179
66.017012,94.890916,139.047956,156.040231,124.417420,123.231267,29.146057,14.326839,137.386265,3.823525,92.420189,67.298974,154.610133,138.564859,153.333608,137.969980,79.088015,134.856690,-0.000614,-2.054583,32.000000,-235.682832,137.329863,-0.203235,24.348247,0.663108,607613.274929,0.985409,39.773757,18.957454,2.106058,0.038882,0.012111,175.566953,32.000000,189.005759,178.472222,176.775871,162.453084,32.000000,158.441312,67.714343,60.870851,94.689040,11.698848,39.041775,85.046005,74.018080,38.522934,43.676253,59.560423,36.575949
66.047411,94.901142,138.996401,156.030449,124.437830,123.230011,29.186825,14.326553,137.300338,3.823749,92.377046,67.208373,154.649167,138.494592,153.325353,137.915748,79.093154,134.866689,-0.000613,-2.053929,32.000000,-235.677872,137.435794,-0.203008,24.344497,0.663784,607705.657259,0.984935,39.815272,18.994958,2.105888,0.066315,0.016710,175.834700,32.000000,188.841459,178.083000,178.647437,162.604003,32.000000,158.001109,67.694043,60.915404,94.690863,11.698848,38.992809,85.046005,73.959803,38.522934,43.707197,59.560255,36.520630
66.085847,94.906116,138.978319,156.036877,124.483212,123.223670,29.177171,14.320274,137.242740,3.824154,92.380531,67.372816,154.658381,138.461397,153.356557,137.842811,79.052387,134.860736,-0.000612,-2.053911,32.000000,-235.687102,137.439468,-0.203007,24.406233,0.662862,607684.302408,0.985556,39.803876,18.988811,2.106244,0.048202,0.012701,176.477249,32.000000,188.026620,178.261469,181.156497,162.676332,32.000000,157.573774,67.687121,60.865639,94.678234,11.698848,39.020008,85.046005,73.971535,38.522934,43.721790,59.589829,36.549463
66.049285,94.923528,139.009767,156.045820,124.482281,123.226201,29.154409,14.325412,137.386799,3.823954,92.442432,67.359923,154.696956,138.573219,153.365649,137.961055,79.046318,134.814779,-0.000611,-2.052692,32.000000,-235.687373,137.267252,-0.203032,24.405630,0.662191,607666.945253,0.983694,39.788731,18.988539,2.104494,0.048695,0.013573,176.733175,32.000000,187.722689,178.568777,182.583172,162.369473,32.000000,158.367545,67.702516,60.874029,94.715417,11.698848,38.991069,85.046005,73.964824,38.522934,43.720877,59.499958,36.617915
66.107345,94.923528,138.955853,156.045820,124.489254,123.223658,29.129363,14.325840,137.328553,3.824012,92.475259,67.385529,154.714850,138.574789,153.311215,137.913568,79.079889,134.822227,-0.000612,-2.052628,32.000000,-235.683995,137.426107,-0.202777,24.417694,0.659799,607721.474125,0.983350,39.761639,19.026408,2.102997,0.055899,0.010789,176.843042,32.000000,187.833575,178.998363,181.638256,161.779443,32.000000,159.050435,67.687670,60.856963,94.702831,11.698848,39.012414,85.046005,73.952014,38.522934,43.774516,59.593644,36.626499
66.022955,94.930161,139.076440,156.034361,124.527002,123.224915,29.167363,14.326553,137.368328,3.824361,92.537490,67.291866,154.713913,138.550871,153.260265,137.938891,79.027781,134.904071,-0.000612,-2.054410,32.000000,-235.681970,137.391252,-0.202745,24.456744,0.660611,607795.847450,0.984782,39.809554,19.010107,2.104637,0.044336,0.018383,176.215804,32.000000,188.324178,179.411793,178.974115,161.390760,32.000000,158.850570,67.660425,60.846695,94.655673,11.698848,38.983560,85.046005,73.950537,38.522934,43.794533,59.593251,36.590402
66.102686,94.926016,139.024429,156.033244,124.562359,123.236376,29.169881,14.327410,137.324893,3.824129,92.548156,67.324560,154.666621,138.599360,153.294343,137.925242,79.114213,134.883706,-0.000612,-2.054452,32.000000,-235.682097,137.418703,-0.202990,24.444706,0.659057,607671.469445,0.984654,39.761121,18.980162,2.101973,0.063294,0.015575,175.687334,32.000000,188.845310,179.269382,177.119588,161.705723,32.000000,159.270628,67.694939,60.873520,94.672841,11.698848,39.039842,85.046005,73.944828,38.522934,43.780892,59.594707,36.559001
66.050163,94.928503,139.027694,156.035479,124.586870,123.249122,29.151683,14.326125,137.298112,3.824450,92.481997,67.308981,154.641821,138.533804,153.314205,137.848825,79.145061,134.929435,-0.000611,-2.053896,32.000000,-235.682726,137.440587,-0.202740,24.474578,0.660050,607860.835578,0.984784,39.838161,19.072104,2.106486,0.059928,0.013973,175.601786,32.000000,189.063944,178.512503,176.622964,162.283782,32.000000,158.473338,67.704685,60.856080,94.636209,11.698848,39.029653,85.046005,73.929850,38.522934,43.780172,59.518664,36.558634
66.132609,94.928503,138.940129,156.035479,124.581337,123.243869,29.154901,14.323271,137.265840,3.824530,92.381398,67.322371,154.675059,138.538290,153.348259,137.938706,79.114432,134.875486,-0.000610,-2.055661,32.000000,-235.680990,137.333801,-0.202708,24.470251,0.658906,607659.921784,0.983470,39.767493,18.975762,2.103159,0.043022,0.005110,175.722365,32.000000,188.807510,178.185876,178.443526,162.475740,32.000000,157.674291,67.709631,60.879523,94.617809,11.698848,39.012995,85.046005,73.915692,38.522934,43.787246,59.566215,36.533762
65.988094,94.925739,138.984519,156.046379,124.587523,123.258060,29.156543,14.325983,137.319870,3.824530,92.384968,67.274240,154.663716,138.574932,153.345989,137.851453,79.095918,134.750217,-0.000609,-2.057383,32.000000,-235.685983,137.390028,-0.203126,24.483442,0.658983,607681.341151,0.985055,39.813796,18.967166,2.104880,0.048926,0.008434,176.376913,32.000000,188.185008,178.075660,180.971195,162.715140,32.000000,158.120667,67.732517,60.863586,94.620993,11.698848,39.040979,85.046005,73.949760,38.522934,43.777900,59.557472,36.460982
66.092834,94.935965,138.898267,156.052528,124.623049,123.270777,29.140804,14.330835,137.249051,3.824839,92.439451,67.417488,154.699938,138.469021,153.384169,137.809041,79.091294,134.880111,-0.000607,-2.059108,32.000000,-235.678836,137.309222,-0.203024,24.459314,0.657283,607684.089476,0.983550,39.745032,18.971542,2.100932,0.051362,0.012567,176.661564,32.000000,187.922114,178.334929,182.251878,162.592915,32.000000,158.394794,67.714119,60.837065,94.626531,11.698848,38.995360,85.046005,73.932455,38.522934,43.809151,59.569785,36.580351
66.058663,94.936518,138.960927,156.054484,124.641681,123.272056,29.145027,14.323414,137.359142,3.824913,92.515224,67.303021,154.689111,138.530603,153.302478,137.937870,79.085460,134.887872,-0.000605,-2.059091,32.000000,-235.681995,137.427760,-0.203088,24.456325,0.659427,607869.400535,0.985977,39.862843,18.929068,2.106206,0.035507,0.000000,176.753670,32.000000,187.686355,179.076012,181.706131,161.633776,32.000000,158.746917,67.691805,60.804919,94.606685,11.698848,39.046685,85.046005,73.921941,38.522934,43.808528,59.578597,36.559514
66.163884,94.936518,138.963579,156.054484,124.645237,123.268208,29.207798,14.325697,137.272842,3.825170,92.559372,67.297508,154.709791,138.607598,153.278488,137.875125,79.075609,134.795149,-0.000604,-2.059084,32.000000,-235.682662,137.408506,-0.202893,24.485567,0.658058,607905.770191,0.984912,39.785659,18.996932,2.101563,0.056190,0.011995,176.333405,32.000000,188.165093,179.229219,179.550124,161.575092,32.000000,159.316282,67.721630,60.865614,94.621203,11.698848,39.019579,85.046005,73.888858,38.522934,43.809637,59.557502,36.658193
66.069717,94.949784,138.965473,156.065384,124.679069,123.287285,29.174873,14.319846,137.326809,3.825625,92.586051,67.260793,154.688773,138.470430,153.305549,137.908552,79.109873,134.806275,-0.000604,-2.059632,32.000000,-235.686874,137.460250,-0.202894,24.493670,0.659053,607945.781854,0.985343,39.814719,19.006542,2.103599,0.053788,0.012779,175.649692,32.000000,188.920613,179.150725,177.311171,161.669938,32.000000,159.342818,67.743026,60.851948,94.608894,11.698848,39.029560,85.046005,73.915797,38.522934,43.850541,59.540792,36.554746
66.082045,94.949784,138.900886,156.062031,124.710931,123.301281,29.155903,14.327552,137.264727,3.825828,92.511714,67.297413,154.664988,138.554806,153.337034,137.898331,79.157802,134.822797,-0.000602,-2.061373,32.000000,-235.685724,137.474809,-0.202608,24.436996,0.656707,607892.433210,0.981470,39.726980,18.971258,2.100294,0.040243,0.014599,175.458366,32.000000,188.964900,178.768733,176.149447,162.128114,32.000000,158.464811,67.772609,60.870450,94.614853,11.698848,38.998370,85.046005,73.917227,38.522934,43.850052,59.548601,36.484460
66.077733,94.938453,139.061168,156.048895,124.694263,123.294787,29.139028,14.323699,137.310069,3.825974,92.431167,67.275692,154.671933,138.530888,153.370890,138.020134,79.117300,134.888158,-0.000601,-2.061969,32.000000,-235.681218,137.378119,-0.202253,24.428604,0.658016,607976.917159,0.984308,39.818762,18.942412,2.103316,0.050231,0.010840,175.610444,32.000000,188.843090,178.043975,177.849099,162.682232,32.000000,157.998642,67.756535,60.825297,94.580300,11.698848,39.069466,85.046005,73.950298,38.522934,43.849564,59.543222,36.471840
66.151538,94.938453,138.898004,156.048895,124.762679,123.280787,29.164718,14.326268,137.181561,3.826145,92.415389,67.388069,154.747526,138.476852,153.313643,137.877978,79.117174,134.844039,-0.000600,-2.062540,32.000000,-235.682255,137.462920,-0.202200,24.416435,0.659021,607923.907301,0.984857,39.808478,18.902526,2.101946,0.053655,0.009189,176.260912,32.000000,188.313382,177.975278,180.438806,162.820776,32.000000,157.967053,67.763980,60.808891,94.590661,11.698848,38.999293,85.046005,73.874748,38.522934,43.813572,59.588334,36.632515
66.082008,94.939835,138.978045,156.054484,124.820652,123.268055,29.147806,14.321844,137.316059,3.826461,92.410632,67.427665,154.720597,138.545346,153.387059,138.003774,79.096712,134.882874,-0.000599,-2.063698,32.000000,-235.690613,137.366148,-0.202194,24.418979,0.660282,607973.635328,0.985419,39.800743,18.974841,2.104509,0.045674,0.008588,176.738274,32.000000,187.882259,178.326506,181.830920,162.582111,32.000000,158.230552,67.771796,60.812159,94.593947,11.698848,39.043515,85.046005,73.859741,38.522934,43.817299,59.508170,36.581598
66.146065,94.933754,138.964979,156.056441,124.841190,123.261703,29.152909,14.324270,137.373400,3.826536,92.407079,67.316223,154.716695,138.558049,153.360420,138.037003,79.076251,134.809557,-0.000598,-2.064872,32.000000,-235.686220,137.487680,-0.202166,24.396005,0.658391,607865.179825,0.983227,39.739203,18.953495,2.099694,0.043916,0.007273,176.728704,32.000000,187.796796,178.985661,181.891980,161.943422,32.000000,158.748203,67.780401,60.840552,94.605702,11.698848,39.027009,85.046005,73.862282,38.522934,43.797703,59.560777,36.506030
66.118140,94.896996,139.010156,156.048615,124.844642,123.264452,29.160446,14.325555,137.467353,3.826594,92.458900,67.341223,154.707241,138.649053,153.300560,137.973748,79.059465,134.862262,-0.000597,-2.065482,32.000000,-235.684772,137.453069,-0.202328,24.369988,0.659807,607891.794979,0.984841,39.798559,18.992858,2.103115,0.080822,0.009912,176.459935,32.000000,188.252857,179.004501,179.867841,161.592609,32.000000,159.313506,67.738380,60.841391,94.582354,11.698848,39.086430,85.046005,73.889914,38.522934,43.797058,59.535285,36.394805
66.130681,94.896996,138.981617,156.048615,124.920926,123.272370,29.146493,14.324556,137.419611,3.826344,92.444370,67.403575,154.685267,138.531745,153.285744,138.012189,79.105354,134.856692,-0.000596,-2.063762,32.000000,-235.683148,137.473770,-0.201977,24.344575,0.659350,607864.388653,0.983552,39.739066,18.977631,2.100881,0.040983,0.009708,175.812736,32.000000,188.757956,179.282811,177.256640,161.614577,32.000000,159.121271,67.764547,60.839668,94.586709,11.698848,39.036705,85.046005,73.856701,38.522934,43.681246,59.540989,36.493630
66.080028,94.866595,139.042915,156.052808,124.944707,123.296882,29.158150,14.318847,137.331530,3.826502,92.405456,67.359206,154.655451,138.623097,153.310810,137.959706,79.118099,134.877266,-0.000595,-2.063786,32.000000,-235.690660,137.455336,-0.201850,24.365530,0.660705,607873.030204,0.983687,39.725587,19.020074,2.102451,0.049117,0.014974,175.565209,32.000000,188.957615,178.791677,176.427257,161.943026,32.000000,158.663040,67.798312,60.843511,94.599636,11.698848,39.075385,85.046005,73.892435,38.522934,43.585092,59.567848,36.668245
66.154240,94.868806,138.997031,156.056441,124.939787,123.301268,29.168198,14.319561,137.305930,3.826973,92.274081,67.321097,154.641518,138.626257,153.343831,137.911200,79.123736,134.909321,-0.000595,-2.063762,32.000000,-235.687323,137.469918,-0.201957,24.328105,0.661074,607795.411910,0.984015,39.715133,18.971475,2.101621,0.073365,0.009391,175.673697,32.000000,189.050379,178.086629,177.470100,162.519865,32.000000,158.318803,67.805451,60.854065,94.585414,11.698848,39.046357,85.046005,73.833055,38.522934,43.590707,59.552889,36.683138
66.123012,94.841444,139.098288,156.049733,124.932631,123.301379,29.142562,14.329836,137.300188,3.827292,92.237248,67.359474,154.692231,138.651866,153.367736,137.958797,79.102498,134.923024,-0.000595,-2.063760,32.000000,-235.680655,137.418845,-0.202080,24.335711,0.661737,607862.201739,0.984575,39.726972,18.968741,2.104159,0.043706,0.011834,176.192481,32.000000,188.416011,178.018635,180.117894,162.788602,32.000000,157.906825,67.806740,60.864593,94.604471,11.698848,39.082749,85.046005,73.844813,38.522934,43.589431,59.494038,36.580057
66.106852,94.841444,139.026611,156.049733,124.944131,123.296418,29.154431,14.325412,137.424880,3.827300,92.232960,67.311354,154.709808,138.729331,153.385722,138.040263,79.039828,134.951412,-0.000595,-2.063730,32.000000,-235.682620,137.530427,-0.202212,24.321287,0.661381,607835.092873,0.983058,39.667304,18.978704,2.101105,0.047025,0.000000,176.714364,32.000000,187.811911,178.285100,181.995224,162.602373,32.000000,157.884102,67.829819,60.830814,94.618311,11.698848,39.057727,85.046005,73.847365,38.522934,43.502430,59.562980,36.661642
66.127350,94.831495,139.045965,156.044423,124.959460,123.312942,29.162198,14.327552,137.395477,3.827276,92.318065,67.230489,154.734348,138.685960,153.349313,138.023172,79.066094,135.007748,-0.000596,-2.064304,32.000000,-235.680807,137.421456,-0.202525,24.328237,0.662240,607858.022014,0.984369,39.665975,19.006610,2.103629,0.050007,0.010284,176.821347,32.000000,187.793938,178.772927,182.246776,161.937489,32.000000,159.050365,67.829359,60.847550,94.653390,11.698848,39.093276,85.046005,73.875427,38.522934,43.469747,59.500903,36.538458
66.118742,94.862449,139.062363,156.036597,124.956478,123.304258,29.159165,14.330549,137.433286,3.827210,92.431248,67.299273,154.700832,138.606578,153.267997,137.934249,79.104659,134.814693,-0.000596,-2.064879,32.000000,-235.678466,137.448111,-0.202406,24.319949,0.662380,607994.001941,0.984194,39.679449,19.083091,2.103059,0.043583,0.008668,176.413315,32.000000,188.033054,179.172901,180.289247,161.445296,32.000000,159.140632,67.796648,60.822116,94.627968,11.698848,39.070536,85.046005,73.836099,38.522934,43.564889,59.581253,36.680204
66.103872,94.868253,139.090081,156.022623,124.943192,123.305538,29.170581,14.323842,137.369703,3.827359,92.462086,67.249845,154.638191,138.687959,153.314736,137.961441,79.096791,134.870181,-0.000595,-2.065437,32.000000,-235.683370,137.396862,-0.202299,24.337888,0.662080,607985.359920,0.983703,39.652407,19.084227,2.102700,0.065150,0.013069,175.796113,32.000000,188.682554,179.429062,177.604789,161.391046,32.000000,159.121658,67.805952,60.862121,94.680725,11.698848,39.078739,85.046005,73.852539,38.522934,43.563551,59.500391,36.475362
65.989957,94.868253,139.017816,156.022623,124.912333,123.311911,29.174090,14.322272,137.368297,3.827496,92.481100,67.218224,154.565435,138.683290,153.295273,137.966880,79.119107,134.906156,-0.000595,-2.067152,32.000000,-235.684120,137.433471,-0.202197,24.266658,0.662551,607902.841112,0.983953,39.690540,18.951723,2.103222,0.054133,0.013781,175.445661,32.000000,189.053937,178.864164,176.284005,161.871742,32.000000,159.112480,67.810790,60.833439,94.646599,11.698848,39.064601,85.046005,73.880741,38.522934,43.580397,59.566235,36.590475
66.114669,94.859132,139.055675,156.024020,124.871614,123.312481,29.147608,14.323985,137.259689,3.827332,92.398013,67.394395,154.683553,138.615347,153.379879,137.984890,79.104742,134.875057,-0.000595,-2.067130,32.000000,-235.683063,137.411525,-0.201890,24.301093,0.662480,607945.778688,0.983837,39.708742,18.986602,2.104114,0.055619,0.014575,175.524609,32.000000,189.113149,178.273152,177.194272,162.484028,32.000000,158.075503,67.840459,60.875942,94.659907,11.698848,39.066742,85.046005,73.891241,38.522934,43.550570,59.529689,36.507057
66.100421,94.879032,139.036974,156.034641,124.866252,123.312883,29.148449,14.326553,137.318970,3.827210,92.307103,67.286181,154.697288,138.563758,153.345145,138.001801,79.113169,134.907009,-0.000594,-2.067122,32.000000,-235.682462,137.469568,-0.201831,24.303269,0.665695,607985.377948,0.985643,39.803802,18.981792,2.106651,0.053641,0.002034,176.038012,32.000000,188.402731,178.141659,179.924039,162.596368,32.000000,157.797755,67.825199,60.875656,94.663751,11.698848,39.072439,85.046005,73.822010,38.522934,43.611417,59.546064,36.447189
66.151069,94.885388,139.100850,156.050013,124.829696,123.321846,29.177732,14.321702,137.290420,3.827401,92.300953,67.357025,154.703637,138.621220,153.379540,137.935506,79.058037,134.823149,-0.000594,-2.067723,32.000000,-235.686494,137.347731,-0.201907,24.312108,0.663124,607940.078378,0.984468,39.690618,18.981023,2.103250,0.058258,0.017118,176.570474,32.000000,187.872417,178.144302,181.954388,162.705254,32.000000,158.205727,67.812630,60.843266,94.667251,11.698848,39.059371,85.046005,73.861808,38.522934,43.610240,59.562095,36.526572
66.056700,94.885388,139.006404,156.050013,124.824013,123.313050,29.176739,14.333974,137.441287,3.827663,92.440261,67.180383,154.722605,138.782101,153.350050,137.941586,79.042046,134.943813,-0.000595,-2.068344,32.000000,-235.674713,137.564768,-0.201933,24.286170,0.663195,607963.465077,0.984726,39.722399,18.988146,2.103420,0.053127,0.000000,176.829274,32.000000,187.813279,178.767306,182.412047,161.942666,32.000000,158.650622,67.823513,60.840816,94.693479,11.698848,39.060315,85.046005,73.838530,38.522934,43.628979,59.496025,36.461862
66.092535,94.884006,139.048579,156.050292,124.842181,123.313003,29.146546,14.325126,137.398118,3.827867,92.509468,67.300185,154.743344,138.679129,153.331047,137.960607,79.051662,134.891217,-0.000596,-2.066603,32.000000,-235.686839,137.579089,-0.201824,24.301355,0.662662,608122.023508,0.982994,39.686529,19.002461,2.102776,0.049558,0.017074,176.651362,32.000000,187.934546,179.413729,180.752235,161.333360,32.000000,158.917710,67.801398,60.831520,94.683973,11.698848,39.075605,85.046005,73.801565,38.522934,43.623539,59.593762,36.565531
66.074960,94.881795,139.031986,156.046659,124.837408,123.307811,29.169606,14.324270,137.385167,3.827965,92.515403,67.267004,154.703519,138.707310,153.296074,137.987294,79.081538,134.804986,-0.000597,-2.066011,32.000000,-235.684745,137.471527,-0.201973,24.270120,0.664129,608169.966965,0.984506,39.765225,19.077176,2.104350,0.049242,0.011553,175.887573,32.000000,188.558672,179.314076,178.130154,161.559225,32.000000,159.315064,67.801684,60.838521,94.695178,11.698848,39.075894,85.046005,73.814721,38.522934,43.615498,59.497490,36.546822
66.093696,94.898654,139.013987,156.065664,124.845342,123.314147,29.173640,14.325697,137.394603,3.827983,92.532746,67.306279,154.623041,138.627500,153.310546,137.992633,79.095991,134.837592,-0.000597,-2.066018,32.000000,-235.683974,137.561386,-0.201855,24.291992,0.663440,608123.763465,0.984933,39.733951,19.041968,2.103847,0.062665,0.014601,175.480384,32.000000,189.079189,179.047033,176.441399,161.729018,32.000000,158.899309,67.817991,60.848672,94.679537,11.698848,39.061096,85.046005,73.805009,38.522934,43.614348,59.488648,36.663623
66.087612,94.898654,138.952559,156.065664,124.886246,123.312819,29.150991,14.328694,137.433719,3.827969,92.441423,67.303266,154.661877,138.655292,153.364983,137.995630,79.097415,134.852179,-0.000597,-2.066027,32.000000,-235.679174,137.560630,-0.201962,24.311557,0.664421,608031.176100,0.984396,39.746399,18.970119,2.104155,0.048590,0.009509,175.573958,32.000000,188.940926,178.440013,177.333925,162.314517,32.000000,157.925989,67.839079,60.838054,94.689404,11.698848,39.044593,85.046005,73.803183,38.522934,43.666020,59.567425,36.467658
66.114372,94.906116,139.065542,156.089979,124.870823,123.318384,29.160382,14.325983,137.365143,3.828161,92.386308,67.311925,154.677941,138.647360,153.372741,137.917459,79.101393,134.829062,-0.000597,-2.066019,32.000000,-235.680738,137.441587,-0.202063,24.322021,0.663487,608045.719524,0.984044,39.747630,18.971538,2.103287,0.051048,0.008194,175.878078,32.000000,188.573644,178.127897,179.655960,162.689729,32.000000,157.932655,67.833869,60.836996,94.667907,11.698848,39.056152,85.046005,73.810880,38.522934,43.688389,59.519628,36.596785
66.031936,94.911920,138.959770,156.084390,124.885987,123.311365,29.176083,14.321273,137.327419,3.828163,92.413957,67.216088,154.737350,138.686858,153.381113,137.940130,79.095188,134.906300,-0.000596,-2.064846,32.000000,-235.683644,137.457925,-0.201950,24.298286,0.662646,608038.784193,0.984898,39.752704,18.977216,2.102551,0.066218,0.011143,176.607318,32.000000,187.957099,178.219037,181.489432,162.697054,32.000000,158.107400,67.871766,60.810608,94.719071,11.698848,39.052720,85.046005,73.816808,38.522934,43.705623,59.539120,36.652104
66.140710,94.915790,139.028491,156.065943,124.867720,123.310045,29.158463,14.326553,137.360483,3.828251,92.469353,67.361227,154.738863,138.638959,153.380355,137.944758,79.086573,134.842366,-0.000597,-2.064268,32.000000,-235.683609,137.463531,-0.201968,24.298470,0.662738,608054.253166,0.984204,39.737850,18.961986,2.103409,0.066651,0.015375,176.574739,32.000000,187.807842,178.845695,182.396272,161.982157,32.000000,158.446458,67.870518,60.831164,94.731576,11.698848,39.078255,85.046005,73.819826,38.522934,43.704766,59.547893,36.491503
66.046044,94.915790,139.011886,156.065943,124.835237,123.303630,29.121680,14.323842,137.397160,3.828101,92.526128,67.305561,154.722860,138.579806,153.320755,137.923142,79.097432,134.842919,-0.000597,-2.066023,32.000000,-235.683862,137.535220,-0.202275,24.321890,0.663897,608089.649711,0.984987,39.812425,19.005782,2.104433,0.046693,0.011247,176.599716,32.000000,187.967415,179.327213,181.186867,161.587240,32.000000,159.084075,67.884945,60.816767,94.740227,11.698848,39.073638,85.046005,73.802397,38.522934,43.716032,59.542336,36.638458
66.125141,94.911920,139.059008,156.049454,124.844047,123.316613,29.151621,14.329408,137.354348,3.828040,92.523071,67.257360,154.703396,138.578031,153.302770,137.982653,79.114007,134.850607,-0.000598,-2.066035,32.000000,-235.679444,137.519249,-0.202254,24.307439,0.662716,608051.412237,0.983794,39.725565,18.983282,2.102011,0.061854,0.021757,175.932813,32.000000,188.646022,179.280685,178.404668,161.628568,32.000000,159.331851,67.887662,60.806921,94.720221,11.698848,39.095462,85.046005,73.771754,38.522934,43.703103,59.573572,36.609844
66.051534,94.906393,138.972648,156.052249,124.842673,123.329112,29.176608,14.327267,137.352862,3.828079,92.558957,67.351870,154.628215,138.656311,153.328232,137.876858,79.135520,134.918007,-0.000598,-2.064866,32.000000,-235.681093,137.532119,-0.202279,24.340851,0.663351,608043.995408,0.986543,39.804519,18.972691,2.104772,0.047020,0.020356,175.463078,32.000000,188.962461,179.266084,176.508814,161.760214,32.000000,158.648814,67.936415,60.835953,94.752646,11.698848,39.062003,85.046005,73.788982,38.522934,43.684963,59.543163,36.652691
66.061920,94.913026,138.952307,156.066502,124.862269,123.325268,29.135872,14.325983,137.363998,3.828080,92.506547,67.350585,154.665258,138.566449,153.364582,137.920556,79.158674,134.935495,-0.000600,-2.063136,32.000000,-235.685491,137.424618,-0.202102,24.321654,0.662933,608019.361823,0.984323,39.734676,18.959858,2.102967,0.043722,0.000000,175.483617,32.000000,188.966604,178.563516,177.044605,162.357371,32.000000,158.356526,67.940137,60.834672,94.724184,11.698848,39.129206,85.046005,73.772970,38.522934,43.684053,59.535639,36.576389
66.024074,94.913026,138.972824,156.066502,124.869873,123.329063,29.135889,14.324984,137.348944,3.828084,92.411699,67.203392,154.725708,138.685022,153.373616,137.950034,79.117094,134.909684,-0.000601,-2.062580,32.000000,-235.683212,137.488883,-0.201967,24.354594,0.662612,608061.190993,0.984775,39.790541,18.971147,2.104003,0.057653,0.010342,175.723287,32.000000,188.846625,178.040151,179.340508,162.886603,32.000000,158.127062,67.975014,60.828316,94.694221,11.698848,39.064424,85.046005,73.794863,38.522934,43.703924,59.562498,36.530534
66.049200,94.917172,139.063026,156.079359,124.819767,123.335291,29.180203,14.321131,137.425665,3.827937,92.448814,67.134402,154.718881,138.575137,153.402388,137.925157,79.139039,134.815069,-0.000602,-2.062589,32.000000,-235.685426,137.436571,-0.201930,24.382079,0.662839,607992.186860,0.985967,39.788509,18.956501,2.103365,0.047292,0.009501,176.358418,32.000000,187.931684,178.248104,181.436590,162.755453,32.000000,157.648769,68.003691,60.830392,94.727071,11.698848,39.038778,85.046005,73.779106,38.522934,43.716054,59.598955,36.557680
66.069069,94.921317,138.947505,156.106469,124.846330,123.328822,29.137238,14.331263,137.352771,3.827543,92.457559,67.327439,154.729446,138.665201,153.364481,137.984834,79.052347,134.779494,-0.000602,-2.062611,32.000000,-235.679719,137.443767,-0.201929,24.397893,0.662659,608130.225533,0.986620,39.820091,18.985523,2.104881,0.038940,0.000000,176.680858,32.000000,187.754495,178.620813,182.498417,162.185821,32.000000,158.421738,67.949594,60.784219,94.716501,11.698848,39.054536,85.046005,73.768163,38.522934,43.728210,59.525224,36.678810
66.071973,94.919106,139.063612,156.119326,124.825833,123.327522,29.151409,14.330692,137.348441,3.827439,92.536477,67.191233,154.768697,138.625969,153.339778,138.023378,79.103091,134.856299,-0.000603,-2.061441,32.000000,-235.678323,137.379727,-0.202301,24.373293,0.662163,608100.715548,0.984768,39.803267,18.917526,2.105446,0.054919,0.010538,176.695159,32.000000,187.880531,179.106288,181.478744,161.696870,32.000000,159.383742,67.949509,60.802173,94.736916,11.698848,39.087842,85.046005,73.746113,38.522934,43.727444,59.590379,36.486587
66.010930,94.919106,138.989448,156.119326,124.853837,123.331141,29.161071,14.327838,137.388735,3.827588,92.546174,67.279181,154.746882,138.613328,153.300116,137.970327,79.109313,134.843324,-0.000604,-2.061857,32.000000,-235.681341,137.508868,-0.202662,24.451027,0.660666,608272.333966,0.985852,39.790835,18.986897,2.103064,0.049948,0.009627,175.951917,32.000000,188.403572,179.330109,178.691394,161.505657,32.000000,158.896075,67.932584,60.793493,94.705528,11.698848,39.073027,85.046005,73.787485,38.522934,43.719752,59.586642,36.615053
66.078389,94.945915,139.013006,156.114574,124.871486,123.340019,29.161759,14.321273,137.384949,3.827262,92.606457,67.264170,154.680763,138.528462,153.350185,137.937849,79.141825,134.875284,-0.000604,-2.060707,32.000000,-235.687906,137.474730,-0.202643,24.433429,0.662032,608140.709147,0.985309,39.786201,18.973545,2.104729,0.036502,0.002699,175.564026,32.000000,188.762429,179.224169,176.913651,161.655981,32.000000,159.213988,67.954695,60.831316,94.717308,11.698848,39.075152,85.046005,73.752308,38.522934,43.802873,59.515084,36.582038
66.065937,94.955865,138.912424,156.101438,124.880083,123.346331,29.139681,14.327410,137.350062,3.827011,92.494592,67.411464,154.657055,138.590551,153.385157,137.929969,79.125517,134.835223,-0.000605,-2.059557,32.000000,-235.682097,137.395045,-0.202382,24.473031,0.660372,608175.731506,0.986016,39.837145,18.961008,2.105552,0.047105,0.001444,175.538181,32.000000,189.038738,178.468197,176.867716,162.542830,32.000000,158.443615,67.960648,60.802081,94.693221,11.698848,39.045267,85.046005,73.752951,38.522934,43.833455,59.546211,36.568759
66.098023,94.963050,139.096641,156.103674,124.911519,123.345033,29.181005,14.323271,137.356220,3.827206,92.418480,67.272340,154.688306,138.681679,153.386534,137.910184,79.197493,134.835166,-0.000605,-2.058979,32.000000,-235.684433,137.477870,-0.202433,24.468310,0.660092,608149.558044,0.985019,39.807658,18.944052,2.103759,0.055949,0.001600,175.812179,32.000000,188.628118,178.163680,178.830424,162.706160,32.000000,157.822477,67.977550,60.814933,94.690549,11.698848,39.086346,85.046005,73.715879,38.522934,43.833026,59.544559,36.673381
66.079289,94.963050,138.984030,156.103674,124.938148,123.333787,29.157258,14.329550,137.328668,3.827160,92.414803,67.337097,154.766586,138.561371,153.380094,138.054506,79.120269,134.877848,-0.000606,-2.057226,32.000000,-235.680448,137.503402,-0.202391,24.483914,0.658609,608242.878762,0.986046,39.827996,18.940861,2.102633,0.037283,0.001906,176.362591,32.000000,187.965466,178.084402,181.356318,162.770167,32.000000,158.093015,67.982126,60.768785,94.679597,11.698848,39.077114,85.046005,73.731764,38.522934,43.855111,59.515232,36.633395
66.089246,94.959458,139.038814,156.099203,124.951402,123.327902,29.124607,14.327410,137.434560,3.827259,92.447460,67.310103,154.753688,138.724315,153.403542,137.894765,79.110156,134.828041,-0.000607,-2.058955,32.000000,-235.680458,137.475319,-0.202673,24.460049,0.659450,608057.528423,0.984129,39.808417,18.868856,2.104399,0.045549,0.005016,176.786679,32.000000,187.745912,178.469499,182.381165,162.533268,32.000000,158.545175,67.976258,60.803562,94.706356,11.698848,39.103635,85.046005,73.692041,38.522934,43.843506,59.495552,36.580057
66.104273,94.949231,139.001394,156.089979,124.986311,123.316984,29.173654,14.327981,137.389531,3.827316,92.491231,67.357456,154.764935,138.640875,153.351543,137.946348,79.095402,134.908273,-0.000608,-2.060676,32.000000,-235.680215,137.555348,-0.202667,24.476492,0.658521,608198.492381,0.985149,39.824043,18.966856,2.103292,0.049520,0.016188,176.800766,32.000000,187.705606,179.046290,181.529815,161.717369,32.000000,158.904578,67.936636,60.787092,94.699926,11.698848,39.083192,85.046005,73.711520,38.522934,43.811139,59.536662,36.535303
66.101776,94.935136,139.102123,156.077682,125.020586,123.314574,29.158630,14.329122,137.385116,3.827131,92.492751,67.268120,154.751004,138.564532,153.303109,137.886373,79.133896,134.872849,-0.000607,-2.061838,32.000000,-235.681040,137.469363,-0.202761,24.434793,0.659338,608181.852480,0.986034,39.812145,18.952724,2.103804,0.037556,0.010506,176.196740,32.000000,188.284110,179.357727,179.177867,161.540892,32.000000,159.319281,67.920896,60.782125,94.688146,11.698848,39.087509,85.046005,73.665154,38.522934,43.810645,59.532157,36.427820
66.079723,94.935136,138.943046,156.077682,125.076071,123.310760,29.149968,14.333689,137.397528,3.826735,92.550845,67.233539,154.717589,138.601887,153.331765,137.885398,79.148977,134.899126,-0.000607,-2.061862,32.000000,-235.674179,137.423350,-0.202648,24.470356,0.658352,608140.358620,0.984017,39.789386,19.006528,2.102760,0.049141,0.008657,175.630894,32.000000,188.813622,179.146181,176.992804,161.781758,32.000000,159.410849,67.935719,60.796655,94.709012,11.698848,39.063548,85.046005,73.711274,38.522934,43.765989,59.568330,36.445575
66.024170,94.949231,139.020558,156.075725,125.090580,123.317358,29.191165,14.326982,137.432007,3.826464,92.429189,67.276213,154.672563,138.547710,153.341971,138.021135,79.139904,134.868096,-0.000608,-2.061858,32.000000,-235.681542,137.586655,-0.202426,24.417090,0.660123,608012.880648,0.984511,39.777373,18.950795,2.104363,0.051961,0.008258,175.622330,32.000000,188.964653,178.561176,176.332537,162.402292,32.000000,158.319090,67.943597,60.798728,94.666629,11.698848,39.088534,85.046005,73.666239,38.522934,43.809474,59.540025,36.644034
66.114671,94.926568,139.008031,156.070136,125.058375,123.314043,29.172804,14.324413,137.436629,3.826290,92.347382,67.389137,154.678634,138.631925,153.370784,137.982711,79.184312,134.992039,-0.000609,-2.061885,32.000000,-235.686241,137.490759,-0.202491,24.457347,0.658455,607970.404627,0.985136,39.795767,18.948503,2.102658,0.055878,0.013062,175.806578,32.000000,188.747229,178.181190,178.472845,162.705920,32.000000,157.830531,67.961505,60.816370,94.673162,11.698848,39.092584,85.046005,73.680041,38.522934,43.738122,59.575273,36.505956
66.065789,94.902247,139.037600,156.072092,125.043482,123.319042,29.149037,14.328409,137.427387,3.826401,92.371553,67.312077,154.724293,138.689752,153.393413,138.026799,79.096157,134.916863,-0.000609,-2.060701,32.000000,-235.678803,137.332738,-0.202300,24.413996,0.661269,608076.828144,0.984746,39.856216,18.942474,2.105601,0.037902,0.001270,176.488964,32.000000,188.123960,178.067646,180.970577,162.780179,32.000000,158.067261,67.991342,60.765496,94.667199,11.698848,39.082173,85.046005,73.662117,38.522934,43.737407,59.579443,36.698546
66.106080,94.902247,138.990816,156.072092,125.048580,123.313938,29.147426,14.328837,137.380745,3.826553,92.288921,67.320464,154.751958,138.604213,153.408248,137.912653,79.086372,134.919740,-0.000610,-2.060702,32.000000,-235.678211,137.432856,-0.202263,24.440248,0.658708,607870.119888,0.983796,39.758052,18.958370,2.102529,0.053770,0.009725,176.781146,32.000000,187.805444,178.335502,182.149323,162.519560,32.000000,158.286462,67.985169,60.768919,94.685006,11.698848,39.084414,85.046005,73.678032,38.522934,43.660492,59.530977,36.609844
66.067908,94.900036,139.032416,156.068738,125.061592,123.303699,29.155740,14.328266,137.363667,3.826451,92.397329,67.335650,154.745272,138.688304,153.383366,138.014433,79.096244,134.914435,-0.000611,-2.059552,32.000000,-235.679274,137.513049,-0.202527,24.350109,0.660776,608091.610960,0.985382,39.774503,19.009954,2.104533,0.054698,0.014051,176.728597,32.000000,187.749459,179.015142,181.918802,161.749177,32.000000,158.880350,67.998612,60.773667,94.712045,11.698848,39.123290,85.046005,73.648076,38.522934,43.652621,59.560511,36.600747
66.128450,94.864107,139.040630,156.057838,125.055479,123.293507,29.148351,14.328979,137.410633,3.826294,92.398512,67.317196,154.747521,138.551339,153.340915,138.002271,79.097454,134.891316,-0.000611,-2.059566,32.000000,-235.679052,137.449641,-0.202496,24.379115,0.659138,608068.553011,0.984733,39.740895,19.021138,2.102542,0.047169,0.007787,176.407925,32.000000,188.308125,179.226094,179.728274,161.618120,32.000000,159.195241,68.014395,60.792524,94.692265,11.698848,39.107267,85.046005,73.653314,38.522934,43.539312,59.569884,36.590255
66.032333,94.846143,139.080557,156.058118,125.070166,123.302699,29.156823,14.326982,137.393436,3.826338,92.415264,67.393818,154.732394,138.582945,153.364404,137.977293,79.118688,134.893235,-0.000611,-2.059564,32.000000,-235.681214,137.512744,-0.202177,24.327633,0.662358,608011.170269,0.984992,39.770524,19.008684,2.104387,0.046921,0.012886,175.846264,32.000000,188.923353,179.276480,177.063786,161.776420,32.000000,159.152850,68.032279,60.821051,94.726432,11.698848,39.102390,85.046005,73.634355,38.522934,43.537990,59.579227,36.417549
66.086098,94.846143,139.055355,156.058118,125.042344,123.300101,29.165579,14.322558,137.381657,3.826026,92.360335,67.345536,154.639761,138.612126,153.362908,137.967328,79.116701,134.820414,-0.000611,-2.058375,32.000000,-235.685638,137.548620,-0.202009,24.305263,0.660608,607865.571245,0.984077,39.684103,18.996224,2.102584,0.058383,0.008393,175.515394,32.000000,188.902393,178.667567,176.540244,162.010667,32.000000,158.466401,68.039372,60.774087,94.690205,11.698848,39.117682,85.046005,73.660863,38.522934,43.480384,59.524113,36.699279
65.978668,94.829284,139.045550,156.069856,125.047491,123.311364,29.187647,14.324556,137.294908,3.825627,92.230687,67.203614,154.707696,138.699276,153.408231,137.916195,79.126573,134.884770,-0.000612,-2.057207,32.000000,-235.685771,137.493349,-0.201956,24.313891,0.663706,607881.680490,0.985400,39.746314,18.975925,2.106249,0.054605,0.013947,175.800026,32.000000,188.974379,178.074183,178.314117,162.747413,32.000000,157.968367,68.036725,60.763026,94.662806,11.698848,39.101523,85.046005,73.653003,38.522934,43.426122,59.580141,36.616007
66.054585,94.805516,138.974306,156.092215,125.000715,123.317753,29.160073,14.327695,137.364894,3.825263,92.219868,67.281800,154.735915,138.655435,153.406572,137.946878,79.107305,134.947655,-0.000612,-2.057205,32.000000,-235.678861,137.454068,-0.201955,24.346805,0.663349,607843.765113,0.984200,39.701455,18.942467,2.104154,0.057111,0.000000,176.316451,32.000000,188.386224,178.057332,180.591124,162.828247,32.000000,157.964381,68.063185,60.735177,94.643875,11.698848,39.089020,85.046005,73.670433,38.522934,43.350147,59.491235,36.594951
66.035902,94.818505,139.034735,156.102836,124.962792,123.303799,29.158014,14.323699,137.368580,3.825380,92.305927,67.231347,154.753330,138.624034,153.409623,138.063323,79.063124,134.883913,-0.000612,-2.057227,32.000000,-235.689250,137.430330,-0.201925,24.356272,0.664681,607906.168890,0.985271,39.774259,18.963919,2.107432,0.047669,0.000393,176.811265,32.000000,187.803608,178.366917,182.091122,162.427597,32.000000,158.019203,68.054473,60.732682,94.652892,11.698848,39.087217,85.046005,73.648122,38.522934,43.348256,59.517514,36.600673
66.055163,94.818505,138.946098,156.102836,124.951646,123.292351,29.153619,14.329978,137.446281,3.824930,92.378121,67.389343,154.739141,138.555437,153.384801,137.902875,79.118880,134.924963,-0.000611,-2.057240,32.000000,-235.677562,137.444767,-0.202162,24.359603,0.662180,607905.047971,0.984945,39.687119,19.013786,2.103931,0.052437,0.009766,176.827864,32.000000,187.837545,178.890057,182.148813,161.786517,32.000000,158.904990,68.054672,60.729945,94.647989,11.698848,39.077063,85.046005,73.666460,38.522934,43.387061,59.553037,36.605662
66.043483,94.833706,139.077299,156.091656,124.945377,123.284727,29.130525,14.322986,137.339101,3.825027,92.439813,67.176054,154.724212,138.480911,153.315669,137.877466,79.101104,134.902136,-0.000612,-2.057239,32.000000,-235.682751,137.597506,-0.202177,24.402876,0.662537,607973.149721,0.985242,39.715698,19.026952,2.105442,0.053719,0.011266,176.446769,32.000000,188.299702,179.162935,180.146084,161.618872,32.000000,159.117667,68.054057,60.726808,94.629717,11.698848,39.104921,85.046005,73.660782,38.522934,43.432872,59.569195,36.470006
66.050890,94.856645,138.902564,156.080197,124.909032,123.287268,29.170467,14.320132,137.350466,3.824867,92.428446,67.349932,154.780935,138.590940,153.351282,137.954309,79.112876,134.859451,-0.000612,-2.057264,32.000000,-235.688556,137.425783,-0.202173,24.410114,0.661527,607772.805333,0.984982,39.699626,18.991171,2.103486,0.045275,0.010710,175.843241,32.000000,188.849334,179.375370,177.560252,161.428095,32.000000,159.096654,68.081506,60.742751,94.659833,11.698848,39.068940,85.046005,73.653347,38.522934,43.502976,59.531390,36.607643
