OSU 80 Ton Compressor Load Stand
65.974786,94.855816,139.026717,156.065384,124.896404,123.284983,29.172811,14.328837,137.350509,3.824571,92.473609,67.198961,154.642309,138.586269,153.373415,137.887066,79.101597,134.782455,-0.000613,-2.057272,32.000000,-235.679851,137.354377,-0.202326,24.448168,0.661360,607809.286873,0.985932,39.724573,18.997839,2.105844,0.055174,0.013259,175.606272,32.000000,188.967561,178.883741,176.559518,161.883005,32.000000,158.880094,68.086258,60.757613,94.641090,11.698848,39.114331,85.046005,73.649204,38.522934,43.501581,59.518861,36.542713
65.987446,94.855816,138.884956,156.065384,124.812835,123.281125,29.137852,14.325269,137.359526,3.824813,92.345311,67.216998,154.660401,138.502932,153.383205,137.830693,79.148950,134.767460,-0.000612,-2.058445,32.000000,-235.685713,137.369410,-0.202406,24.452705,0.659979,607826.669143,0.984537,39.741331,18.965295,2.102963,0.051426,0.010642,175.633093,32.000000,189.017951,178.032421,177.948853,162.757565,32.000000,157.963486,68.102827,60.735730,94.635191,11.698848,39.061661,85.046005,73.683113,38.522934,43.497589,59.582944,36.331855
66.008275,94.889257,139.028423,156.060354,124.801130,123.269721,29.159105,14.327838,137.275963,3.824548,92.355637,67.269435,154.710659,138.522955,153.357025,137.909210,79.067979,134.800392,-0.000612,-2.057857,32.000000,-235.677407,137.469058,-0.202200,24.479771,0.660873,607880.166056,0.985690,39.804033,18.939089,2.107270,0.040765,0.007435,176.295411,32.000000,188.389301,178.171356,180.419369,162.633269,32.000000,157.915519,68.119418,60.744496,94.660888,11.698848,39.078796,85.046005,73.649389,38.522934,43.600854,59.500922,36.637284
66.085570,94.889534,138.861585,156.066502,124.812771,123.271978,29.160793,14.331405,137.244555,3.824599,92.359549,67.264068,154.719892,138.565184,153.392036,137.897783,79.110151,134.806734,-0.000612,-2.056087,32.000000,-235.672365,137.348951,-0.202121,24.453151,0.659627,607739.876240,0.986633,39.793462,18.884435,2.104718,0.049774,0.021628,176.846274,32.000000,187.862961,178.251954,182.110276,162.539448,32.000000,158.287211,68.117927,60.742573,94.658366,11.698848,39.052311,85.046005,73.630971,38.522934,43.600641,59.519087,36.582332
66.003047,94.907222,138.885608,156.070136,124.852420,123.259300,29.133076,14.321987,137.320778,3.824590,92.447140,67.188863,154.734162,138.560822,153.382086,137.825781,79.076171,134.898851,-0.000612,-2.054948,32.000000,-235.687848,137.304453,-0.201840,24.467943,0.659509,607923.110896,0.985562,39.809512,18.981440,2.106227,0.051663,0.017276,176.933710,32.000000,187.823314,178.771514,182.213327,162.021673,32.000000,158.706151,68.160235,60.713512,94.676598,11.698848,39.084308,85.046005,73.675075,38.522934,43.599566,59.557767,36.497005
66.001431,94.907222,138.924868,156.070136,124.892013,123.249170,29.161747,14.322272,137.235258,3.824552,92.536853,67.288235,154.781809,138.459643,153.310104,137.861270,79.126870,134.827964,-0.000611,-2.054954,32.000000,-235.683792,137.412097,-0.201996,24.455144,0.658022,607792.530330,0.984252,39.745287,18.942357,2.101239,0.053113,0.021807,176.629604,32.000000,188.172997,179.280400,180.580344,161.499797,32.000000,159.018259,68.143185,60.739525,94.688502,11.698848,39.079223,85.046005,73.664302,38.522934,43.653910,59.538599,36.557387
66.050454,94.911091,138.960020,156.068179,124.927551,123.237768,29.155628,14.320417,137.152829,3.824498,92.488182,67.189242,154.715933,138.474264,153.304722,137.825841,79.100903,134.818600,-0.000610,-2.056333,32.000000,-235.686467,137.389847,-0.201947,24.450345,0.658956,607886.911108,0.986489,39.831841,19.021173,2.104230,0.045472,0.009285,176.007677,32.000000,188.749865,179.368452,177.887679,161.476663,32.000000,159.213115,68.138109,60.736502,94.675088,11.698848,39.116013,85.046005,73.630520,38.522934,43.665118,59.542297,36.607203
66.060289,94.916066,138.878988,156.072651,124.963972,123.228931,29.126805,14.330121,137.209766,3.824454,92.546908,67.226073,154.657155,138.471733,153.328051,137.854939,79.118273,134.851810,-0.000611,-2.056897,32.000000,-235.678566,137.368551,-0.201940,24.389842,0.659529,607714.264845,0.985465,39.833191,18.935974,2.104877,0.058838,0.009689,175.689517,32.000000,189.021645,178.859643,176.573505,162.078193,32.000000,158.848368,68.179518,60.743876,94.667555,11.698848,39.057987,85.046005,73.635205,38.522934,43.679808,59.574801,36.536330
65.964078,94.935965,138.899731,156.072931,124.940547,123.220139,29.156614,14.328979,137.201106,3.824442,92.459711,67.210312,154.660579,138.467655,153.377700,137.808653,79.148950,134.755826,-0.000611,-2.056912,32.000000,-235.676102,137.376383,-0.202195,24.377594,0.659104,607700.921632,0.984783,39.796141,18.957382,2.103847,0.049299,0.004488,175.772058,32.000000,189.124153,178.276875,177.452931,162.549362,32.000000,158.162230,68.209064,60.754807,94.679146,11.698848,39.102721,85.046005,73.655606,38.522934,43.678991,59.528597,36.400234
66.066944,94.935965,138.885046,156.072931,124.887333,123.211216,29.156768,14.327695,137.241008,3.824455,92.411561,67.342551,154.711412,138.553480,153.344899,137.835238,79.162101,134.783598,-0.000611,-2.056933,32.000000,-235.681812,137.205087,-0.202180,24.344444,0.660030,607618.523726,0.985538,39.792910,18.956178,2.102307,0.053207,0.009358,176.221083,32.000000,188.495261,178.227318,180.126910,162.723098,32.000000,158.007652,68.198842,60.746591,94.680776,11.698848,39.064016,85.046005,73.623657,38.522934,43.740521,59.518428,36.626352
65.994747,94.940111,138.912994,156.075725,124.855216,123.201910,29.192607,14.327981,137.244562,3.824241,92.399963,67.254308,154.728968,138.448549,153.402264,137.913101,79.073079,134.808207,-0.000610,-2.055562,32.000000,-235.678740,137.313710,-0.201956,24.361491,0.661917,607584.038085,0.986093,39.893127,18.878768,2.105687,0.046386,0.011008,176.755460,32.000000,187.975734,178.164643,181.939659,162.732279,32.000000,158.109990,68.201929,60.706071,94.684045,11.698848,39.093203,85.046005,73.646504,38.522934,43.752874,59.557738,36.600307
66.060865,94.943427,138.823616,156.084390,124.844052,123.197571,29.154544,14.327124,137.241581,3.824329,92.513463,67.156964,154.780393,138.452750,153.418551,137.756274,79.109518,134.775682,-0.000612,-2.055365,32.000000,-235.683038,137.411728,-0.202173,24.304318,0.661138,607454.198255,0.984323,39.807256,18.879141,2.102187,0.041466,0.012034,176.924546,32.000000,187.917158,178.779328,182.365847,162.050266,32.000000,158.703193,68.215648,60.739214,94.722665,11.698848,39.040868,85.046005,73.622198,38.522934,43.762661,59.545002,36.529654
66.030356,94.941216,138.801079,156.086905,124.837357,123.184979,29.154104,14.322415,137.216769,3.824529,92.585179,67.218042,154.786704,138.490780,153.357062,137.841040,79.102824,134.820761,-0.000611,-2.055962,32.000000,-235.685945,137.341755,-0.201941,24.301224,0.661891,607668.046023,0.984237,39.871660,18.980145,2.104910,0.061429,0.012566,176.769701,32.000000,188.047357,179.286305,180.880186,161.461470,32.000000,159.097719,68.230072,60.744957,94.699557,11.698848,39.089185,85.046005,73.691757,38.522934,43.762111,59.492818,36.618282
66.032890,94.941216,138.902070,156.086905,124.800654,123.169746,29.145816,14.324556,137.268758,3.824405,92.594580,67.196142,154.749726,138.488027,153.346535,137.767885,79.130498,134.744056,-0.000612,-2.056564,32.000000,-235.682165,137.331985,-0.201945,24.267156,0.661861,607528.730959,0.984407,39.819790,18.927871,2.101450,0.053965,0.008635,176.002900,32.000000,188.751901,179.254174,178.300140,161.507682,32.000000,159.375983,68.219765,60.764765,94.692470,11.698848,39.070645,85.046005,73.631570,38.522934,43.754633,59.537694,36.410138
66.000305,94.942598,138.782867,156.098923,124.799567,123.171431,29.155088,14.329408,137.207745,3.824249,92.583215,67.292284,154.711172,138.377874,153.353750,137.856345,79.164432,134.760498,-0.000612,-2.056568,32.000000,-235.679444,137.395738,-0.202197,24.300306,0.662184,607496.526484,0.984818,39.843039,18.956512,2.102080,0.053860,0.018751,175.577770,32.000000,189.070969,179.042060,176.572311,161.861053,32.000000,158.997440,68.222695,60.731220,94.686293,11.698848,39.079271,85.046005,73.665707,38.522934,43.758386,59.514750,36.629360
66.007297,94.964709,138.860720,156.110941,124.802175,123.163750,29.158887,14.324270,137.193128,3.824348,92.453600,67.217461,154.705659,138.461152,153.404296,137.873535,79.099196,134.789641,-0.000613,-2.055404,32.000000,-235.684909,137.251426,-0.201929,24.288635,0.663648,607351.954552,0.984934,39.840924,18.891488,2.103529,0.060903,0.017110,175.591873,32.000000,189.041789,178.443558,177.305283,162.355281,32.000000,158.198014,68.163407,60.730978,94.666958,11.698848,39.053706,85.046005,73.642659,38.522934,43.826959,59.567986,36.634276
66.029016,94.960839,138.781772,156.104792,124.719343,123.144664,29.146379,14.323271,137.200138,3.824041,92.407039,67.208177,154.742100,138.489515,153.421860,137.765134,79.122591,134.775420,-0.000614,-2.053673,32.000000,-235.685088,137.244553,-0.201973,24.305420,0.662466,607298.234187,0.985174,39.869507,18.865562,2.102761,0.055827,0.010026,176.072447,32.000000,188.700187,178.035331,179.622970,162.708358,32.000000,158.056179,68.129874,60.730711,94.625423,11.698848,39.061983,85.046005,73.656639,38.522934,43.826615,59.573601,36.550637
66.005280,94.960839,138.825047,156.104792,124.604930,123.120554,29.143501,14.327695,137.243296,3.824001,92.402009,67.191809,154.767554,138.495407,153.417053,137.869789,79.074350,134.805962,-0.000617,-2.053115,32.000000,-235.678697,137.304614,-0.202061,24.273686,0.663189,607451.077338,0.984923,39.885780,18.944990,2.103718,0.051607,0.012660,176.637024,32.000000,188.075235,178.070964,181.719198,162.735516,32.000000,158.008818,68.115032,60.692241,94.627628,11.698848,39.037633,85.046005,73.642115,38.522934,43.814149,59.553499,36.347043
65.988850,94.968302,138.869410,156.108985,124.544450,123.111614,29.152058,14.323985,137.254295,3.824009,92.464181,67.229683,154.752371,138.495286,153.402979,137.760958,79.086620,134.760462,-0.000618,-2.053691,32.000000,-235.686997,137.389173,-0.201992,24.300044,0.661779,607281.784847,0.984827,39.863779,18.914670,2.101830,0.064444,0.014573,176.877616,32.000000,187.854873,178.761958,182.368789,161.926715,32.000000,158.538163,68.087937,60.695954,94.618713,11.698848,39.067210,85.046005,73.672782,38.522934,43.837124,59.572480,36.501041
66.008662,94.958628,138.885044,156.115972,124.472175,123.100212,29.161819,14.324128,137.225673,3.823984,92.541327,67.207572,154.798083,138.406688,153.329061,137.831018,79.078088,134.697431,-0.000619,-2.054272,32.000000,-235.681773,137.337594,-0.202149,24.327371,0.663149,607292.622172,0.985121,39.883594,18.977782,2.103242,0.060779,0.005990,176.864369,32.000000,187.961672,179.250885,181.203576,161.511474,32.000000,159.326321,68.040062,60.705137,94.630090,11.698848,39.062033,85.046005,73.635651,38.522934,43.806571,59.554138,36.609404
66.015629,94.950061,138.771973,156.130226,124.450101,123.086551,29.152934,14.327981,137.198310,3.823621,92.569672,67.189333,154.760131,138.366823,153.323998,137.825744,79.081629,134.766743,-0.000619,-2.056016,32.000000,-235.682674,137.209289,-0.201930,24.339383,0.662924,607238.746454,0.985050,39.904774,18.943356,2.104437,0.055106,0.010474,176.109936,32.000000,188.637912,179.279150,178.403872,161.488005,32.000000,159.308072,68.045733,60.710439,94.611389,11.698848,39.062245,85.046005,73.642611,38.522934,43.806168,59.561819,36.543520
65.959932,94.950061,138.839439,156.130226,124.435556,123.078861,29.158801,14.330407,137.225905,3.823558,92.572353,67.175840,154.703746,138.485069,153.356540,137.778299,79.097095,134.819121,-0.000619,-2.057762,32.000000,-235.678281,137.387600,-0.201947,24.322362,0.661910,607175.946227,0.984279,39.878559,18.921187,2.104043,0.051212,0.007744,175.672249,32.000000,188.930660,179.283115,176.630674,161.632917,32.000000,159.103881,68.064820,60.691513,94.612874,11.698848,39.042040,85.046005,73.659139,38.522934,43.778922,59.522451,36.604122
66.012077,94.969960,138.773093,156.138052,124.414048,123.072521,29.166632,14.325412,137.120069,3.823267,92.555096,67.218440,154.695386,138.520856,153.406885,137.772489,79.128699,134.748830,-0.000619,-2.058930,32.000000,-235.681309,137.335942,-0.202255,24.338832,0.660665,607083.458502,0.984334,39.864175,18.951407,2.102108,0.048506,0.016868,175.565145,32.000000,189.089955,178.394257,176.950242,162.492894,32.000000,158.462439,68.080580,60.713287,94.589887,11.698848,39.066927,85.046005,73.657216,38.522934,43.840719,59.532698,36.469273
65.955919,94.974935,138.819475,156.127990,124.359287,123.068742,29.158743,14.327410,137.238108,3.823216,92.420003,67.098772,154.712183,138.506051,153.404770,137.765849,79.119019,134.680145,-0.000620,-2.058940,32.000000,-235.679802,137.283281,-0.202065,24.364455,0.662352,607038.956948,0.984991,39.910685,18.961443,2.104906,0.067799,0.021196,176.039587,32.000000,188.770356,178.066272,179.024211,162.734506,32.000000,157.907517,68.082001,60.701714,94.593683,11.698848,39.032117,85.046005,73.661520,38.522934,43.855981,59.524654,36.657166
65.985361,94.975488,138.808807,156.119046,124.396090,123.066224,29.165230,14.325840,137.215618,3.823168,92.434180,67.164451,154.767293,138.454076,153.402396,137.778622,79.050193,134.675963,-0.000620,-2.057182,32.000000,-235.687109,137.253648,-0.202140,24.364166,0.660698,606935.575785,0.983867,39.887041,18.895612,2.102238,0.061355,0.011876,176.659664,32.000000,188.041453,178.186974,181.457468,162.589451,32.000000,157.873759,68.070662,60.634888,94.563969,11.698848,39.064767,85.046005,73.631717,38.522934,43.855737,59.600126,36.495832
65.970694,94.975488,138.900168,156.119046,124.397856,123.061160,29.168877,14.327695,137.272225,3.823401,92.504040,67.062347,154.755313,138.498181,153.406305,137.722294,79.050626,134.714384,-0.000621,-2.055442,32.000000,-235.680992,137.337246,-0.202473,24.361281,0.661124,606976.870957,0.985039,39.938911,18.871834,2.104731,0.063079,0.017124,176.877360,32.000000,187.744273,178.679976,182.605964,162.302992,32.000000,158.569865,68.083271,60.660617,94.602303,11.698848,39.063830,85.046005,73.649100,38.522934,43.857225,59.598965,36.420630
66.008415,94.994558,138.774283,156.114295,124.427763,123.063122,29.199785,14.325126,137.028259,3.823428,92.561871,67.109321,154.740089,138.494144,153.366809,137.676862,79.048202,134.702511,-0.000621,-2.054621,32.000000,-235.686839,137.252282,-0.202628,24.343894,0.660614,607114.746313,0.984317,39.914874,18.938622,2.103630,0.040798,0.004267,176.889980,32.000000,187.978270,179.064841,181.410114,161.767032,32.000000,159.153228,68.096888,60.675614,94.612423,11.698848,39.036957,85.046005,73.625164,38.522934,43.916674,59.531626,36.552471
65.911225,94.993729,138.872167,156.110103,124.440799,123.059378,29.143390,14.329693,137.259513,3.823425,92.589038,67.156122,154.720820,138.465922,153.284613,137.760473,79.091995,134.685366,-0.000620,-2.054610,32.000000,-235.678830,137.372365,-0.202581,24.367759,0.661474,607097.582796,0.984394,39.927123,18.956908,2.105483,0.050626,0.009939,176.311895,32.000000,188.431921,179.445849,178.641293,161.395353,32.000000,159.282244,68.036602,60.662626,94.578020,11.698848,39.050070,85.046005,73.678864,38.522934,43.914029,59.545631,36.552398
66.029381,94.999533,138.761562,156.097805,124.435039,123.042495,29.143808,14.336257,137.293208,3.823379,92.632208,67.206219,154.716701,138.431052,153.344893,137.908177,79.081148,134.673321,-0.000621,-2.054635,32.000000,-235.674725,137.304203,-0.202329,24.334688,0.660612,607124.042934,0.982795,39.914695,18.953548,2.102373,0.063865,0.019370,175.660445,32.000000,188.902531,179.288340,176.997949,161.817777,32.000000,159.218790,68.062016,60.656376,94.607288,11.698848,39.039773,85.046005,73.648153,38.522934,43.913968,59.550804,36.370740
66.000087,94.999533,138.870984,156.097805,124.407210,123.043390,29.163960,14.324698,137.170675,3.823116,92.511537,67.085827,154.687582,138.494205,153.410053,137.751892,79.119041,134.695390,-0.000620,-2.055787,32.000000,-235.685136,137.293623,-0.202508,24.355590,0.662028,607050.815641,0.986266,39.995050,18.901403,2.106958,0.050744,0.012962,175.636846,32.000000,189.067935,178.471443,176.616265,162.476690,32.000000,158.509477,68.068255,60.658474,94.595318,11.698848,39.050976,85.046005,73.629404,38.522934,43.932091,59.536642,36.495171
65.985809,94.999533,138.850368,156.108426,124.441494,123.048550,29.185716,14.332975,137.185653,3.823095,92.430589,67.233800,154.743868,138.489758,153.417191,137.873602,79.097829,134.734029,-0.000620,-2.056942,32.000000,-235.673417,137.378910,-0.202372,24.334557,0.660369,606939.489443,0.984185,39.902169,18.906380,2.101512,0.060163,0.016514,175.970077,32.000000,188.739022,178.169573,178.668190,162.703136,32.000000,158.103332,68.056959,60.687359,94.607949,11.698848,39.036274,85.046005,73.601198,38.522934,43.932087,59.547254,36.656213
65.936103,94.980462,138.883761,156.121282,124.430651,123.056237,29.153049,14.326411,137.198047,3.822833,92.454710,67.173307,154.739307,138.426915,153.389135,137.891159,79.027268,134.703469,-0.000622,-2.058111,32.000000,-235.681949,137.297782,-0.202259,24.372532,0.660953,606868.825161,0.983994,39.926623,18.879241,2.104103,0.072121,0.014508,176.454958,32.000000,188.022458,178.076482,181.338101,162.757251,32.000000,157.929616,68.034475,60.634884,94.589436,11.698848,39.053801,85.046005,73.659027,38.522934,43.872457,59.516117,36.656359
66.025244,95.002020,138.769295,156.120444,124.414692,123.048543,29.169914,14.322843,137.208045,3.822561,92.476277,67.156906,154.763950,138.431504,153.452082,137.809199,79.030032,134.680312,-0.000621,-2.058087,32.000000,-235.685352,137.423763,-0.202086,24.326007,0.661628,606953.584564,0.983536,39.938545,18.919274,2.104246,0.055789,0.009533,176.839910,32.000000,187.815276,178.390886,182.505371,162.504485,32.000000,158.718229,68.025810,60.629499,94.645787,11.698848,38.994084,85.046005,73.638009,38.522934,43.872267,59.575794,36.505516
65.937648,95.002020,138.827045,156.120444,124.384680,123.045919,29.168568,14.329693,137.174853,3.822535,92.545502,67.167167,154.783135,138.446510,153.360305,137.789646,79.038027,134.713444,-0.000622,-2.058077,32.000000,-235.680470,137.364370,-0.202061,24.352312,0.661554,607155.272371,0.985472,39.960995,18.974949,2.106339,0.044476,0.014622,176.854894,32.000000,187.824919,179.138870,181.577220,161.825405,32.000000,159.150748,67.993674,60.633584,94.641947,11.698848,39.031664,85.046005,73.654948,38.522934,43.939619,59.561347,36.581378
65.945525,95.002573,138.819350,156.121562,124.378149,123.054127,29.162347,14.331834,137.148065,3.822162,92.595753,67.181978,154.790360,138.472630,153.360345,137.768806,79.059870,134.746274,-0.000623,-2.058091,32.000000,-235.679149,137.282321,-0.201992,24.318244,0.660745,607098.984312,0.983427,39.908108,18.960904,2.101761,0.063641,0.013878,176.320315,32.000000,188.233357,179.315044,179.223821,161.574861,32.000000,159.278775,68.025744,60.630272,94.653324,11.698848,38.982383,85.046005,73.625045,38.522934,43.941369,59.569884,36.434130
65.916370,94.997322,138.830060,156.127990,124.379081,123.064887,29.167276,14.329265,137.170339,3.822070,92.632144,67.152120,154.744066,138.430585,153.360942,137.742932,79.085598,134.705833,-0.000624,-2.056916,32.000000,-235.678603,137.214978,-0.201984,24.351263,0.661696,607113.680109,0.984892,39.981262,18.969049,2.105429,0.051636,0.009375,175.703744,32.000000,189.011692,179.147345,176.937712,161.929040,32.000000,159.494481,68.038877,60.658207,94.663277,11.698848,39.027879,85.046005,73.669262,38.522934,43.924975,59.560413,36.580424
65.948907,94.998704,138.764111,156.143921,124.368195,123.064966,29.167323,14.330692,137.176832,3.822047,92.563771,67.203253,154.693930,138.396939,153.405048,137.814277,79.076825,134.699261,-0.000627,-2.056926,32.000000,-235.679471,137.256542,-0.202072,24.318166,0.662506,607099.192562,0.985040,39.975232,18.963196,2.105061,0.053666,0.013343,175.679518,32.000000,189.018739,178.701891,176.256161,162.421729,32.000000,158.579401,68.058601,60.649574,94.656272,11.698848,39.001022,85.046005,73.651859,38.522934,43.929261,59.488885,36.417475
65.941967,94.998704,138.845127,156.143921,124.346318,123.052259,29.175115,14.327981,137.191609,3.822017,92.428385,67.179912,154.714111,138.366660,153.441553,137.745722,79.054940,134.722505,-0.000625,-2.056896,32.000000,-235.680379,137.174209,-0.202118,24.362278,0.662164,607096.589855,0.985427,39.994344,18.917771,2.106155,0.046379,0.010128,175.743138,32.000000,188.792198,178.072435,178.282426,162.806802,32.000000,157.908523,68.039205,60.621193,94.624688,11.698848,39.032846,85.046005,73.652759,38.522934,43.929253,59.571615,36.556213
65.962309,95.015287,138.819605,156.147554,124.328838,123.044582,29.168296,14.322130,137.158790,3.821964,92.433710,67.128091,154.760805,138.445308,153.412186,137.762036,79.070646,134.671273,-0.000626,-2.056905,32.000000,-235.690983,137.225790,-0.202229,24.350502,0.662149,607102.763818,0.984893,39.968537,18.923341,2.104115,0.071723,0.008283,176.463727,32.000000,188.157328,178.013699,180.782913,162.998952,32.000000,158.252377,68.080993,60.628527,94.642136,11.698848,38.974306,85.046005,73.640580,38.522934,43.981143,59.544254,36.455406
65.997732,95.026065,138.726329,156.148672,124.276260,123.050882,29.165436,14.325983,137.223442,3.821791,92.515021,67.155173,154.787572,138.367109,153.468170,137.728893,79.034765,134.772091,-0.000627,-2.057220,32.000000,-235.681229,137.109069,-0.202443,24.351079,0.661511,607097.288474,0.984643,39.974337,18.956550,2.105565,0.049980,0.013238,176.868239,32.000000,187.856906,178.374854,182.175644,162.687490,32.000000,158.400075,68.122077,60.615010,94.663341,11.698848,39.022700,85.046005,73.633345,38.522934,44.015077,59.577820,36.665530
65.885413,95.028276,138.722520,156.144200,124.245659,123.049584,29.169330,14.329550,137.238941,3.821918,92.545481,67.167837,154.794975,138.377364,153.402095,137.742239,79.016660,134.734686,-0.000626,-2.057235,32.000000,-235.678973,137.300922,-0.202424,24.365740,0.661348,607036.905065,0.984517,39.973926,18.915885,2.104529,0.061545,0.016282,176.972581,32.000000,187.716347,179.122869,181.859720,161.927438,32.000000,159.093387,68.101938,60.611056,94.682654,11.698848,38.983728,85.046005,73.625058,38.522934,44.015247,59.589740,36.369420
65.989376,94.987648,138.689563,156.132462,124.177694,123.055963,29.173532,14.326839,137.041249,3.822141,92.606712,67.163176,154.836549,138.318701,153.339566,137.640437,79.045219,134.728056,-0.000626,-2.057837,32.000000,-235.683488,137.262642,-0.202254,24.346123,0.660256,607154.852310,0.984108,39.955122,19.000873,2.101986,0.055961,0.021537,176.377462,32.000000,188.197675,179.140559,179.707387,161.793695,32.000000,159.592212,68.064487,60.624881,94.667563,11.698848,39.023374,85.046005,73.665770,38.522934,44.022519,59.536622,36.458781
65.889633,94.987648,138.728830,156.132462,124.189887,123.061112,29.174905,14.329836,137.085105,3.822085,92.614418,67.056040,154.774472,138.325286,153.362992,137.787507,79.025599,134.600134,-0.000626,-2.058999,32.000000,-235.679016,137.305939,-0.202260,24.387219,0.661500,607254.580072,0.985821,40.051174,19.000762,2.105512,0.053119,0.012268,175.787056,32.000000,188.847564,179.215888,177.082639,161.748979,32.000000,159.226256,68.051940,60.633623,94.659579,11.698848,38.967546,85.046005,73.630826,38.522934,43.895542,59.531685,36.494511
66.020545,94.972447,138.698268,156.138052,124.214210,123.067442,29.153653,14.327552,137.114201,3.821926,92.573740,67.120519,154.730948,138.294945,153.389852,137.714491,79.081275,134.614338,-0.000627,-2.061328,32.000000,-235.678840,137.166765,-0.202173,24.394929,0.660235,607094.731475,0.983918,39.923681,18.968974,2.101695,0.061085,0.011151,175.635359,32.000000,188.833768,178.735749,176.583756,162.187712,32.000000,158.754451,68.054811,60.613440,94.660643,11.698848,39.019761,85.046005,73.635024,38.522934,43.847805,59.547018,36.612192
65.865152,94.975211,138.774869,156.140287,124.214646,123.064960,29.146656,14.326696,137.141947,3.821796,92.445709,67.031459,154.735007,138.390660,153.427634,137.719665,79.063214,134.725628,-0.000626,-2.062479,32.000000,-235.680680,137.296763,-0.202101,24.400096,0.660889,607218.669327,0.985556,40.007018,18.926264,2.105473,0.048298,0.015070,175.737268,32.000000,188.917358,177.982929,178.029150,162.894575,32.000000,158.344259,68.074663,60.607873,94.630802,11.698848,38.967370,85.046005,73.615879,38.522934,43.847626,59.582295,36.521217
65.982182,94.976040,138.661639,156.144480,124.211494,123.059955,29.164082,14.325840,137.123439,3.821450,92.445666,67.106299,154.744779,138.371534,153.418861,137.658344,79.011451,134.642662,-0.000625,-2.064226,32.000000,-235.683175,137.231622,-0.202388,24.368651,0.658547,607021.693090,0.984131,39.882460,18.877511,2.100835,0.046472,0.007042,176.417729,32.000000,188.217897,178.059316,180.351840,162.786360,32.000000,158.141324,68.069191,60.606548,94.631162,11.698848,38.993443,85.046005,73.668855,38.522934,43.855937,59.547451,36.565310
65.919185,94.976040,138.771910,156.144480,124.210808,123.057455,29.158781,14.328409,137.142679,3.821103,92.497588,67.113741,154.827153,138.267744,153.457440,137.648689,79.041564,134.640986,-0.000626,-2.065385,32.000000,-235.681262,137.162074,-0.202387,24.430518,0.661197,607142.243484,0.986916,40.015050,18.949797,2.106954,0.048856,0.007390,176.751840,32.000000,187.749012,178.418663,181.979137,162.474514,32.000000,158.246880,68.092414,60.614034,94.668407,11.698848,38.991307,85.046005,73.669420,38.522934,43.858294,59.487655,36.565090
65.950001,94.997598,138.668880,156.136375,124.208670,123.055798,29.148135,14.328409,137.080572,3.820948,92.566726,67.160848,154.814852,138.355343,153.448906,137.690574,79.022381,134.576996,-0.000625,-2.067108,32.000000,-235.679951,137.203027,-0.202335,24.413576,0.659557,607178.946655,0.984359,39.918082,18.961140,2.101501,0.057825,0.016342,176.852629,32.000000,187.774699,178.849960,182.179558,162.132559,32.000000,159.139803,68.081797,60.615910,94.696742,11.698848,38.954134,85.046005,73.653195,38.522934,43.925533,59.552230,36.546528
65.882910,95.006442,138.785113,156.127710,124.222168,123.063636,29.158880,14.326982,137.110689,3.820769,92.634419,67.091034,154.800403,138.373328,153.377985,137.603258,79.001725,134.611319,-0.000623,-2.067692,32.000000,-235.684656,137.203884,-0.202264,24.448798,0.659514,607127.640543,0.985556,39.970708,18.930209,2.105182,0.051080,0.007520,176.573367,32.000000,188.093731,179.232976,179.910858,161.520307,32.000000,159.475975,68.011836,60.598616,94.675241,11.698848,38.991480,85.046005,73.690755,38.522934,43.953163,59.598424,36.548142
65.946882,95.028829,138.739063,156.126313,124.228219,123.066189,29.126413,14.320274,137.097771,3.820754,92.634039,67.031048,154.778214,138.330243,153.399699,137.653919,79.058393,134.572943,-0.000622,-2.068838,32.000000,-235.686446,137.224261,-0.202492,24.405682,0.658887,607183.919180,0.985447,39.966519,18.918204,2.102637,0.053917,0.009388,175.816289,32.000000,188.688015,179.247705,177.545941,161.598779,32.000000,159.218781,68.005730,60.595393,94.678085,11.698848,38.940595,85.046005,73.641622,38.522934,43.953225,59.578469,36.639411
65.921794,95.028829,138.686136,156.126313,124.307866,123.068742,29.150599,14.327838,137.135897,3.820492,92.636511,67.218754,154.698841,138.414313,153.406937,137.701086,79.056407,134.637967,-0.000621,-2.067647,32.000000,-235.677899,137.184998,-0.202213,24.451132,0.659730,607322.827940,0.986275,40.031433,18.955588,2.106542,0.050202,0.007085,175.639960,32.000000,188.898033,178.869345,176.275865,162.152259,32.000000,158.874834,68.009933,60.606767,94.703554,11.698848,38.953422,85.046005,73.669312,38.522934,44.023429,59.515920,36.524885
65.872647,95.040990,138.683688,156.136654,124.330004,123.061316,29.170697,14.321702,137.035457,3.820423,92.545498,67.058140,154.749893,138.269682,153.447092,137.680771,79.097540,134.622036,-0.000619,-2.067269,32.000000,-235.685347,137.303515,-0.202349,24.394011,0.659702,607202.173726,0.986394,40.000355,18.880215,2.103800,0.059700,0.012321,175.665610,32.000000,189.007662,178.054934,177.720630,162.729379,32.000000,158.393528,68.026570,60.628587,94.678236,11.698848,38.935085,85.046005,73.654991,38.522934,44.061771,59.535187,36.573674
65.910937,95.031593,138.756374,156.141405,124.346587,123.038518,29.135727,14.328979,137.050090,3.820363,92.473019,67.174576,154.779328,138.369290,153.444001,137.587654,79.023005,134.502313,-0.000618,-2.068026,32.000000,-235.679544,137.209308,-0.202279,24.441900,0.658518,607233.590231,0.986009,40.021317,18.913896,2.103798,0.044943,0.004702,176.315200,32.000000,188.325350,178.109749,179.948285,162.693450,32.000000,157.880970,68.006124,60.581103,94.652998,11.698848,38.972950,85.046005,73.681559,38.522934,44.032789,59.532708,36.421584
65.911714,95.032699,138.686736,156.143362,124.338150,123.034734,29.149078,14.326839,137.033404,3.820321,92.478296,67.133450,154.807350,138.335340,153.458057,137.610612,79.017319,134.560408,-0.000618,-2.066273,32.000000,-235.678078,137.158057,-0.202465,24.389133,0.660765,607144.351674,0.986111,40.074562,18.864997,2.105330,0.058245,0.009983,176.738118,32.000000,187.792360,178.129325,181.993618,162.863034,32.000000,158.196489,68.009079,60.562264,94.670801,11.698848,39.092398,85.046005,73.636860,38.522934,44.033096,59.514573,36.508597
65.945685,95.032699,138.709505,156.143362,124.359552,123.033558,29.164697,14.326125,137.018798,3.820286,92.559578,67.166361,154.795290,138.277695,153.436884,137.746800,79.021638,134.592016,-0.000618,-2.065709,32.000000,-235.682234,137.162565,-0.202554,24.386590,0.659228,607172.788144,0.986456,40.033155,18.881163,2.105210,0.057051,0.012063,176.998906,32.000000,187.999177,178.805890,182.061957,162.084394,32.000000,159.039147,67.999557,60.605531,94.714561,11.698848,38.956830,85.046005,73.661885,38.522934,44.036867,59.523385,36.494291
65.894664,95.032975,138.639282,156.137213,124.363877,123.039296,29.151362,14.325983,137.024702,3.820154,92.574197,67.078502,154.820682,138.294844,153.368373,137.615949,78.975837,134.573427,-0.000617,-2.065709,32.000000,-235.684508,137.183796,-0.202304,24.330859,0.660179,607170.031746,0.985964,40.033611,18.915178,2.104129,0.057507,0.005529,176.683306,32.000000,188.113541,179.191271,180.420124,161.648817,32.000000,159.261782,67.953867,60.593006,94.706668,11.698848,38.891028,85.046005,73.621564,38.522934,44.038050,59.528627,36.492163
66.014619,95.028276,138.675760,156.145039,124.396157,123.044372,29.162705,14.329265,137.020957,3.819835,92.550079,67.192242,154.778910,138.176107,153.382591,137.706262,79.023005,134.554346,-0.000616,-2.065711,32.000000,-235.679422,137.137967,-0.202525,24.385567,0.659872,607136.149641,0.984867,40.005225,18.926267,2.103390,0.060062,0.008842,175.901430,32.000000,188.733810,179.148016,177.966128,161.593555,32.000000,159.393896,67.929546,60.596585,94.693323,11.698848,38.937106,85.046005,73.629653,38.522934,44.023681,59.556587,36.574188
65.930566,95.003402,138.694508,156.143362,124.399384,123.041811,29.165114,14.329693,137.080876,3.819814,92.561461,67.131594,154.732535,138.185997,153.408111,137.763406,79.033005,134.632476,-0.000617,-2.065692,32.000000,-235.677355,137.262233,-0.202488,24.353440,0.661731,607301.829805,0.986205,40.048140,18.963007,2.103953,0.052643,0.007373,175.607343,32.000000,189.151405,178.814043,176.431158,162.071652,32.000000,159.188300,67.951327,60.605130,94.740243,11.698848,38.916083,85.046005,73.609228,38.522934,44.023956,59.519874,36.485047
65.951212,95.003402,138.786571,156.143362,124.412600,123.021443,29.139665,14.330407,137.092213,3.819270,92.376343,67.207841,154.779606,138.266642,153.440491,137.592829,79.004594,134.636291,-0.000617,-2.065666,32.000000,-235.676642,137.157219,-0.202244,24.366264,0.658710,607141.864682,0.983876,39.943235,18.906536,2.100683,0.063509,0.017062,175.683977,32.000000,189.107951,178.263096,177.320007,162.687366,32.000000,158.029435,67.903690,60.606170,94.713544,11.698848,38.976045,85.046005,73.656474,38.522934,43.946296,59.533613,36.445722
65.891698,94.988201,138.724904,156.144480,124.406538,123.004936,29.176179,14.320132,137.008065,3.818935,92.346659,67.104489,154.785037,138.344456,153.463358,137.610750,79.031708,134.633526,-0.000617,-2.065903,32.000000,-235.686425,137.043176,-0.202093,24.350450,0.660902,607110.345144,0.985096,39.988561,18.934621,2.103645,0.052554,0.006578,176.195272,32.000000,188.533993,178.154776,179.962970,162.687741,32.000000,158.226959,67.929215,60.641150,94.683323,11.698848,38.923096,85.046005,73.623636,38.522934,43.898753,59.554836,36.423271
66.006834,94.970789,138.755997,156.135816,124.410369,122.999917,29.163152,14.330692,137.086124,3.818929,92.346514,67.232167,154.798470,138.319128,153.503330,137.709970,78.959312,134.512840,-0.000617,-2.066486,32.000000,-235.681274,137.185895,-0.202024,24.366736,0.660723,607066.847221,0.985453,39.971311,18.964891,2.104382,0.070482,0.012383,176.832403,32.000000,188.120501,178.119983,181.528526,162.820911,32.000000,158.385212,67.885339,60.591015,94.662612,11.698848,38.958736,85.046005,73.631867,38.522934,43.844197,59.549378,36.441540
65.959243,94.971618,138.727008,156.128828,124.405468,122.998974,29.151046,14.325555,137.142440,3.818758,92.410800,67.143699,154.799028,138.274840,153.474343,137.614217,78.956499,134.677473,-0.000617,-2.067078,32.000000,-235.684116,137.204578,-0.202051,24.345336,0.661533,606926.787092,0.985030,40.005844,18.936429,2.105347,0.045887,0.006163,176.856519,32.000000,187.993892,178.773217,182.136205,162.197624,32.000000,158.653259,67.857251,60.605903,94.680818,11.698848,38.910814,85.046005,73.631449,38.522934,43.843913,59.550273,36.531488
66.045797,94.971618,138.759523,156.128828,124.442851,122.996153,29.151278,14.322415,137.098277,3.818583,92.386822,67.263200,154.782092,138.352938,153.388053,137.699412,78.959072,134.667967,-0.000617,-2.066773,32.000000,-235.689551,137.197523,-0.201824,24.356220,0.659526,606984.233531,0.983492,39.892246,18.949990,2.102146,0.059832,0.016861,176.840701,32.000000,188.184618,179.302089,180.758391,161.603383,32.000000,159.128125,67.868155,60.612286,94.667618,11.698848,38.959217,85.046005,73.605934,38.522934,43.846227,59.559852,36.570006
65.932682,94.963603,138.768597,156.121841,124.414791,122.985981,29.157108,14.331120,137.087860,3.818571,92.447010,67.223823,154.742029,138.339784,153.413076,137.674217,79.009131,134.684998,-0.000616,-2.066781,32.000000,-235.675928,137.219607,-0.201968,24.342215,0.660613,607015.359912,0.984678,39.932817,19.033052,2.103223,0.052357,0.016688,176.108225,32.000000,188.768142,179.212575,178.251109,161.812090,32.000000,159.381392,67.858609,60.636226,94.670419,11.698848,38.935619,85.046005,73.643496,38.522934,43.820865,59.550322,36.429287
65.974372,94.946191,138.796980,156.117928,124.378566,122.983429,29.148459,14.326553,137.089014,3.818562,92.449880,67.125855,154.691831,138.382361,153.387791,137.665250,79.034642,134.577916,-0.000615,-2.065623,32.000000,-235.680823,137.219772,-0.201954,24.359760,0.659228,606949.001702,0.983224,39.860554,19.025848,2.100959,0.062649,0.010472,175.694798,32.000000,189.064652,179.071146,176.459277,161.830158,32.000000,158.926533,67.841660,60.612416,94.672495,11.698848,38.970305,85.046005,73.640311,38.522934,43.766070,59.549978,36.568685
65.876132,94.934031,138.656813,156.114295,124.324742,122.979456,29.142524,14.323842,137.064729,3.818545,92.350101,67.170251,154.710977,138.363011,153.430080,137.583168,78.963801,134.611934,-0.000615,-2.065629,32.000000,-235.686648,137.191118,-0.202175,24.336629,0.661279,606826.184858,0.984787,39.946994,18.984087,2.104701,0.064304,0.023324,175.627138,32.000000,189.183837,178.388177,177.216538,162.382371,32.000000,158.365796,67.869793,60.587083,94.658150,11.698848,38.950039,85.046005,73.654652,38.522934,43.765547,59.547490,36.415127
65.983622,94.934031,138.765593,156.114295,124.319590,122.972855,29.160926,14.325412,137.140989,3.818524,92.252869,67.202034,154.748197,138.243540,153.435544,137.712839,78.959613,134.581508,-0.000614,-2.065617,32.000000,-235.685242,137.162014,-0.202009,24.337966,0.660328,606700.142848,0.984329,39.894756,18.906390,2.103801,0.051117,0.013546,176.083914,32.000000,188.848346,178.066663,179.537955,162.839592,32.000000,158.134490,67.857074,60.612019,94.663714,11.698848,38.955138,85.046005,73.637865,38.522934,43.726923,59.553902,36.490256
65.925175,94.900865,138.699566,156.117928,124.356012,122.959289,29.172396,14.326268,137.028583,3.818464,92.286101,67.075052,154.758307,138.382075,153.447187,137.738794,78.920111,134.657619,-0.000613,-2.066175,32.000000,-235.682419,137.206923,-0.202013,24.376152,0.661470,606883.261340,0.986087,39.964688,18.993813,2.104811,0.062002,0.012872,176.730419,32.000000,188.227372,178.069621,181.397608,162.943519,32.000000,157.988222,67.885667,60.580016,94.664430,11.698848,38.941015,85.046005,73.657620,38.522934,43.622478,59.541333,36.578663
65.931594,94.903905,138.756010,156.128269,124.386190,122.953275,29.133839,14.320132,137.010189,3.818367,92.316675,67.120408,154.768617,138.292581,153.452969,137.607490,78.919766,134.637933,-0.000612,-2.065582,32.000000,-235.686753,137.190834,-0.201786,24.355171,0.660501,606802.485317,0.983642,39.874870,18.983171,2.103031,0.058558,0.007069,176.929263,32.000000,188.078304,178.694674,182.260117,162.118943,32.000000,158.566389,67.904081,60.587681,94.672156,11.698848,38.948950,85.046005,73.663976,38.522934,43.631019,59.557059,36.330828
66.015672,94.918277,138.712427,156.122400,124.390697,122.943588,29.161943,14.327695,137.048642,3.818329,92.426621,67.176378,154.809814,138.265888,153.369986,137.678778,78.953385,134.617582,-0.000610,-2.065599,32.000000,-235.682304,137.178492,-0.201703,24.396608,0.659774,606808.106057,0.984027,39.890529,19.059767,2.103894,0.057740,0.016758,176.871109,32.000000,188.098734,179.102835,181.427753,161.701622,32.000000,159.133216,67.867452,60.575489,94.671710,11.698848,38.938281,85.046005,73.674395,38.522934,43.630084,59.525185,36.465017
65.993285,94.918277,138.749463,156.122400,124.389022,122.948635,29.154396,14.326125,137.140722,3.818315,92.430506,67.140209,154.781434,138.322555,153.350645,137.585452,78.924518,134.613401,-0.000611,-2.066773,32.000000,-235.679775,137.173823,-0.201962,24.402561,0.660583,606780.924201,0.985182,39.888205,19.050518,2.104545,0.048031,0.007478,176.167078,32.000000,188.607531,179.206399,178.622304,161.473359,32.000000,159.291136,67.899461,60.599805,94.674404,11.698848,38.940496,85.046005,73.636851,38.522934,43.674177,59.532993,36.638751
65.879578,94.930161,138.649243,156.113456,124.368250,122.956340,29.147421,14.329550,137.081714,3.818291,92.512258,67.226639,154.718024,138.272311,153.402288,137.652275,78.959281,134.531941,-0.000610,-2.068487,32.000000,-235.680940,137.217058,-0.201879,24.430230,0.657907,606630.465908,0.982808,39.832355,19.006981,2.101205,0.056893,0.009354,175.750907,32.000000,189.146761,179.242299,176.797081,161.649253,32.000000,159.133060,67.925383,60.584413,94.694437,11.698848,38.927928,85.046005,73.667217,38.522934,43.710578,59.539012,36.404122
65.864791,94.935965,138.686716,156.095010,124.329666,122.961454,29.130460,14.326696,137.054835,3.818412,92.450597,67.094972,154.720631,138.282833,153.436342,137.578037,78.992685,134.597158,-0.000608,-2.069133,32.000000,-235.682155,137.320421,-0.201570,24.396555,0.658344,606737.066681,0.983471,39.851047,19.033811,2.102478,0.059104,0.015101,175.689531,32.000000,189.182158,178.395353,176.954300,162.307448,32.000000,158.412682,67.951545,60.585207,94.677248,11.698848,38.914168,85.046005,73.702533,38.522934,43.728046,59.569874,36.550564
65.886836,94.935965,138.671732,156.089700,124.409652,122.958909,29.187543,14.327695,136.987190,3.818147,92.428141,67.067220,154.709086,138.316784,153.436898,137.621899,79.014463,134.494662,-0.000609,-2.069138,32.000000,-235.682304,137.177187,-0.201580,24.421549,0.658704,606770.040045,0.985670,39.957937,18.959336,2.104586,0.044256,0.000063,175.963743,32.000000,188.967994,177.978991,179.140181,162.738616,32.000000,158.000623,67.949660,60.590440,94.670818,11.698848,38.927837,85.046005,73.695389,38.522934,43.727423,59.560905,36.459882
65.940611,94.935965,138.731750,156.089700,124.502411,122.951369,29.175927,14.327838,137.081636,3.817888,92.362631,67.192277,154.736892,138.273372,153.438993,137.644044,78.903541,134.562713,-0.000610,-2.069119,32.000000,-235.680358,137.116798,-0.201443,24.429626,0.660114,606733.883923,0.986543,39.976105,18.957727,2.105628,0.050369,0.008280,176.616624,32.000000,188.164087,178.206865,181.489092,162.802901,32.000000,157.899701,67.933658,60.535689,94.649767,11.698848,38.926106,85.046005,73.671877,38.522934,43.726800,59.548277,36.358414
65.892159,94.944533,138.706120,156.101997,124.509434,122.937399,29.154621,14.322986,136.983461,3.818007,92.446327,67.229334,154.801675,138.250576,153.433810,137.681892,78.907445,134.589693,-0.000610,-2.067366,32.000000,-235.684882,137.143272,-0.201282,24.436603,0.658994,606655.204776,0.984230,39.957673,18.885974,2.104696,0.051740,0.006733,176.953687,32.000000,187.915246,178.583398,182.382706,162.161326,32.000000,158.301049,67.898849,60.516938,94.648360,11.698848,38.897994,85.046005,73.679363,38.522934,43.752993,59.557393,36.628113
65.955101,94.943427,138.726988,156.113177,124.488678,122.910641,29.158165,14.325412,136.943230,3.818125,92.515853,67.105383,154.751818,138.315642,153.368330,137.616193,78.912464,134.576285,-0.000610,-2.065607,32.000000,-235.677702,137.142435,-0.201311,24.373765,0.658325,606856.670951,0.983676,39.912730,19.030079,2.103889,0.046473,0.011057,176.877150,32.000000,188.190614,179.068427,181.501042,161.751148,32.000000,159.048427,67.883937,60.526654,94.636352,11.698848,38.922093,85.046005,73.665471,38.522934,43.748997,59.539720,36.449317
65.958636,94.968025,138.622763,156.115972,124.482526,122.891543,29.167343,14.326553,137.078717,3.818101,92.528017,67.080535,154.799902,138.299656,153.376346,137.569908,78.954875,134.567469,-0.000611,-2.065609,32.000000,-235.681478,137.217325,-0.201420,24.391625,0.658628,606819.468053,0.985102,39.961791,19.039327,2.105047,0.050516,0.007881,176.273360,32.000000,188.673850,179.277365,179.276257,161.603403,32.000000,159.049436,67.885667,60.534694,94.620749,11.698848,38.893400,85.046005,73.709649,38.522934,43.748447,59.546723,36.412633
65.944821,94.968025,138.717789,156.115972,124.481271,122.885146,29.146905,14.321131,137.086696,3.818098,92.546629,67.134889,154.720749,138.250678,153.344781,137.673192,78.917259,134.548823,-0.000611,-2.064435,32.000000,-235.687557,137.270639,-0.201359,24.380741,0.659383,606639.391708,0.983729,39.908088,19.027773,2.103355,0.050343,0.010384,175.705194,32.000000,189.099959,179.140767,177.171684,161.507664,32.000000,159.198247,67.862655,60.510640,94.632998,11.698848,38.916224,85.046005,73.670298,38.522934,43.824964,59.545287,36.558487
65.871479,94.974382,138.754337,156.107308,124.446094,122.890192,29.138605,14.326696,137.000900,3.818360,92.537671,67.169369,154.737706,138.244825,153.436020,137.617640,78.990611,134.529250,-0.000609,-2.063831,32.000000,-235.683630,137.161014,-0.201364,24.348247,0.658116,606482.297392,0.983269,39.929732,18.981064,2.101662,0.044040,0.006664,175.584633,32.000000,189.382915,178.341637,176.764287,162.383908,32.000000,158.513929,67.856349,60.557155,94.665129,11.698848,38.876550,85.046005,73.713198,38.522934,43.844549,59.548021,36.415421
65.961916,94.958628,138.695518,156.102277,124.434821,122.890254,29.164527,14.324556,136.961496,3.818353,92.424823,67.154071,154.753749,138.211690,153.446409,137.591053,78.966736,134.561553,-0.000610,-2.063246,32.000000,-235.683476,137.113679,-0.201272,24.333980,0.659199,606547.743928,0.984135,39.941273,19.009589,2.103543,0.066847,0.004036,175.986984,32.000000,189.059645,178.172153,178.660052,162.590919,32.000000,157.929527,67.839886,60.548521,94.625142,11.698848,38.903168,85.046005,73.667671,38.522934,43.795044,59.553047,36.615420
65.855196,94.951166,138.619760,156.112059,124.425758,122.869221,29.152038,14.328837,137.002387,3.818354,92.421548,67.206108,154.779560,138.232773,153.444612,137.521994,78.933829,134.553591,-0.000611,-2.062096,32.000000,-235.684768,137.133134,-0.201524,24.347172,0.661439,606445.549579,0.985680,40.008931,18.926694,2.106440,0.043406,0.013688,176.523233,32.000000,188.289075,178.175909,181.265824,162.710692,32.000000,158.069078,67.805464,60.519253,94.624271,11.698848,38.864714,85.046005,73.696992,38.522934,43.794641,59.548444,36.563916
65.915045,94.951166,138.695173,156.112059,124.433926,122.862849,29.197151,14.323842,136.989384,3.818371,92.421445,67.175611,154.755857,138.200863,153.446248,137.596696,78.922229,134.523621,-0.000611,-2.060960,32.000000,-235.681075,137.111334,-0.201442,24.309301,0.660073,606429.733232,0.983277,39.917595,18.966319,2.102661,0.044087,0.008970,176.852640,32.000000,188.108301,178.221169,182.436840,162.723235,32.000000,158.438232,67.786875,60.502600,94.682641,11.698848,38.895975,85.046005,73.698098,38.522934,43.770859,59.548965,36.587394
65.872622,94.969407,138.580346,156.118487,124.438229,122.866672,29.168424,14.318562,136.966943,3.818329,92.493689,67.099833,154.766368,138.273394,153.394272,137.571369,78.912782,134.511811,-0.000612,-2.060978,32.000000,-235.690945,137.078969,-0.201576,24.318008,0.660685,606449.244746,0.985269,39.999330,18.995345,2.104918,0.051226,0.011800,176.942954,32.000000,188.059202,179.057429,181.563408,161.683620,32.000000,158.784472,67.765988,60.497478,94.687072,11.698848,38.866368,85.046005,73.721956,38.522934,43.827476,59.549250,36.583872
65.974187,94.983779,138.632217,156.118767,124.413086,122.870350,29.134114,14.329122,136.951026,3.818249,92.575733,67.172769,154.773014,138.193908,153.339558,137.470778,78.973304,134.527268,-0.000612,-2.060944,32.000000,-235.680221,137.096219,-0.201745,24.281449,0.661283,606413.106720,0.982711,39.949296,18.992331,2.104150,0.054907,0.020850,176.401462,32.000000,188.521603,179.251202,179.800621,161.470845,32.000000,159.333045,67.743761,60.522060,94.711438,11.698848,38.866083,85.046005,73.675198,38.522934,43.872113,59.529974,36.467732
65.879055,94.975488,138.626869,156.127710,124.405790,122.884341,29.156009,14.325126,136.893586,3.818143,92.531497,67.164388,154.724112,138.211772,153.347772,137.574348,78.948581,134.473158,-0.000612,-2.060004,32.000000,-235.683069,137.079497,-0.201842,24.290760,0.660986,606507.203982,0.984453,40.002998,18.996018,2.103762,0.056920,0.012615,175.796831,32.000000,189.099325,179.148252,177.277613,161.843583,32.000000,159.161444,67.685379,60.520668,94.700863,11.698848,38.872100,85.046005,73.720727,38.522934,43.871956,59.562183,36.477930
65.910968,94.975488,138.696686,156.127710,124.402258,122.888149,29.173470,14.328551,136.946696,3.817863,92.522522,67.122493,154.725427,138.224984,153.427887,137.524805,78.971011,134.520984,-0.000611,-2.060561,32.000000,-235.680792,137.065790,-0.201778,24.247801,0.660841,606350.087227,0.984004,39.932497,18.943034,2.101310,0.051032,0.017390,175.729628,32.000000,189.241495,178.622708,176.533434,162.147574,32.000000,158.509211,67.649793,60.525904,94.709992,11.698848,38.884361,85.046005,73.712205,38.522934,43.845820,59.536711,36.346602
65.900995,94.973277,138.579525,156.138331,124.374931,122.879165,29.143099,14.326839,136.932890,3.817796,92.470029,67.103724,154.772536,138.223598,153.450834,137.510217,78.980540,134.580813,-0.000613,-2.059981,32.000000,-235.677423,137.110415,-0.201736,24.280059,0.662036,606514.975731,0.984922,40.003700,18.941368,2.104263,0.052656,0.007990,175.811598,32.000000,189.164696,178.135945,178.466052,162.719663,32.000000,158.108248,67.658355,60.544191,94.718546,11.698848,38.874461,85.046005,73.726482,38.522934,43.838661,59.546398,36.355847
65.946765,94.969960,138.716052,156.150908,124.338344,122.867057,29.188879,14.328123,137.033544,3.817510,92.437705,67.063424,154.764675,138.309056,153.433868,137.567240,78.917102,134.469298,-0.000614,-2.059395,32.000000,-235.681220,137.074662,-0.201709,24.262724,0.663204,606463.353451,0.983838,39.977023,18.942264,2.104304,0.045338,0.005740,176.502962,32.000000,188.488824,178.077370,180.872970,162.804306,32.000000,158.015727,67.643880,60.524975,94.707847,11.698848,38.887971,85.046005,73.697365,38.522934,43.828032,59.541638,36.472207
