OSU 80 Ton Compressor Load Stand
65.907468,94.972171,138.635671,156.155660,124.354736,122.861998,29.177493,14.322986,136.956004,3.817440,92.470623,67.085252,154.785272,138.280265,153.481397,137.578401,78.876873,134.512480,-0.000614,-2.061143,32.000000,-235.682423,137.093346,-0.201412,24.312317,0.661663,606398.951602,0.984950,39.983149,18.961904,2.102844,0.060011,0.016813,176.811374,32.000000,188.079481,178.314814,182.202373,162.646801,32.000000,158.332832,67.646156,60.499573,94.703013,11.698848,38.836960,85.046005,73.724463,38.522934,43.827739,59.555554,36.570373
65.907453,94.972171,138.676318,156.155660,124.391389,122.867054,29.134758,14.324413,136.963641,3.817230,92.519461,67.156527,154.788696,138.168808,153.441263,137.560922,78.903838,134.550963,-0.000614,-2.062894,32.000000,-235.681980,137.091510,-0.201130,24.271588,0.662268,606459.700917,0.982548,39.941584,18.970964,2.103455,0.055818,0.011966,176.873074,32.000000,187.979956,179.045116,182.031948,161.934764,32.000000,158.958372,67.666982,60.487005,94.715384,11.698848,38.869516,85.046005,73.718831,38.522934,43.834375,59.545444,36.404416
65.937696,94.990136,138.622050,156.156777,124.378912,122.873461,29.154977,14.325840,136.948888,3.817378,92.574845,67.173548,154.822828,138.273331,153.396284,137.570824,78.896448,134.542922,-0.000612,-2.064071,32.000000,-235.680225,137.114147,-0.201407,24.286118,0.660957,606556.161214,0.983542,39.976633,19.032255,2.103490,0.060073,0.014152,176.573571,32.000000,188.387604,179.185848,179.936475,161.642175,32.000000,159.235922,67.615496,60.494670,94.708126,11.698848,38.818521,85.046005,73.765412,38.522934,43.890331,59.561170,36.432002
65.934471,94.992900,138.667611,156.143082,124.429250,122.882952,29.161941,14.328123,136.990887,3.817806,92.601370,67.128887,154.765509,138.229776,153.397578,137.585331,78.929741,134.529534,-0.000611,-2.064075,32.000000,-235.680728,137.242552,-0.201713,24.296713,0.662357,606516.838785,0.985026,39.976645,19.024055,2.104107,0.039069,0.010173,175.871717,32.000000,189.167101,179.210752,177.665031,161.851550,32.000000,159.338496,67.661441,60.515409,94.719858,11.698848,38.859331,85.046005,73.712588,38.522934,43.898877,59.555112,36.446675
65.947432,94.991794,138.693203,156.148113,124.479121,122.875432,29.156467,14.328266,136.970600,3.817939,92.518846,67.160380,154.707393,138.216705,153.448840,137.537232,78.922504,134.488214,-0.000610,-2.062918,32.000000,-235.684683,137.160626,-0.201960,24.318848,0.661223,606580.063099,0.983940,39.969336,19.027524,2.102319,0.056581,0.007961,175.668053,32.000000,189.061923,178.883310,176.462441,162.235533,32.000000,158.596733,67.667399,60.499595,94.689362,11.698848,38.833834,85.046005,73.739151,38.522934,43.898808,59.564632,36.390549
65.901826,94.991794,138.637052,156.148113,124.480745,122.870504,29.147016,14.329408,136.948206,3.818155,92.461408,67.086313,154.749864,138.236444,153.471307,137.567547,78.914660,134.544041,-0.000609,-2.062876,32.000000,-235.677805,137.116247,-0.202179,24.277279,0.661337,606552.573266,0.983841,39.974795,18.987703,2.103112,0.044593,0.010055,175.706183,32.000000,189.152157,178.126973,178.100353,162.908672,32.000000,158.209168,67.736180,60.508958,94.700207,11.698848,38.844973,85.046005,73.729544,38.522934,43.895275,59.557954,36.586000
65.892473,94.984885,138.701270,156.145877,124.489836,122.868927,29.207465,14.329693,136.890308,3.818247,92.437261,67.163919,154.814388,138.232325,153.466624,137.531651,78.909668,134.539266,-0.000609,-2.062638,32.000000,-235.682928,137.096464,-0.202426,24.311504,0.660667,606523.947965,0.983750,39.962860,18.974789,2.103087,0.069128,0.018374,176.448488,32.000000,188.645318,178.119677,180.420187,162.961296,32.000000,158.184014,67.733116,60.477330,94.706998,11.698848,38.837478,85.046005,73.759269,38.522934,43.873569,59.549516,36.541319
65.911518,94.995663,138.626770,156.150629,124.494653,122.877408,29.136502,14.324413,136.946154,3.818310,92.506528,67.096100,154.807124,138.280876,153.511241,137.509095,78.896356,134.541495,-0.000609,-2.062514,32.000000,-235.683947,137.151715,-0.202314,24.291651,0.662085,606543.809279,0.984780,40.000972,19.009857,2.103691,0.055899,0.012000,176.759716,32.000000,188.031417,178.430062,182.166569,162.802075,32.000000,158.106976,67.762568,60.479759,94.734245,11.698848,38.836594,85.046005,73.730390,38.522934,43.907123,59.548267,36.464137
65.922710,95.014181,138.655397,156.151747,124.511109,122.871044,29.152375,14.332262,136.986526,3.818277,92.515127,67.138223,154.758083,138.185629,153.443553,137.553940,78.858760,134.517022,-0.000609,-2.063663,32.000000,-235.673803,137.149775,-0.202145,24.288950,0.661688,606541.399671,0.982866,40.001880,19.012520,2.104964,0.062695,0.016883,176.916087,32.000000,187.999532,178.878665,182.300244,162.068612,32.000000,158.882452,67.720260,60.473174,94.724336,11.698848,38.824097,85.046005,73.722061,38.522934,43.907081,59.547991,36.545575
65.821883,95.014181,138.555559,156.151747,124.534651,122.864256,29.163212,14.325126,136.963538,3.818259,92.574798,67.008935,154.810249,138.233141,153.374968,137.490251,78.871767,134.562777,-0.000608,-2.063671,32.000000,-235.684544,137.196808,-0.201982,24.262619,0.661521,606622.567477,0.985041,39.996739,19.026920,2.103225,0.047188,0.002569,176.609443,32.000000,188.373323,179.120102,180.244251,161.781532,32.000000,159.520547,67.747700,60.479031,94.733482,11.698848,38.802737,85.046005,73.781142,38.522934,43.965057,59.553656,36.462669
65.908502,94.979081,138.640294,156.144480,124.542647,122.857199,29.165030,14.324413,136.943865,3.818261,92.599155,67.076283,154.812876,138.158531,153.403740,137.468351,78.883546,134.465261,-0.000608,-2.064274,32.000000,-235.679029,137.078294,-0.201830,24.313576,0.661614,606705.328746,0.984314,40.005904,19.052582,2.103302,0.051692,0.012056,175.926359,32.000000,188.879214,179.394807,177.498708,161.706334,32.000000,158.907448,67.759328,60.454247,94.725293,11.698848,38.832139,85.046005,73.747633,38.522934,43.855335,59.553076,36.333616
65.922718,94.986266,138.559645,156.150349,124.454527,122.857209,29.155764,14.331548,136.992024,3.818162,92.592606,67.023154,154.749466,138.169255,153.436057,137.426266,78.922006,134.477294,-0.000609,-2.064874,32.000000,-235.683860,137.080045,-0.201877,24.270670,0.663159,606695.551189,0.985556,40.090211,19.061886,2.105008,0.049539,0.012299,175.670939,32.000000,189.157319,178.906837,176.449362,162.060447,32.000000,158.901005,67.815205,60.506838,94.748551,11.698848,38.795626,85.046005,73.740878,38.522934,43.877599,59.544372,36.453425
65.918670,94.983503,138.664840,156.166001,124.421175,122.852678,29.161290,14.332975,136.906175,3.818040,92.471968,67.157130,154.709739,138.119950,153.480737,137.586923,78.897133,134.576502,-0.000610,-2.064876,32.000000,-235.677843,137.019635,-0.201923,24.287245,0.660923,606526.996027,0.983924,39.982678,19.002550,2.103527,0.054068,0.014212,175.831543,32.000000,189.241811,178.214228,177.491235,162.679414,32.000000,158.442085,67.823504,60.481635,94.705170,11.698848,38.815895,85.046005,73.791490,38.522934,43.877465,59.547559,36.426573
65.890132,94.983503,138.559867,156.166001,124.422906,122.849598,29.143479,14.324270,136.965623,3.817903,92.404219,67.139653,154.800973,138.242399,153.456594,137.550675,78.900916,134.498420,-0.000609,-2.066051,32.000000,-235.681467,137.238536,-0.202184,24.307256,0.661370,606438.953265,0.984021,39.977982,18.969960,2.101850,0.044888,0.011819,176.343567,32.000000,188.559510,178.232669,180.046635,162.887622,32.000000,157.692986,67.852319,60.485103,94.703643,11.698848,38.795849,85.046005,73.755558,38.522934,43.868673,59.554207,36.346015
65.939807,94.980462,138.582875,156.181652,124.461792,122.840823,29.139939,14.328837,136.909064,3.817852,92.471250,67.127814,154.825194,138.213361,153.497903,137.502436,78.832352,134.448138,-0.000609,-2.065473,32.000000,-235.683129,137.097239,-0.202070,24.332302,0.661636,606475.759764,0.983858,39.978601,19.043210,2.103575,0.036191,0.004023,176.719773,32.000000,188.121779,178.243276,182.130360,162.805336,32.000000,158.074818,67.863157,60.430565,94.683481,11.698848,38.810981,85.046005,73.781728,38.522934,43.858997,59.550519,36.620923
65.862495,94.990965,138.524791,156.175783,124.483215,122.842067,29.162673,14.331120,136.976232,3.817716,92.525049,67.057975,154.786026,138.250554,153.459423,137.554428,78.822926,134.520288,-0.000608,-2.063754,32.000000,-235.674289,137.183712,-0.201757,24.279509,0.660812,606464.872180,0.984904,40.002454,19.001354,2.102893,0.056511,0.005695,176.966693,32.000000,188.127040,178.766009,182.342998,162.282280,32.000000,158.830505,67.874146,60.443751,94.718579,11.698848,38.772405,85.046005,73.780376,38.522934,43.891644,59.546329,36.402508
65.913832,94.987648,138.566447,156.157057,124.495398,122.835722,29.173904,14.323842,136.895898,3.817399,92.622913,67.192017,154.836775,138.174926,153.390937,137.500864,78.838878,134.519539,-0.000609,-2.063724,32.000000,-235.686484,137.017681,-0.201853,24.336944,0.659499,606554.000415,0.984128,39.957899,19.045390,2.101657,0.062645,0.019978,176.708627,32.000000,188.154358,179.270470,180.680712,161.651611,32.000000,159.212620,67.888793,60.437125,94.718923,11.698848,38.796869,85.046005,73.792757,38.522934,43.891556,59.551424,36.505149
65.862652,94.987648,138.496279,156.157057,124.509761,122.824764,29.166520,14.324984,137.001803,3.817207,92.623378,67.059148,154.763019,138.147194,153.397736,137.520260,78.850850,134.472852,-0.000608,-2.063715,32.000000,-235.684523,137.104481,-0.201793,24.330204,0.661728,606642.059091,0.984670,40.033025,19.090008,2.103242,0.040316,0.003962,176.033560,32.000000,188.892815,179.352028,178.040593,161.689115,32.000000,159.331166,67.845508,60.446336,94.708906,11.698848,38.757275,85.046005,73.784236,38.522934,43.881077,59.550853,36.404856
65.906078,94.995663,138.598641,156.154821,124.455787,122.819653,29.136098,14.327267,136.858627,3.817053,92.595539,67.114548,154.720803,138.145236,153.424770,137.418074,78.863424,134.438732,-0.000608,-2.064892,32.000000,-235.683223,137.085390,-0.201886,24.339881,0.659630,606539.962078,0.983386,39.986791,19.073691,2.102236,0.046085,0.012595,175.701441,32.000000,189.185133,178.996614,176.578967,162.063455,32.000000,159.059573,67.852315,60.472510,94.697869,11.698848,38.787522,85.046005,73.765887,38.522934,43.906043,59.561082,36.532002
65.845893,95.016392,138.512729,156.145598,124.460267,122.811998,29.140584,14.325697,136.907069,3.816808,92.548011,67.085364,154.771914,138.127027,153.471425,137.449263,78.885420,134.391455,-0.000609,-2.066064,32.000000,-235.682007,137.058204,-0.202030,24.322309,0.660061,606483.185788,0.984390,40.029577,19.038949,2.102804,0.046765,0.001790,175.689424,32.000000,189.294554,178.327033,177.341082,162.690728,32.000000,158.159850,67.903132,60.483908,94.703342,11.698848,38.757209,85.046005,73.797709,38.522934,43.970811,59.562517,36.365384
65.946591,95.011694,138.554694,156.131344,124.456809,122.820938,29.173340,14.325983,136.959981,3.816276,92.427393,67.155660,154.805210,138.206755,153.474475,137.484588,78.903680,134.462587,-0.000609,-2.066643,32.000000,-235.678771,137.062242,-0.202038,24.309747,0.659805,606417.276299,0.984681,40.001286,19.009730,2.102972,0.049805,0.009407,176.235692,32.000000,188.818896,178.187024,179.720170,162.889322,32.000000,157.986165,67.921873,60.466303,94.683777,11.698848,38.802813,85.046005,73.813776,38.522934,43.970971,59.546939,36.458047
65.828514,95.011694,138.487194,156.131344,124.506812,122.842549,29.133841,14.322415,136.948732,3.816020,92.510183,67.036762,154.827041,138.099765,153.473238,137.516550,78.883673,134.332671,-0.000607,-2.067231,32.000000,-235.682338,137.138949,-0.201943,24.344156,0.660616,606392.178249,0.985511,40.072337,18.964668,2.103590,0.056329,0.007006,176.831942,32.000000,188.190233,178.123083,181.767822,162.919732,32.000000,158.166002,67.949632,60.414988,94.686707,11.698848,38.739566,85.046005,73.815544,38.522934,43.956409,59.555633,36.446088
65.899533,95.007271,138.480574,156.122959,124.514826,122.852778,29.187796,14.322558,136.914062,3.816017,92.545518,67.150611,154.756909,138.036289,153.455635,137.498439,78.808556,134.405456,-0.000607,-2.067815,32.000000,-235.685310,137.097323,-0.201871,24.369438,0.659774,606332.507390,0.982807,39.983462,18.981111,2.101014,0.062711,0.013839,176.841212,32.000000,188.077034,178.681198,182.319606,162.305360,32.000000,158.580908,67.928639,60.408915,94.693176,11.698848,38.762016,85.046005,73.784471,38.522934,43.942682,59.541796,36.581525
65.868744,95.008930,138.589877,156.136654,124.551541,122.840287,29.184163,14.326125,136.917957,3.815915,92.580353,67.038523,154.827342,138.103149,153.442098,137.576977,78.872112,134.387476,-0.000607,-2.067234,32.000000,-235.680759,137.082454,-0.201712,24.353099,0.660270,606548.154178,0.986260,40.082176,18.937723,2.103757,0.048794,0.009429,176.849651,32.000000,188.195072,179.210328,180.944822,161.771119,32.000000,159.082386,67.978663,60.440924,94.699143,11.698848,38.771014,85.046005,73.801353,38.522934,43.947938,59.550509,36.439926
65.911807,94.998151,138.475055,156.141964,124.555924,122.837770,29.156967,14.327981,136.865061,3.815568,92.599300,67.080663,154.763079,138.114466,153.415601,137.379346,78.864399,134.377577,-0.000607,-2.066681,32.000000,-235.681035,136.981845,-0.201701,24.343448,0.658540,606734.695297,0.983338,40.018366,19.048363,2.101389,0.057909,0.013783,176.219143,32.000000,188.783160,179.260597,178.322463,161.748247,32.000000,159.345258,67.995738,60.456056,94.688341,11.698848,38.780555,85.046005,73.791741,38.522934,43.948025,59.547647,36.430975
65.840243,94.998151,138.579806,156.141964,124.531732,122.842968,29.176193,14.327981,136.920466,3.815531,92.609034,66.962408,154.731214,138.084777,153.428002,137.450079,78.876820,134.435691,-0.000607,-2.066078,32.000000,-235.680543,137.123467,-0.201500,24.383075,0.660083,606539.106698,0.983871,40.045765,18.976034,2.104031,0.054088,0.011914,175.734283,32.000000,189.261316,179.011834,176.583485,162.104083,32.000000,158.924438,68.040131,60.441675,94.725945,11.698848,38.760590,85.046005,73.821410,38.522934,43.914340,59.553391,36.503682
65.893300,94.997874,138.487431,156.150349,124.511622,122.836662,29.161122,14.324128,136.875754,3.815541,92.502429,67.087530,154.765265,138.058249,153.424610,137.469532,78.889289,134.388579,-0.000607,-2.066071,32.000000,-235.683740,137.068872,-0.201545,24.357584,0.658923,606505.054103,0.984033,39.998986,18.978916,2.100914,0.045624,0.018442,175.857811,32.000000,189.184265,178.500232,177.229553,162.514559,32.000000,158.198141,68.066768,60.441694,94.721256,11.698848,38.752580,85.046005,73.818054,38.522934,43.913457,59.538353,36.626719
65.823194,95.002849,138.584698,156.158175,124.494466,122.825241,29.164884,14.325126,136.905191,3.815291,92.461169,67.034925,154.759275,138.156472,153.459142,137.511764,78.876645,134.414554,-0.000607,-2.066033,32.000000,-235.684708,137.114250,-0.201597,24.379168,0.659621,606539.812010,0.984605,40.058821,18.994852,2.104789,0.053337,0.008931,176.175002,32.000000,188.884089,177.984448,179.333622,162.929507,32.000000,158.114756,68.084717,60.451414,94.718515,11.698848,38.756572,85.046005,73.836287,38.522934,43.928991,59.559390,36.408451
65.873546,95.008377,138.414848,156.159013,124.456299,122.815156,29.164270,14.324698,136.958697,3.815152,92.472706,67.011268,154.810046,138.084757,153.481213,137.477274,78.870793,134.399434,-0.000608,-2.067779,32.000000,-235.679891,136.894699,-0.201426,24.375732,0.658896,606449.226057,0.984188,40.014178,18.959394,2.101692,0.058099,0.007142,176.812555,32.000000,188.240931,178.071479,181.491233,162.983670,32.000000,158.070792,68.108533,60.409974,94.726073,11.698848,38.750133,85.046005,73.830496,38.522934,43.929019,59.555633,36.462596
65.783623,95.008377,138.494059,156.159013,124.425477,122.805021,29.169275,14.322272,136.889752,3.815124,92.509252,67.006731,154.801031,138.086083,153.486956,137.528142,78.819493,134.345098,-0.000608,-2.068372,32.000000,-235.681334,137.053148,-0.201396,24.371457,0.659930,606469.075322,0.985137,40.077783,18.984714,2.105408,0.048927,0.014327,177.039472,32.000000,188.001383,178.627792,182.476651,162.312673,32.000000,158.189155,68.116085,60.407103,94.730934,11.698848,38.715774,85.046005,73.864376,38.522934,43.946365,59.549732,36.372721
65.905659,95.021091,138.546626,156.169355,124.425281,122.802639,29.140188,14.328979,136.896786,3.815011,92.581279,67.233378,154.818445,138.074031,153.410834,137.469495,78.822559,134.413836,-0.000608,-2.067805,32.000000,-235.682658,137.062139,-0.201444,24.345808,0.658125,606415.180744,0.984261,40.041196,18.983188,2.101221,0.049144,0.016027,177.064441,32.000000,188.044277,179.177939,181.497534,161.740811,32.000000,159.294128,68.136900,60.420136,94.740799,11.698848,38.734450,85.046005,73.828120,38.522934,43.986239,59.550952,36.438678
65.831058,95.017498,138.633725,156.164044,124.456446,122.805517,29.164022,14.326696,136.903982,3.815066,92.611992,67.051439,154.802881,138.134551,153.415699,137.428422,78.839201,134.366825,-0.000608,-2.067218,32.000000,-235.684122,137.087919,-0.201486,24.376493,0.660040,606535.105242,0.985494,40.116423,19.007968,2.105297,0.041011,0.001467,176.251598,32.000000,188.757496,179.180411,178.658755,161.821073,32.000000,159.277822,68.143903,60.411675,94.742224,11.698848,38.759713,85.046005,73.850789,38.522934,43.975210,59.539720,36.464210
65.890543,94.990412,138.539253,156.148113,124.506764,122.813129,29.164452,14.328123,136.986474,3.815174,92.583687,67.097536,154.753861,138.150333,153.424171,137.451689,78.864438,134.483663,-0.000607,-2.066649,32.000000,-235.677942,137.075152,-0.201681,24.354777,0.659260,606473.061490,0.984476,40.027064,19.038449,2.102196,0.056783,0.017279,175.769056,32.000000,189.140334,179.163790,176.774291,161.720412,32.000000,159.074477,68.158609,60.432813,94.750477,11.698848,38.750978,85.046005,73.834396,38.522934,43.975380,59.546093,36.443667
65.795606,94.990412,138.628081,156.148113,124.539431,122.815731,29.142543,14.328551,136.917768,3.815267,92.491148,66.993192,154.726138,138.131839,153.458146,137.517145,78.824787,134.577302,-0.000606,-2.064891,32.000000,-235.680300,137.110332,-0.201895,24.365478,0.660116,606480.287205,0.984914,40.085852,18.998866,2.105902,0.040922,0.009800,175.749575,32.000000,189.190793,178.452495,177.077768,162.558036,32.000000,158.283263,68.185094,60.423030,94.732100,11.698848,38.752985,85.046005,73.874589,38.522934,43.890689,59.561042,36.658340
65.896492,94.973829,138.487385,156.145598,124.481405,122.795651,29.158579,14.329122,136.871759,3.815259,92.467911,67.001885,154.739035,138.126863,153.481672,137.419766,78.851929,134.364354,-0.000605,-2.064893,32.000000,-235.681532,137.149082,-0.201921,24.320185,0.659200,606383.777171,0.983914,40.009022,19.030636,2.102567,0.056351,0.000000,176.087137,32.000000,188.993373,177.986883,179.114821,163.010011,32.000000,158.085951,68.196782,60.433567,94.725692,11.698848,38.736871,85.046005,73.856046,38.522934,43.838693,59.547746,36.633689
65.821520,95.002020,138.598376,156.148113,124.472633,122.785497,29.167936,14.327124,136.818605,3.815052,92.486925,67.021166,154.792910,138.135795,153.505336,137.449875,78.819236,134.457852,-0.000606,-2.064876,32.000000,-235.685005,137.008726,-0.201727,24.335895,0.660916,606543.031492,0.986241,40.088429,19.115947,2.106950,0.048568,0.007084,176.762366,32.000000,188.253696,178.136496,181.112241,162.790767,32.000000,157.884115,68.184502,60.401026,94.762131,11.698848,38.735708,85.046005,73.869937,38.522934,43.926581,59.555112,36.336551
65.915577,95.016668,138.561700,156.136654,124.402168,122.782970,29.151323,14.330407,136.900664,3.814887,92.506186,66.940956,154.822885,138.132715,153.464150,137.482982,78.797470,134.371678,-0.000605,-2.065486,32.000000,-235.677789,136.877239,-0.201556,24.287770,0.659594,606294.187478,0.983834,39.987466,18.984933,2.101590,0.068474,0.005587,176.967803,32.000000,187.945954,178.568919,182.536923,162.448068,32.000000,158.527468,68.128475,60.395684,94.764546,11.698848,38.698519,85.046005,73.854140,38.522934,43.926601,59.551119,36.357387
65.855843,95.016668,138.600589,156.136654,124.316979,122.785469,29.176120,14.327124,136.943472,3.814720,92.553485,67.060314,154.808891,138.080984,153.414901,137.450364,78.761276,134.478910,-0.000605,-2.067233,32.000000,-235.680907,137.004647,-0.201415,24.254830,0.660999,606410.795136,0.984741,40.078354,19.063246,2.105670,0.056584,0.015030,177.037330,32.000000,188.116925,179.045455,181.593843,161.971911,32.000000,159.000901,68.088548,60.388546,94.754003,11.698848,38.730391,85.046005,73.859139,38.522934,43.972515,59.541264,36.630827
65.887180,94.997045,138.493293,156.127151,124.347714,122.797254,29.169102,14.323842,136.867787,3.814302,92.618161,67.074088,154.837488,138.139853,153.357177,137.467291,78.844281,134.483137,-0.000605,-2.067460,32.000000,-235.681731,137.009849,-0.201356,24.237206,0.660672,606423.109158,0.983768,40.014351,19.042966,2.102109,0.048828,0.009934,176.395804,32.000000,188.449283,179.276867,179.231809,161.464642,32.000000,159.226673,68.106693,60.432880,94.792774,11.698848,38.721188,85.046005,73.846351,38.522934,43.911259,59.558957,36.594070
65.852143,94.998704,138.602887,156.140008,124.422026,122.790865,29.140800,14.330407,136.904260,3.814243,92.616257,67.147251,154.777128,138.180511,153.410355,137.426103,78.823446,134.457543,-0.000606,-2.066376,32.000000,-235.678609,137.071072,-0.201352,24.265924,0.662734,606555.851467,0.983935,40.064291,19.131479,2.104606,0.057365,0.016098,175.929922,32.000000,188.986766,179.329388,176.864753,161.601098,32.000000,159.328792,68.099777,60.409112,94.796909,11.698848,38.721123,85.046005,73.872109,38.522934,43.916415,59.543556,36.375069
65.901571,95.009206,138.439622,156.153144,124.406758,122.776976,29.161282,14.328694,136.906634,3.813981,92.575451,67.086412,154.770201,138.104087,153.447359,137.503924,78.852317,134.356580,-0.000607,-2.067534,32.000000,-235.679993,137.107865,-0.201572,24.231725,0.662082,606366.054508,0.983702,40.018467,19.050535,2.101976,0.062230,0.010964,175.683633,32.000000,189.273761,178.428006,176.736397,162.541051,32.000000,158.640403,68.120439,60.445494,94.819616,11.698848,38.694505,85.046005,73.848514,38.522934,43.916403,59.534183,36.413220
65.793846,95.009206,138.580805,156.153144,124.371152,122.768127,29.208261,14.320988,136.861500,3.813854,92.449892,67.042644,154.750300,138.203881,153.432726,137.401527,78.821590,134.386093,-0.000608,-2.067512,32.000000,-235.690650,137.007974,-0.201615,24.257584,0.662493,606405.622563,0.985188,40.049422,19.058885,2.104759,0.051919,0.007349,176.013086,32.000000,188.998785,178.216037,178.598967,162.641096,32.000000,157.858532,68.078173,60.395284,94.765250,11.698848,38.711466,85.046005,73.899625,38.522934,43.949296,59.543861,36.477857
65.862334,95.005337,138.498329,156.150629,124.383160,122.760843,29.161637,14.324698,136.876488,3.813709,92.455742,66.981705,154.807181,138.146093,153.441978,137.396273,78.794316,134.364174,-0.000609,-2.067489,32.000000,-235.683989,137.111537,-0.201800,24.222651,0.661580,606256.560174,0.983596,40.018596,18.980749,2.100703,0.053593,0.016230,176.519971,32.000000,188.257451,178.221252,181.334627,162.705683,32.000000,158.109283,68.094985,60.372796,94.772336,11.698848,38.685141,85.046005,73.870699,38.522934,43.937275,59.560501,36.571180
65.817310,95.014457,138.542823,156.148393,124.427132,122.753588,29.157334,14.319276,136.953111,3.813588,92.488445,67.071633,154.779397,138.075909,153.477026,137.457346,78.747704,134.354834,-0.000607,-2.067505,32.000000,-235.687773,136.950298,-0.202004,24.270933,0.663345,606344.292957,0.983716,40.108697,19.025880,2.106288,0.043479,0.009526,176.885187,32.000000,187.975628,178.386337,182.308989,162.606830,32.000000,158.251608,68.077320,60.373015,94.785431,11.698848,38.689515,85.046005,73.897658,38.522934,43.965843,59.546290,36.437725
65.871656,95.019985,138.531692,156.151188,124.477447,122.747250,29.150996,14.332119,136.882111,3.813512,92.525348,67.019988,154.807402,138.118278,153.413409,137.400109,78.785458,134.475743,-0.000606,-2.065721,32.000000,-235.675913,136.895104,-0.201870,24.264560,0.662704,606330.699905,0.984091,40.047532,19.042457,2.102846,0.047302,0.008538,176.898863,32.000000,187.936733,179.024803,181.922911,161.779283,32.000000,158.966286,68.063204,60.371362,94.792264,11.698848,38.655265,85.046005,73.879436,38.522934,43.965984,59.552427,36.438312
65.818348,95.019985,138.562187,156.151188,124.569696,122.738393,29.158910,14.331263,136.894166,3.813570,92.595201,67.033752,154.813927,138.136508,153.366909,137.478460,78.758791,134.412692,-0.000606,-2.066303,32.000000,-235.680703,137.126749,-0.201860,24.281371,0.662313,606445.035649,0.984943,40.094314,19.084510,2.104960,0.038528,0.000000,176.556806,32.000000,188.301633,179.386844,179.755323,161.553607,32.000000,159.037554,68.062896,60.379865,94.796721,11.698848,38.683183,85.046005,73.913760,38.522934,43.983443,59.560580,36.645574
65.915542,95.010035,138.446226,156.164324,124.526321,122.740822,29.150343,14.327552,136.850087,3.813579,92.597251,67.075849,154.800833,138.091526,153.400009,137.393912,78.802769,134.423510,-0.000606,-2.066870,32.000000,-235.682610,137.029712,-0.202012,24.276860,0.661587,606306.216980,0.984224,40.054384,19.105752,2.103055,0.112627,0.003027,175.833826,32.000000,188.950513,179.249226,177.370626,161.718278,32.000000,159.371692,68.060555,60.388415,94.800795,11.698848,38.637725,85.046005,73.915687,38.522934,43.952496,59.538766,36.312560
65.835696,95.011970,138.573619,156.169634,124.452522,122.735587,29.164321,14.327695,136.931294,3.813586,92.560329,67.095159,154.749125,138.122826,153.423215,137.343043,78.804822,134.366681,-0.000605,-2.066264,32.000000,-235.683615,136.938486,-0.202034,24.321313,0.662069,606353.182050,0.984764,40.098972,19.101660,2.105221,0.048363,0.014144,175.738966,32.000000,189.084832,178.647422,176.414892,162.246269,32.000000,158.679093,68.084783,60.380129,94.811278,11.698848,38.680156,85.046005,73.912669,38.522934,43.958643,59.558888,36.376096
65.838571,95.002849,138.495062,156.169914,124.368593,122.726620,29.152248,14.330407,136.912759,3.813474,92.444294,67.098358,154.782880,138.126353,153.471425,137.543936,78.829823,134.416080,-0.000606,-2.066252,32.000000,-235.678936,136.930102,-0.202256,24.308593,0.659984,606192.288739,0.983448,40.007749,19.062959,2.100358,0.054735,0.010005,175.785246,32.000000,188.955563,178.221548,178.383459,162.842567,32.000000,157.941068,68.077824,60.369747,94.776561,11.698848,38.613121,85.046005,73.892928,38.522934,43.958759,59.555987,36.349684
65.798140,95.002849,138.589927,156.169914,124.341469,122.712680,29.146424,14.328266,136.965370,3.813770,92.434490,67.097841,154.806863,138.122255,153.459842,137.524846,78.761079,134.437772,-0.000607,-2.065104,32.000000,-235.677963,137.045110,-0.202248,24.340353,0.660764,606205.686631,0.984254,40.076446,19.033175,2.104840,0.051606,0.005404,176.435192,32.000000,188.292551,178.112130,180.957418,162.939381,32.000000,157.976900,68.069266,60.348937,94.785663,11.698848,38.678359,85.046005,73.940385,38.522934,43.930300,59.551011,36.452325
65.862180,95.016668,138.447323,156.171032,124.294165,122.713696,29.147036,14.329265,136.921423,3.813554,92.475050,66.978799,154.812254,138.144624,153.509941,137.457394,78.792307,134.473868,-0.000607,-2.063360,32.000000,-235.680570,136.942503,-0.202267,24.343369,0.660506,606086.091804,0.984519,40.064918,19.032279,2.103555,0.056079,0.013891,176.880237,32.000000,187.971735,178.299238,182.218529,162.872268,32.000000,158.229134,68.079771,60.363737,94.837292,11.698848,38.615064,85.046005,73.894111,38.522934,43.973580,59.549358,36.645721
65.856611,95.015563,138.545062,156.146995,124.274893,122.717311,29.163722,14.330121,136.879296,3.813660,92.544361,67.068996,154.821730,138.124926,153.416020,137.341394,78.761796,134.455952,-0.000608,-2.062771,32.000000,-235.683156,137.042070,-0.202317,24.377174,0.660781,606203.292161,0.985271,40.098746,19.111607,2.106289,0.050491,0.000000,176.869388,32.000000,187.840502,179.128355,182.101693,161.828609,32.000000,158.827797,68.046108,60.341096,94.825879,11.698848,38.653809,85.046005,73.918961,38.522934,43.970285,59.553764,36.442860
65.820529,95.003126,138.460683,156.137493,124.272704,122.722591,29.152882,14.325412,136.873933,3.813728,92.563540,67.086865,154.835939,138.131962,153.372294,137.380852,78.808927,134.278370,-0.000610,-2.063935,32.000000,-235.687373,136.913850,-0.202125,24.355354,0.658852,606122.876648,0.984237,40.058991,19.097989,2.102076,0.041229,0.011895,176.535370,32.000000,188.297028,179.233369,180.226046,161.661582,32.000000,159.155211,68.055914,60.368201,94.834259,11.698848,38.607379,85.046005,73.913982,38.522934,43.970437,59.544569,36.463256
65.844842,95.003126,138.558497,156.137493,124.263671,122.715199,29.157625,14.327695,136.802179,3.814046,92.573107,67.040418,154.757407,138.055618,153.382264,137.404975,78.835960,134.390025,-0.000610,-2.065108,32.000000,-235.678042,136.986291,-0.202246,24.419687,0.658671,606215.118476,0.983791,40.062544,19.119759,2.103738,0.066175,0.010955,175.854145,32.000000,189.069364,179.222910,177.709015,161.821098,32.000000,159.378374,68.078920,60.367075,94.840646,11.698848,38.654551,85.046005,73.928483,38.522934,43.931621,59.553312,36.476609
65.845019,95.010035,138.435505,156.135536,124.186412,122.703797,29.168322,14.328266,136.871884,3.814281,92.559104,67.023120,154.711650,138.040202,153.427723,137.444660,78.799462,134.371497,-0.000610,-2.065110,32.000000,-235.679274,136.915072,-0.202415,24.375260,0.659254,606124.164021,0.984764,40.080289,18.985958,2.103609,0.051589,0.010961,175.682249,32.000000,188.944276,178.872058,176.499302,162.110336,32.000000,158.422851,68.081415,60.347767,94.811257,11.698848,38.605806,85.046005,73.925904,38.522934,43.953277,59.544834,36.447409
65.812655,95.019432,138.473046,156.141685,124.087610,122.699982,29.144074,14.324128,136.776057,3.814239,92.482617,67.109947,154.751835,138.125620,153.461538,137.304435,78.840695,134.408005,-0.000610,-2.065126,32.000000,-235.688330,136.909629,-0.202465,24.377279,0.657748,606011.443257,0.984144,40.059949,19.013429,2.104318,0.058096,0.011545,175.740216,32.000000,189.082655,178.182828,178.047509,162.840416,32.000000,158.277041,68.127688,60.386495,94.817073,11.698848,38.612672,85.046005,73.955405,38.522934,43.982756,59.550637,36.471547
65.788367,95.005613,138.369667,156.156218,124.024587,122.715146,29.149705,14.332262,136.824560,3.814090,92.450507,66.926567,154.768313,138.117931,153.413268,137.398622,78.782392,134.364718,-0.000611,-2.065730,32.000000,-235.674623,136.998037,-0.202385,24.369700,0.658109,606053.200352,0.983705,40.066711,19.040884,2.102445,0.037077,0.000000,176.458116,32.000000,188.528377,178.040405,180.468366,162.977277,32.000000,158.246055,68.105886,60.341824,94.788850,11.698848,38.594549,85.046005,73.949497,38.522934,43.982945,59.548945,36.344768
65.810563,95.005613,138.456044,156.156218,123.989235,122.712554,29.153602,14.322986,136.815774,3.814319,92.427372,67.180115,154.797530,138.051724,153.470191,137.488926,78.761189,134.434614,-0.000611,-2.066310,32.000000,-235.683243,136.970650,-0.202415,24.402378,0.658767,605969.336169,0.985050,40.103182,19.017467,2.104049,0.065269,0.007851,176.784810,32.000000,187.952358,178.284122,182.161480,162.768748,32.000000,157.975854,68.110987,60.343194,94.818025,11.698848,38.596512,85.046005,73.968852,38.522934,43.939837,59.554679,36.370887
65.771141,94.989583,138.454026,156.172429,124.015961,122.712527,29.159639,14.328837,136.775046,3.814426,92.486336,67.082818,154.801927,138.117932,153.440882,137.405301,78.748421,134.366680,-0.000611,-2.066307,32.000000,-235.675917,136.952517,-0.202601,24.351656,0.658727,606173.668719,0.985348,40.109689,19.054648,2.103254,0.060735,0.014009,176.990212,32.000000,187.957853,178.868773,182.335312,161.947406,32.000000,158.900994,68.077978,60.339680,94.814761,11.698848,38.571466,85.046005,73.944426,38.522934,43.889719,59.556135,36.552618
65.791854,94.987648,138.518732,156.190596,124.019863,122.712572,29.140184,14.329978,136.847936,3.814312,92.620296,67.040427,154.840714,138.014183,153.410794,137.356246,78.775844,134.345295,-0.000612,-2.066322,32.000000,-235.677398,137.006848,-0.202551,24.349427,0.658055,606200.615895,0.984830,40.091115,19.109957,2.103857,0.051850,0.001199,176.749898,32.000000,188.264375,179.180125,180.488676,161.719369,32.000000,159.458999,68.061166,60.352095,94.836850,11.698848,38.611161,85.046005,73.989566,38.522934,43.883569,59.541609,36.431342
65.831708,95.003402,138.450110,156.194509,124.075533,122.720226,29.191740,14.325412,136.786657,3.814240,92.567745,66.992977,154.784931,137.999014,153.411733,137.325602,78.801323,134.376315,-0.000612,-2.066334,32.000000,-235.685079,137.070645,-0.202380,24.335003,0.659976,606224.913090,0.985237,40.108078,19.089576,2.105088,0.046662,0.007482,175.933300,32.000000,188.864850,179.355203,178.037486,161.774980,32.000000,159.154042,68.073841,60.371184,94.842113,11.698848,38.556406,85.046005,73.972935,38.522934,43.883449,59.547037,36.448363
65.826538,95.003402,138.509847,156.194509,124.092395,122.730320,29.183369,14.332404,136.715690,3.814229,92.529891,67.112376,154.757427,138.106329,153.472443,137.360464,78.810635,134.325520,-0.000611,-2.065172,32.000000,-235.671529,136.904526,-0.202343,24.335186,0.660139,606144.948063,0.985548,40.088806,19.051715,2.105409,0.045910,0.009781,175.738284,32.000000,189.027971,179.025256,176.559540,162.059525,32.000000,158.882376,68.082685,60.349888,94.832711,11.698848,38.597856,85.046005,73.984628,38.522934,43.932687,59.544608,36.513073
65.760053,94.990689,138.446625,156.180255,124.099692,122.733874,29.149802,14.329550,136.856988,3.814257,92.466814,66.996140,154.743854,138.112121,153.494833,137.414653,78.803179,134.386820,-0.000611,-2.065182,32.000000,-235.678481,137.047863,-0.202263,24.291546,0.659559,606126.893424,0.983251,40.071213,19.041376,2.103092,0.047485,0.000924,175.767499,32.000000,189.271492,178.188024,177.664768,162.840060,32.000000,158.440246,68.091047,60.328945,94.788296,11.698848,38.559574,85.046005,73.989689,38.522934,43.892928,59.533584,36.461202
65.839254,94.972171,138.530662,156.159293,124.098920,122.742876,29.179980,14.329122,136.767976,3.814439,92.445524,67.026413,154.800117,138.058839,153.483767,137.345122,78.814658,134.353907,-0.000610,-2.065189,32.000000,-235.683007,136.929960,-0.202269,24.311426,0.660070,606155.983667,0.983699,40.075538,19.007270,2.104164,0.051877,0.014364,176.222051,32.000000,188.642974,178.167591,180.024111,163.009540,32.000000,157.767264,68.135041,60.369572,94.822147,11.698848,38.596478,85.046005,73.991361,38.522934,43.834941,59.553076,36.453499
65.739081,94.979357,138.437005,156.152865,124.103896,122.742414,29.136704,14.319561,136.798621,3.814298,92.465085,67.039755,154.817033,138.053030,153.484803,137.441659,78.778828,134.352997,-0.000610,-2.065768,32.000000,-235.689782,137.007036,-0.202302,24.262908,0.661841,606206.951117,0.985927,40.118467,19.044646,2.105330,0.051121,0.002164,176.759251,32.000000,188.099328,178.274959,182.160085,162.785338,32.000000,158.177238,68.133267,60.311114,94.811154,11.698848,38.549649,85.046005,73.989580,38.522934,43.834670,59.532866,36.390183
65.832388,94.979357,138.475691,156.152865,124.095893,122.742430,29.164304,14.323699,136.747681,3.814198,92.510520,67.063874,154.805651,138.066304,153.448401,137.313948,78.758791,134.364481,-0.000609,-2.067501,32.000000,-235.686135,137.026838,-0.202263,24.240065,0.660681,606150.854393,0.983628,40.033669,19.017103,2.104074,0.054616,0.008341,176.952553,32.000000,188.000846,178.727392,182.523241,162.174715,32.000000,159.025422,68.138217,60.278330,94.811235,11.698848,38.569733,85.046005,74.003383,38.522934,43.856913,59.550726,36.409405
65.747657,94.996769,138.403106,156.146436,124.045516,122.745034,29.153280,14.328694,136.798438,3.814022,92.539272,67.046452,154.812773,138.112080,153.375982,137.372400,78.743039,134.408654,-0.000609,-2.069229,32.000000,-235.676059,137.026775,-0.202117,24.224355,0.662903,606299.529698,0.986757,40.124696,19.052490,2.105855,0.062156,0.024859,176.819163,32.000000,188.207378,179.260040,180.566279,161.697723,32.000000,158.956442,68.086995,60.282878,94.800204,11.698848,38.546554,85.046005,74.028855,38.522934,43.911210,59.544894,36.458708
65.853128,94.974935,138.517474,156.154821,124.009670,122.757169,29.157964,14.323557,136.765026,3.814165,92.559210,67.042939,154.816096,138.034188,153.434241,137.399858,78.799571,134.329242,-0.000610,-2.069795,32.000000,-235.683655,136.894537,-0.202275,24.230649,0.662384,606297.975010,0.984283,40.046599,19.078132,2.103458,0.051355,0.009699,176.148435,32.000000,188.838208,179.362299,178.022405,161.680029,32.000000,159.210983,68.151783,60.321828,94.821847,11.698848,38.577687,85.046005,74.004523,38.522934,43.842911,59.551837,36.448436
65.781506,94.973829,138.530276,156.169914,124.038282,122.762284,29.165497,14.332547,136.886134,3.814213,92.560431,67.067686,154.792414,138.062264,153.431351,137.447312,78.857069,134.357005,-0.000609,-2.069805,32.000000,-235.676140,136.894717,-0.202357,24.260337,0.663655,606423.354297,0.986118,40.134926,19.115440,2.105065,0.051053,0.013626,175.749807,32.000000,189.079879,179.028152,176.821600,161.999759,32.000000,159.089842,68.129065,60.316527,94.802914,11.698848,38.533211,85.046005,74.016179,38.522934,43.842668,59.548050,36.346015
65.768187,94.973829,138.561577,156.169914,124.077787,122.759422,29.175202,14.330407,136.803583,3.814008,92.509508,67.114277,154.749563,138.111346,153.468733,137.384543,78.853833,134.340173,-0.000610,-2.069763,32.000000,-235.675003,136.939729,-0.202578,24.242740,0.662673,606253.891043,0.984263,40.024829,19.020150,2.103430,0.056876,0.019918,175.669437,32.000000,189.198735,178.294181,177.304129,162.561303,32.000000,158.362297,68.147230,60.310517,94.791672,11.698848,38.584672,85.046005,74.060348,38.522934,43.838960,59.557964,36.451664
65.792183,94.992347,138.439679,156.178857,124.067384,122.749252,29.159255,14.325555,136.802817,3.813946,92.395029,67.014723,154.789509,137.939615,153.422759,137.421414,78.779841,134.313773,-0.000611,-2.068028,32.000000,-235.684936,136.931287,-0.202560,24.287298,0.663039,606178.799698,0.985228,40.083649,18.976204,2.105915,0.050007,0.006492,176.212866,32.000000,188.703575,178.208086,179.627125,162.768868,32.000000,157.816109,68.095511,60.271324,94.737154,11.698848,38.531405,85.046005,74.048685,38.522934,43.896663,59.549545,36.459074
65.820980,94.986266,138.479716,156.176901,124.055501,122.736105,29.133450,14.326125,136.709738,3.813792,92.431343,67.075396,154.818009,138.052743,153.483888,137.423940,78.741436,134.308141,-0.000612,-2.067215,32.000000,-235.683545,136.944585,-0.202562,24.297526,0.663909,606178.989096,0.985098,40.094798,18.971225,2.106818,0.059017,0.014899,176.774776,32.000000,188.090186,178.140036,181.884193,162.821375,32.000000,158.182154,68.113964,60.263504,94.747826,11.698848,38.546664,85.046005,74.045741,38.522934,43.877577,59.557423,36.418796
65.745869,94.980739,138.545930,156.165721,124.003672,122.738572,29.218428,14.324841,136.806189,3.813885,92.467514,67.109361,154.823721,137.998769,153.447563,137.415322,78.736146,134.282044,-0.000611,-2.067247,32.000000,-235.681879,137.029122,-0.202392,24.351945,0.661511,606322.826065,0.985204,40.093229,19.032330,2.104196,0.049685,0.007305,176.929920,32.000000,187.970675,178.725411,182.488497,162.264309,32.000000,158.493358,68.081570,60.259351,94.745051,11.698848,38.493942,85.046005,74.052719,38.522934,43.877444,59.543054,36.399867
65.843232,94.980739,138.499642,156.165721,124.017498,122.746173,29.162066,14.324413,136.758201,3.813858,92.525054,66.991653,154.818247,138.068322,153.415940,137.401203,78.746970,134.319161,-0.000611,-2.066084,32.000000,-235.681980,137.002262,-0.202251,24.365556,0.660985,606324.845009,0.985480,40.063052,19.067985,2.103884,0.095665,0.016294,176.800496,32.000000,188.012548,179.192855,181.065280,161.645169,32.000000,159.140641,68.047684,60.261669,94.721810,11.698848,38.545791,85.046005,74.047080,38.522934,43.859991,59.540556,36.429067
65.799068,94.968302,138.547717,156.169075,124.023515,122.749988,29.146423,14.327981,136.773863,3.814083,92.516160,67.097556,154.789409,137.989837,153.394246,137.333875,78.754706,134.373986,-0.000610,-2.064330,32.000000,-235.680215,136.996856,-0.202324,24.395638,0.661055,606379.595302,0.983858,40.120393,19.060532,2.107295,0.056212,0.007329,176.292418,32.000000,188.646923,179.350654,178.527916,161.516414,32.000000,159.383228,68.064625,60.274571,94.694326,11.698848,38.532196,85.046005,74.081026,38.522934,43.820878,59.548227,36.369566
65.842921,94.969684,138.481275,156.162647,124.054975,122.751252,29.154276,14.325840,136.867333,3.814079,92.524904,67.070887,154.756130,138.099112,153.438187,137.440767,78.727107,134.367601,-0.000609,-2.063778,32.000000,-235.685142,136.933367,-0.202253,24.391940,0.658984,606341.014223,0.984214,40.038909,19.067830,2.103476,0.042469,0.001019,175.772588,32.000000,189.242796,179.074036,176.544749,161.896567,32.000000,159.100467,68.086249,60.250640,94.690611,11.698848,38.529113,85.046005,74.061807,38.522934,43.824890,59.554974,36.436257
65.767371,94.978528,138.453567,156.150908,124.041421,122.763746,29.160719,14.326411,136.845349,3.814159,92.503718,67.024676,154.755456,138.077008,153.436376,137.475564,78.783449,134.347604,-0.000610,-2.064354,32.000000,-235.677195,136.950254,-0.202213,24.382157,0.659135,606344.777446,0.985471,40.063422,19.086855,2.105618,0.054016,0.004846,175.810833,32.000000,189.180630,178.559759,176.934247,162.307757,32.000000,158.245281,68.103807,60.264166,94.631418,11.698848,38.498835,85.046005,74.094449,38.522934,43.824595,59.545562,36.427086
65.852317,94.978528,138.454171,156.150908,124.059257,122.771345,29.141956,14.332547,136.808665,3.814003,92.446280,67.000274,154.789412,138.026540,153.471149,137.415205,78.810504,134.366636,-0.000611,-2.066117,32.000000,-235.676468,136.951985,-0.202184,24.332511,0.658167,606396.037923,0.984495,40.028115,19.111338,2.103207,0.069098,0.022938,176.096067,32.000000,188.793238,178.108979,179.454302,162.822126,32.000000,158.143706,68.116198,60.253165,94.592258,11.698848,38.510002,85.046005,74.070030,38.522934,43.852010,59.545493,36.330755
65.783841,94.988477,138.474056,156.147554,123.998496,122.779190,29.160370,14.326982,136.818790,3.813972,92.504986,67.064719,154.847861,138.072196,153.486519,137.379651,78.735062,134.335115,-0.000611,-2.065542,32.000000,-235.682034,136.906935,-0.202170,24.316854,0.659456,606376.743910,0.985647,40.100179,19.045237,2.105201,0.045545,0.007029,176.720163,32.000000,188.290163,178.087905,181.520505,163.073113,32.000000,158.220978,68.158023,60.245011,94.599624,11.698848,38.492711,85.046005,74.120348,38.522934,43.882942,59.557207,36.333910
65.816719,95.003126,138.521206,156.152026,123.988095,122.769202,29.167572,14.330977,136.882930,3.813710,92.480204,67.149447,154.813291,138.124640,153.497723,137.405812,78.715868,134.439831,-0.000610,-2.064969,32.000000,-235.676890,137.018779,-0.202132,24.274788,0.659580,606304.904115,0.984940,40.029100,19.027471,2.102495,0.068302,0.010549,176.966051,32.000000,188.015284,178.752672,182.417716,162.379097,32.000000,158.335374,68.124994,60.188997,94.596097,11.698848,38.524521,85.046005,74.103365,38.522934,43.928630,59.537508,36.459221
65.841265,95.008930,138.498593,156.156498,124.074710,122.763247,29.137438,14.329265,136.838397,3.813853,92.524546,67.064566,154.804196,138.061103,153.410955,137.367429,78.749735,134.370863,-0.000610,-2.066724,32.000000,-235.676800,136.885234,-0.202074,24.248693,0.661215,606576.431170,0.985535,40.096342,19.087527,2.104986,0.050395,0.009133,177.032849,32.000000,188.047329,179.281476,181.445320,161.683089,32.000000,159.138361,68.099188,60.224240,94.600727,11.698848,38.507580,85.046005,74.125913,38.522934,43.928660,59.547844,36.441686
65.854034,95.008930,138.499906,156.156498,124.126687,122.760003,29.151160,14.320988,136.822602,3.813924,92.524038,67.094462,154.796952,138.157879,153.386649,137.359804,78.743467,134.377115,-0.000609,-2.067320,32.000000,-235.690650,137.041258,-0.201864,24.233508,0.662143,606581.661056,0.984705,40.083477,19.157823,2.104651,0.050261,0.012200,176.281910,32.000000,188.725531,179.262286,178.838955,161.811939,32.000000,159.445994,68.131144,60.218296,94.603039,11.698848,38.515605,85.046005,74.086942,38.522934,43.946875,59.552358,36.447409
65.823400,95.011694,138.551118,156.155101,124.161134,122.758898,29.166367,14.332119,136.812650,3.813761,92.579379,67.138893,154.766998,137.984514,153.418391,137.385441,78.790232,134.344987,-0.000610,-2.067319,32.000000,-235.674601,136.926594,-0.201974,24.269936,0.662328,606466.423306,0.985284,40.068745,19.090303,2.103523,0.055356,0.014627,175.823254,32.000000,189.130508,179.343338,176.787302,161.777560,32.000000,159.061352,68.162661,60.231221,94.630419,11.698848,38.468545,85.046005,74.133168,38.522934,43.955612,59.557934,36.442640
65.843394,94.991241,138.504903,156.153424,124.155697,122.765463,29.134891,14.321559,136.858966,3.813805,92.487386,67.004230,154.745186,138.090590,153.460181,137.282309,78.754422,134.362178,-0.000611,-2.067306,32.000000,-235.688768,137.057819,-0.202195,24.200201,0.662543,606458.998587,0.984584,40.058066,19.099622,2.103135,0.042344,0.002333,175.693110,32.000000,189.240020,178.557655,177.004315,162.521830,32.000000,158.433081,68.212693,60.215401,94.598071,11.698848,38.508297,85.046005,74.104740,38.522934,43.891780,59.557610,36.306764
65.868372,94.986543,138.520179,156.157616,124.195852,122.771600,29.153890,14.323557,136.871097,3.813894,92.387232,67.039365,154.753127,138.096829,153.438968,137.378182,78.778024,134.333160,-0.000612,-2.066719,32.000000,-235.683819,137.000100,-0.202199,24.258134,0.662329,606361.275920,0.984573,40.086454,19.037175,2.104892,0.044829,0.009717,176.023049,32.000000,189.013195,178.090103,178.852221,163.027702,32.000000,158.064901,68.253027,60.228835,94.598667,11.698848,38.469327,85.046005,74.139269,38.522934,43.891694,59.546418,36.583726
65.828580,94.986543,138.507660,156.157616,124.199411,122.772248,29.173848,14.327267,136.814989,3.813859,92.425574,66.996781,154.803340,138.094340,153.473738,137.371136,78.721983,134.416695,-0.000612,-2.064963,32.000000,-235.684535,136.866268,-0.202385,24.273582,0.663635,606436.301230,0.985310,40.049276,19.081377,2.103550,0.046342,0.011692,176.723179,32.000000,188.315872,178.267285,181.184786,162.625570,32.000000,157.992614,68.251276,60.174589,94.586779,11.698848,38.499809,85.046005,74.123912,38.522934,43.876888,59.547441,36.421584
65.803576,94.982121,138.569619,156.145039,124.205650,122.769352,29.131960,14.324556,136.915407,3.813845,92.439264,67.099654,154.828694,138.078416,153.494213,137.370380,78.725723,134.251232,-0.000612,-2.063205,32.000000,-235.685771,137.010726,-0.202232,24.352155,0.661801,606388.623280,0.984293,40.023689,19.043611,2.102985,0.042800,0.002790,177.028231,32.000000,188.058348,178.580677,182.579196,162.445372,32.000000,158.474267,68.257535,60.164955,94.594484,11.698848,38.469815,85.046005,74.144615,38.522934,43.862917,59.552142,36.340293
65.850421,94.990412,138.492898,156.153144,124.246085,122.769304,29.166734,14.328979,136.837785,3.813871,92.493240,66.949600,154.855022,137.987574,153.436115,137.375619,78.738649,134.425590,-0.000609,-2.061447,32.000000,-235.677741,136.935691,-0.201941,24.309957,0.661906,606547.762881,0.984281,40.056971,19.140420,2.104066,0.044326,0.003812,177.014714,32.000000,188.083510,179.170961,181.818162,161.987974,32.000000,159.105514,68.243243,60.204683,94.628552,11.698848,38.485722,85.046005,74.125722,38.522934,43.888667,59.547126,36.462596
65.810808,94.989859,138.525090,156.155101,124.344160,122.759660,29.173136,14.328837,136.812636,3.813797,92.513747,67.178494,154.838603,138.049745,153.391632,137.351355,78.738688,134.346439,-0.000610,-2.059672,32.000000,-235.677064,137.013702,-0.202021,24.342110,0.660511,606528.609813,0.986075,40.073469,19.055909,2.105807,0.049541,0.004320,176.387594,32.000000,188.580858,179.371537,179.129627,161.643598,32.000000,159.186890,68.213544,60.205765,94.610444,11.698848,38.486154,85.046005,74.148397,38.522934,43.888574,59.542110,36.448069
