OSU 80 Ton Compressor Load Stand
65.765113,94.989859,138.579740,156.155101,124.377484,122.744169,29.140611,14.324841,136.906376,3.813847,92.525242,67.021807,154.768170,138.130902,153.443051,137.369036,78.762766,134.329873,-0.000609,-2.057880,32.000000,-235.685813,137.047722,-0.202107,24.347277,0.660480,606489.078120,0.984147,40.042570,19.128094,2.103144,0.059638,0.023310,175.857011,32.000000,188.953437,179.326040,177.177841,161.696487,32.000000,159.292998,68.227571,60.215729,94.631268,11.698848,38.509732,85.046005,74.181031,38.522934,43.886749,59.548631,36.449243
65.846504,94.974658,138.529464,156.149231,124.400540,122.746372,29.161744,14.323129,136.900414,3.813783,92.528875,67.019770,154.785688,138.072910,153.474995,137.441316,78.785371,134.373705,-0.000610,-2.057860,32.000000,-235.682281,137.090715,-0.202097,24.374368,0.660353,606459.757541,0.984505,40.075156,19.089429,2.104899,0.049977,0.011407,175.734382,32.000000,189.169819,178.657489,176.880744,162.512878,32.000000,158.594789,68.224796,60.204950,94.642581,11.698848,38.435983,85.046005,74.190116,38.522934,43.839073,59.557984,36.435230
65.817372,94.968302,138.572785,156.162926,124.356369,122.734061,29.172983,14.330549,136.856352,3.813729,92.389234,67.012084,154.788830,138.149986,153.464885,137.512461,78.828111,134.414916,-0.000609,-2.057861,32.000000,-235.683875,137.041519,-0.201945,24.370880,0.661169,606349.615222,0.986235,40.113402,19.057264,2.107192,0.042240,0.014438,176.030825,32.000000,189.008179,178.217394,178.667950,162.749798,32.000000,158.108741,68.252784,60.201722,94.626489,11.698848,38.499546,85.046005,74.167600,38.522934,43.818952,59.539091,36.490256
65.847499,94.961392,138.501196,156.184168,124.309019,122.717726,29.147193,14.332975,136.841454,3.813916,92.349092,67.128216,154.801286,138.111141,153.452740,137.399172,78.724639,134.457989,-0.000609,-2.057826,32.000000,-235.675384,136.951761,-0.202024,24.378066,0.658885,606238.904116,0.984157,40.030093,19.056054,2.103824,0.065058,0.016151,176.501571,32.000000,188.250792,178.156857,181.023780,162.893600,32.000000,157.920715,68.225732,60.152576,94.606728,11.698848,38.449840,85.046005,74.176609,38.522934,43.818643,59.542612,36.589375
65.774903,94.961392,138.532017,156.184168,124.258287,122.724188,29.147354,14.324698,136.874200,3.814123,92.392638,67.052365,154.842284,138.172846,153.499872,137.492594,78.715802,134.458691,-0.000607,-2.057818,32.000000,-235.685136,136.935000,-0.202014,24.375575,0.659604,606080.931184,0.984144,40.048106,19.033425,2.105414,0.042953,0.005827,176.975985,32.000000,187.880891,178.441559,182.534125,162.682412,32.000000,158.346736,68.230898,60.143517,94.629505,11.698848,38.478750,85.046005,74.196963,38.522934,43.796687,59.550765,36.443374
65.925585,94.960287,138.476614,156.198142,124.264757,122.714128,29.166729,14.327695,136.873764,3.814274,92.509145,67.120824,154.831837,138.092648,153.450389,137.434311,78.703592,134.468870,-0.000608,-2.057821,32.000000,-235.681648,137.035076,-0.202060,24.386537,0.658410,606221.593139,0.984370,40.015993,19.157910,2.103363,0.049047,0.010258,177.080454,32.000000,187.976020,179.071437,181.914158,162.124115,32.000000,159.159200,68.226062,60.180619,94.675583,11.698848,38.436917,85.046005,74.180499,38.522934,43.792851,59.541255,36.451518
65.857284,94.963603,138.548367,156.204291,124.264946,122.704540,29.142944,14.329122,136.848061,3.814560,92.558275,67.070109,154.846443,138.136814,153.396456,137.474364,78.750984,134.363048,-0.000608,-2.056653,32.000000,-235.679893,137.034545,-0.202312,24.353807,0.659783,606313.767452,0.985614,40.076738,19.167091,2.106153,0.048408,0.014349,176.478672,32.000000,188.272282,179.363157,179.839065,161.825136,32.000000,159.096627,68.168939,60.153174,94.674137,11.698848,38.474136,85.046005,74.168048,38.522934,43.802834,59.540576,36.571913
65.844616,94.972724,138.589475,156.193391,124.300090,122.710861,29.155356,14.328551,136.884754,3.814446,92.587824,67.017720,154.831619,138.168053,153.435019,137.396541,78.787786,134.413572,-0.000608,-2.056660,32.000000,-235.683414,137.117348,-0.202398,24.317300,0.656843,606211.205291,0.982394,39.949607,19.184265,2.100499,0.056586,0.014608,175.948131,32.000000,188.895466,179.346209,177.433375,161.902918,32.000000,159.300384,68.168854,60.187515,94.698585,11.698848,38.469788,85.046005,74.207634,38.522934,43.802480,59.545169,36.424959
65.865996,94.972724,138.543548,156.193391,124.300794,122.709864,29.165078,14.329836,136.883913,3.814519,92.499721,67.029238,154.777245,138.148457,153.442294,137.420316,78.774843,134.426283,-0.000608,-2.056658,32.000000,-235.676721,137.010785,-0.202449,24.274998,0.659153,606090.694485,0.984252,40.010021,19.085240,2.103767,0.052599,0.013258,175.672630,32.000000,189.245325,178.697527,176.552862,162.545662,32.000000,158.782163,68.129433,60.154013,94.678616,11.698848,38.466165,85.046005,74.173356,38.522934,43.830702,59.554945,36.300748
65.901240,94.989859,138.554705,156.179975,124.206488,122.693357,29.171111,14.327838,136.927678,3.814835,92.402480,67.086368,154.789128,138.074194,153.465562,137.400717,78.763648,134.419061,-0.000609,-2.054909,32.000000,-235.681833,137.013518,-0.202250,24.230728,0.660644,606055.917325,0.984114,40.029737,19.073093,2.104796,0.065584,0.015075,175.841504,32.000000,188.952350,178.404609,178.169132,162.778487,32.000000,157.929462,68.085111,60.175184,94.668428,11.698848,38.439243,85.046005,74.198958,38.522934,43.884069,59.544894,36.511385
65.772535,94.995663,138.549664,156.178019,124.192741,122.669166,29.140000,14.327838,136.920487,3.815178,92.428571,67.024966,154.798940,138.181042,153.464027,137.473079,78.749276,134.362253,-0.000609,-2.053154,32.000000,-235.679210,137.035871,-0.202327,24.248273,0.661179,606071.287568,0.983426,40.011855,19.092238,2.103415,0.048326,0.007142,176.365665,32.000000,188.369578,178.046071,180.995153,163.068558,32.000000,158.178708,68.064710,60.158788,94.653911,11.698848,38.462026,85.046005,74.227252,38.522934,43.902117,59.552919,36.426133
65.833931,95.006442,138.586650,156.186124,124.202198,122.656551,29.211301,14.324128,136.840614,3.815178,92.377845,67.092566,154.850244,138.077335,153.475649,137.431232,78.705186,134.400006,-0.000608,-2.051386,32.000000,-235.682921,137.100851,-0.202240,24.215963,0.661876,606025.438190,0.982553,39.999527,19.099909,2.102460,0.061579,0.009966,176.897571,32.000000,187.934335,178.340237,182.199712,162.801695,32.000000,158.474444,68.057924,60.145639,94.663035,11.698848,38.421258,85.046005,74.222079,38.522934,43.902075,59.541560,36.589815
65.801797,95.006442,138.465120,156.186124,124.154720,122.646531,29.156528,14.327267,136.862059,3.815319,92.487360,67.109513,154.825984,138.101518,153.482028,137.421333,78.696087,134.393515,-0.000609,-2.049627,32.000000,-235.678470,136.987658,-0.202376,24.225929,0.663165,606017.237532,0.985544,40.112992,19.086559,2.106497,0.053750,0.013006,176.860866,32.000000,187.940832,179.042235,182.293528,162.022712,32.000000,158.756923,68.054530,60.143473,94.676278,11.698848,38.421489,85.046005,74.226985,38.522934,43.935804,59.547903,36.394218
65.891875,94.987372,138.513750,156.182770,124.139034,122.650257,29.140304,14.330407,136.833165,3.815603,92.501241,67.120774,154.879716,138.132552,153.414261,137.454461,78.731642,134.421467,-0.000611,-2.048468,32.000000,-235.676642,137.096688,-0.202412,24.213681,0.663320,606046.696579,0.982053,40.072394,19.149074,2.105095,0.049691,0.013634,176.621558,32.000000,188.199883,179.316005,180.135917,161.581850,32.000000,159.234948,68.027957,60.123784,94.660787,11.698848,38.421727,85.046005,74.219993,38.522934,43.876179,59.561337,36.364431
65.829633,94.974658,138.557048,156.167957,124.184073,122.651440,29.177799,14.330549,136.819088,3.815934,92.533836,67.081444,154.829130,138.188321,153.413962,137.425593,78.766221,134.422915,-0.000611,-2.049650,32.000000,-235.676991,137.041683,-0.202245,24.259944,0.662681,606035.922690,0.984347,40.099279,19.155005,2.104276,0.047365,0.009467,175.962757,32.000000,189.019228,179.249135,177.793344,161.792179,32.000000,159.640378,68.039690,60.186850,94.689504,11.698848,38.446401,85.046005,74.224712,38.522934,43.836306,59.537360,36.580497
65.851989,94.966643,138.603496,156.157616,124.207983,122.655267,29.196554,14.327695,136.930640,3.816211,92.534929,67.021412,154.744009,138.066874,153.424908,137.488745,78.759948,134.438671,-0.000611,-2.050810,32.000000,-235.682140,137.021534,-0.202165,24.247303,0.661974,605890.264148,0.983394,40.004868,19.133089,2.102137,0.051642,0.010867,175.721443,32.000000,189.037722,178.895824,176.449802,162.148380,32.000000,158.424857,68.031744,60.144401,94.649470,11.698848,38.431012,85.046005,74.248605,38.522934,43.836059,59.557866,36.345942
65.849227,94.966643,138.516424,156.157616,124.188363,122.653991,29.140863,14.328409,136.849799,3.816344,92.445237,67.055426,154.792652,138.119625,153.497880,137.437143,78.730191,134.423876,-0.000611,-2.050770,32.000000,-235.678803,136.921252,-0.202075,24.250476,0.661906,605825.092741,0.983133,40.044205,19.099217,2.104782,0.048835,0.003104,175.806126,32.000000,189.099799,178.370933,178.116223,162.678630,32.000000,158.268315,68.037415,60.178676,94.676703,11.698848,38.427075,85.046005,74.222158,38.522934,43.810701,59.550155,36.461936
65.864803,94.975764,138.591787,156.151467,124.122508,122.648890,29.156175,14.329265,136.859644,3.816520,92.382876,67.097541,154.765781,138.143645,153.471720,137.490152,78.767819,134.470766,-0.000611,-2.051923,32.000000,-235.679586,137.019024,-0.202018,24.212554,0.662218,605834.328944,0.982144,40.017489,19.113178,2.104773,0.061708,0.009909,176.367206,32.000000,188.533237,178.132200,180.416819,162.972877,32.000000,158.107445,67.995798,60.142124,94.666072,11.698848,38.449753,85.046005,74.220367,38.522934,43.838844,59.557639,36.445795
65.783566,94.966920,138.525984,156.155939,124.126323,122.646367,29.163449,14.326411,136.840446,3.816329,92.428020,67.098585,154.844950,138.080108,153.461633,137.445902,78.728182,134.464811,-0.000610,-2.051935,32.000000,-235.684244,136.958412,-0.202005,24.265609,0.661611,605900.897788,0.984057,40.019801,19.135717,2.103539,0.054665,0.011528,176.743576,32.000000,187.975860,178.340736,181.996885,162.667113,32.000000,157.934817,67.960598,60.116248,94.646502,11.698848,38.423939,85.046005,74.262747,38.522934,43.811035,59.561288,36.410872
65.872267,94.951442,138.592597,156.176062,124.121136,122.649098,29.128762,14.327124,136.813212,3.816210,92.461698,67.082243,154.863756,138.154228,153.461912,137.439444,78.700220,134.366600,-0.000610,-2.051911,32.000000,-235.680580,136.994857,-0.201941,24.262540,0.662918,605800.656653,0.983095,40.018163,19.119640,2.104231,0.053154,0.003554,176.885691,32.000000,188.048952,178.947349,182.369076,162.064449,32.000000,158.971686,67.945929,60.121175,94.692837,11.698848,38.443309,85.046005,74.225050,38.522934,43.762214,59.550027,36.455113
65.871224,94.966091,138.492483,156.179137,124.120083,122.642656,29.160525,14.325983,136.860448,3.816348,92.503436,67.177427,154.848889,138.106922,153.379586,137.371644,78.705964,134.426511,-0.000612,-2.052493,32.000000,-235.684999,136.989474,-0.202055,24.267576,0.662197,605903.954920,0.984316,40.075015,19.157695,2.105784,0.048824,0.010231,176.798326,32.000000,188.196334,179.202366,180.670977,161.705178,32.000000,159.238076,67.905864,60.129859,94.669041,11.698848,38.406890,85.046005,74.250008,38.522934,43.761742,59.546349,36.639118
65.808949,94.966091,138.644589,156.179137,124.137683,122.636308,29.180083,14.326125,136.900633,3.816510,92.522150,66.993690,154.819496,138.096787,153.429313,137.522705,78.739072,134.503703,-0.000612,-2.050730,32.000000,-235.678956,137.021595,-0.201978,24.236000,0.661375,605910.032394,0.984009,39.985331,19.137738,2.103960,0.054043,0.013036,175.997538,32.000000,188.810713,179.372597,178.018296,161.670595,32.000000,159.122447,67.926357,60.148024,94.695102,11.698848,38.454109,85.046005,74.267299,38.522934,43.807163,59.544244,36.349023
65.846655,94.974658,138.529565,156.161529,124.154830,122.632283,29.157180,14.327410,136.844224,3.816520,92.579370,67.167321,154.764606,138.124988,153.426223,137.457983,78.796382,134.405737,-0.000613,-2.051302,32.000000,-235.679147,136.943422,-0.202007,24.261491,0.661632,605894.032994,0.984305,40.020328,19.154736,2.103953,0.053171,0.013545,175.760624,32.000000,189.087893,179.093128,176.504642,162.052668,32.000000,158.780194,67.932530,60.144179,94.702591,11.698848,38.365287,85.046005,74.292063,38.522934,43.833650,59.553617,36.640292
65.819168,94.967473,138.606260,156.154542,124.152681,122.634630,29.159904,14.336115,136.919775,3.816592,92.447095,67.038279,154.769940,138.059796,153.461493,137.408831,78.726753,134.484472,-0.000614,-2.051300,32.000000,-235.672573,137.024732,-0.202018,24.249086,0.663341,605814.123856,0.983254,40.052942,19.165775,2.106774,0.060486,0.014894,175.786720,32.000000,189.103244,178.330425,177.629335,162.599977,32.000000,158.306914,67.905953,60.144223,94.640663,11.698848,38.404741,85.046005,74.258755,38.522934,43.833485,59.527968,36.465971
65.832226,94.967473,138.541249,156.154542,124.094811,122.641565,29.151329,14.326553,136.935056,3.816522,92.408352,67.092231,154.819754,138.086939,153.457604,137.495916,78.764316,134.425776,-0.000614,-2.049537,32.000000,-235.680167,137.018434,-0.202036,24.297316,0.661324,605649.139893,0.983394,40.029967,19.060675,2.103821,0.049092,0.005886,176.140707,32.000000,188.660701,178.115986,180.022790,162.884767,32.000000,157.913723,67.920401,60.146631,94.666261,11.698848,38.407620,85.046005,74.269239,38.522934,43.810725,59.549103,36.416448
65.805981,94.976040,138.570377,156.162647,124.092043,122.661335,29.167065,14.324698,136.875997,3.816392,92.459580,67.070558,154.800131,138.183612,153.463705,137.479881,78.715710,134.475505,-0.000615,-2.050123,32.000000,-235.684809,137.047579,-0.202008,24.265320,0.662571,605831.601407,0.983756,40.045774,19.168714,2.105865,0.061122,0.019298,176.838207,32.000000,187.976226,178.309315,181.902945,162.846852,32.000000,158.134998,67.920861,60.120224,94.697161,11.698848,38.400446,85.046005,74.260559,38.522934,43.837224,59.543153,36.458341
65.906084,94.990136,138.474675,156.160690,124.102556,122.679974,29.140250,14.326125,136.922370,3.816539,92.479482,67.134848,154.823495,138.147194,153.448094,137.507548,78.701989,134.368376,-0.000614,-2.050704,32.000000,-235.682726,136.999569,-0.202011,24.258318,0.660684,605768.554864,0.983886,40.034850,19.102517,2.104459,0.058954,0.016599,177.014981,32.000000,187.871006,178.861361,182.595250,162.179063,32.000000,158.848613,67.891655,60.114677,94.705461,11.698848,38.371142,85.046005,74.272997,38.522934,43.881030,59.539219,36.379251
65.817004,94.982397,138.620899,156.155380,124.128312,122.688642,29.166210,14.326411,136.860876,3.816627,92.518072,67.082666,154.838600,138.131003,153.428754,137.407765,78.718475,134.406860,-0.000613,-2.050708,32.000000,-235.682604,136.998223,-0.201927,24.243107,0.662250,606010.812114,0.983967,40.065376,19.175384,2.105741,0.056174,0.006727,176.805162,32.000000,188.168996,179.257900,180.909719,161.769544,32.000000,159.369616,67.924911,60.135228,94.716005,11.698848,38.425867,85.046005,74.290579,38.522934,43.856738,59.554718,36.460322
65.831224,94.982397,138.518370,156.155380,124.094660,122.693138,29.177131,14.324698,136.842002,3.816591,92.549928,67.000223,154.783273,138.158654,153.406661,137.521930,78.703845,134.321732,-0.000612,-2.050704,32.000000,-235.683006,136.906120,-0.202113,24.274840,0.660462,606104.591260,0.983407,39.995755,19.136834,2.101091,0.052902,0.005590,176.149128,32.000000,188.745882,179.430165,178.369839,161.762207,32.000000,159.121654,67.906892,60.118300,94.725026,11.698848,38.386315,85.046005,74.285951,38.522934,43.856624,59.555161,36.387688
65.777165,94.972447,138.596040,156.176621,124.090825,122.697653,29.138583,14.327124,136.854725,3.816730,92.553856,66.991440,154.743685,138.105616,153.440873,137.427384,78.734144,134.449200,-0.000611,-2.051286,32.000000,-235.680580,137.070074,-0.202174,24.244838,0.663185,606143.086100,0.984049,40.062509,19.139129,2.106156,0.057482,0.015077,175.814881,32.000000,188.968503,179.084180,176.721897,161.902374,32.000000,159.052812,67.924076,60.147401,94.757198,11.698848,38.341739,85.046005,74.273397,38.522934,43.825312,59.539120,36.462156
65.846211,94.968302,138.463926,156.188919,124.060414,122.701703,29.151209,14.328409,136.858297,3.816762,92.458056,67.056563,154.776607,138.137079,153.467034,137.454582,78.764656,134.406573,-0.000611,-2.053039,32.000000,-235.676509,137.058958,-0.202243,24.266946,0.661469,606191.203088,0.983482,40.050613,19.112210,2.104144,0.054396,0.021647,175.855382,32.000000,189.148348,178.351589,177.225426,162.568172,32.000000,158.255752,67.925349,60.144487,94.716597,11.698848,38.358592,85.046005,74.288400,38.522934,43.812082,59.556440,36.345135
65.777134,94.963327,138.559215,156.180814,124.037850,122.716912,29.147431,14.327552,136.815274,3.816612,92.381325,66.972051,154.770175,138.182877,153.478774,137.487462,78.748166,134.450771,-0.000612,-2.055353,32.000000,-235.678348,137.086328,-0.202629,24.228263,0.663596,606155.334511,0.985688,40.085899,19.144117,2.107054,0.056458,0.012283,176.307630,32.000000,188.657499,178.328282,179.584350,162.766670,32.000000,157.915327,67.937409,60.154561,94.697984,11.698848,38.388811,85.046005,74.329684,38.522934,43.796116,59.555800,36.461202
65.846535,94.971618,138.506380,156.179975,124.072817,122.729243,29.171192,14.325126,136.795197,3.816493,92.433148,67.029402,154.839714,138.110307,153.486313,137.432557,78.724394,134.396761,-0.000611,-2.057110,32.000000,-235.687331,137.039197,-0.202526,24.219897,0.661120,606057.728788,0.984144,40.023981,19.092808,2.102838,0.063501,0.014302,176.825676,32.000000,187.947936,178.361353,181.836915,162.834010,32.000000,158.071206,67.965236,60.127648,94.733914,11.698848,38.387511,85.046005,74.301587,38.522934,43.795759,59.547106,36.436918
65.824710,94.971618,138.618533,156.179975,124.085557,122.729527,29.163401,14.324413,136.883720,3.816596,92.507782,67.047531,154.852450,138.114161,153.483919,137.474707,78.727247,134.501174,-0.000611,-2.058864,32.000000,-235.684438,137.072094,-0.202463,24.249454,0.663904,606202.051588,0.985521,40.076806,19.130862,2.106495,0.042827,0.006031,176.964834,32.000000,187.989678,178.632983,182.367305,162.492867,32.000000,158.801879,68.005866,60.149767,94.783891,11.698848,38.402080,85.046005,74.319163,38.522934,43.821381,59.550273,36.357094
65.851063,94.982121,138.463566,156.180534,124.095181,122.733685,29.162887,14.318705,136.885530,3.816725,92.539911,67.004625,154.848729,138.176313,153.426401,137.504854,78.717003,134.483713,-0.000612,-2.057704,32.000000,-235.689655,136.997206,-0.202452,24.236996,0.662828,606295.807285,0.983693,40.027025,19.128282,2.103473,0.048836,0.006454,177.042948,32.000000,187.969354,179.367945,181.255175,161.642573,32.000000,158.912443,67.985967,60.155712,94.778670,11.698848,38.356843,85.046005,74.300585,38.522934,43.853976,59.553233,36.567805
65.808544,94.989859,138.601996,156.174106,124.151538,122.747277,29.172933,14.328409,136.906021,3.816625,92.530535,66.987364,154.818677,138.198741,153.407657,137.464686,78.696323,134.521168,-0.000612,-2.057716,32.000000,-235.678148,136.983579,-0.202488,24.265845,0.663086,606303.371360,0.984318,40.045283,19.176368,2.105874,0.043827,0.006877,176.281981,32.000000,188.585854,179.357742,178.907480,161.628063,32.000000,159.228177,67.968299,60.150893,94.758365,11.698848,38.388850,85.046005,74.335825,38.522934,43.877998,59.547824,36.634056
65.873112,94.976593,138.533042,156.157895,124.177470,122.752702,29.159731,14.320560,136.860418,3.816470,92.543417,67.069831,154.770095,138.092690,153.415432,137.556743,78.753028,134.393337,-0.000613,-2.058319,32.000000,-235.689931,137.033162,-0.202457,24.221654,0.662062,606351.604292,0.983960,40.033743,19.178094,2.102678,0.061563,0.015883,175.823769,32.000000,188.949047,179.154302,176.904708,162.075429,32.000000,159.249323,67.998880,60.190998,94.770096,11.698848,38.339962,85.046005,74.331289,38.522934,43.877899,59.554689,36.427893
65.771419,94.976593,138.560056,156.157895,124.155361,122.730909,29.174626,14.327410,136.935585,3.816210,92.497428,67.038183,154.783112,138.002643,153.491734,137.513233,78.758536,134.436753,-0.000614,-2.060070,32.000000,-235.679147,136.990085,-0.202441,24.245598,0.662899,606503.801270,0.984450,40.077051,19.217040,2.106140,0.070432,0.008275,175.805396,32.000000,189.105338,178.563546,176.960989,162.576979,32.000000,158.280427,68.051878,60.171443,94.762199,11.698848,38.364369,85.046005,74.366638,38.522934,43.836236,59.540812,36.586220
65.833094,94.982397,138.510863,156.155101,124.169582,122.725743,29.167734,14.329978,136.926713,3.815898,92.402134,67.047736,154.766274,138.102272,153.460092,137.446862,78.745226,134.398838,-0.000614,-2.060067,32.000000,-235.675431,137.120081,-0.202388,24.244943,0.662694,606337.015330,0.983842,40.009776,19.097977,2.103029,0.063843,0.013172,176.208680,32.000000,188.688628,178.295763,179.287841,162.677747,32.000000,158.042768,68.008402,60.176679,94.720097,11.698848,38.324740,85.046005,74.315236,38.522934,43.854174,59.545965,36.400601
65.826038,94.984885,138.551601,156.170193,124.206321,122.725441,29.155757,14.325840,136.879754,3.815783,92.448401,67.078035,154.811054,138.094545,153.505330,137.442560,78.745336,134.518599,-0.000615,-2.060071,32.000000,-235.677438,137.034689,-0.202135,24.232957,0.663615,606270.714639,0.984842,40.094856,19.113653,2.106691,0.048443,0.006346,176.737570,32.000000,188.157960,178.141898,181.518676,163.027360,32.000000,158.310317,68.062647,60.176437,94.753269,11.698848,38.355341,85.046005,74.347216,38.522934,43.861780,59.556233,36.475215
65.891871,94.990965,138.458158,156.179137,124.178510,122.716548,29.173647,14.322272,136.860823,3.815763,92.442145,67.118325,154.817402,138.156554,153.504113,137.452683,78.682269,134.397008,-0.000614,-2.060067,32.000000,-235.687235,137.070606,-0.201995,24.222205,0.662383,606253.630192,0.984030,40.049047,19.108463,2.103970,0.039353,0.005869,177.027187,32.000000,187.841052,178.739151,182.440328,162.347718,32.000000,158.454237,68.060895,60.141081,94.754242,11.698848,38.351680,85.046005,74.332211,38.522934,43.861633,59.544608,36.544327
65.812106,94.990965,138.515667,156.179137,124.150155,122.717527,29.162846,14.328266,136.891006,3.815542,92.560460,67.076725,154.825440,138.159774,153.454588,137.454765,78.686288,134.456382,-0.000615,-2.060068,32.000000,-235.681405,137.024878,-0.201854,24.264429,0.663081,606261.781185,0.984554,40.057439,19.166774,2.104815,0.045749,0.010908,177.005271,32.000000,187.834223,179.273827,181.459064,161.710243,32.000000,159.086501,68.049357,60.170998,94.775929,11.698848,38.335077,85.046005,74.361122,38.522934,43.880536,59.549585,36.364651
65.854519,94.999533,138.543921,156.170752,124.228003,122.728992,29.158856,14.328979,136.817846,3.815448,92.552118,67.036829,154.846159,138.080393,153.408295,137.495082,78.724975,134.390983,-0.000614,-2.060069,32.000000,-235.674791,137.167050,-0.202039,24.224775,0.661743,606341.219702,0.982810,40.008464,19.170528,2.101293,0.041343,0.009777,176.387447,32.000000,188.381167,179.316007,179.148329,161.745256,32.000000,159.389697,68.057174,60.174691,94.786901,11.698848,38.339909,85.046005,74.324289,38.522934,43.907264,59.541392,36.525252
65.823883,94.990136,138.626032,156.152026,124.268394,122.748097,29.161627,14.332404,136.874714,3.815201,92.624018,67.079564,154.778414,138.145479,153.447632,137.451080,78.723809,134.455460,-0.000613,-2.060106,32.000000,-235.677266,137.057569,-0.201959,24.258108,0.662163,606380.238405,0.984496,40.075176,19.195478,2.104714,0.048908,0.008318,175.914486,32.000000,189.006250,179.366035,176.977364,161.815668,32.000000,159.249811,68.096617,60.204432,94.801884,11.698848,38.366656,85.046005,74.367435,38.522934,43.877879,59.564425,36.364284
65.839807,94.984608,138.491905,156.158175,124.294579,122.762103,29.149759,14.330692,136.916803,3.814965,92.492441,67.076064,154.744143,138.091566,153.481107,137.492883,78.734135,134.453747,-0.000616,-2.060143,32.000000,-235.681438,137.099747,-0.202194,24.244707,0.662871,606334.405028,0.984044,40.048264,19.124882,2.103788,0.061422,0.014809,175.764849,32.000000,189.010988,178.681502,176.848533,162.350341,32.000000,158.446319,68.120061,60.189894,94.780978,11.698848,38.316201,85.046005,74.356240,38.522934,43.877783,59.543143,36.453352
65.800990,94.984608,138.575639,156.158175,124.352473,122.768450,29.166932,14.325412,136.877365,3.814704,92.433101,67.025139,154.756662,138.236526,153.470541,137.450770,78.739128,134.399005,-0.000616,-2.060175,32.000000,-235.681800,137.039482,-0.202018,24.249952,0.663036,606433.227311,0.984586,40.064493,19.157507,2.106014,0.049604,0.012444,176.093906,32.000000,188.838212,178.186199,178.913151,162.765791,32.000000,158.026794,68.125095,60.184481,94.783058,11.698848,38.342831,85.046005,74.385776,38.522934,43.860369,59.545464,36.605589
65.817999,94.992900,138.523454,156.162647,124.355313,122.762410,29.159610,14.324128,136.909585,3.814516,92.408911,67.000951,154.818714,138.129699,153.469442,137.394725,78.645392,134.429226,-0.000615,-2.060782,32.000000,-235.685052,137.029713,-0.202179,24.232039,0.662364,606460.457971,0.984823,40.045644,19.146345,2.103468,0.051579,0.012066,176.706330,32.000000,188.231959,178.121209,181.291277,162.915578,32.000000,157.988797,68.056931,60.158492,94.780935,11.698848,38.306760,85.046005,74.347424,38.522934,43.886170,59.565419,36.321364
65.820278,94.993729,138.588356,156.168237,124.340189,122.758805,29.156843,14.323129,136.911038,3.814497,92.434305,67.124867,154.828863,138.146481,153.501579,137.529813,78.640163,134.492381,-0.000616,-2.060182,32.000000,-235.683428,136.994614,-0.202216,24.288268,0.663381,606499.760586,0.984934,40.078120,19.114644,2.105981,0.045592,0.006951,176.905217,32.000000,187.680606,178.711107,182.495232,162.375161,32.000000,158.323885,68.018602,60.122737,94.799589,11.698848,38.342878,85.046005,74.382483,38.522934,43.888693,59.557875,36.438605
65.794839,94.984055,138.524087,156.167119,124.312545,122.748674,29.158456,14.320703,136.899132,3.814409,92.446010,67.032938,154.846855,138.190219,153.453693,137.481264,78.661172,134.432494,-0.000616,-2.059022,32.000000,-235.689132,137.069036,-0.202155,24.254253,0.663256,606699.766229,0.984873,40.072180,19.223125,2.104644,0.053078,0.000000,176.926375,32.000000,187.729048,179.082112,181.924068,161.949092,32.000000,159.133555,67.956870,60.132639,94.787154,11.698848,38.289870,85.046005,74.388206,38.522934,43.888632,59.547608,36.455039
65.843615,94.984055,138.553254,156.167119,124.309578,122.738287,29.151258,14.327124,136.885778,3.814317,92.525561,67.028963,154.842673,138.135958,153.423364,137.400818,78.735992,134.422918,-0.000617,-2.059057,32.000000,-235.683858,137.001710,-0.202149,24.272087,0.662091,606695.675781,0.984902,40.071101,19.259162,2.105557,0.044415,0.008435,176.531063,32.000000,188.331402,179.371810,179.271729,161.687450,32.000000,159.274903,67.947694,60.161584,94.802960,11.698848,38.320040,85.046005,74.385314,38.522934,43.858264,59.548296,36.561789
65.821495,94.989859,138.601899,156.173826,124.313997,122.735626,29.175379,14.331263,136.904789,3.814103,92.570784,67.004838,154.791288,138.152331,153.467726,137.545444,78.734218,134.489415,-0.000617,-2.059627,32.000000,-235.674802,137.139312,-0.202125,24.271641,0.662905,606591.650178,0.985162,40.082715,19.208940,2.105394,0.050159,0.009724,175.878306,32.000000,188.752555,179.522563,177.203817,161.758913,32.000000,159.078432,67.958137,60.195215,94.813314,11.698848,38.312274,85.046005,74.361332,38.522934,43.876274,59.555043,36.413147
65.859033,94.987096,138.559919,156.184727,124.252745,122.738292,29.165215,14.321987,136.848117,3.814296,92.491894,67.193898,154.763604,138.119075,153.501737,137.509277,78.713866,134.439655,-0.000617,-2.059049,32.000000,-235.683258,137.059063,-0.202312,24.319110,0.661827,606335.344283,0.984517,40.041905,19.129448,2.104278,0.043491,0.000000,175.680597,32.000000,188.966264,178.739811,176.768869,162.467380,32.000000,158.742393,67.943074,60.168257,94.788896,11.698848,38.316677,85.046005,74.385091,38.522934,43.867534,59.555486,36.561202
65.817817,94.999256,138.525560,156.187522,124.192901,122.730540,29.161556,14.325126,136.965336,3.814298,92.379945,67.089504,154.819370,138.170664,153.501539,137.571089,78.737721,134.425818,-0.000618,-2.059057,32.000000,-235.683561,136.975891,-0.202213,24.313838,0.662475,606348.010555,0.984061,40.066213,19.163660,2.105724,0.054987,0.007844,175.921112,32.000000,188.949751,178.177228,178.504735,162.876754,32.000000,158.384773,67.911660,60.167617,94.747001,11.698848,38.302139,85.046005,74.367901,38.522934,43.867409,59.549536,36.459295
65.923703,94.999256,138.548795,156.187522,124.164405,122.722864,29.179727,14.329550,136.917296,3.814302,92.403312,67.027491,154.859789,138.139689,153.510969,137.495816,78.732881,134.397104,-0.000618,-2.057876,32.000000,-235.676842,137.194379,-0.202012,24.326086,0.660365,606384.642218,0.983800,40.032052,19.159740,2.103886,0.061105,0.006252,176.520853,32.000000,188.127555,178.422101,180.915567,162.910681,32.000000,157.606419,67.912864,60.148260,94.776118,11.698848,38.305842,85.046005,74.359719,38.522934,43.905384,59.542445,36.597519
65.844281,95.000085,138.629631,156.170473,124.136843,122.724108,29.163934,14.321987,136.967426,3.814149,92.414359,67.038120,154.833839,138.233590,153.496715,137.477822,78.712153,134.513603,-0.000617,-2.058476,32.000000,-235.684897,137.088268,-0.202155,24.342871,0.660880,606331.240983,0.984570,40.078688,19.129133,2.104682,0.059147,0.015173,176.930131,32.000000,187.821918,178.559102,182.474490,162.662161,32.000000,158.376145,67.845628,60.135400,94.767458,11.698848,38.300085,85.046005,74.376872,38.522934,43.907972,59.548562,36.459441
65.908344,94.972171,138.600547,156.157336,124.099132,122.727885,29.143922,14.323271,136.922458,3.814113,92.494357,67.036156,154.867190,138.142056,153.471792,137.621386,78.706942,134.476689,-0.000617,-2.060225,32.000000,-235.683777,137.026736,-0.202451,24.346910,0.659075,606247.970421,0.982153,39.990150,19.119962,2.101654,0.054570,0.010524,176.951343,32.000000,187.928394,179.050749,182.103499,162.046762,32.000000,159.219447,67.856113,60.141364,94.776049,11.698848,38.317574,85.046005,74.375118,38.522934,43.820695,59.562124,36.331342
65.835703,94.967196,138.532243,156.168237,124.151517,122.730491,29.172064,14.324556,136.927501,3.814269,92.583775,67.101603,154.858537,138.174497,153.433575,137.567910,78.716303,134.435694,-0.000617,-2.060210,32.000000,-235.681345,137.128526,-0.202463,24.367917,0.660337,606349.178877,0.984004,40.057379,19.197521,2.105416,0.048166,0.012399,176.514420,32.000000,188.247782,179.401969,179.839102,161.706483,32.000000,159.033772,67.840352,60.140992,94.767097,11.698848,38.288277,85.046005,74.383808,38.522934,43.820424,59.554335,36.495171
65.910901,94.967196,138.655283,156.168237,124.224142,122.729935,29.161091,14.330549,136.949348,3.814388,92.574041,67.169810,154.790294,138.180654,153.450820,137.617093,78.737551,134.437607,-0.000617,-2.060212,32.000000,-235.677319,137.078556,-0.202301,24.399676,0.659063,606299.711615,0.983586,39.975900,19.184730,2.102929,0.055424,0.015989,175.825366,32.000000,188.761536,179.474389,177.535892,161.674223,32.000000,159.176168,67.852634,60.166402,94.771027,11.698848,38.329243,85.046005,74.383154,38.522934,43.804567,59.550234,36.328334
65.846633,94.978528,138.520921,156.194788,124.194633,122.724904,29.151945,14.322700,136.927607,3.814392,92.517427,67.137109,154.780463,138.168564,153.460290,137.505427,78.715351,134.477261,-0.000617,-2.058450,32.000000,-235.687626,137.052434,-0.202436,24.395297,0.659136,606320.349922,0.983841,40.031665,19.155370,2.104211,0.059192,0.014434,175.730111,32.000000,188.971267,178.826889,176.698407,162.460875,32.000000,158.872984,67.851802,60.126516,94.773017,11.698848,38.304084,85.046005,74.409989,38.522934,43.839714,59.559862,36.332956
65.916836,94.966091,138.561419,156.203732,124.217885,122.722638,29.179967,14.321273,136.952984,3.814410,92.452197,67.115864,154.847431,138.211507,153.516392,137.500577,78.738132,134.567412,-0.000618,-2.057871,32.000000,-235.685447,137.103544,-0.202421,24.389710,0.657946,606227.039199,0.982969,39.968789,19.135054,2.103678,0.055560,0.011481,175.754746,32.000000,188.948365,178.413891,178.097447,162.886964,32.000000,158.023758,67.884709,60.174004,94.769984,11.698848,38.291011,85.046005,74.382909,38.522934,43.800619,59.558003,36.608377
65.823256,94.963603,138.582243,156.206527,124.249169,122.701077,29.136144,14.324270,136.937676,3.814376,92.399085,67.081988,154.855111,138.236200,153.508934,137.608369,78.696527,134.475729,-0.000619,-2.058627,32.000000,-235.688679,137.148636,-0.202388,24.415123,0.658150,606308.286876,0.984323,40.033854,19.176599,2.103690,0.054622,0.013427,176.392159,32.000000,188.277813,178.278404,180.728319,162.877760,32.000000,158.087644,67.902726,60.135088,94.754533,11.698848,38.323178,85.046005,74.408041,38.522934,43.800289,59.546064,36.345942
65.848957,94.963603,138.658717,156.206527,124.277273,122.682622,29.148850,14.324270,136.928033,3.814382,92.448729,67.111227,154.879232,138.258548,153.536508,137.544319,78.692700,134.539720,-0.000620,-2.058621,32.000000,-235.685237,137.008972,-0.202026,24.412239,0.657483,606186.928706,0.982175,39.962722,19.197780,2.102064,0.048596,0.007032,176.811912,32.000000,187.893243,178.413733,182.506038,162.845158,32.000000,158.388084,67.940910,60.129124,94.788677,11.698848,38.324140,85.046005,74.421089,38.522934,43.792166,59.556597,36.317255
65.847484,94.978251,138.548705,156.209043,124.312490,122.668566,29.171753,14.327124,137.003126,3.814474,92.482402,67.078832,154.890853,138.218174,153.495499,137.502517,78.665964,134.576528,-0.000620,-2.058054,32.000000,-235.681235,137.058816,-0.201828,24.418218,0.658199,606223.659043,0.985015,40.038485,19.194676,2.105369,0.064696,0.017146,176.852592,32.000000,187.846598,179.045109,182.404292,162.046287,32.000000,158.808450,67.960765,60.100882,94.789844,11.698848,38.275723,85.046005,74.423703,38.522934,43.837659,59.544559,36.441466
65.999982,94.975211,138.594329,156.200378,124.342582,122.672251,29.164324,14.320988,137.015785,3.814535,92.526551,67.124351,154.902852,138.258855,153.436304,137.432167,78.671714,134.473916,-0.000621,-2.056326,32.000000,-235.689175,137.038648,-0.201668,24.381318,0.658291,606128.789023,0.984014,40.016985,19.229709,2.105709,0.059927,0.010089,176.516795,32.000000,188.187795,179.461130,180.355091,161.648715,32.000000,159.287284,67.983947,60.129322,94.795488,11.698848,38.295657,85.046005,74.350531,38.522934,43.827942,59.543438,36.427306
65.881283,94.982397,138.571327,156.193391,124.368817,122.676062,29.165964,14.327124,136.877933,3.814584,92.567257,67.149005,154.842894,138.187180,153.426995,137.504635,78.713363,134.450180,-0.000621,-2.054607,32.000000,-235.683694,137.060121,-0.201577,24.416330,0.657393,606149.277987,0.983189,40.032867,19.274391,2.104085,0.054340,0.006240,175.842816,32.000000,188.919119,179.431004,177.850843,161.644738,32.000000,159.461378,67.981628,60.126981,94.782354,11.698848,38.290280,85.046005,74.408894,38.522934,43.827701,59.558770,36.507644
65.938797,94.982397,138.651199,156.193391,124.343718,122.682418,29.183104,14.327695,136.887656,3.814450,92.539121,67.147301,154.789993,138.191013,153.451655,137.571864,78.708392,134.473114,-0.000622,-2.052886,32.000000,-235.681156,137.077171,-0.201552,24.420919,0.656442,606066.269063,0.980956,39.902388,19.218606,2.099915,0.053172,0.013254,175.594496,32.000000,189.145563,178.989914,176.413766,162.097949,32.000000,158.779287,67.987076,60.131221,94.789972,11.698848,38.306712,85.046005,74.389970,38.522934,43.849974,59.548060,36.487761
65.860857,94.997322,138.583620,156.178019,124.288943,122.688526,29.135773,14.331548,136.890692,3.814688,92.452658,67.143195,154.791586,138.230591,153.477116,137.574577,78.703290,134.456073,-0.000624,-2.051132,32.000000,-235.677631,137.133724,-0.201637,24.411688,0.657135,606059.481718,0.982898,40.008749,19.165377,2.103349,0.036316,0.003778,175.671422,32.000000,189.066748,178.473571,177.730413,162.672884,32.000000,158.202236,67.979678,60.117034,94.743029,11.698848,38.278609,85.046005,74.415026,38.522934,43.896514,59.550352,36.475729
65.930040,95.003955,138.599755,156.157616,124.280900,122.702432,29.172238,14.321987,136.891918,3.814676,92.399208,67.133959,154.856881,138.155290,153.481919,137.543502,78.711437,134.436717,-0.000625,-2.050557,32.000000,-235.686700,137.045847,-0.201658,24.345415,0.656706,606073.040881,0.981427,39.960678,19.181535,2.102726,0.049458,0.018001,176.187460,32.000000,188.540924,178.259004,180.424933,162.802539,32.000000,158.146646,67.969979,60.120679,94.757480,11.698848,38.285379,85.046005,74.394387,38.522934,43.917228,59.549408,36.491576
65.879003,94.995663,138.575925,156.154262,124.261266,122.703740,29.178748,14.325697,136.919000,3.814820,92.415747,67.077567,154.845039,138.220988,153.541648,137.469472,78.672508,134.496582,-0.000624,-2.050557,32.000000,-235.686760,136.946441,-0.201674,24.359996,0.657732,606180.835701,0.984389,40.040752,19.178325,2.104188,0.044568,0.003241,176.696715,32.000000,188.126623,178.281435,182.059721,162.911978,32.000000,158.225681,67.936986,60.084017,94.745465,11.698848,38.283748,85.046005,74.447383,38.522934,43.917266,59.557128,36.397959
65.926785,94.995663,138.642268,156.154262,124.270149,122.720964,29.158606,14.327124,136.939386,3.814950,92.492752,67.153715,154.814930,138.101375,153.452771,137.393158,78.665877,134.475972,-0.000624,-2.050585,32.000000,-235.679924,137.069258,-0.201912,24.347093,0.658685,606203.852877,0.982149,39.989553,19.160735,2.102225,0.047188,0.000000,176.733312,32.000000,187.944797,178.998949,182.430820,162.028654,32.000000,158.562450,67.967089,60.087112,94.763953,11.698848,38.291834,85.046005,74.406932,38.522934,43.891327,59.550371,36.426573
65.884850,95.000638,138.624206,156.160970,124.309749,122.742602,29.154579,14.320988,136.951064,3.815035,92.502658,67.093000,154.829995,138.132758,153.429225,137.402016,78.681351,134.409273,-0.000624,-2.048851,32.000000,-235.688519,137.069322,-0.202173,24.342687,0.658890,606317.804199,0.982759,40.023919,19.228865,2.103492,0.057726,0.003027,176.654706,32.000000,188.249784,179.415805,180.725172,161.610494,32.000000,159.255751,67.916276,60.097122,94.753341,11.698848,38.252581,85.046005,74.430394,38.522934,43.906855,59.552555,36.566484
65.906733,94.992347,138.642878,156.162367,124.306659,122.763978,29.152687,14.319989,136.913455,3.815299,92.539561,67.065361,154.815248,138.156228,153.419375,137.564647,78.714591,134.482385,-0.000623,-2.048269,32.000000,-235.687059,137.077133,-0.202224,24.295769,0.659059,606392.946197,0.982790,39.983981,19.225445,2.102973,0.045792,0.000000,175.887644,32.000000,188.901609,179.261187,178.114919,161.610989,32.000000,159.444121,67.913781,60.110978,94.762190,11.698848,38.287862,85.046005,74.419926,38.522934,43.880937,59.554787,36.322831
65.900970,95.009482,138.619261,156.172150,124.289957,122.780407,29.181069,14.326125,136.964537,3.815525,92.572363,67.218179,154.777415,138.186833,153.461783,137.463055,78.714481,134.487542,-0.000622,-2.048860,32.000000,-235.680431,137.045254,-0.202419,24.298522,0.659797,606492.297832,0.983801,40.024007,19.177431,2.104038,0.063978,0.019220,175.549958,32.000000,189.224213,179.206348,176.574820,162.056996,32.000000,158.808269,67.944956,60.098359,94.737890,11.698848,38.240211,85.046005,74.437682,38.522934,43.880863,59.545080,36.371327
65.905954,95.009482,138.691089,156.172150,124.305899,122.791819,29.160955,14.328979,137.000242,3.815509,92.468076,67.125845,154.770110,138.164240,153.515073,137.520833,78.687034,134.453504,-0.000622,-2.049459,32.000000,-235.673971,137.116308,-0.202414,24.259079,0.660970,606493.956902,0.983656,39.997422,19.179860,2.103622,0.051355,0.012193,175.681582,32.000000,189.130956,178.496654,177.616658,162.566473,32.000000,158.189592,67.938584,60.090668,94.717390,11.698848,38.299708,85.046005,74.425948,38.522934,43.934476,59.533780,36.442934
65.931828,95.007271,138.642582,156.172150,124.304492,122.793099,29.168563,14.325840,136.951667,3.815733,92.404025,67.136350,154.802134,138.098460,153.477833,137.455761,78.704456,134.378538,-0.000623,-2.051224,32.000000,-235.683175,137.082821,-0.202588,24.263353,0.660947,606607.264810,0.982967,40.019375,19.182484,2.103448,0.059545,0.011091,176.032991,32.000000,188.791315,178.048248,179.927861,163.044133,32.000000,158.020717,67.969235,60.085499,94.699819,11.698848,38.268283,85.046005,74.468460,38.522934,43.927648,59.539858,36.446382
65.907449,95.017221,138.578267,156.165162,124.275117,122.804517,29.163268,14.328409,136.960609,3.815761,92.398273,67.096522,154.843845,138.152576,153.486284,137.523196,78.676396,134.476603,-0.000624,-2.052995,32.000000,-235.680115,137.058142,-0.202388,24.257531,0.662471,606726.161289,0.983655,40.015210,19.193328,2.104379,0.058416,0.021649,176.730578,32.000000,188.079680,178.350872,181.797361,162.801984,32.000000,157.866354,68.001807,60.072613,94.720654,11.698848,38.251447,85.046005,74.432020,38.522934,43.958828,59.555181,36.425252
65.897657,95.015563,138.609948,156.169914,124.256442,122.815895,29.147762,14.328123,136.970620,3.815967,92.512709,67.057902,154.849018,138.259791,153.510785,137.458697,78.663710,134.454443,-0.000625,-2.054730,32.000000,-235.677614,137.057857,-0.202364,24.283679,0.661660,606671.679763,0.982977,39.991375,19.139328,2.102817,0.054492,0.005537,176.881653,32.000000,188.010350,178.837481,182.765466,162.225005,32.000000,158.793754,68.008746,60.074999,94.753761,11.698848,38.224589,85.046005,74.444226,38.522934,43.958995,59.551679,36.362890
65.884333,95.015563,138.531674,156.169914,124.205761,122.822213,29.171016,14.327552,136.943900,3.816215,92.550059,67.154468,154.854094,138.218276,153.472688,137.562595,78.671539,134.507579,-0.000624,-2.056477,32.000000,-235.685233,137.198581,-0.202121,24.209301,0.661846,606826.183343,0.983673,40.021699,19.215233,2.102619,0.052627,0.008817,176.721386,32.000000,188.298317,179.253136,181.022220,161.910422,32.000000,159.286822,68.021400,60.072238,94.744916,11.698848,38.227034,85.046005,74.449227,38.522934,43.953967,59.543802,36.418356
65.923886,95.010312,138.654484,156.163206,124.166154,122.817873,29.159597,14.326553,136.934729,3.816272,92.547314,67.133815,154.855108,138.138813,153.402486,137.506183,78.736896,134.508375,-0.000624,-2.058199,32.000000,-235.685740,137.151898,-0.202092,24.233456,0.661549,606915.649119,0.984444,40.028225,19.217109,2.103412,0.047252,0.007739,176.012616,32.000000,188.826128,179.452032,178.293772,161.648850,32.000000,159.150733,68.012117,60.088060,94.734497,11.698848,38.255419,85.046005,74.494431,38.522934,43.937683,59.549575,36.633175
65.915352,95.001744,138.623292,156.166839,124.172106,122.810984,29.142122,14.331263,136.999256,3.816503,92.561420,67.135600,154.776696,138.209752,153.428484,137.537947,78.732029,134.475213,-0.000623,-2.059925,32.000000,-235.677752,137.110107,-0.201913,24.233954,0.663295,606935.841117,0.983930,40.039364,19.235198,2.102650,0.053979,0.026977,175.535034,32.000000,189.177990,179.244641,177.022258,161.837187,32.000000,159.080467,68.052722,60.092103,94.769233,11.698848,38.254548,85.046005,74.442185,38.522934,43.910995,59.547913,36.470300
65.914620,95.008377,138.633578,156.180255,124.116352,122.825965,29.175755,14.319418,136.968126,3.816541,92.414880,67.197827,154.800220,138.070831,153.497129,137.506708,78.715150,134.470061,-0.000623,-2.059920,32.000000,-235.688450,137.109847,-0.201663,24.272270,0.662817,606728.161479,0.983616,40.001052,19.170230,2.103251,0.048276,0.000000,175.583547,32.000000,189.300261,178.444057,177.412340,162.748741,32.000000,158.347398,68.070694,60.095971,94.750642,11.698848,38.251251,85.046005,74.461849,38.522934,43.911012,59.557659,36.429507
65.901918,95.008377,138.547680,156.180255,124.050797,122.837336,29.148885,14.323271,136.926543,3.816539,92.432460,67.079689,154.850330,138.131616,153.504903,137.516102,78.721637,134.536925,-0.000622,-2.059929,32.000000,-235.684433,137.092652,-0.201870,24.240510,0.662678,606695.429056,0.984270,39.999616,19.158922,2.103050,0.047301,0.010176,176.025153,32.000000,188.875582,178.213961,179.750022,162.744813,32.000000,157.885824,68.065921,60.093671,94.755803,11.698848,38.222682,85.046005,74.450896,38.522934,43.931811,59.552633,36.619896
65.950122,94.997322,138.552979,156.190317,123.992428,122.856483,29.146792,14.328694,136.999139,3.816674,92.431909,67.156747,154.863126,138.157592,153.512418,137.569278,78.642229,134.601604,-0.000623,-2.060508,32.000000,-235.679502,137.099217,-0.202002,24.256902,0.661797,606821.474291,0.983284,40.006861,19.173289,2.103230,0.047563,0.013205,176.636466,32.000000,188.157098,178.340285,181.742226,162.776604,32.000000,158.194472,68.077499,60.064632,94.730653,11.698848,38.247643,85.046005,74.452955,38.522934,43.897291,59.549437,36.456800
65.911807,94.993729,138.607682,156.178578,123.989600,122.863267,29.153956,14.330407,137.013273,3.816908,92.463110,67.188186,154.843962,138.258812,153.528069,137.531713,78.647869,134.419181,-0.000621,-2.059931,32.000000,-235.675822,137.073030,-0.202033,24.258108,0.662360,606869.912849,0.984490,40.017477,19.199410,2.102332,0.038678,0.000572,176.699307,32.000000,188.116944,178.710005,182.757367,162.235892,32.000000,158.556778,68.042696,60.067705,94.743852,11.698848,38.235776,85.046005,74.453544,38.522934,43.886031,59.561947,36.450931
65.930530,94.984332,138.568188,156.181373,124.022093,122.860531,29.147507,14.323985,136.972529,3.817218,92.535334,67.089499,154.872538,138.195785,153.471468,137.573695,78.699589,134.454386,-0.000621,-2.060457,32.000000,-235.683883,137.035771,-0.201904,24.278066,0.661311,607111.769332,0.983894,39.966140,19.310351,2.100875,0.057162,0.012770,176.833299,32.000000,188.302688,179.397509,181.433969,161.776693,32.000000,159.099649,68.068306,60.087681,94.756330,11.698848,38.260792,85.046005,74.452238,38.522934,43.885970,59.553322,36.541393
65.851283,94.984332,138.600470,156.181373,124.054733,122.870722,29.149553,14.326268,137.007337,3.817344,92.549081,67.092757,154.841195,138.159245,153.440446,137.580705,78.677519,134.538779,-0.000621,-2.060957,32.000000,-235.681928,137.127791,-0.202111,24.267943,0.662237,607143.423583,0.984328,39.994564,19.215747,2.102926,0.060406,0.010460,176.093153,32.000000,188.624049,179.428395,179.052414,161.554930,32.000000,159.164285,68.069182,60.095284,94.722563,11.698848,38.229583,85.046005,74.484893,38.522934,43.856468,59.548513,36.592383
65.928488,94.997874,138.576465,156.179975,124.041673,122.888698,29.165335,14.324270,136.914631,3.817502,92.558739,67.212750,154.842547,138.171112,153.449377,137.574470,78.691097,134.446346,-0.000621,-2.060973,32.000000,-235.680155,137.117472,-0.202237,24.279613,0.661128,606980.440985,0.984193,39.969521,19.181203,2.101730,0.051067,0.008331,175.640778,32.000000,189.248880,179.280368,176.915192,161.867133,32.000000,159.235514,68.045299,60.100144,94.758475,11.698848,38.277090,85.046005,74.473947,38.522934,43.898702,59.552427,36.532295
65.905555,95.007548,138.620126,156.180814,124.062210,122.898877,29.158122,14.325269,137.028075,3.817549,92.519365,67.035717,154.776555,138.194623,153.458270,137.566831,78.658201,134.551982,-0.000621,-2.062152,32.000000,-235.684566,137.181124,-0.202356,24.277384,0.662840,607128.123082,0.985511,40.035768,19.244432,2.104750,0.052785,0.004303,175.646668,32.000000,189.287333,178.585486,177.085111,162.447628,32.000000,158.544736,68.018047,60.054577,94.719320,11.698848,38.232054,85.046005,74.463053,38.522934,43.928926,59.550824,36.586880
65.900512,95.009759,138.593748,156.183050,124.064790,122.906517,29.161982,14.326553,137.023966,3.817408,92.388955,67.158667,154.781010,138.202922,153.480915,137.532260,78.695199,134.497112,-0.000620,-2.061558,32.000000,-235.684593,137.135256,-0.202215,24.292150,0.661345,607163.808695,0.983883,39.984770,19.185773,2.101921,0.070526,0.016005,175.924982,32.000000,188.936507,178.348689,179.270180,162.855674,32.000000,157.720837,68.007142,60.056584,94.718149,11.698848,38.255052,85.046005,74.452830,38.522934,43.929000,59.555928,36.335524
