OSU 80 Ton Compressor Load Stand
65.903278,95.009759,138.629938,156.183050,124.027417,122.911400,29.163296,14.333974,137.001804,3.817411,92.396919,67.150332,154.843561,138.311318,153.457969,137.552719,78.636409,134.511225,-0.000619,-2.059828,32.000000,-235.677172,137.153119,-0.202094,24.277568,0.662100,607322.819716,0.984610,40.013608,19.270188,2.103315,0.056151,0.006059,176.548651,32.000000,188.193124,178.212513,181.684140,162.967714,32.000000,157.910740,68.002327,60.035347,94.716068,11.698848,38.228364,85.046005,74.471066,38.522934,43.936000,59.544461,36.428040
65.913643,95.004784,138.693812,156.174385,123.960210,122.918997,29.196436,14.325555,137.048790,3.817419,92.437140,67.114785,154.847784,138.223129,153.494397,137.539573,78.660311,134.483217,-0.000620,-2.059833,32.000000,-235.683788,137.081067,-0.202176,24.267235,0.661639,607277.221338,0.984629,40.020035,19.206434,2.103075,0.055108,0.018304,176.877479,32.000000,187.990643,178.600697,182.663936,162.466456,32.000000,158.541405,68.037334,60.057252,94.756068,11.698848,38.268580,85.046005,74.466115,38.522934,43.920525,59.554846,36.425839
65.895028,94.996769,138.657810,156.161529,123.922353,122.926616,29.156136,14.329265,137.012785,3.817644,92.524091,67.088444,154.826088,138.315417,153.468495,137.633899,78.678231,134.518759,-0.000621,-2.061003,32.000000,-235.678603,137.113657,-0.202258,24.285567,0.662260,607441.187840,0.984578,40.017722,19.272106,2.103536,0.054257,0.012935,176.848102,32.000000,187.952408,179.286972,181.847676,161.772817,32.000000,158.947750,68.042999,60.068430,94.753100,11.698848,38.237274,85.046005,74.475905,38.522934,43.895511,59.562537,36.306030
65.947983,94.977975,138.648797,156.159013,123.900263,122.932863,29.172532,14.324556,137.009547,3.817506,92.537438,67.222619,154.846707,138.296353,153.419450,137.565791,78.659446,134.548657,-0.000621,-2.062157,32.000000,-235.689541,137.197379,-0.202011,24.275732,0.662829,607407.057677,0.983339,40.004085,19.234545,2.104175,0.066513,0.022503,176.248720,32.000000,188.615912,179.412064,179.361472,161.661909,32.000000,159.351337,68.056112,60.090907,94.731429,11.698848,38.258366,85.046005,74.467868,38.522934,43.895480,59.541884,36.598472
65.894029,94.977975,138.613632,156.159013,123.810412,122.939066,29.154511,14.320988,137.015622,3.817712,92.529706,67.162848,154.774126,138.253635,153.439169,137.598568,78.686029,134.543457,-0.000621,-2.061418,32.000000,-235.686552,137.054964,-0.202126,24.303532,0.662406,607398.820387,0.985046,40.011628,19.233958,2.104223,0.061906,0.011679,175.666963,32.000000,189.129297,179.342855,177.077009,161.741762,32.000000,159.403890,68.085663,60.072874,94.757128,11.698848,38.220007,85.046005,74.474695,38.522934,43.836565,59.543743,36.440953
65.909524,94.956417,138.554532,156.175783,123.784573,122.945443,29.174430,14.325697,137.069362,3.817670,92.509510,67.106156,154.762659,138.313155,153.503442,137.569704,78.696574,134.462954,-0.000621,-2.061437,32.000000,-235.682171,137.094752,-0.202256,24.291782,0.661832,607416.812196,0.983625,39.948581,19.267322,2.102396,0.057960,0.005505,175.547139,32.000000,189.181929,178.735493,176.798601,162.289569,32.000000,158.360816,68.069724,60.067279,94.774337,11.698848,38.247497,85.046005,74.460766,38.522934,43.768878,59.555859,36.387468
65.924062,94.962774,138.580981,156.196465,123.758469,122.949225,29.180581,14.326696,136.956118,3.817688,92.398627,67.170343,154.776931,138.270599,153.496526,137.483835,78.678401,134.604667,-0.000621,-2.061439,32.000000,-235.683630,137.136867,-0.202577,24.333010,0.661681,607411.793934,0.985171,39.993669,19.238203,2.103584,0.054399,0.011244,175.886485,32.000000,188.999781,178.184880,179.009362,162.856380,32.000000,158.119692,68.045910,60.054993,94.723429,11.698848,38.198099,85.046005,74.468803,38.522934,43.788329,59.540802,36.622317
65.950072,94.974106,138.614313,156.201776,123.754482,122.950617,29.173670,14.332119,137.055518,3.817559,92.402218,67.168456,154.861370,138.276674,153.473537,137.601550,78.659489,134.560628,-0.000621,-2.061428,32.000000,-235.674765,137.108190,-0.202546,24.309092,0.661379,607373.290033,0.984241,39.959160,19.188397,2.102193,0.056941,0.016655,176.608338,32.000000,188.352932,178.108758,181.229467,163.087518,32.000000,158.192106,68.053526,60.037908,94.763326,11.698848,38.233889,85.046005,74.476378,38.522934,43.787967,59.555230,36.377417
65.896232,94.974106,138.647366,156.201776,123.754470,122.936805,29.166580,14.331976,137.004056,3.817578,92.480933,67.090669,154.852991,138.204266,153.523856,137.528556,78.662408,134.551507,-0.000620,-2.061449,32.000000,-235.673761,137.084552,-0.202415,24.386039,0.660244,607440.020730,0.983840,39.953367,19.275671,2.102130,0.054095,0.007965,176.810887,32.000000,187.936713,178.557749,182.659440,162.561709,32.000000,158.141460,68.053044,60.038681,94.775062,11.698848,38.216726,85.046005,74.486931,38.522934,43.823108,59.552299,36.429287
65.898492,94.987096,138.619430,156.199540,123.743616,122.922773,29.132443,14.329122,137.019833,3.817837,92.474553,67.137683,154.883839,138.246435,153.458924,137.645165,78.625081,134.517474,-0.000619,-2.061431,32.000000,-235.677762,137.094751,-0.202731,24.376965,0.660756,607497.054528,0.983684,39.942967,19.273114,2.101807,0.044497,0.003942,176.990820,32.000000,188.006542,179.148755,182.028475,161.917329,32.000000,159.117520,68.027916,60.042705,94.796474,11.698848,38.210988,85.046005,74.446214,38.522934,43.863513,59.551679,36.651003
65.884906,94.991518,138.624851,156.187801,123.778968,122.916414,29.163975,14.330977,137.015968,3.818132,92.523327,67.235051,154.857827,138.243070,153.432106,137.559012,78.681966,134.508555,-0.000618,-2.061455,32.000000,-235.682463,137.097095,-0.203007,24.393435,0.659608,607450.163157,0.984699,39.987960,19.265750,2.104026,0.045396,0.007716,176.413097,32.000000,188.576098,179.187986,179.793917,161.875347,32.000000,159.468141,68.041726,60.066725,94.807973,11.698848,38.202783,85.046005,74.496065,38.522934,43.877214,59.554473,36.546969
65.906890,95.003402,138.619830,156.168237,123.801902,122.917701,29.165801,14.323129,136.931794,3.818120,92.540162,67.122755,154.805666,138.234243,153.445764,137.585877,78.708636,134.510174,-0.000619,-2.061446,32.000000,-235.687198,137.219610,-0.202981,24.367759,0.659582,607489.793145,0.985735,39.999060,19.286482,2.103530,0.061028,0.014170,175.729610,32.000000,189.073127,179.387357,177.221152,161.915471,32.000000,159.014350,68.030103,60.065488,94.816822,11.698848,38.202306,85.046005,74.491914,38.522934,43.877131,59.549595,36.626792
65.905816,95.003402,138.587330,156.168237,123.792724,122.911387,29.137336,14.327267,137.023535,3.818110,92.573767,67.107888,154.752629,138.278184,153.493395,137.624078,78.704831,134.528841,-0.000619,-2.061461,32.000000,-235.677978,137.109864,-0.202869,24.393880,0.659351,607336.086575,0.984853,40.014838,19.225246,2.104046,0.048789,0.008036,175.736922,32.000000,189.104385,178.797234,176.772722,162.364308,32.000000,158.624625,68.014607,60.071258,94.820747,11.698848,38.187070,85.046005,74.485457,38.522934,43.914284,59.554000,36.567291
65.816772,95.017498,138.663560,156.143362,123.746684,122.897432,29.163834,14.330835,136.999972,3.818108,92.416139,67.052654,154.792689,138.237055,153.516100,137.598147,78.697138,134.496006,-0.000620,-2.062546,32.000000,-235.677525,137.184079,-0.202832,24.367471,0.659718,607286.920540,0.984469,40.008346,19.199367,2.103268,0.050882,0.004824,175.899685,32.000000,189.104926,178.123991,178.440796,163.005065,32.000000,158.229874,67.996697,60.055277,94.800695,11.698848,38.207555,85.046005,74.485018,38.522934,43.958434,59.555692,36.443374
65.923894,95.007824,138.566846,156.140567,123.733741,122.893486,29.167137,14.325840,136.981412,3.818267,92.433459,67.107598,154.862401,138.250004,153.508662,137.514108,78.691861,134.562184,-0.000620,-2.064277,32.000000,-235.680389,137.121000,-0.202769,24.385540,0.658775,607265.353767,0.985398,40.009244,19.212274,2.102809,0.036564,0.000000,176.446461,32.000000,188.408122,178.172982,180.809763,162.923846,32.000000,157.980139,68.008078,60.042412,94.804786,11.698848,38.172070,85.046005,74.485541,38.522934,43.928359,59.546910,36.368979
65.869032,94.988754,138.621360,156.150349,123.740447,122.901198,29.149162,14.324413,137.020027,3.818274,92.396782,67.141745,154.859457,138.282344,153.507606,137.529630,78.612861,134.507704,-0.000620,-2.066025,32.000000,-235.683947,137.135399,-0.202488,24.380715,0.661255,607285.034852,0.985894,40.097804,19.203954,2.106812,0.044572,0.008574,176.858769,32.000000,188.001468,178.425716,182.265731,162.776650,32.000000,158.269902,67.994856,60.028224,94.782461,11.698848,38.187535,85.046005,74.457954,38.522934,43.928435,59.542710,36.448143
65.896777,94.988754,138.615446,156.150349,123.748949,122.898849,29.165992,14.326982,137.064926,3.818303,92.497994,67.147563,154.853527,138.349674,153.460377,137.569358,78.669187,134.500152,-0.000622,-2.067776,32.000000,-235.681050,137.168805,-0.202339,24.424460,0.658521,607206.287575,0.983961,39.998557,19.241502,2.101921,0.071971,0.018834,176.912501,32.000000,188.062100,178.891893,182.190422,162.145512,32.000000,159.123421,67.984175,60.045994,94.806716,11.698848,38.184978,85.046005,74.501535,38.522934,43.868762,59.559921,36.326059
65.883583,94.986819,138.705887,156.163765,123.736739,122.896973,29.163397,14.328409,137.007679,3.818465,92.547932,67.114553,154.880072,138.341314,153.390372,137.546176,78.688252,134.467298,-0.000623,-2.068346,32.000000,-235.681918,137.121937,-0.202580,24.374053,0.659820,607430.531352,0.985487,40.025347,19.293938,2.104500,0.058628,0.013948,176.556517,32.000000,188.467286,179.326046,179.909753,161.657804,32.000000,159.256105,67.986339,60.029704,94.785519,11.698848,38.176893,85.046005,74.491704,38.522934,43.862597,59.542386,36.592383
65.935308,94.989859,138.582024,156.178578,123.761585,122.890021,29.144446,14.327124,137.051667,3.818605,92.560967,67.063238,154.795236,138.277715,153.437209,137.555485,78.751686,134.527229,-0.000623,-2.068942,32.000000,-235.684022,137.140558,-0.202485,24.409144,0.658180,607269.232145,0.984442,40.002151,19.233928,2.103524,0.057045,0.013755,175.809960,32.000000,189.088435,179.373631,177.679467,161.740762,32.000000,159.279394,68.025285,60.072381,94.809500,11.698848,38.165431,85.046005,74.489342,38.522934,43.871975,59.567012,36.618428
65.889663,94.971618,138.600881,156.204291,123.843074,122.876017,29.170667,14.322130,137.028041,3.818500,92.555536,67.160741,154.789879,138.292622,153.486769,137.587975,78.727241,134.550475,-0.000622,-2.068353,32.000000,-235.680821,137.114190,-0.202818,24.382787,0.660303,607217.600486,0.984727,40.011247,19.198838,2.105318,0.048496,0.015193,175.734171,32.000000,189.243125,178.804679,176.423994,162.393268,32.000000,158.825479,68.044348,60.063493,94.824607,11.698848,38.170744,85.046005,74.487853,38.522934,43.871876,59.543733,36.424372
65.905625,94.971618,138.571066,156.204291,123.857066,122.856912,29.153874,14.326125,136.991504,3.818440,92.447229,67.171884,154.807333,138.308689,153.524709,137.499399,78.732229,134.582059,-0.000622,-2.066616,32.000000,-235.683709,137.211839,-0.202964,24.373450,0.657753,607009.519218,0.984467,39.971054,19.164633,2.101788,0.058803,0.000807,175.733114,32.000000,189.346437,178.160974,177.944302,162.901905,32.000000,158.100218,67.997831,60.058521,94.779106,11.698848,38.156247,85.046005,74.506323,38.522934,43.814626,59.558869,36.601701
65.910633,94.984332,138.668449,156.216868,123.817708,122.842937,29.142321,14.324413,136.996002,3.818448,92.398746,67.055003,154.852886,138.380383,153.527917,137.632307,78.697413,134.619524,-0.000621,-2.065473,32.000000,-235.684602,137.213879,-0.203114,24.348063,0.659162,606993.442199,0.984177,39.990962,19.200414,2.103530,0.046103,0.009502,176.419991,32.000000,188.603798,178.194947,180.356580,162.942760,32.000000,157.903382,67.967247,60.038563,94.779595,11.698848,38.201022,85.046005,74.496071,38.522934,43.854141,59.560826,36.327087
65.988019,94.968578,138.625306,156.196465,123.869090,122.836571,29.150682,14.326268,137.097064,3.818595,92.461449,67.165042,154.854558,138.278979,153.531866,137.646711,78.665880,134.536820,-0.000621,-2.065505,32.000000,-235.686189,137.204965,-0.202987,24.353938,0.658882,606878.811981,0.984327,39.977621,19.210823,2.102568,0.048347,0.003520,176.818090,32.000000,188.122050,178.248725,182.254015,162.691916,32.000000,158.317085,67.981982,59.996330,94.781697,11.698848,38.173195,85.046005,74.466165,38.522934,43.804733,59.542022,36.558414
65.875979,94.999533,138.694365,156.183329,123.841356,122.841380,29.155718,14.321559,137.072252,3.818477,92.494677,67.101530,154.861502,138.210325,153.489200,137.551223,78.631708,134.559699,-0.000622,-2.065232,32.000000,-235.687784,137.172356,-0.203172,24.320447,0.660075,606912.234434,0.984554,39.986148,19.263900,2.103886,0.055562,0.005217,176.853547,32.000000,188.229404,178.801659,181.959016,162.163450,32.000000,158.848393,67.956760,60.004041,94.783224,11.698848,38.167459,85.046005,74.458758,38.522934,43.804427,59.549329,36.408231
65.949598,94.999533,138.603421,156.183329,123.864308,122.851782,29.149792,14.326268,137.074836,3.818527,92.582293,67.166829,154.884546,138.186976,153.437662,137.612812,78.673311,134.523435,-0.000622,-2.063778,32.000000,-235.683895,137.186692,-0.203074,24.294615,0.658420,606888.015638,0.982910,39.905745,19.255116,2.100765,0.053990,0.013065,176.705214,32.000000,188.373271,179.267050,180.280359,161.647005,32.000000,159.173360,67.964641,60.006958,94.793831,11.698848,38.160662,85.046005,74.485211,38.522934,43.901106,59.546949,36.483286
65.885701,94.990689,138.674612,156.166839,123.896666,122.849311,29.170292,14.325412,136.966111,3.818464,92.592304,67.092713,154.817044,138.264421,153.432918,137.572678,78.688483,134.551309,-0.000622,-2.063775,32.000000,-235.683276,137.156793,-0.203220,24.286327,0.661516,607104.571741,0.984698,40.030318,19.300443,2.105386,0.048223,0.004599,175.984128,32.000000,189.084957,179.310664,177.795416,161.505788,32.000000,159.481379,67.966504,60.035293,94.813163,11.698848,38.196503,85.046005,74.473642,38.522934,43.873420,59.541461,36.469859
65.934007,94.979357,138.631286,156.164324,123.995385,122.860722,29.156627,14.326839,137.006763,3.818399,92.512037,67.202324,154.751389,138.240726,153.450485,137.607189,78.670415,134.486950,-0.000622,-2.063792,32.000000,-235.682176,137.092630,-0.203205,24.284754,0.660590,607016.397941,0.983769,39.968790,19.241159,2.101657,0.044445,0.003880,175.651019,32.000000,189.398516,178.748039,176.456104,162.359375,32.000000,158.847218,67.964994,59.997236,94.788568,11.698848,38.164808,85.046005,74.497317,38.522934,43.837900,59.549575,36.512192
65.888236,94.987648,138.707336,156.155939,124.021903,122.868398,29.160702,14.325555,136.995673,3.818379,92.456628,67.137851,154.788983,138.270110,153.511250,137.550004,78.694211,134.506887,-0.000624,-2.063202,32.000000,-235.684936,137.125936,-0.202953,24.309223,0.662201,606988.251669,0.984087,40.013347,19.239577,2.104776,0.051048,0.018384,175.754019,32.000000,189.331969,178.408449,177.345988,162.682570,32.000000,158.078902,68.004681,60.020087,94.800643,11.698848,38.172764,85.046005,74.494110,38.522934,43.837699,59.546211,36.419529
66.002804,94.987648,138.585896,156.155939,124.047671,122.884855,29.180842,14.331120,136.984894,3.818166,92.387695,67.205630,154.796921,138.282037,153.505945,137.532100,78.726349,134.583625,-0.000625,-2.063785,32.000000,-235.678223,137.158096,-0.203077,24.270513,0.661293,607041.980972,0.983817,39.961641,19.226260,2.102576,0.083533,0.007824,176.331654,32.000000,188.622866,178.194978,180.059938,162.841115,32.000000,157.975048,67.992200,60.011686,94.798734,11.698848,38.140338,85.046005,74.469435,38.522934,43.863476,59.544520,36.434276
65.888647,95.004784,138.677288,156.149790,124.042056,122.887365,29.167556,14.326982,136.977324,3.818003,92.418282,67.163644,154.838079,138.265338,153.545659,137.573596,78.667300,134.634825,-0.000625,-2.062760,32.000000,-235.681542,137.275022,-0.202795,24.269044,0.661850,607061.719537,0.984515,40.008186,19.212188,2.105191,0.086201,0.015467,176.846022,32.000000,188.324522,178.102628,182.021906,163.129313,32.000000,158.212995,67.998376,59.985586,94.791155,11.698848,38.169335,85.046005,74.483620,38.522934,43.916988,59.563521,36.327233
65.913949,94.991241,138.614473,156.145877,124.079066,122.892244,29.154981,14.320845,137.047349,3.817980,92.510009,67.237752,154.818554,138.325268,153.498449,137.537145,78.692568,134.527480,-0.000625,-2.062793,32.000000,-235.688334,137.104258,-0.202585,24.286799,0.660499,607006.098363,0.982084,39.912471,19.217466,2.099697,0.051938,0.012976,176.988725,32.000000,188.026462,178.974910,182.315901,162.244521,32.000000,158.643430,68.018908,60.003796,94.822818,11.698848,38.151113,85.046005,74.508433,38.522934,43.874692,59.544903,36.448143
65.915039,94.989307,138.682421,156.156498,124.087864,122.899203,29.137219,14.324984,137.029424,3.818054,92.526716,67.172854,154.816065,138.291887,153.384962,137.539328,78.666133,134.592507,-0.000625,-2.063933,32.000000,-235.684031,137.215918,-0.202674,24.306154,0.662874,607249.531243,0.984471,40.024978,19.301471,2.104722,0.044043,0.001619,176.775006,32.000000,188.203236,179.239243,180.856059,161.626987,32.000000,159.242537,67.996621,59.968697,94.758963,11.698848,38.165089,85.046005,74.523845,38.522934,43.874607,59.552220,36.616007
65.986434,94.989307,138.618794,156.156498,124.098517,122.897289,29.166284,14.333403,137.021826,3.818041,92.541861,67.247223,154.817517,138.289214,153.410663,137.590285,78.679986,134.550322,-0.000626,-2.063913,32.000000,-235.674301,137.178327,-0.202477,24.264586,0.661613,607175.416015,0.984484,39.990285,19.223873,2.102961,0.056193,0.010428,176.066114,32.000000,188.931875,179.226725,178.213148,161.808077,32.000000,159.372098,68.018183,59.983328,94.768129,11.698848,38.143892,85.046005,74.481317,38.522934,43.868460,59.557630,36.334937
65.922247,95.008101,138.706089,156.160411,124.157163,122.896178,29.160360,14.328979,137.079672,3.818034,92.567225,67.220708,154.754827,138.321983,153.515673,137.563207,78.724007,134.629477,-0.000629,-2.065112,32.000000,-235.680527,137.064260,-0.202663,24.282787,0.661543,607271.246805,0.985117,39.987440,19.282011,2.103957,0.052763,0.016192,175.778684,32.000000,189.274921,179.126044,176.548747,162.108658,32.000000,158.785134,68.072755,60.006093,94.778291,11.698848,38.169706,85.046005,74.538170,38.522934,43.927179,59.553548,36.383506
65.977447,94.996769,138.606791,156.161808,124.215322,122.896240,29.139764,14.320417,136.986122,3.818033,92.439214,67.273547,154.767664,138.249638,153.484591,137.554808,78.742918,134.481508,-0.000630,-2.065100,32.000000,-235.688106,137.064672,-0.202742,24.289947,0.661195,607189.455641,0.982946,39.927797,19.247593,2.100717,0.050196,0.000000,175.747948,32.000000,189.213562,178.413029,177.505218,162.592649,32.000000,158.321037,68.068158,59.987174,94.751701,11.698848,38.138976,85.046005,74.483223,38.522934,43.891828,59.553804,36.595391
65.960316,94.999809,138.641230,156.157895,124.255459,122.893698,29.173109,14.325840,137.022762,3.818019,92.391909,67.106624,154.768936,138.288339,153.472608,137.586959,78.696167,134.576876,-0.000629,-2.065657,32.000000,-235.685142,137.250222,-0.202681,24.306784,0.662249,607144.831123,0.984239,40.000211,19.242157,2.104086,0.056177,0.009409,176.208134,32.000000,188.874020,178.128091,179.617388,162.971710,32.000000,157.945295,68.071221,59.988587,94.714261,11.698848,38.169732,85.046005,74.507725,38.522934,43.891796,59.549388,36.433249
65.934180,94.999809,138.665672,156.157895,124.297282,122.894978,29.164673,14.326553,137.055346,3.818116,92.427253,67.139337,154.791962,138.237178,153.524462,137.547417,78.660462,134.533188,-0.000630,-2.063939,32.000000,-235.683117,137.124650,-0.202848,24.265766,0.660560,607049.150954,0.983999,39.942765,19.151104,2.100821,0.048197,0.011733,176.708439,32.000000,188.193553,178.215164,181.731737,162.785059,32.000000,158.072163,68.094050,59.943608,94.732831,11.698848,38.154019,85.046005,74.508338,38.522934,43.901290,59.550322,36.438165
65.963658,95.002849,138.679587,156.146436,124.353866,122.892440,29.156538,14.330264,137.012149,3.818177,92.441136,67.146784,154.824401,138.165687,153.498624,137.597902,78.653722,134.562854,-0.000631,-2.063921,32.000000,-235.678424,137.120040,-0.202814,24.321654,0.660574,607164.836112,0.983143,39.960113,19.244358,2.101889,0.039914,0.010160,176.921140,32.000000,188.018156,178.876020,182.610961,162.315971,32.000000,158.616049,68.095625,59.945619,94.727422,11.698848,38.158172,85.046005,74.525608,38.522934,43.910804,59.543605,36.617328
65.967584,95.002849,138.602205,156.150908,124.383277,122.892454,29.157995,14.323699,136.956717,3.818223,92.560992,67.143468,154.850093,138.238892,153.451254,137.527776,78.704079,134.517764,-0.000633,-2.063900,32.000000,-235.687283,137.203376,-0.202626,24.290235,0.662248,607270.178327,0.983867,39.981947,19.258763,2.103092,0.055054,0.005609,176.827351,32.000000,188.143620,179.152901,181.292311,161.887369,32.000000,159.239235,68.117229,59.962394,94.739368,11.698848,38.126973,85.046005,74.491991,38.522934,43.910831,59.550480,36.501334
65.939418,95.004784,138.627288,156.160970,124.429432,122.914136,29.140692,14.327267,136.993299,3.818266,92.528629,67.089533,154.781251,138.288624,153.379254,137.623264,78.675071,134.570141,-0.000632,-2.063902,32.000000,-235.680109,137.224075,-0.202233,24.317615,0.660368,607263.293499,0.983644,39.960362,19.279967,2.102364,0.050228,0.003397,176.233183,32.000000,188.841649,179.421901,178.343455,161.682058,32.000000,159.271380,68.107223,59.964469,94.743143,11.698848,38.190014,85.046005,74.508236,38.522934,43.910859,59.551021,36.451298
65.981464,95.004784,138.666028,156.160970,124.465386,122.926862,29.152711,14.329122,137.022122,3.818244,92.496478,67.171307,154.727691,138.270578,153.451369,137.603932,78.693507,134.524820,-0.000632,-2.065058,32.000000,-235.677270,137.147777,-0.202316,24.319503,0.660664,607139.901565,0.983530,39.957082,19.207625,2.101065,0.055683,0.018139,175.668152,32.000000,189.193701,179.286351,176.797924,161.777445,32.000000,158.965573,68.114444,59.941104,94.739471,11.698848,38.143434,85.046005,74.490019,38.522934,43.916948,59.555889,36.431195
65.943217,94.998980,138.605564,156.157895,124.434775,122.943162,29.191732,14.323985,136.992305,3.818176,92.537100,67.259896,154.780790,138.286484,153.469709,137.524802,78.725213,134.630849,-0.000633,-2.065039,32.000000,-235.681588,137.120613,-0.202485,24.351342,0.660618,607335.828803,0.984756,39.982546,19.262171,2.102343,0.047154,0.014212,175.687502,32.000000,189.256311,178.425902,177.026715,162.620356,32.000000,158.219963,68.129173,59.981594,94.725847,11.698848,38.156874,85.046005,74.497673,38.522934,43.898829,59.535954,36.474482
65.952753,94.983226,138.569110,156.164883,124.424314,122.962223,29.183556,14.327981,137.012481,3.818186,92.396362,67.148399,154.797668,138.233875,153.500254,137.512011,78.714685,134.545879,-0.000634,-2.065024,32.000000,-235.679396,137.013498,-0.202285,24.308567,0.660256,607331.079261,0.983760,39.947425,19.221638,2.101591,0.049410,0.018435,176.111862,32.000000,188.896725,178.098154,179.139545,162.853914,32.000000,158.078764,68.176013,59.958765,94.726396,11.698848,38.104523,85.046005,74.501461,38.522934,43.849563,59.546054,36.453499
65.931718,94.982673,138.680643,156.178578,124.377840,122.968698,29.145510,14.328123,137.015893,3.818099,92.455154,67.157638,154.821648,138.185242,153.522382,137.582397,78.699683,134.628621,-0.000634,-2.065013,32.000000,-235.680892,137.275184,-0.202274,24.366317,0.659649,607348.065407,0.983190,39.973569,19.241619,2.101893,0.058347,0.007260,176.707517,32.000000,188.054392,178.204839,181.742449,162.767074,32.000000,157.905553,68.144582,59.938362,94.717311,11.698848,38.132654,85.046005,74.526849,38.522934,43.849400,59.563235,36.323418
65.960811,94.982673,138.595087,156.178578,124.378337,122.954782,29.177846,14.329122,137.053665,3.818262,92.451247,67.182516,154.845510,138.252471,153.529998,137.599694,78.704310,134.494620,-0.000635,-2.066178,32.000000,-235.678090,137.166214,-0.202045,24.329128,0.660513,607434.772812,0.983422,39.949848,19.210727,2.101036,0.056895,0.016487,176.998938,32.000000,187.909404,178.562352,182.635678,162.384343,32.000000,158.677135,68.125496,59.932947,94.732740,11.698848,38.107736,85.046005,74.501710,38.522934,43.847505,59.548778,36.420923
65.876502,94.990412,138.623545,156.181652,124.383232,122.949669,29.171565,14.325983,137.051016,3.818234,92.557879,67.068594,154.869729,138.212628,153.441758,137.614156,78.673380,134.604770,-0.000633,-2.067935,32.000000,-235.685983,137.176290,-0.202153,24.390838,0.660015,607514.186800,0.985103,39.966869,19.266063,2.103398,0.049111,0.005413,176.979203,32.000000,188.131357,179.183750,181.391657,161.929626,32.000000,159.177300,68.111794,59.959426,94.744708,11.698848,38.149039,85.046005,74.539603,38.522934,43.871557,59.557846,36.559074
65.953927,94.984055,138.617553,156.187242,124.410383,122.962345,29.177918,14.331548,137.029287,3.818255,92.573680,67.141733,154.853986,138.247067,153.457806,137.611736,78.703510,134.551242,-0.000634,-2.069169,32.000000,-235.675172,136.948049,-0.202335,24.325640,0.659956,607417.286104,0.983421,39.942564,19.196108,2.101173,0.055919,0.013420,176.347350,32.000000,188.523082,179.477222,178.902513,161.599346,32.000000,159.144790,68.083666,59.959579,94.760180,11.698848,38.111037,85.046005,74.509590,38.522934,43.851589,59.561308,36.411826
65.955393,94.978804,138.617347,156.194509,124.431250,122.964496,29.157987,14.331834,136.956189,3.818253,92.597439,67.145917,154.788548,138.181449,153.450207,137.476423,78.706057,134.652900,-0.000633,-2.068578,32.000000,-235.675870,137.066462,-0.202138,24.380112,0.659710,607525.698567,0.984999,40.020760,19.280742,2.104294,0.045676,0.015633,175.770267,32.000000,188.945224,179.197722,177.037789,161.824029,32.000000,159.338768,68.096533,59.958294,94.780019,11.698848,38.138686,85.046005,74.512948,38.522934,43.851434,59.557993,36.359515
65.985188,94.978804,138.631736,156.194509,124.418671,122.956358,29.151223,14.330977,136.974946,3.818251,92.494569,67.227254,154.788949,138.277001,153.513489,137.634145,78.725225,134.565363,-0.000633,-2.067992,32.000000,-235.675251,137.084043,-0.202210,24.380007,0.660353,607463.300872,0.983596,39.949697,19.224517,2.101733,0.041310,0.000000,175.781265,32.000000,189.166225,178.530427,176.958540,162.515196,32.000000,158.764016,68.089072,59.968818,94.753682,11.698848,38.113493,85.046005,74.491772,38.522934,43.834826,59.555230,36.603902
65.985385,94.989859,138.560124,156.202894,124.465136,122.949963,29.171383,14.326125,137.031056,3.818285,92.416279,67.294362,154.827317,138.250616,153.517834,137.541773,78.703851,134.549900,-0.000634,-2.067974,32.000000,-235.681087,137.228154,-0.202460,24.428027,0.658846,607459.967604,0.984249,39.943220,19.271521,2.101683,0.055598,0.009890,175.986508,32.000000,188.845682,178.199290,179.085081,162.721665,32.000000,157.739261,68.100912,59.984133,94.735516,11.698848,38.133013,85.046005,74.529994,38.522934,43.869221,59.550194,36.329948
65.946624,95.016116,138.588382,156.203173,124.444951,122.943776,29.126680,14.325983,137.019799,3.818288,92.393881,67.175965,154.849944,138.190443,153.526486,137.621653,78.672314,134.486910,-0.000633,-2.066804,32.000000,-235.683688,137.149043,-0.202207,24.399440,0.658463,607356.810177,0.983922,39.918335,19.209687,2.100952,0.054710,0.023827,176.621752,32.000000,188.182470,178.114877,181.404023,162.772954,32.000000,158.234529,68.079636,59.918554,94.729549,11.698848,38.092486,85.046005,74.510458,38.522934,43.951216,59.557807,36.453719
65.958837,95.006995,138.603087,156.180814,124.435919,122.949989,29.159484,14.327410,136.992952,3.818155,92.467549,67.152052,154.858099,138.252390,153.519125,137.600915,78.664730,134.520006,-0.000632,-2.065030,32.000000,-235.683245,137.189628,-0.201927,24.435029,0.656684,607394.071814,0.983214,39.929226,19.223523,2.099861,0.041819,0.009658,176.929211,32.000000,187.966315,178.508892,182.442139,162.500083,32.000000,158.653531,68.081536,59.933491,94.717263,11.698848,38.153072,85.046005,74.528737,38.522934,43.951373,59.533200,36.628847
65.910762,95.006995,138.621751,156.180814,124.352576,122.960115,29.178210,14.336115,136.934484,3.818286,92.523970,67.022522,154.845722,138.168928,153.438920,137.500914,78.639094,134.532302,-0.000632,-2.063264,32.000000,-235.671097,137.129317,-0.201942,24.376125,0.658225,607501.651624,0.985377,39.987857,19.224343,2.101524,0.058447,0.004207,176.935716,32.000000,187.995349,179.138208,181.787333,161.766514,32.000000,158.777573,68.060436,59.918904,94.698140,11.698848,38.096921,85.046005,74.534636,38.522934,43.922954,59.553047,36.361129
65.947854,95.005613,138.525384,156.172429,124.300422,122.975367,29.135298,14.327410,136.951275,3.818526,92.569889,67.080254,154.840288,138.235424,153.449007,137.500846,78.654870,134.536493,-0.000634,-2.063853,32.000000,-235.681933,137.080964,-0.201919,24.396739,0.657204,607529.870263,0.984094,39.968534,19.248068,2.101357,0.056815,0.015606,176.396809,32.000000,188.444096,179.368762,179.491359,161.484493,32.000000,159.396042,68.071095,59.948985,94.714033,11.698848,38.107590,85.046005,74.552612,38.522934,43.918697,59.552860,36.392017
65.960277,95.001191,138.661764,156.182211,124.341212,122.993196,29.152635,14.329408,137.048884,3.818488,92.579350,67.114090,154.777478,138.268090,153.436466,137.562331,78.664140,134.514168,-0.000635,-2.065591,32.000000,-235.680755,137.162094,-0.201890,24.373686,0.659680,607667.071971,0.984335,40.008703,19.279699,2.103173,0.049303,0.004216,175.847311,32.000000,189.196187,179.158483,177.096177,161.784128,32.000000,159.402306,68.048176,59.934662,94.700555,11.698848,38.108427,85.046005,74.510509,38.522934,43.904925,59.552515,36.388642
65.912110,95.010035,138.524348,156.187801,124.392874,123.000847,29.162622,14.329693,136.983794,3.818280,92.552439,67.214112,154.762989,138.149130,153.499227,137.541593,78.666582,134.523921,-0.000636,-2.065576,32.000000,-235.675716,137.002321,-0.202200,24.376991,0.658019,607682.392831,0.985292,39.976327,19.265967,2.100529,0.052911,0.009184,175.733905,32.000000,189.175135,178.651402,176.572182,162.355426,32.000000,158.399419,68.061353,59.952586,94.665048,11.698848,38.092421,85.046005,74.576218,38.522934,43.904937,59.559075,36.596492
65.953296,95.010035,138.644554,156.187801,124.443754,122.998304,29.167806,14.324984,136.926948,3.818796,92.433124,67.102031,154.781695,138.363663,153.530466,137.542914,78.688233,134.487054,-0.000634,-2.064386,32.000000,-235.681737,137.146412,-0.202254,24.336576,0.659437,607733.948724,0.984634,39.961528,19.245810,2.102201,0.048742,0.016261,175.850893,32.000000,189.116741,178.177335,178.692207,162.865607,32.000000,158.018509,68.042417,59.949424,94.631465,11.698848,38.094389,85.046005,74.521177,38.522934,43.932658,59.554040,36.484900
65.938606,94.986819,138.552314,156.184168,124.448045,122.998293,29.162250,14.326553,136.947150,3.818744,92.450810,67.160454,154.841440,138.207000,153.532360,137.510095,78.700168,134.511967,-0.000634,-2.063805,32.000000,-235.684756,137.038503,-0.202478,24.322231,0.659230,607806.483890,0.985173,40.010616,19.248124,2.101652,0.051949,0.005412,176.576147,32.000000,188.484413,178.135770,180.936747,163.065034,32.000000,158.122017,67.997082,59.933466,94.603262,11.698848,38.094680,85.046005,74.534557,38.522934,43.860093,59.548100,36.427820
65.910451,94.984608,138.597737,156.189758,124.484402,123.003361,29.166367,14.327838,136.981285,3.818599,92.480320,67.146145,154.840305,138.157715,153.544102,137.575756,78.646997,134.538227,-0.000634,-2.063817,32.000000,-235.681341,137.127566,-0.202565,24.300044,0.660468,607719.449054,0.984299,39.976202,19.208495,2.102163,0.052804,0.012173,176.796255,32.000000,188.061896,178.437901,182.278239,162.583750,32.000000,158.285342,67.978365,59.914147,94.601053,11.698848,38.072182,85.046005,74.543332,38.522934,43.853051,59.547274,36.453499
65.986129,95.002849,138.583031,156.199540,124.478843,123.004119,29.144041,14.326411,136.963351,3.818730,92.513633,67.131723,154.858294,138.235894,153.484850,137.620126,78.631392,134.468076,-0.000635,-2.063816,32.000000,-235.684244,137.156324,-0.202506,24.296477,0.660441,607660.849772,0.984671,39.965260,19.208710,2.101232,0.057548,0.012142,176.961346,32.000000,188.071782,179.172432,182.166272,161.942904,32.000000,158.925104,67.964462,59.921529,94.601859,11.698848,38.093717,85.046005,74.549210,38.522934,43.852902,59.550775,36.533542
65.898428,95.002849,138.708078,156.199540,124.445831,122.990679,29.143980,14.324698,136.944805,3.818770,92.599180,67.091188,154.858234,138.136142,153.412437,137.595596,78.628582,134.612790,-0.000634,-2.064995,32.000000,-235.690054,137.131606,-0.202640,24.237573,0.661779,607825.030191,0.985031,39.986575,19.274686,2.102819,0.054068,0.015555,176.528264,32.000000,188.490263,179.332971,179.767918,161.647944,32.000000,159.358424,67.968140,59.918522,94.540623,11.698848,38.107564,85.046005,74.552524,38.522934,43.909903,59.550391,36.443227
65.954480,95.002297,138.526888,156.202335,124.421162,122.983045,29.142488,14.325840,136.905414,3.818758,92.607523,67.112309,154.800459,138.191279,153.407211,137.387147,78.649850,134.551247,-0.000633,-2.065607,32.000000,-235.678586,137.099789,-0.202714,24.231043,0.660694,607854.885333,0.984590,39.941595,19.256078,2.100184,0.054605,0.012540,175.778095,32.000000,189.111819,179.355498,177.179236,161.681000,32.000000,159.082038,67.975712,59.910209,94.544570,11.698848,38.090694,85.046005,74.535682,38.522934,43.908201,59.539543,36.623564
65.930069,95.001744,138.651118,156.205130,124.453288,122.980532,29.130771,14.323557,137.000212,3.818724,92.567621,67.090046,154.786729,138.197152,153.488538,137.558436,78.689098,134.485300,-0.000634,-2.067354,32.000000,-235.684967,137.101422,-0.202609,24.262724,0.664350,607844.122989,0.985929,40.014868,19.329449,2.104877,0.062027,0.013438,175.633044,32.000000,189.177726,178.784458,176.604055,162.102415,32.000000,158.645129,68.012600,59.949555,94.541575,11.698848,38.082719,85.046005,74.536609,38.522934,43.906495,59.559911,36.546602
65.947183,95.025513,138.609810,156.199819,124.462810,122.980518,29.155948,14.319133,137.004941,3.818717,92.454162,67.157744,154.804240,138.220459,153.507216,137.526958,78.688403,134.436148,-0.000634,-2.067338,32.000000,-235.688079,137.044624,-0.202505,24.269884,0.662465,607724.041853,0.984993,39.967475,19.278182,2.100341,0.053842,0.006659,175.776570,32.000000,189.233824,178.122235,178.323715,162.690362,32.000000,158.281604,67.985278,59.921968,94.515888,11.698848,38.055983,85.046005,74.523570,38.522934,43.906512,59.563668,36.374262
65.966797,95.025513,138.706554,156.199819,124.457459,122.958929,29.141138,14.326125,137.048543,3.818728,92.451946,67.177569,154.844499,138.196458,153.502849,137.514067,78.685314,134.562143,-0.000636,-2.066196,32.000000,-235.681579,137.088164,-0.202211,24.256928,0.662766,607628.513735,0.985770,39.987318,19.206773,2.103003,0.042643,0.012482,176.472034,32.000000,188.635696,178.131403,180.620757,162.971319,32.000000,158.021436,67.980066,59.909566,94.502771,11.698848,38.099624,85.046005,74.517074,38.522934,43.980999,59.542317,36.628480
65.950184,95.009759,138.635704,156.183050,124.499583,122.951292,29.155669,14.320560,136.985448,3.818806,92.443914,67.172329,154.848320,138.303123,153.525616,137.532459,78.633977,134.424516,-0.000633,-2.065046,32.000000,-235.694356,137.133504,-0.202338,24.288557,0.662084,607659.414626,0.984695,39.996788,19.183492,2.101831,0.059402,0.012144,176.936287,32.000000,187.994154,178.447537,182.188402,162.691858,32.000000,158.186617,67.968464,59.905411,94.508817,11.698848,38.043934,85.046005,74.571961,38.522934,43.931940,59.553007,36.588348
65.898609,95.029658,138.721923,156.169355,124.494174,122.951212,29.154886,14.326125,137.029094,3.819151,92.544233,67.124290,154.843184,138.266113,153.468955,137.563450,78.602333,134.475952,-0.000632,-2.063870,32.000000,-235.682726,137.051454,-0.202307,24.291179,0.662651,607551.380583,0.984700,39.980402,19.248029,2.102672,0.063447,0.009725,176.985864,32.000000,188.038806,178.914581,182.363664,161.804312,32.000000,158.929992,67.917891,59.890047,94.511215,11.698848,38.098899,85.046005,74.556017,38.522934,43.994254,59.549801,36.346749
65.928599,95.031869,138.660730,156.163485,124.428624,122.947439,29.155059,14.327267,137.053117,3.819025,92.598915,67.130305,154.880236,138.173457,153.436375,137.566221,78.633650,134.440854,-0.000630,-2.064450,32.000000,-235.683059,137.076416,-0.202173,24.337232,0.661517,607617.952338,0.984383,39.978527,19.232242,2.102128,0.050053,0.015868,176.689820,32.000000,188.527563,179.304487,180.184557,161.629112,32.000000,159.340303,67.927871,59.906003,94.511318,11.698848,38.040012,85.046005,74.553931,38.522934,43.994542,59.549654,36.499720
65.917729,95.031869,138.668465,156.163485,124.404778,122.955326,29.157022,14.325412,137.043417,3.818995,92.602211,67.142582,154.830961,138.239788,153.459362,137.626135,78.692461,134.519640,-0.000629,-2.063907,32.000000,-235.683603,137.192199,-0.202003,24.380426,0.662805,607753.840460,0.985307,40.041524,19.288978,2.105081,0.049260,0.011043,175.919177,32.000000,188.969448,179.432669,177.716778,161.614877,32.000000,158.988252,67.956856,59.954165,94.532779,11.698848,38.073094,85.046005,74.551289,38.522934,44.001758,59.556233,36.624078
66.045059,95.037950,138.658040,156.176901,124.380448,122.963510,29.148204,14.328266,137.078142,3.818887,92.565247,67.170289,154.784073,138.230734,153.471862,137.512948,78.675581,134.591219,-0.000628,-2.064465,32.000000,-235.684519,137.243185,-0.201954,24.378932,0.660694,607647.699309,0.984782,40.018671,19.240542,2.103195,0.058773,0.016046,175.695704,32.000000,189.246027,178.871158,176.544315,162.038077,32.000000,158.965573,67.946457,59.949125,94.516604,11.698848,38.028940,85.046005,74.550391,38.522934,44.021099,59.547775,36.411239
65.920201,95.032699,138.666298,156.174944,124.346446,122.959024,29.191672,14.328409,137.071420,3.818893,92.527961,67.163122,154.787336,138.297433,153.523238,137.671669,78.665354,134.514638,-0.000628,-2.066214,32.000000,-235.678476,137.202701,-0.201840,24.386668,0.659778,607552.898387,0.984958,40.027754,19.220159,2.103660,0.051315,0.013680,175.776151,32.000000,189.252111,178.286370,177.539381,162.831067,32.000000,158.132710,67.918433,59.963248,94.518659,11.698848,38.065594,85.046005,74.551865,38.522934,44.005049,59.554256,36.457827
66.022122,95.018603,138.700756,156.172429,124.357690,122.964095,29.162940,14.325983,137.037287,3.818901,92.432013,67.233468,154.845846,138.203330,153.517455,137.564448,78.707628,134.477605,-0.000625,-2.067401,32.000000,-235.685491,137.106132,-0.202168,24.369857,0.657909,607577.415218,0.983242,39.927502,19.271935,2.099446,0.052197,0.011670,176.382543,32.000000,188.545094,178.244361,180.194477,162.904365,32.000000,157.793531,67.924146,59.966076,94.500891,11.698848,38.033516,85.046005,74.535661,38.522934,44.005367,59.536091,36.607937
66.002557,95.018603,138.734744,156.172429,124.325509,122.955119,29.136183,14.327267,137.093323,3.818848,92.478872,67.184721,154.829985,138.263013,153.521263,137.616907,78.622107,134.480685,-0.000624,-2.068565,32.000000,-235.682732,137.254259,-0.202390,24.375968,0.659572,607635.564915,0.983780,40.026519,19.244825,2.103548,0.051188,0.008342,176.880429,32.000000,188.014450,178.258059,182.172344,162.797828,32.000000,158.183377,67.878411,59.922003,94.521761,11.698848,38.088126,85.046005,74.507728,38.522934,43.961523,59.557807,36.423932
65.962990,95.015010,138.705452,156.171311,124.300473,122.946202,29.160545,14.325269,137.103583,3.818961,92.520331,67.202378,154.847854,138.229695,153.492194,137.575306,78.650155,134.512641,-0.000624,-2.069745,32.000000,-235.684074,137.179330,-0.202366,24.333587,0.658738,607481.755519,0.983079,39.927298,19.184489,2.100822,0.059944,0.013467,176.953828,32.000000,188.140588,178.785219,182.202679,162.266133,32.000000,158.736700,67.860631,59.925051,94.530351,11.698848,38.050323,85.046005,74.499876,38.522934,43.950458,59.555899,36.428040
65.904765,95.032975,138.714153,156.161529,124.270856,122.929704,29.149877,14.326839,136.996303,3.819133,92.603513,66.997815,154.855078,138.313154,153.451323,137.644186,78.665869,134.660638,-0.000625,-2.069765,32.000000,-235.681685,137.122652,-0.202351,24.303663,0.659040,607652.627549,0.984232,39.943631,19.271514,2.101960,0.061579,0.012063,176.828444,32.000000,188.327625,179.415270,180.599602,161.602060,32.000000,159.086504,67.804097,59.954493,94.529651,11.698848,38.075442,85.046005,74.555772,38.522934,44.006774,59.539534,36.439485
65.977432,95.022749,138.664561,156.159013,124.286886,122.928684,29.128007,14.319418,137.020099,3.819170,92.622417,67.160466,154.825407,138.283875,153.445463,137.580211,78.664681,134.491282,-0.000625,-2.069750,32.000000,-235.690089,137.099078,-0.202444,24.271064,0.660537,607556.588191,0.983980,39.973081,19.259050,2.102777,0.059276,0.013905,176.044898,32.000000,188.840796,179.353462,178.125958,161.626338,32.000000,159.310791,67.800574,59.965214,94.535341,11.698848,38.037477,85.046005,74.564899,38.522934,44.007094,59.558200,36.532882
65.946682,95.022749,138.711395,156.159013,124.305261,122.923587,29.152500,14.329122,137.040753,3.819208,92.592020,67.123713,154.740581,138.221314,153.484736,137.544118,78.663553,134.510944,-0.000625,-2.069728,32.000000,-235.679237,137.194930,-0.202535,24.295297,0.662213,607501.142088,0.985211,40.039696,19.315480,2.104767,0.053393,0.020880,175.697450,32.000000,189.269416,178.919897,176.412460,162.273086,32.000000,159.025805,67.787541,59.959198,94.565288,11.698848,38.071576,85.046005,74.535063,38.522934,43.975375,59.546831,36.436697
65.981915,95.022749,138.743035,156.171870,124.278423,122.931062,29.153332,14.324984,137.043316,3.818913,92.500365,67.095047,154.778098,138.244254,153.464361,137.577302,78.667096,134.520518,-0.000623,-2.069153,32.000000,-235.684195,137.172844,-0.202621,24.276335,0.661670,607440.665934,0.984720,39.968757,19.234108,2.101697,0.054020,0.015097,175.747709,32.000000,189.303498,178.416279,177.172144,162.600077,32.000000,158.144186,67.813839,59.951308,94.536906,11.698848,38.019632,85.046005,74.510044,38.522934,43.975597,59.550676,36.434717
65.885785,95.024960,138.702409,156.174665,124.324527,122.943788,29.133990,14.327267,136.991992,3.819056,92.423451,66.992558,154.792367,138.362847,153.480928,137.575348,78.646306,134.602789,-0.000623,-2.067393,32.000000,-235.686993,137.170233,-0.202818,24.271011,0.661744,607434.528665,0.984357,39.994442,19.244825,2.103387,0.045134,0.004763,176.313906,32.000000,188.679221,178.140235,179.800071,162.830583,32.000000,157.890568,67.828706,59.950357,94.523344,11.698848,38.061561,85.046005,74.567930,38.522934,43.982731,59.548188,36.598693
66.019934,95.033528,138.671330,156.182211,124.317288,122.938698,29.146766,14.330121,137.081304,3.819067,92.424591,67.088326,154.837579,138.298656,153.511068,137.607212,78.644597,134.568098,-0.000622,-2.066805,32.000000,-235.678238,137.099992,-0.202665,24.238648,0.661981,607444.597482,0.983810,39.965012,19.245950,2.102743,0.057859,0.010194,176.845177,32.000000,188.127764,178.092930,181.857885,163.000559,32.000000,158.075699,67.831854,59.933377,94.543848,11.698848,38.053190,85.046005,74.536268,38.522934,43.982974,59.549349,36.612266
65.895697,95.033528,138.754994,156.182211,124.282357,122.938508,29.155986,14.322558,137.060012,3.819068,92.528268,67.124458,154.824525,138.260098,153.494961,137.560860,78.631993,134.569676,-0.000622,-2.065055,32.000000,-235.687113,137.165034,-0.202853,24.298234,0.663371,607612.925211,0.986154,40.047546,19.306852,2.105195,0.039662,0.011009,176.998530,32.000000,188.006148,178.816247,182.250917,162.156121,32.000000,158.556976,67.837461,59.957935,94.567364,11.698848,38.079019,85.046005,74.561309,38.522934,44.010061,59.546074,36.371841
65.979572,95.033528,138.745757,156.186404,124.278531,122.937100,29.156252,14.321559,137.083365,3.819100,92.576048,67.115338,154.844803,138.223864,153.420573,137.648847,78.627498,134.468610,-0.000621,-2.064478,32.000000,-235.684178,137.204498,-0.202783,24.270434,0.662040,607534.272080,0.983494,39.944049,19.291649,2.100446,0.051354,0.007237,176.836056,32.000000,188.097919,179.223163,181.015895,161.538878,32.000000,159.225390,67.849787,59.957359,94.572628,11.698848,38.029115,85.046005,74.533000,38.522934,44.010387,59.546851,36.537798
65.949451,95.034633,138.723984,156.185845,124.238915,122.934571,29.148887,14.327695,137.033770,3.819184,92.585231,67.143078,154.857141,138.310422,153.428009,137.735495,78.647572,134.597504,-0.000619,-2.063903,32.000000,-235.681320,137.294498,-0.202869,24.296241,0.662808,607630.105243,0.985226,40.047828,19.305022,2.105676,0.041938,0.009763,176.055025,32.000000,188.857084,179.177847,178.549019,161.688882,32.000000,159.195005,67.853376,59.975261,94.570565,11.698848,38.062896,85.046005,74.536391,38.522934,44.014170,59.540183,36.605076
65.947184,95.018327,138.752846,156.190876,124.239333,122.944694,29.160757,14.333689,136.971937,3.819264,92.584894,67.204788,154.766648,138.363233,153.454027,137.586659,78.672277,134.557464,-0.000619,-2.063911,32.000000,-235.674999,137.164254,-0.203003,24.263144,0.662248,607587.671775,0.983824,39.977749,19.260233,2.102859,0.054989,0.008042,175.720886,32.000000,189.221167,179.117951,176.623203,161.887136,32.000000,159.038662,67.869052,59.973448,94.582728,11.698848,38.045705,85.046005,74.519980,38.522934,44.014507,59.547195,36.438825
65.923823,95.018327,138.624823,156.190876,124.239279,122.957370,29.156755,14.324556,137.057597,3.818995,92.558090,67.072365,154.763522,138.246762,153.510368,137.532544,78.681399,134.623748,-0.000619,-2.063917,32.000000,-235.685115,137.088389,-0.203391,24.307806,0.661842,607546.774040,0.984551,40.004013,19.303008,2.103490,0.044067,0.010164,175.753204,32.000000,189.060633,178.590096,177.062341,162.412523,32.000000,158.137512,67.917195,59.977956,94.573941,11.698848,38.023559,85.046005,74.547571,38.522934,43.963753,59.556430,36.608157
65.924236,95.020538,138.636727,156.196186,124.278850,122.964980,29.146940,14.328837,137.004185,3.819003,92.431850,67.184992,154.826473,138.313195,153.503730,137.652051,78.681180,134.564202,-0.000619,-2.063928,32.000000,-235.681818,137.242450,-0.203521,24.297657,0.662992,607511.339152,0.984229,39.989600,19.258783,2.104000,0.044512,0.000000,176.150538,32.000000,188.860935,178.143712,179.395198,162.862626,32.000000,158.004580,67.925713,59.997893,94.547512,11.698848,38.019985,85.046005,74.499827,38.522934,43.970852,59.547500,36.317622
65.929000,95.016668,138.589543,156.202614,124.325476,122.970096,29.159062,14.319276,136.962263,3.819011,92.450078,67.242679,154.843944,138.298413,153.500020,137.552199,78.632893,134.575698,-0.000618,-2.063937,32.000000,-235.689576,137.155715,-0.203429,24.314992,0.661355,607565.549563,0.984850,40.009119,19.281974,2.102803,0.049361,0.010098,176.815377,32.000000,188.260262,178.132034,181.595816,162.895423,32.000000,158.196235,67.944516,59.938347,94.531144,11.698848,38.006073,85.046005,74.543880,38.522934,43.958953,59.552004,36.358194
65.927163,95.003955,138.667211,156.185006,124.291827,122.962325,29.146457,14.326125,137.000003,3.818763,92.589304,67.139234,154.843127,138.260077,153.449200,137.499236,78.650918,134.475462,-0.000616,-2.061554,32.000000,-235.682726,137.216570,-0.203205,24.305840,0.661746,607605.671618,0.985241,40.010987,19.253165,2.102971,0.055727,0.011419,176.877896,32.000000,188.077858,179.257966,181.434759,161.718152,32.000000,159.182173,67.985213,59.965157,94.535940,11.698848,38.032830,85.046005,74.543479,38.522934,43.919419,59.558456,36.388935
65.958003,95.003955,138.584197,156.185006,124.259139,122.952156,29.151104,14.326839,136.995486,3.819018,92.589304,67.168699,154.843127,138.293905,153.449200,137.585513,78.650918,134.570039,-0.000616,-2.060393,32.000000,-235.683815,137.127057,-0.202943,24.302115,0.660918,607738.047941,0.984785,40.003136,19.307058,2.102103,0.050076,0.008603,176.877896,32.000000,188.077858,179.257966,181.434759,161.718152,32.000000,159.182173,67.985213,59.965157,94.535940,11.698848,37.998257,85.046005,74.531089,38.522934,43.919445,59.541245,36.430681
