OSU 80 Ton Compressor Load Stand
65.928293,95.013905,138.657424,156.188640,124.225976,122.962123,29.166364,14.324698,137.025052,3.818771,92.651190,67.124487,154.804596,138.272516,153.465905,137.546214,78.695767,134.492155,-0.000617,-2.060016,32.000000,-235.686939,137.028979,-0.202788,24.268363,0.661641,607635.271040,0.985147,39.991957,19.240155,2.103340,0.041582,0.011317,175.812117,32.000000,189.116966,179.399837,176.780637,161.782065,32.000000,159.060973,68.000227,60.039525,94.538043,11.698848,38.021941,85.046005,74.545496,38.522934,43.950670,59.552043,36.346969
65.928788,95.030488,138.615527,156.187242,124.252579,122.970652,29.151133,14.323129,136.987200,3.818754,92.651190,67.211933,154.804596,138.235221,153.465905,137.619288,78.695767,134.491565,-0.000616,-2.060023,32.000000,-235.680478,137.155163,-0.202647,24.323568,0.660692,607570.450077,0.984401,39.966190,19.286275,2.101098,0.049530,0.006456,175.812117,32.000000,189.116966,179.399837,176.780637,161.782065,32.000000,159.060973,68.000227,60.039525,94.538043,11.698848,38.005461,85.046005,74.544900,38.522934,44.002609,59.552447,36.520263
65.938471,95.027171,138.698225,156.181093,124.268153,122.965511,29.123767,14.328123,137.023411,3.818791,92.559286,67.183953,154.804178,138.194378,153.504502,137.576856,78.690424,134.496396,-0.000616,-2.060603,32.000000,-235.682695,137.210410,-0.202347,24.296031,0.662598,607542.219339,0.984479,40.000962,19.203448,2.103155,0.048496,0.006116,175.633500,32.000000,189.179576,178.463710,176.926519,162.445566,32.000000,158.477100,67.980634,60.015546,94.494883,11.698848,38.014009,85.046005,74.526069,38.522934,44.002905,59.547106,36.315421
65.929866,95.027171,138.640703,156.181093,124.278430,122.960283,29.157268,14.324698,137.031590,3.818895,92.469297,67.285138,154.839023,138.225862,153.542817,137.400511,78.698139,134.605934,-0.000617,-2.061198,32.000000,-235.683006,137.088206,-0.202032,24.269700,0.660887,607611.409999,0.985094,40.017131,19.203160,2.102504,0.059523,0.013330,176.077673,32.000000,188.959867,178.125705,178.965010,162.924643,32.000000,158.026181,68.002326,60.033666,94.528273,11.698848,38.008671,85.046005,74.547497,38.522934,43.992810,59.542818,36.465751
65.876462,95.038779,138.726272,156.171311,124.332321,122.953644,29.152176,14.329122,136.985021,3.818880,92.516128,67.113155,154.840793,138.258833,153.546484,137.590730,78.624911,134.579179,-0.000617,-2.061176,32.000000,-235.676779,137.112372,-0.201896,24.267497,0.661991,607588.999957,0.985811,40.005724,19.210859,2.103449,0.052906,0.008960,176.945141,32.000000,188.004479,178.665652,182.494123,162.505030,32.000000,158.468216,67.996787,59.998259,94.532177,11.698848,38.036129,85.046005,74.576312,38.522934,44.029532,59.542720,36.609771
66.011911,95.034081,138.608743,156.166839,124.341631,122.961245,29.163552,14.327410,136.952583,3.818748,92.593816,67.103320,154.825350,138.283710,153.449195,137.549251,78.626378,134.491765,-0.000618,-2.060591,32.000000,-235.684392,137.060080,-0.201680,24.247880,0.662444,607550.517861,0.984778,40.012915,19.256551,2.102851,0.045494,0.009061,177.005684,32.000000,188.184152,179.110299,181.555717,161.921418,32.000000,159.186015,67.988950,60.019742,94.550155,11.698848,38.021825,85.046005,74.542701,38.522934,44.015204,59.549378,36.376756
65.910071,95.032422,138.719321,156.167957,124.304971,122.976449,29.172914,14.325983,137.063110,3.818768,92.557714,67.162158,154.843795,138.212954,153.407062,137.573249,78.681835,134.473198,-0.000617,-2.058830,32.000000,-235.679918,137.140559,-0.202016,24.298627,0.663861,607659.232362,0.985257,40.071189,19.282055,2.105896,0.049756,0.006744,176.487411,32.000000,188.561350,179.318993,179.085197,161.636354,32.000000,159.069666,67.995930,60.038546,94.586065,11.698848,38.029934,85.046005,74.559537,38.522934,44.010350,59.557285,36.492237
65.978620,95.040161,138.638110,156.172709,124.322288,122.980275,29.160529,14.330835,137.009778,3.818762,92.625327,67.151903,154.804373,138.331832,153.450150,137.580056,78.688602,134.513146,-0.000617,-2.058842,32.000000,-235.677361,137.192564,-0.202130,24.258318,0.661617,607693.463434,0.983241,39.951298,19.272646,2.099754,0.049536,0.010897,175.844928,32.000000,189.090936,179.362861,176.991949,161.811313,32.000000,159.269543,68.036167,60.059853,94.589081,11.698848,37.991182,85.046005,74.544542,38.522934,44.010666,59.554817,36.632442
65.951888,95.040161,138.729111,156.172709,124.394528,122.986674,29.146715,14.322986,136.974145,3.818746,92.533467,67.203669,154.758696,138.380261,153.487730,137.581660,78.709588,134.605854,-0.000615,-2.058824,32.000000,-235.687996,137.255526,-0.202103,24.314415,0.662558,607686.728398,0.984718,40.034708,19.208133,2.104676,0.047106,0.004348,175.792352,32.000000,189.233458,178.588723,176.840366,162.417134,32.000000,158.655795,68.037915,60.035584,94.567346,11.698848,38.030465,85.046005,74.537640,38.522934,44.035227,59.543635,36.428700
65.981746,95.043201,138.715562,156.168237,124.399835,122.980343,29.140606,14.323699,137.094005,3.818826,92.378851,67.163773,154.772804,138.346229,153.530651,137.670871,78.725515,134.551065,-0.000617,-2.060005,32.000000,-235.678923,137.242860,-0.202205,24.271824,0.662143,607666.548675,0.984058,39.985176,19.220850,2.101258,0.047767,0.010125,175.916767,32.000000,189.136831,178.081541,178.648566,162.825798,32.000000,157.840514,68.060503,60.051251,94.534189,11.698848,37.993020,85.046005,74.492331,38.522934,44.045134,59.557157,36.486807
65.893771,95.006442,138.774075,156.160970,124.384261,122.978111,29.139577,14.321844,137.068941,3.818542,92.387618,67.210649,154.806857,138.384829,153.535216,137.551346,78.670013,134.501218,-0.000617,-2.060012,32.000000,-235.684876,137.269721,-0.202323,24.302876,0.661627,607663.424451,0.985015,40.007505,19.245063,2.103490,0.049984,0.006472,176.670771,32.000000,188.359767,178.191080,181.188423,162.701700,32.000000,157.893029,68.035987,60.002983,94.517992,11.698848,38.042558,85.046005,74.565688,38.522934,43.930623,59.547116,36.608084
65.971390,94.989307,138.729721,156.164044,124.477456,122.983080,29.144593,14.331834,137.165879,3.818679,92.376609,67.187014,154.824070,138.364151,153.530490,137.690903,78.643556,134.712972,-0.000617,-2.059439,32.000000,-235.675379,137.333390,-0.202357,24.285645,0.662232,607582.306169,0.984687,39.985606,19.202426,2.102332,0.076540,0.017567,176.945290,32.000000,188.027280,178.452500,182.437139,162.643608,32.000000,158.478105,68.060743,60.001943,94.520241,11.698848,38.020473,85.046005,74.501366,38.522934,43.930685,59.540792,36.443594
66.018237,94.989307,138.792523,156.164044,124.496149,122.981514,29.184422,14.324556,137.048445,3.818710,92.419030,67.149847,154.838041,138.427996,153.502440,137.711331,78.672582,134.572980,-0.000618,-2.058852,32.000000,-235.687902,137.286464,-0.202231,24.297264,0.662996,607689.806442,0.986063,40.022352,19.233621,2.106027,0.050296,0.006194,176.952575,32.000000,188.074548,179.160077,181.922253,161.881521,32.000000,159.102326,68.046996,60.045592,94.524145,11.698848,38.045358,85.046005,74.503857,38.522934,43.877060,59.557866,36.508010
65.978140,94.969407,138.737045,156.167957,124.474905,122.978962,29.158058,14.326125,137.091364,3.818940,92.425661,67.186341,154.827055,138.347024,153.468328,137.655695,78.680598,134.732730,-0.000618,-2.059423,32.000000,-235.684037,137.199602,-0.202041,24.277883,0.662020,607711.960987,0.984612,39.940361,19.363290,2.102877,0.052636,0.004551,176.509255,32.000000,188.403340,179.439921,179.699851,161.568911,32.000000,158.998662,68.060699,60.045570,94.504593,11.698848,38.062944,85.046005,74.496535,38.522934,43.814674,59.555918,36.538018
65.992529,94.944809,138.777436,156.183609,124.473098,122.989154,29.147368,14.325697,137.144870,3.818911,92.478366,67.315051,154.820229,138.419839,153.500884,137.657549,78.697151,134.544738,-0.000617,-2.057680,32.000000,-235.679876,137.241269,-0.202268,24.332590,0.661406,607606.813729,0.982486,39.901245,19.266044,2.102336,0.052460,0.007209,175.887840,32.000000,189.091956,179.234261,177.573907,161.661738,32.000000,159.378274,68.051943,60.056885,94.535772,11.698848,38.039472,85.046005,74.510559,38.522934,43.737468,59.545228,36.615200
66.035018,94.954206,138.763782,156.185006,124.491830,122.994205,29.151471,14.330977,137.165514,3.818948,92.387251,67.211660,154.746154,138.357911,153.491454,137.700477,78.648694,134.723543,-0.000618,-2.056503,32.000000,-235.674760,137.303817,-0.202099,24.305971,0.662123,607566.408263,0.983965,39.914824,19.335872,2.102773,0.037846,0.000000,175.760007,32.000000,189.142219,178.710544,176.676240,162.418882,32.000000,158.620250,67.967139,60.015778,94.518430,11.698848,38.057743,85.046005,74.461339,38.522934,43.736931,59.541186,36.448950
66.016860,94.954206,138.811391,156.185006,124.486826,123.004341,29.167149,14.329408,137.172279,3.819065,92.293567,67.244040,154.823669,138.360093,153.534255,137.680165,78.692891,134.671695,-0.000619,-2.055337,32.000000,-235.676165,137.397043,-0.202055,24.322860,0.660694,607525.976121,0.984110,39.878211,19.227705,2.102926,0.055406,0.010945,175.886220,32.000000,188.986264,178.259951,178.320946,162.572714,32.000000,157.882583,67.954241,60.038031,94.496903,11.698848,38.047697,85.046005,74.495312,38.522934,43.765836,59.552299,36.530828
65.964737,94.951166,138.728338,156.177739,124.511883,123.005604,29.149198,14.329836,137.146721,3.818966,92.294836,67.218316,154.823910,138.386948,153.528435,137.692653,78.635465,134.650412,-0.000617,-2.053563,32.000000,-235.677540,137.112759,-0.202357,24.302902,0.660746,607662.594619,0.983337,39.852139,19.363302,2.101367,0.059295,0.006587,176.552243,32.000000,188.370569,178.206791,180.845701,162.769431,32.000000,158.232121,67.947435,60.025701,94.485271,11.698848,38.050513,85.046005,74.500891,38.522934,43.755875,59.553115,36.615714
66.046833,94.959458,138.822417,156.173267,124.510931,123.022102,29.143984,14.329122,137.127375,3.818857,92.329783,67.306130,154.860507,138.361439,153.564339,137.649565,78.630559,134.619662,-0.000616,-2.052964,32.000000,-235.683335,137.295762,-0.202194,24.302745,0.660915,607615.329706,0.983187,39.867295,19.293845,2.102666,0.044331,0.000000,176.903224,32.000000,188.059487,178.379286,182.267346,162.845085,32.000000,158.254595,67.971472,59.992858,94.516752,11.698848,38.049873,85.046005,74.477279,38.522934,43.781324,59.552899,36.586147
65.951840,94.962498,138.746857,156.169634,124.472877,123.024414,29.162889,14.326839,137.190630,3.818876,92.414268,67.156516,154.849204,138.376937,153.473091,137.695850,78.631572,134.628316,-0.000616,-2.052959,32.000000,-235.680701,137.242737,-0.202061,24.263432,0.661695,607782.073170,0.984653,39.907777,19.340902,2.103068,0.046470,0.012800,176.889701,32.000000,187.949228,179.091704,182.201058,161.888241,32.000000,158.615236,67.942815,59.988703,94.463298,11.698848,38.027238,85.046005,74.478079,38.522934,43.780930,59.548877,36.402948
66.026550,94.962498,138.805354,156.169634,124.450173,123.028215,29.166732,14.323985,137.129102,3.818803,92.470360,67.275653,154.839868,138.337869,153.439116,137.672134,78.626540,134.683249,-0.000615,-2.052942,32.000000,-235.688964,137.313467,-0.201658,24.299545,0.661191,607844.518251,0.983631,39.847530,19.330823,2.101878,0.056374,0.013166,176.559376,32.000000,188.267682,179.301277,180.230427,161.588281,32.000000,159.501926,67.935873,59.980855,94.453515,11.698848,38.042652,85.046005,74.481433,38.522934,43.790060,59.552732,36.456287
65.977515,94.955312,138.767510,156.181093,124.484948,123.027013,29.137985,14.323271,137.151270,3.818969,92.535546,67.196807,154.837061,138.374348,153.452593,137.660501,78.678453,134.739833,-0.000616,-2.052939,32.000000,-235.687875,137.227258,-0.201553,24.318743,0.663202,607909.617394,0.984581,39.929881,19.334027,2.103760,0.046472,0.000000,175.926916,32.000000,188.996005,179.318029,177.617858,161.877641,32.000000,159.222326,67.956494,60.010491,94.461749,11.698848,38.007351,85.046005,74.472941,38.522934,43.767205,59.545838,36.484239
66.001097,94.966643,138.824578,156.199260,124.386100,123.030657,29.164767,14.323414,137.158767,3.818688,92.534043,67.322189,154.751743,138.376448,153.497811,137.632449,78.676915,134.735405,-0.000617,-2.052948,32.000000,-235.685437,137.310775,-0.201366,24.277070,0.661510,607901.387893,0.983253,39.867497,19.365827,2.102266,0.062097,0.016326,175.794736,32.000000,189.108758,178.965319,176.575000,162.127395,32.000000,158.617070,67.957481,60.014427,94.450155,11.698848,38.048065,85.046005,74.488883,38.522934,43.802200,59.556085,36.342200
65.932344,94.962774,138.731326,156.188081,124.368713,123.030673,29.169749,14.326553,137.134940,3.818671,92.420605,67.222181,154.779184,138.372247,153.522648,137.717078,78.679943,134.673249,-0.000618,-2.051771,32.000000,-235.682134,137.238372,-0.201325,24.290314,0.661449,607786.340700,0.985003,39.901250,19.341477,2.103255,0.053370,0.020719,175.895656,32.000000,189.091352,178.321370,177.942777,162.685730,32.000000,158.285244,67.941911,59.992829,94.418843,11.698848,38.025796,85.046005,74.499566,38.522934,43.801875,59.559606,36.466925
65.987976,94.962774,138.877577,156.188081,124.432120,123.033227,29.147377,14.321702,137.097727,3.818664,92.383864,67.218953,154.853340,138.424489,153.474584,137.696580,78.648514,134.613058,-0.000619,-2.051791,32.000000,-235.684035,137.205946,-0.201167,24.287088,0.662638,607814.109213,0.983767,39.892890,19.340859,2.103368,0.049391,0.001902,176.404040,32.000000,188.449661,178.182757,180.407133,162.781809,32.000000,157.930915,67.933639,59.986998,94.423872,11.698848,38.067495,85.046005,74.492123,38.522934,43.789428,59.543635,36.626719
66.000914,94.967749,138.814017,156.184168,124.508120,123.035838,29.165112,14.328837,137.193282,3.818657,92.408499,67.280180,154.867089,138.398347,153.526616,137.655147,78.641275,134.642068,-0.000620,-2.053557,32.000000,-235.679195,137.294172,-0.201265,24.298522,0.662693,607836.203597,0.984721,39.946446,19.307551,2.104147,0.050200,0.017908,176.920656,32.000000,187.976196,178.462313,182.109572,162.638186,32.000000,158.032431,67.887201,59.956075,94.455887,11.698848,37.992802,85.046005,74.482275,38.522934,43.804636,59.545002,36.486220
66.069167,94.984608,138.865745,156.179975,124.534964,123.038366,29.192502,14.331263,137.147984,3.818555,92.531255,67.391926,154.867387,138.402567,153.526157,137.626444,78.667492,134.624252,-0.000620,-2.052978,32.000000,-235.679064,137.302308,-0.201129,24.283521,0.662911,607893.605666,0.984581,39.899977,19.309647,2.104589,0.062950,0.006542,176.953169,32.000000,187.905048,179.041615,182.424007,162.025086,32.000000,158.971752,67.873386,59.981602,94.484863,11.698848,38.056158,85.046005,74.454254,38.522934,43.857035,59.552771,36.598839
66.007669,94.998980,138.829142,156.178857,124.519981,123.040053,29.140782,14.324413,137.165650,3.818735,92.570560,67.225400,154.862194,138.480869,153.435345,137.706299,78.688409,134.737547,-0.000619,-2.051795,32.000000,-235.685914,137.306879,-0.200988,24.316645,0.662028,607925.062321,0.983803,39.894148,19.331025,2.103214,0.040523,0.000000,176.680322,32.000000,188.149858,179.211640,180.670279,161.751795,32.000000,159.447075,67.825656,59.977514,94.471527,11.698848,38.043684,85.046005,74.469628,38.522934,43.856885,59.547037,36.534936
66.075467,94.998980,138.841399,156.178857,124.511759,123.040025,29.175536,14.327695,137.190016,3.819265,92.571913,67.320297,154.806150,138.428362,153.439429,137.622714,78.714843,134.696754,-0.000618,-2.051800,32.000000,-235.679025,137.199703,-0.200908,24.303427,0.661798,607866.493262,0.981822,39.854045,19.296125,2.101824,0.057538,0.011697,175.974937,32.000000,188.848499,179.375635,177.965872,161.690965,32.000000,159.499799,67.803932,59.977842,94.454334,11.698848,38.049187,85.046005,74.440717,38.522934,43.901764,59.551611,36.429434
65.968513,95.002849,138.847874,156.170193,124.533714,123.043910,29.172703,14.323842,137.203160,3.819396,92.571935,67.294028,154.785533,138.373124,153.489612,137.640700,78.751821,134.681964,-0.000618,-2.051813,32.000000,-235.688287,137.209718,-0.200859,24.345467,0.661606,607882.225966,0.984624,39.919740,19.330407,2.103227,0.050793,0.005150,175.768581,32.000000,189.030442,179.217978,176.760487,161.950908,32.000000,158.727082,67.805794,59.982662,94.453952,11.698848,38.024082,85.046005,74.472827,38.522934,43.913864,59.545336,36.592970
66.064030,95.001467,138.803314,156.157057,124.540732,123.045296,29.147357,14.326125,137.116207,3.819402,92.469928,67.294200,154.785871,138.344087,153.496769,137.723006,78.703712,134.636255,-0.000617,-2.051801,32.000000,-235.685185,137.343345,-0.200802,24.313655,0.661033,607782.562103,0.982338,39.863161,19.284103,2.101255,0.057405,0.012594,175.689221,32.000000,189.142346,178.294514,177.765394,162.813068,32.000000,158.381480,67.797430,59.965400,94.387333,11.698848,38.030144,85.046005,74.446275,38.522934,43.909571,59.551011,36.335524
66.026334,95.008930,138.921217,156.143641,124.563798,123.050511,29.192987,14.326982,137.217577,3.819561,92.429828,67.206527,154.801575,138.442004,153.498107,137.769170,78.739476,134.659312,-0.000616,-2.051818,32.000000,-235.678428,137.223137,-0.200954,24.349349,0.661545,607775.210099,0.984230,39.956306,19.239920,2.104760,0.046565,0.007120,176.299791,32.000000,188.533082,178.214117,179.843570,162.924697,32.000000,157.980240,67.790578,59.964782,94.366395,11.698848,38.018260,85.046005,74.462017,38.522934,43.909586,59.557561,36.590255
66.080684,95.008930,138.770019,156.143641,124.623961,123.070853,29.190763,14.333403,137.173333,3.819668,92.413986,67.296280,154.824815,138.436844,153.516843,137.717408,78.693293,134.694790,-0.000615,-2.051809,32.000000,-235.674301,137.462713,-0.201053,24.305682,0.660711,607844.180003,0.983523,39.875190,19.265755,2.101042,0.051646,0.016610,176.753215,32.000000,187.935762,178.409320,182.200779,162.836551,32.000000,157.859237,67.777041,59.927601,94.380325,11.698848,38.014430,85.046005,74.434306,38.522934,43.932980,59.546565,36.602874
65.947424,94.992623,138.908928,156.152306,124.619183,123.087539,29.128648,14.321702,137.078278,3.819673,92.501354,67.239745,154.843145,138.439986,153.484826,137.724123,78.678785,134.668070,-0.000614,-2.051072,32.000000,-235.686166,137.355237,-0.200885,24.346280,0.661100,607817.022068,0.982664,39.914109,19.241227,2.104027,0.058620,0.009774,177.009982,32.000000,187.893725,178.798556,182.627285,162.259412,32.000000,158.877623,67.761430,59.926961,94.384629,11.698848,38.042299,85.046005,74.489636,38.522934,43.882030,59.542395,36.402875
66.040853,94.983226,138.820896,156.177460,124.564216,123.082954,29.135147,14.326125,137.158700,3.819683,92.602430,67.230199,154.853094,138.488454,153.423955,137.678024,78.711164,134.704163,-0.000613,-2.051014,32.000000,-235.679284,137.297334,-0.201180,24.358029,0.660619,608000.198227,0.982010,39.868760,19.304695,2.100009,0.058699,0.005945,176.829297,32.000000,188.155328,179.363405,180.928040,161.746137,32.000000,159.364979,67.750742,59.949769,94.388603,11.698848,38.034407,85.046005,74.449165,38.522934,43.852577,59.543703,36.405003
65.983493,95.008101,138.916018,156.192552,124.500001,123.079133,29.178506,14.325840,137.233596,3.819701,92.582002,67.276046,154.812498,138.397471,153.455638,137.738366,78.727629,134.612626,-0.000612,-2.050422,32.000000,-235.681372,137.350238,-0.201327,24.410691,0.662453,608161.069238,0.986391,39.963697,19.306186,2.106359,0.050733,0.004051,176.003885,32.000000,188.619429,179.430382,178.315718,161.629079,32.000000,159.122628,67.766816,59.973134,94.391868,11.698848,38.041013,85.046005,74.457941,38.522934,43.852414,59.543566,36.601994
66.057437,95.008101,138.827875,156.192552,124.435303,123.085468,29.170202,14.327695,137.186584,3.819660,92.579064,67.291059,154.752651,138.472733,153.468417,137.635589,78.727497,134.661821,-0.000610,-2.049824,32.000000,-235.682959,137.352909,-0.201776,24.363616,0.660131,607995.208551,0.984573,39.876288,19.291391,2.102046,0.058162,0.016404,175.666217,32.000000,189.019844,179.136366,176.664616,161.993734,32.000000,159.165894,67.755889,59.968823,94.395370,11.698848,38.036343,85.046005,74.436542,38.522934,43.930185,59.553715,36.563329
66.077745,95.003955,138.850669,156.175224,124.382245,123.096465,29.155869,14.326268,137.246119,3.819740,92.499539,67.211499,154.767419,138.549933,153.476771,137.773672,78.745914,134.724874,-0.000611,-2.049838,32.000000,-235.684222,137.344956,-0.201613,24.397709,0.660199,608007.034317,0.984083,39.949048,19.230322,2.105315,0.052929,0.006400,175.667273,32.000000,189.171831,178.329844,177.449709,162.714971,32.000000,158.221518,67.736772,59.959186,94.375544,11.698848,38.097033,85.046005,74.481023,38.522934,43.917288,59.549860,36.635743
66.051268,94.993729,138.761830,156.172709,124.349106,123.112546,29.171289,14.323985,137.193987,3.819956,92.477042,67.248688,154.784553,138.438844,153.539389,137.690551,78.736859,134.706756,-0.000610,-2.049014,32.000000,-235.685522,137.422294,-0.201894,24.400752,0.659846,607999.913395,0.983198,39.887324,19.254428,2.101624,0.057864,0.015098,176.161499,32.000000,188.683688,178.321456,179.961077,162.752612,32.000000,158.023355,67.745223,59.987873,94.417877,11.698848,38.010669,85.046005,74.434718,38.522934,43.885354,59.544195,36.598693
65.997204,94.983503,138.825798,156.188360,124.353425,123.110104,29.174288,14.325126,137.242362,3.820098,92.476871,67.335597,154.845073,138.377019,153.485621,137.763892,78.717795,134.737771,-0.000609,-2.049004,32.000000,-235.679791,137.277408,-0.201733,24.425640,0.658817,607993.943635,0.983426,39.866236,19.266729,2.101323,0.049521,0.013549,176.769011,32.000000,188.007926,178.255542,181.802562,162.832794,32.000000,158.134823,67.701974,59.978237,94.425369,11.698848,38.046837,85.046005,74.453278,38.522934,43.885293,59.555604,36.490256
66.049446,94.983503,138.796515,156.188360,124.355246,123.105052,29.167179,14.329408,137.200717,3.820215,92.501542,67.227634,154.817353,138.482275,153.511640,137.702004,78.691707,134.725891,-0.000608,-2.049003,32.000000,-235.677968,137.309753,-0.201749,24.370198,0.658623,608091.460684,0.983444,39.878100,19.266960,2.100820,0.053194,0.014439,176.902077,32.000000,187.973799,178.753320,182.355761,162.244610,32.000000,158.591902,67.689363,59.959209,94.424348,11.698848,38.022698,85.046005,74.430338,38.522934,43.853192,59.562449,36.512266
65.998087,94.998151,138.789625,156.199540,124.334419,123.115206,29.155189,14.322272,137.166615,3.820485,92.575683,67.238042,154.893909,138.458827,153.417116,137.751422,78.669422,134.748792,-0.000608,-2.048988,32.000000,-235.686743,137.385502,-0.201847,24.430964,0.659133,608138.479555,0.984187,39.913000,19.301131,2.103510,0.053661,0.015252,176.916044,32.000000,188.057295,179.440348,181.158983,161.520129,32.000000,159.017928,67.664177,59.981663,94.436341,11.698848,38.064056,85.046005,74.438990,38.522934,43.898878,59.547293,36.315495
66.033097,94.997874,138.829950,156.207086,124.287003,123.140618,29.158632,14.326696,137.244585,3.820484,92.601961,67.269593,154.857213,138.448080,153.454220,137.731562,78.673726,134.817533,-0.000606,-2.047808,32.000000,-235.682975,137.313405,-0.201878,24.406390,0.659634,608147.445015,0.983528,39.869393,19.321432,2.101403,0.046183,0.010847,176.141591,32.000000,188.579615,179.360313,178.634777,161.749377,32.000000,159.147578,67.662490,59.995499,94.455492,11.698848,38.034089,85.046005,74.433324,38.522934,43.897996,59.554758,36.333910
66.046726,94.990412,138.768518,156.211838,124.260387,123.156376,29.164357,14.322558,137.218873,3.820707,92.624092,67.272764,154.816832,138.485866,153.484981,137.751382,78.753449,134.683618,-0.000606,-2.046641,32.000000,-235.688752,137.353809,-0.201933,24.444339,0.658792,608303.531007,0.984894,39.926912,19.354871,2.102934,0.051898,0.009563,175.793024,32.000000,189.028257,179.118632,176.683123,161.912614,32.000000,159.150074,67.677555,60.014061,94.474912,11.698848,38.031465,85.046005,74.443070,38.522934,43.897976,59.542179,36.600673
66.065532,94.990412,138.832587,156.211838,124.230200,123.154411,29.143441,14.319989,137.196202,3.820892,92.532714,67.215616,154.749343,138.511844,153.468133,137.779942,78.690339,134.673214,-0.000605,-2.046627,32.000000,-235.687551,137.398230,-0.201659,24.432380,0.659332,608400.937873,0.984404,39.897409,19.384039,2.102430,0.045369,0.002571,175.680488,32.000000,189.075042,178.596886,177.138716,162.219707,32.000000,158.351362,67.625760,60.009662,94.456080,11.698848,38.034563,85.046005,74.409640,38.522934,43.874575,59.550745,36.431562
66.081856,95.017498,138.750758,156.208763,124.228438,123.156873,29.171526,14.329265,137.253528,3.821169,92.478450,67.262253,154.822263,138.471529,153.507847,137.713270,78.711199,134.722810,-0.000605,-2.047234,32.000000,-235.677783,137.274368,-0.201894,24.438674,0.657781,608264.951269,0.984095,39.878572,19.239096,2.101066,0.046238,0.016265,176.019811,32.000000,188.653629,178.183527,179.512509,162.863637,32.000000,158.062521,67.655653,60.021353,94.468098,11.698848,38.042503,85.046005,74.424143,38.522934,43.959255,59.551473,36.617401
66.086800,95.046241,138.909216,156.182491,124.266984,123.164418,29.171253,14.325555,137.146362,3.821080,92.474368,67.174562,154.862206,138.526871,153.548996,137.777196,78.644193,134.670944,-0.000605,-2.047846,32.000000,-235.683625,137.307368,-0.202097,24.423175,0.658231,608396.853808,0.984476,39.862882,19.297137,2.101438,0.057488,0.015998,176.719687,32.000000,188.202186,178.085976,181.629876,163.010009,32.000000,158.214111,67.653421,60.006083,94.477710,11.698848,38.061805,85.046005,74.390945,38.522934,44.049297,59.556921,36.496198
66.038288,95.044030,138.764561,156.159572,124.246610,123.172103,29.154370,14.326839,137.199783,3.821125,92.493190,67.259827,154.857588,138.465841,153.509901,137.709703,78.655237,134.802984,-0.000605,-2.047858,32.000000,-235.683815,137.312895,-0.202042,24.442766,0.657349,608396.004282,0.983346,39.876348,19.300439,2.099680,0.130469,0.013615,177.039835,32.000000,187.839015,178.789565,182.513028,162.215362,32.000000,158.501506,67.636273,60.003894,94.508723,11.698848,38.047277,85.046005,74.416398,38.522934,44.049746,59.542887,36.418429
66.009029,95.044030,139.266449,156.159572,124.220983,123.169593,29.156170,14.327838,137.200945,3.821135,92.608821,67.087992,154.881229,138.508926,153.468053,137.779805,78.695529,134.777864,-0.000605,-2.047853,32.000000,-235.676096,137.387315,-0.201998,24.417772,0.658807,608637.886911,0.983405,39.900968,19.342178,2.101921,0.056832,0.014455,176.945128,32.000000,187.970766,179.189879,181.782136,161.795772,32.000000,159.064925,67.593214,60.016711,94.536599,11.698848,38.192292,85.046005,74.427238,38.522934,44.043269,59.555810,36.530094
66.140066,95.014734,138.772410,156.154262,124.208021,123.178553,29.175049,14.326696,137.184767,3.821085,92.587381,67.329532,154.857786,138.442534,153.399865,137.773611,78.691658,134.755501,-0.000604,-2.047844,32.000000,-235.678877,137.347831,-0.201949,24.441113,0.658104,608673.485181,0.984828,39.939232,19.395444,2.101274,0.050211,0.008512,176.309625,32.000000,188.615818,179.272005,178.937716,161.660685,32.000000,159.420890,67.589053,60.024690,94.513439,11.698848,38.062087,85.046005,74.446626,38.522934,43.952003,59.546851,36.609844
66.038072,95.003678,138.917530,156.159293,124.179099,123.182423,29.147972,14.322558,137.218056,3.821069,92.569236,67.246449,154.752425,138.466617,153.459857,137.703955,78.689107,134.731937,-0.000604,-2.047849,32.000000,-235.688588,137.389540,-0.201605,24.417169,0.662434,608579.502405,0.985228,39.963655,19.342921,2.109809,0.036974,0.009252,175.760160,32.000000,189.054646,179.283030,176.841978,161.750028,32.000000,159.205092,67.568398,60.021483,94.531905,11.698848,38.064088,85.046005,74.404458,38.522934,43.917580,59.552899,36.315495
66.092508,95.007271,138.830960,156.169075,124.223340,123.186286,29.172524,14.321559,137.216567,3.821055,92.510068,67.294993,154.748188,138.487314,153.494629,137.864142,78.706590,134.746609,-0.000603,-2.048459,32.000000,-235.690243,137.308104,-0.201723,24.428341,0.656678,608514.803395,0.982439,39.825046,19.335902,2.098160,0.054064,0.008773,175.569150,32.000000,189.101484,178.553741,176.820134,162.431152,32.000000,158.388768,67.593697,60.012159,94.530120,11.698848,38.041439,85.046005,74.394966,38.522934,43.917616,59.555427,36.493997
66.056303,95.007271,138.920354,156.169075,124.331438,123.183204,29.165604,14.323414,137.227901,3.821023,92.363481,67.286615,154.786301,138.496183,153.496443,137.898919,78.697884,134.745363,-0.000602,-2.049063,32.000000,-235.684782,137.352217,-0.201630,24.424565,0.659765,608575.368230,0.985031,39.899060,19.326976,2.103598,0.050123,0.009956,175.966676,32.000000,188.942362,178.061065,178.818770,162.820404,32.000000,158.135945,67.588199,60.025927,94.534879,11.698848,38.067217,85.046005,74.383778,38.522934,43.928909,59.557895,36.503168
66.083080,95.005613,138.857194,156.173826,124.386583,123.174313,29.149038,14.324556,137.167591,3.821502,92.363690,67.311960,154.850579,138.524241,153.513864,137.797058,78.683725,134.860120,-0.000603,-2.049078,32.000000,-235.684296,137.483723,-0.201627,24.432118,0.658124,608529.649791,0.983348,39.857237,19.316640,2.100555,0.046533,0.010559,176.660179,32.000000,188.227414,178.215701,181.048545,162.849390,32.000000,157.852156,67.579041,60.002409,94.525006,11.698848,38.041651,85.046005,74.360323,38.522934,43.923789,59.545975,36.609404
66.039877,94.994005,138.983826,156.162088,124.435697,123.172966,29.154017,14.325412,137.311945,3.821676,92.361977,67.265060,154.812031,138.481542,153.510096,137.740383,78.626123,134.747851,-0.000601,-2.049093,32.000000,-235.679833,137.457984,-0.201374,24.398785,0.659329,608554.576305,0.984151,39.887441,19.324739,2.103060,0.049611,0.015565,176.917363,32.000000,187.763799,178.575502,182.526176,162.414216,32.000000,158.171253,67.579895,59.987733,94.544258,11.698848,38.089510,85.046005,74.384334,38.522934,43.887550,59.551916,36.508157
66.144264,94.976317,138.829517,156.145039,124.507692,123.178112,29.175656,14.327124,137.167217,3.821687,92.416654,67.257351,154.810859,138.579826,153.464982,137.787240,78.651261,134.810778,-0.000600,-2.049108,32.000000,-235.677629,137.463286,-0.201358,24.401486,0.658265,608529.991640,0.984195,39.863443,19.394772,2.101252,0.049919,0.013034,176.948904,32.000000,188.070010,179.016611,181.805320,161.779968,32.000000,159.227953,67.596499,60.021706,94.562895,11.698848,38.079866,85.046005,74.364062,38.522934,43.887492,59.542238,36.632955
66.096704,94.976317,138.954645,156.145039,124.571795,123.183167,29.197255,14.321559,137.245986,3.821745,92.475021,67.276638,154.838757,138.525485,153.420578,137.827798,78.675250,134.765382,-0.000599,-2.049111,32.000000,-235.687129,137.422642,-0.201174,24.403584,0.660597,608663.355988,0.984698,39.887882,19.397711,2.104544,0.052646,0.012330,176.435926,32.000000,188.535172,179.321025,179.248639,161.654199,32.000000,159.048013,67.598072,60.022873,94.585647,11.698848,38.081124,85.046005,74.342763,38.522934,43.832014,59.552240,36.520043
66.077878,94.947573,138.947980,156.130226,124.575431,123.190836,29.166212,14.326696,137.249489,3.821907,92.423495,67.327258,154.749658,138.467656,153.404050,137.808162,78.697682,134.874667,-0.000599,-2.049112,32.000000,-235.684614,137.313894,-0.201435,24.393671,0.657974,608545.050301,0.982252,39.783130,19.403216,2.098890,0.058417,0.012308,175.685262,32.000000,188.979148,179.327979,177.089857,161.607554,32.000000,159.172223,67.636510,60.028908,94.601225,11.698848,38.057809,85.046005,74.314990,38.522934,43.741820,59.535737,36.573748
66.034284,94.935413,138.942504,156.128828,124.517819,123.195280,29.176091,14.323557,137.296197,3.822326,92.379870,67.344261,154.722411,138.593060,153.472974,137.801600,78.725326,134.785173,-0.000598,-2.047936,32.000000,-235.688081,137.445361,-0.201219,24.390681,0.659467,608537.196872,0.982345,39.822784,19.357122,2.102293,0.045155,0.003754,175.702797,32.000000,189.222720,178.624441,176.582565,162.250328,32.000000,158.830464,67.620259,60.031825,94.584416,11.698848,38.075840,85.046005,74.364576,38.522934,43.703288,59.546103,36.593777
66.104782,94.920764,139.018378,156.132741,124.472815,123.215899,29.155492,14.324556,137.272191,3.822354,92.257110,67.243899,154.769241,138.690140,153.537309,137.906416,78.724998,134.793518,-0.000600,-2.047922,32.000000,-235.683640,137.451744,-0.200981,24.353256,0.659964,608484.979443,0.983690,39.809743,19.387894,2.102791,0.056611,0.014295,175.808480,32.000000,189.125438,178.100347,178.365041,162.831751,32.000000,157.915872,67.588568,60.038477,94.598209,11.698848,38.054877,85.046005,74.314361,38.522934,43.702660,59.546398,36.591723
66.067517,94.920764,138.927478,156.132741,124.472980,123.229748,29.136214,14.328694,137.292836,3.822020,92.257725,67.364505,154.796725,138.562962,153.501203,137.933861,78.723574,134.822469,-0.000600,-2.047946,32.000000,-235.681960,137.442340,-0.201157,24.387350,0.660654,608441.949919,0.984079,39.833955,19.316683,2.104096,0.052729,0.004739,176.451361,32.000000,188.304899,178.300200,181.021841,162.754675,32.000000,157.852750,67.596758,60.031205,94.588745,11.698848,38.068466,85.046005,74.341194,38.522934,43.656138,59.556685,36.629287
66.028945,94.906116,138.998072,156.148393,124.519098,123.238637,29.174487,14.324413,137.259463,3.821927,92.340360,67.317990,154.791391,138.547914,153.520860,137.843853,78.677517,134.848877,-0.000601,-2.047959,32.000000,-235.684438,137.372143,-0.201064,24.336131,0.661192,608483.881459,0.983744,39.760494,19.321075,2.103000,0.058607,0.011240,176.805998,32.000000,188.088515,178.343154,182.368343,162.698838,32.000000,158.468750,67.600875,59.992528,94.591906,11.698848,38.057387,85.046005,74.337242,38.522934,43.609521,59.543418,36.547335
66.060476,94.905564,138.923724,156.169355,124.489083,123.239969,29.152821,14.325555,137.323365,3.821661,92.423491,67.367375,154.829582,138.607129,153.457601,137.864878,78.675092,134.885116,-0.000602,-2.047950,32.000000,-235.682641,137.535138,-0.200950,24.335790,0.660308,608575.748071,0.985119,39.791578,19.336595,2.102811,0.039218,0.003505,176.902647,32.000000,188.112979,179.051819,181.915960,161.765060,32.000000,158.839777,67.595049,60.016463,94.609689,11.698848,38.067605,85.046005,74.337732,38.522934,43.606879,59.551561,36.615714
66.059712,94.910815,138.955205,156.183609,124.525598,123.241191,29.157854,14.328266,137.274757,3.821740,92.475440,67.235589,154.853243,138.545079,153.420695,137.868241,78.707297,134.723770,-0.000604,-2.049679,32.000000,-235.676488,137.503586,-0.200926,24.316645,0.662757,608726.836687,0.984495,39.809116,19.395506,2.105108,0.050555,0.012995,176.365949,32.000000,188.388756,179.389764,179.974543,161.395022,32.000000,159.156146,67.596121,60.027203,94.618330,11.698848,38.072108,85.046005,74.330414,38.522934,43.605961,59.538471,36.645281
66.013915,94.910815,138.950197,156.183609,124.500742,123.237301,29.161576,14.325840,137.277234,3.821822,92.514329,67.241609,154.772602,138.588492,153.421731,137.839902,78.699862,134.820268,-0.000606,-2.051412,32.000000,-235.683831,137.440628,-0.200626,24.345939,0.661824,608722.071452,0.984717,39.782251,19.415569,2.102978,0.049137,0.001568,175.748002,32.000000,189.051647,179.319520,177.408118,161.712769,32.000000,159.413608,67.624723,60.027092,94.624336,11.698848,38.079922,85.046005,74.351243,38.522934,43.621495,59.548346,36.446309
66.103517,94.933478,138.985171,156.182211,124.467332,123.240459,29.149933,14.322700,137.266413,3.821848,92.500046,67.273231,154.752162,138.524506,153.481185,137.819649,78.754646,134.820230,-0.000607,-2.052568,32.000000,-235.683528,137.337472,-0.200795,24.289606,0.662575,608657.237243,0.984583,39.788139,19.304808,2.103479,0.055002,0.013093,175.559896,32.000000,189.213524,178.723797,176.394407,162.124505,32.000000,158.835689,67.662983,60.035468,94.656361,11.698848,38.054381,85.046005,74.328957,38.522934,43.691559,59.547293,36.597739
66.045656,94.953101,138.885707,156.180534,124.423116,123.244224,29.142383,14.322700,137.214930,3.821854,92.377876,67.251302,154.769239,138.576707,153.491851,137.804655,78.736836,134.791826,-0.000608,-2.052553,32.000000,-235.688610,137.388867,-0.201006,24.314442,0.662401,608682.402007,0.985179,39.826360,19.359234,2.104862,0.055580,0.005849,175.635362,32.000000,189.252427,178.260444,177.981672,162.694055,32.000000,157.883086,67.659720,60.030076,94.634031,11.698848,38.055976,85.046005,74.328075,38.522934,43.752266,59.546329,36.556506
66.036552,94.951995,138.964354,156.175783,124.423304,123.246759,29.161679,14.322415,137.194052,3.822181,92.363258,67.222590,154.820883,138.498447,153.497373,137.780412,78.722294,134.676619,-0.000610,-2.052548,32.000000,-235.686108,137.331803,-0.200564,24.300227,0.662890,608555.058903,0.984180,39.774264,19.304433,2.102538,0.045087,0.017062,176.285035,32.000000,188.472030,178.127333,180.797051,162.886901,32.000000,157.967520,67.658711,60.032417,94.663705,11.698848,38.041467,85.046005,74.298498,38.522934,43.751809,59.558082,36.518429
66.017756,94.951995,138.853648,156.175783,124.470367,123.259473,29.159402,14.324698,137.193556,3.822202,92.413622,67.178904,154.835730,138.533845,153.515655,137.780251,78.693742,134.843286,-0.000611,-2.052539,32.000000,-235.685628,137.269149,-0.200627,24.313602,0.662481,608679.577886,0.985465,39.842154,19.308413,2.102874,0.045769,0.005882,176.828028,32.000000,188.037404,178.241299,182.345683,162.684003,32.000000,158.103714,67.665895,60.017411,94.678814,11.698848,38.043179,85.046005,74.335375,38.522934,43.747890,59.544185,36.620409
66.038412,94.972171,138.893812,156.180534,124.512517,123.259527,29.150726,14.332404,137.250294,3.822433,92.491387,67.173452,154.841797,138.518713,153.478550,137.737434,78.672694,134.733785,-0.000611,-2.052544,32.000000,-235.676119,137.453229,-0.200323,24.284124,0.663521,608727.822137,0.984980,39.848646,19.266842,2.104355,0.059251,0.014636,176.820160,32.000000,187.856775,178.973361,182.377697,161.781817,32.000000,158.862986,67.685470,60.025829,94.675888,11.698848,38.067143,85.046005,74.303645,38.522934,43.810570,59.544707,36.636037
66.003602,94.999256,138.874049,156.176621,124.564504,123.256975,29.164381,14.326411,137.279276,3.822762,92.557985,67.341429,154.866474,138.474385,153.441149,137.842917,78.703055,134.744769,-0.000610,-2.052514,32.000000,-235.681129,137.361904,-0.200509,24.325562,0.662796,608872.412028,0.985468,39.864335,19.376560,2.103277,0.048156,0.007435,176.551721,32.000000,188.351995,179.324996,180.400969,161.664624,32.000000,159.133783,67.697231,60.044416,94.688363,11.698848,38.051920,85.046005,74.334424,38.522934,43.894985,59.553548,36.623637
65.994868,94.981015,138.895920,156.151747,124.580220,123.254449,29.163344,14.320988,137.199325,3.822706,92.593259,67.200371,154.813122,138.523936,153.457022,137.873187,78.761731,134.775912,-0.000610,-2.051740,32.000000,-235.685241,137.371165,-0.200394,24.272900,0.663591,608944.060805,0.985471,39.867270,19.344290,2.103228,0.061909,0.005989,175.801609,32.000000,189.005276,179.330339,177.771109,161.595679,32.000000,159.629417,67.700935,60.074187,94.681062,11.698848,38.060703,85.046005,74.302730,38.522934,43.894978,59.547028,36.493851
66.047311,94.981015,138.828150,156.151747,124.593676,123.251810,29.164260,14.326125,137.252350,3.822646,92.573552,67.310768,154.770373,138.465454,153.521397,137.818674,78.782217,134.767990,-0.000610,-2.052169,32.000000,-235.685840,137.290644,-0.200242,24.291258,0.662884,608922.033468,0.985629,39.923411,19.319278,2.104037,0.047906,0.012788,175.611466,32.000000,189.144454,178.986577,176.348204,162.043491,32.000000,158.697525,67.738774,60.098099,94.735858,11.698848,38.034533,85.046005,74.307429,38.522934,43.837819,59.556980,36.425032
66.024352,94.990689,138.921783,156.154821,124.553274,123.261931,29.165230,14.328409,137.281437,3.822341,92.491191,67.280564,154.744716,138.447020,153.497970,137.752995,78.768169,134.743991,-0.000610,-2.052158,32.000000,-235.678967,137.371570,-0.200074,24.268310,0.664538,608743.263349,0.985743,39.912464,19.275769,2.104647,0.040519,0.009352,175.675500,32.000000,189.112524,178.247383,177.841027,162.695432,32.000000,158.090692,67.742166,60.068350,94.707950,11.698848,38.082744,85.046005,74.261692,38.522934,43.867910,59.551178,36.565237
66.082917,95.015287,138.860603,156.159572,124.539999,123.269551,29.165637,14.326982,137.276578,3.822071,92.422790,67.229756,154.821378,138.508070,153.530445,137.849355,78.771694,134.721669,-0.000611,-2.052171,32.000000,-235.682034,137.358069,-0.200174,24.312003,0.662811,608653.232539,0.984828,39.868688,19.251425,2.101950,0.055690,0.003560,176.341444,32.000000,188.671834,178.158656,180.384190,162.829766,32.000000,158.129142,67.795725,60.087134,94.721089,11.698848,38.045558,85.046005,74.282682,38.522934,43.944728,59.552860,36.601334
66.022942,94.995940,138.903005,156.153144,124.524360,123.264494,29.170042,14.325983,137.280972,3.822227,92.461280,67.269204,154.851588,138.504298,153.534193,137.796529,78.756458,134.766215,-0.000611,-2.052163,32.000000,-235.682541,137.340755,-0.200112,24.317589,0.664457,608764.130459,0.985277,39.897522,19.253786,2.104099,0.045077,0.010291,176.609502,32.000000,187.966119,178.303183,182.197783,162.708546,32.000000,158.070315,67.751997,60.056438,94.731530,11.698848,38.092473,85.046005,74.287745,38.522934,43.944877,59.555200,36.592163
66.107137,94.995940,138.811034,156.153144,124.527258,123.254333,29.155839,14.323271,137.255543,3.822624,92.463095,67.313437,154.835787,138.523446,153.498288,137.781920,78.708629,134.699513,-0.000611,-2.053348,32.000000,-235.690661,137.491412,-0.199827,24.306495,0.662076,608803.016603,0.984422,39.873254,19.239389,2.101309,0.063582,0.001311,176.864399,32.000000,187.915521,178.909947,182.490871,161.937434,32.000000,158.750107,67.748341,60.067024,94.767626,11.698848,38.029422,85.046005,74.259799,38.522934,43.884410,59.548483,36.620556
66.017864,95.010035,138.876354,156.155939,124.536666,123.260719,29.152543,14.324413,137.228247,3.822516,92.612244,67.306944,154.859150,138.511700,153.425477,137.844179,78.731061,134.754198,-0.000611,-2.053334,32.000000,-235.684438,137.471833,-0.199587,24.304082,0.663032,608815.285624,0.985171,39.903950,19.276320,2.103860,0.055091,0.006451,176.712853,32.000000,188.220765,179.293483,180.840519,161.513856,32.000000,159.547811,67.739515,60.087090,94.767073,11.698848,38.073171,85.046005,74.269491,38.522934,43.928488,59.546742,36.371180
66.073151,95.013905,138.883500,156.144759,124.507102,123.257013,29.167756,14.325412,137.265038,3.822323,92.614695,67.369020,154.848720,138.446633,153.445712,137.880707,78.768471,134.788334,-0.000612,-2.053341,32.000000,-235.683276,137.285525,-0.199685,24.332747,0.661421,608833.845318,0.984186,39.833707,19.291661,2.099789,0.052416,0.002352,175.864011,32.000000,188.814037,179.480822,178.088577,161.523740,32.000000,159.246366,67.752170,60.128832,94.805016,11.698848,38.052845,85.046005,74.273023,38.522934,43.940683,59.554797,36.590255
66.061513,95.031317,138.875296,156.141405,124.475224,123.257079,29.172288,14.322986,137.233520,3.822660,92.657736,67.229821,154.757711,138.512557,153.447348,137.892460,78.764469,134.788030,-0.000612,-2.053324,32.000000,-235.683898,137.439569,-0.199526,24.304633,0.663312,608883.499729,0.985851,39.922285,19.295864,2.103618,0.049130,0.009631,175.512427,32.000000,189.210569,179.115380,176.732435,161.733535,32.000000,159.031520,67.760208,60.128966,94.817618,11.698848,38.090410,85.046005,74.284497,38.522934,43.940819,59.549850,36.389522
66.092391,95.031317,138.957855,156.141405,124.504542,123.254600,29.145351,14.326982,137.284586,3.822994,92.528854,67.225045,154.771800,138.510191,153.501993,137.810892,78.791097,134.690490,-0.000613,-2.053623,32.000000,-235.678591,137.429859,-0.199551,24.279037,0.661736,608752.189476,0.984407,39.880017,19.275079,2.101966,0.058453,0.013611,175.564631,32.000000,189.284999,178.329947,177.442413,162.606247,32.000000,158.420617,67.780285,60.147128,94.789738,11.698848,38.081192,85.046005,74.255471,38.522934,43.995508,59.559577,36.556726
66.017390,95.017221,138.989876,156.130226,124.530983,123.248264,29.184572,14.328266,137.244357,3.823144,92.470418,67.270188,154.771880,138.475424,153.483133,137.798160,78.756772,134.887990,-0.000614,-2.053620,32.000000,-235.680094,137.393291,-0.199823,24.324119,0.662646,608797.461615,0.984489,39.907138,19.278931,2.102212,0.044774,0.008091,176.146866,32.000000,188.752076,178.226381,179.975033,162.849348,32.000000,157.770666,67.797846,60.145117,94.792723,11.698848,38.106868,85.046005,74.245979,38.522934,43.951695,59.550421,36.604342
66.091415,95.004508,138.884881,156.142523,124.611641,123.241964,29.153681,14.323842,137.234050,3.823514,92.483437,67.317744,154.861396,138.424346,153.511443,137.793411,78.715479,134.781541,-0.000615,-2.053641,32.000000,-235.684517,137.350361,-0.200138,24.320369,0.663408,608703.356822,0.984871,39.881382,19.204797,2.102479,0.054258,0.006357,176.697323,32.000000,188.031745,178.318764,182.122700,162.615909,32.000000,157.988564,67.821865,60.113936,94.808220,11.698848,38.055376,85.046005,74.247516,38.522934,43.912112,59.546152,36.557607
66.019870,95.020261,138.951284,156.159852,124.637902,123.248562,29.142236,14.325697,137.226752,3.823623,92.578593,67.274117,154.847048,138.523914,153.508811,137.821342,78.713876,134.770174,-0.000616,-2.053640,32.000000,-235.684629,137.443096,-0.200261,24.339120,0.663442,608774.132437,0.984695,39.929867,19.335287,2.105352,0.046020,0.010425,176.845437,32.000000,187.992790,178.837135,182.596512,162.146935,32.000000,158.854049,67.845184,60.126135,94.835272,11.698848,38.066601,85.046005,74.244576,38.522934,43.912156,59.549211,36.436624
66.088551,95.020261,138.909754,156.159852,124.662333,123.245060,29.193741,14.328551,137.216205,3.823731,92.636045,67.299549,154.853335,138.489739,153.430258,137.797142,78.728313,134.708058,-0.000618,-2.053637,32.000000,-235.682595,137.387213,-0.200237,24.368126,0.661705,608779.815243,0.984439,39.855386,19.324762,2.101406,0.069612,0.002572,176.700009,32.000000,188.122197,179.321876,181.055082,161.673846,32.000000,159.049257,67.825061,60.122620,94.821628,11.698848,38.066042,85.046005,74.239451,38.522934,43.961558,59.560806,36.590475
66.035133,95.015839,138.892223,156.169914,124.676662,123.245983,29.128214,14.322700,137.189107,3.823758,92.599248,67.325861,154.806806,138.452241,153.432132,137.784446,78.730903,134.837860,-0.000619,-2.052452,32.000000,-235.688446,137.356562,-0.200529,24.391599,0.662762,608881.055443,0.986094,39.930837,19.320831,2.104689,0.042584,0.000000,176.050924,32.000000,188.727276,179.491895,178.515531,161.604882,32.000000,159.171804,67.863727,60.136033,94.851990,11.698848,38.077196,85.046005,74.248000,38.522934,43.947915,59.556931,36.376096
66.143111,95.028553,138.961967,156.181652,124.623053,123.247506,29.160050,14.328266,137.186501,3.823412,92.616167,67.282858,154.771898,138.526646,153.450952,137.785611,78.747394,134.845711,-0.000620,-2.052456,32.000000,-235.683864,137.505707,-0.200774,24.373791,0.660654,608790.853399,0.983199,39.873529,19.276139,2.101873,0.060112,0.015660,175.627843,32.000000,189.063785,179.263076,176.804950,161.942312,32.000000,159.127132,67.894378,60.146816,94.860118,11.698848,38.083098,85.046005,74.207719,38.522934,43.987820,59.548670,36.641979
66.005947,95.023578,138.852853,156.180534,124.608848,123.246527,29.143000,14.327838,137.236738,3.823111,92.567437,67.248318,154.787183,138.473854,153.516266,137.724392,78.752146,134.793209,-0.000620,-2.052466,32.000000,-235.682980,137.452905,-0.201214,24.394457,0.660698,608812.915631,0.986286,39.913674,19.336757,2.103308,0.052498,0.012630,175.595072,32.000000,189.319021,178.505512,177.198946,162.551448,32.000000,158.243857,67.919929,60.152872,94.838175,11.698848,38.102613,85.046005,74.278789,38.522934,43.988097,59.553843,36.617768
66.099304,95.023578,138.989670,156.180534,124.596410,123.240404,29.149265,14.328551,137.184498,3.823118,92.477305,67.310920,154.809929,138.518286,153.501551,137.819633,78.765461,134.685857,-0.000621,-2.052470,32.000000,-235.679644,137.377423,-0.201625,24.392438,0.660056,608743.976275,0.983479,39.836327,19.324088,2.100929,0.048977,0.009802,175.984300,32.000000,188.934300,178.364202,179.582568,162.809887,32.000000,158.017564,67.962420,60.163012,94.854877,11.698848,38.096135,85.046005,74.220900,38.522934,43.972788,59.561249,36.443154
