OSU 80 Ton Compressor Load Stand
66.078763,95.025789,138.927849,156.189199,124.613100,123.232180,29.172610,14.324270,137.225489,3.823092,92.496758,67.227694,154.841456,138.456258,153.513058,137.846318,78.718842,134.687453,-0.000621,-2.054180,32.000000,-235.686384,137.420785,-0.201800,24.419503,0.660821,608792.140463,0.986290,39.945776,19.293776,2.103642,0.059731,0.020898,176.665924,32.000000,188.160270,178.328701,181.805106,162.878909,32.000000,158.117071,67.984622,60.105230,94.850227,11.698848,38.057069,85.046005,74.203697,38.522934,43.979938,59.551827,36.557313
66.088270,95.026065,138.961447,156.205968,124.622364,123.220811,29.143171,14.321844,137.235321,3.823075,92.526164,67.284720,154.873933,138.484826,153.530063,137.811133,78.698830,134.775952,-0.000618,-2.054747,32.000000,-235.689466,137.286037,-0.201617,24.374001,0.660335,608677.657829,0.984493,39.867878,19.228177,2.102740,0.053219,0.012863,176.767462,32.000000,188.166858,178.659852,182.485030,162.520907,32.000000,158.700430,68.003711,60.121141,94.886216,11.698848,38.089394,85.046005,74.211270,38.522934,43.981053,59.542081,36.618575
66.077234,95.025513,138.918000,156.218545,124.626444,123.216058,29.148501,14.326839,137.206157,3.822802,92.590441,67.261126,154.894884,138.441372,153.479082,137.765605,78.720249,134.821920,-0.000619,-2.056502,32.000000,-235.684635,137.417643,-0.201579,24.405000,0.659472,608764.278012,0.983982,39.887221,19.275571,2.102458,0.040454,0.001586,176.816016,32.000000,188.169827,179.495450,181.385034,161.621271,32.000000,159.008974,67.940242,60.137687,94.881039,11.698848,38.050066,85.046005,74.244008,38.522934,43.981306,59.552692,36.468025
66.075170,95.025513,138.984172,156.218545,124.613841,123.211353,29.180518,14.329693,137.327013,3.823004,92.614097,67.267716,154.867265,138.476851,153.447623,137.765036,78.741580,134.775312,-0.000618,-2.057093,32.000000,-235.676208,137.461450,-0.201724,24.389212,0.660723,608752.567628,0.984730,39.879567,19.338689,2.102664,0.056097,0.014082,176.227244,32.000000,188.623227,179.500678,179.140606,161.602172,32.000000,159.169088,67.875747,60.164119,94.879808,11.698848,38.096029,85.046005,74.212786,38.522934,43.979828,59.553086,36.591723
66.063101,95.041543,138.957561,156.207366,124.626237,123.192962,29.170880,14.328409,137.257248,3.823040,92.669304,67.315651,154.796634,138.516512,153.485960,137.821446,78.768916,134.789046,-0.000618,-2.057095,32.000000,-235.682410,137.456902,-0.201859,24.406915,0.659737,608684.083754,0.984692,39.888219,19.339652,2.102358,0.047303,0.003151,175.629850,32.000000,189.261133,179.322649,176.927218,161.753138,32.000000,159.430351,67.894136,60.160006,94.860688,11.698848,38.057863,85.046005,74.207696,38.522934,44.030249,59.541953,36.557167
66.055537,95.067799,138.954546,156.199540,124.591247,123.172706,29.148866,14.320845,137.307378,3.823136,92.570563,67.336351,154.792913,138.399327,153.489051,137.744454,78.753291,134.739693,-0.000618,-2.057076,32.000000,-235.687023,137.483602,-0.201791,24.361780,0.660594,608609.259581,0.983608,39.889942,19.295629,2.103425,0.050052,0.009649,175.610559,32.000000,189.237657,178.687197,177.118505,162.431952,32.000000,158.340201,67.875898,60.139920,94.846153,11.698848,38.088623,85.046005,74.209994,38.522934,44.112747,59.557433,36.472868
66.068330,95.055362,138.940792,156.181652,124.637997,123.159975,29.154516,14.329836,137.259819,3.823491,92.526731,67.222864,154.782646,138.536535,153.530282,137.725575,78.762647,134.766313,-0.000619,-2.057054,32.000000,-235.678852,137.420476,-0.202070,24.380531,0.660053,608485.912968,0.984023,39.916041,19.274980,2.103407,0.063759,0.012661,175.859498,32.000000,188.938477,178.268245,179.224893,162.701598,32.000000,157.925352,67.867516,60.152872,94.840019,11.698848,38.072948,85.046005,74.198348,38.522934,44.113406,59.552034,36.598839
66.134993,95.055362,138.908226,156.181652,124.638864,123.157411,29.169744,14.330835,137.227641,3.823438,92.522756,67.359173,154.859144,138.484355,153.555777,137.843267,78.763097,134.754906,-0.000618,-2.057061,32.000000,-235.679820,137.528018,-0.201800,24.372506,0.661304,608470.447834,0.984793,39.948608,19.266571,2.103602,0.063276,0.007182,176.586979,32.000000,188.378500,178.214059,181.576604,162.952025,32.000000,158.247445,67.884284,60.179453,94.844089,11.698848,38.066681,85.046005,74.168419,38.522934,44.075099,59.544195,36.467805
66.043109,95.064206,139.033049,156.178019,124.619159,123.163755,29.185725,14.324841,137.266265,3.823390,92.483428,67.369423,154.852874,138.559435,153.535860,137.862372,78.744624,134.834287,-0.000617,-2.057067,32.000000,-235.684994,137.513540,-0.202137,24.391363,0.660426,608357.526074,0.984260,39.925497,19.270178,2.102986,0.052076,0.010951,176.903139,32.000000,188.007985,178.774130,182.464876,162.466959,32.000000,158.212533,67.886954,60.117070,94.850545,11.698848,38.090483,85.046005,74.216650,38.522934,44.103319,59.546890,36.605883
66.120468,95.043754,138.936600,156.178019,124.644738,123.170763,29.144928,14.327981,137.253388,3.823333,92.488095,67.335202,154.824833,138.528318,153.488830,137.796734,78.688625,134.751399,-0.000617,-2.057078,32.000000,-235.685296,137.448969,-0.202374,24.341035,0.659429,608308.499767,0.982632,39.869904,19.264173,2.100374,0.142670,0.011307,176.828228,32.000000,187.981859,179.280839,181.850768,161.629100,32.000000,158.999498,67.868584,60.100208,94.840718,11.698848,38.079900,85.046005,74.165830,38.522934,44.039996,59.550962,36.496859
66.047211,95.034910,138.976980,156.174944,124.658622,123.167060,29.151106,14.325697,137.312884,3.823438,92.560252,67.361995,154.832596,138.448876,153.437892,137.850027,78.730012,134.747810,-0.000617,-2.057119,32.000000,-235.684301,137.407364,-0.202431,24.341874,0.661147,608448.705671,0.983674,39.955385,19.321298,2.105186,0.045553,0.003053,176.327180,32.000000,188.563662,179.414017,179.272945,161.485450,32.000000,159.577696,67.868389,60.143257,94.845874,11.698848,38.063223,85.046005,74.176798,38.522934,44.040422,59.544785,36.440513
66.112783,95.034910,138.958439,156.174944,124.649492,123.173445,29.153149,14.324984,137.311517,3.823472,92.522039,67.318561,154.795800,138.653049,153.469594,137.866426,78.775092,134.815167,-0.000617,-2.057110,32.000000,-235.682720,137.522167,-0.202407,24.288688,0.660732,608541.904795,0.983785,39.870405,19.336937,2.101265,0.045400,0.001252,175.679154,32.000000,189.135468,179.482389,177.076217,161.775139,32.000000,159.073235,67.905282,60.158661,94.874412,11.698848,38.092109,85.046005,74.155523,38.522934,44.013137,59.548159,36.446749
66.150935,95.018327,138.956571,156.180814,124.696980,123.175972,29.154240,14.325697,137.335929,3.823472,92.486596,67.375640,154.752392,138.621301,153.488612,137.894683,78.742527,134.833184,-0.000617,-2.057114,32.000000,-235.682171,137.519454,-0.202743,24.337730,0.662033,608448.093421,0.984729,39.922667,19.293803,2.104207,0.048222,0.017345,175.460374,32.000000,189.186064,178.795093,176.739110,162.263026,32.000000,158.477375,67.951123,60.128517,94.871869,11.698848,38.091735,85.046005,74.151411,38.522934,43.961574,59.533967,36.600013
66.178414,95.008930,139.055969,156.200658,124.703354,123.181072,29.160371,14.322558,137.335894,3.823339,92.340632,67.284297,154.811459,138.620119,153.540583,137.993405,78.764438,134.812415,-0.000617,-2.057111,32.000000,-235.686621,137.468346,-0.203016,24.293776,0.662410,608337.600074,0.983634,39.867968,19.281522,2.101839,0.048796,0.016187,175.839624,32.000000,189.102128,178.180688,178.534065,162.861506,32.000000,158.143689,67.979492,60.154634,94.836536,11.698848,38.129077,85.046005,74.110412,38.522934,43.932372,59.547903,36.323638
66.118744,94.991241,139.018841,156.200378,124.668018,123.200131,29.173869,14.326125,137.341750,3.822941,92.354259,67.342768,154.882229,138.613246,153.548222,137.937974,78.748403,134.894338,-0.000618,-2.057682,32.000000,-235.683218,137.568993,-0.202903,24.326584,0.660487,608381.418844,0.982950,39.819579,19.322856,2.100599,0.055653,0.009302,176.408206,32.000000,188.388832,178.275874,181.219157,162.726230,32.000000,157.953870,67.970827,60.143788,94.861108,11.698848,38.108338,85.046005,74.145252,38.522934,43.932459,59.546674,36.547922
66.101132,94.991241,138.963737,156.200378,124.700044,123.209027,29.152617,14.326839,137.361586,3.822895,92.401989,67.318629,154.883939,138.586881,153.556753,137.897943,78.714282,134.851630,-0.000618,-2.058303,32.000000,-235.682340,137.446359,-0.203212,24.274080,0.661923,608322.895807,0.982311,39.787283,19.290835,2.101229,0.053305,0.010084,176.764733,32.000000,187.986372,178.658841,182.469663,162.473340,32.000000,158.384018,67.970628,60.123854,94.867117,11.698848,38.095478,85.046005,74.137784,38.522934,43.877126,59.545926,36.650563
66.154836,94.985714,138.928907,156.181093,124.733930,123.215422,29.140169,14.325697,137.346225,3.822953,92.419625,67.349000,154.857311,138.515105,153.483108,137.954007,78.709328,134.812453,-0.000618,-2.057133,32.000000,-235.683810,137.440159,-0.203588,24.299388,0.661748,608459.528634,0.982943,39.819330,19.346746,2.102563,0.050265,0.008260,176.752492,32.000000,187.999887,179.143891,182.096927,161.862059,32.000000,159.150972,67.951734,60.118218,94.888458,11.698848,38.124249,85.046005,74.109043,38.522934,43.859740,59.550637,36.482552
66.174957,94.967196,139.115731,156.171032,124.779895,123.219244,29.176981,14.328837,137.444812,3.822990,92.472223,67.379267,154.865272,138.546955,153.447520,137.921454,78.726181,134.808573,-0.000617,-2.058320,32.000000,-235.679851,137.516067,-0.203758,24.304843,0.663139,608594.588407,0.984020,39.834016,19.360082,2.102290,0.051328,0.021201,176.384091,32.000000,188.550984,179.458835,179.615019,161.609190,32.000000,159.063147,67.971722,60.126218,94.902585,11.698848,38.152796,85.046005,74.088659,38.522934,43.801704,59.547588,36.567658
66.193436,94.968302,139.059460,156.173826,124.795042,123.223351,29.173928,14.329122,137.384299,3.823438,92.449200,67.427634,154.829210,138.629620,153.463290,137.963299,78.755597,134.833671,-0.000617,-2.060083,32.000000,-235.679237,137.460879,-0.203602,24.357347,0.661449,608599.375347,0.983596,39.783715,19.345964,2.100057,0.064106,0.007415,175.699729,32.000000,188.945026,179.613695,177.272209,161.613478,32.000000,159.260625,67.976143,60.165948,94.912115,11.698848,38.113817,85.046005,74.133873,38.522934,43.801385,59.555731,36.548803
66.132750,94.968302,139.120387,156.173826,124.802046,123.222291,29.154077,14.327838,137.387754,3.823844,92.409612,67.426187,154.759614,138.647584,153.473876,137.879711,78.771353,134.837121,-0.000619,-2.060664,32.000000,-235.680358,137.541500,-0.203541,24.341087,0.662193,608536.992783,0.982010,39.748431,19.327222,2.102241,0.057388,0.009885,175.403737,32.000000,189.295488,178.748556,176.635466,162.417332,32.000000,158.693669,68.021457,60.139895,94.896140,11.698848,38.159695,85.046005,74.092812,38.522934,43.804529,59.550391,36.505296
66.111333,94.955588,139.063412,156.172150,124.827842,123.228623,29.187423,14.325697,137.361915,3.823451,92.350898,67.361183,154.780612,138.686878,153.508169,137.905765,78.753177,134.918396,-0.000619,-2.061235,32.000000,-235.685777,137.447175,-0.203418,24.383862,0.660151,608478.401996,0.981846,39.734139,19.310024,2.100804,0.061182,0.010313,175.636398,32.000000,189.180380,178.345873,178.015359,162.743251,32.000000,157.965317,68.064516,60.138438,94.901273,11.698848,38.119410,85.046005,74.109371,38.522934,43.764429,59.548267,36.561055
66.097331,94.930161,139.043868,156.154542,124.847033,123.224734,29.164124,14.324841,137.298626,3.823587,92.285886,67.336449,154.798107,138.643609,153.488951,137.914688,78.705566,134.843265,-0.000618,-2.060670,32.000000,-235.681552,137.419887,-0.203824,24.392753,0.661887,608468.220807,0.983501,39.784712,19.295948,2.103653,0.036878,0.012408,176.239947,32.000000,188.359859,178.258456,180.825696,162.800107,32.000000,157.868238,68.018044,60.109999,94.887185,11.698848,38.132602,85.046005,74.100876,38.522934,43.684497,59.554856,36.598913
66.119332,94.928503,139.009471,156.156218,124.866436,123.220953,29.151194,14.323271,137.317649,3.824013,92.369214,67.334716,154.828076,138.531439,153.501548,137.868299,78.738652,134.837778,-0.000617,-2.060654,32.000000,-235.683121,137.500876,-0.203923,24.422965,0.660690,608534.414209,0.982748,39.789856,19.353679,2.103473,0.049807,0.011995,176.613070,32.000000,187.988335,178.487127,182.439970,162.667884,32.000000,158.250360,68.036868,60.132780,94.953933,11.698848,38.107366,85.046005,74.110494,38.522934,43.683818,59.545749,36.512413
66.102476,94.928503,138.957343,156.156218,124.915349,123.217149,29.151586,14.326839,137.342627,3.823809,92.424715,67.249268,154.832834,138.469430,153.477526,137.909678,78.713713,134.866485,-0.000617,-2.059463,32.000000,-235.682340,137.414869,-0.204065,24.422939,0.660467,608594.229306,0.983669,39.776106,19.364726,2.103623,0.056706,0.017760,176.787913,32.000000,188.040988,179.139533,182.145621,161.968415,32.000000,158.772521,68.004669,60.117909,94.958878,11.698848,38.103508,85.046005,74.085844,38.522934,43.677943,59.554099,36.612486
66.181139,94.952548,138.978016,156.162926,124.881040,123.209569,29.170331,14.323414,137.317465,3.823683,92.532662,67.268097,154.871341,138.546589,153.447540,137.935589,78.742025,134.811802,-0.000617,-2.058152,32.000000,-235.684782,137.523371,-0.204120,24.426637,0.659081,608481.163999,0.983710,39.756100,19.328969,2.102403,0.051741,0.005130,176.538355,32.000000,188.135222,179.507089,180.326485,161.461424,32.000000,159.185039,68.038708,60.144294,94.967725,11.698848,38.101580,85.046005,74.103443,38.522934,43.752505,59.557393,36.499206
66.057985,94.942598,138.995369,156.163206,124.873996,123.212124,29.150376,14.327981,137.343932,3.823658,92.505938,67.293293,154.795557,138.655883,153.424651,137.883113,78.730698,134.880522,-0.000617,-2.059173,32.000000,-235.680871,137.532017,-0.203823,24.461858,0.658971,608532.217909,0.983943,39.770157,19.367879,2.102150,0.038053,0.006448,175.782127,32.000000,188.872228,179.426533,177.588199,161.655591,32.000000,159.356676,68.009417,60.113046,94.965877,11.698848,38.117959,85.046005,74.097725,38.522934,43.720935,59.546379,36.369420
66.063509,94.972171,139.016099,156.161808,124.786866,123.225951,29.163190,14.329408,137.344542,3.823650,92.537644,67.314050,154.744089,138.612287,153.460977,137.896437,78.763958,134.800002,-0.000615,-2.060929,32.000000,-235.677968,137.466222,-0.203505,24.433403,0.657841,608423.580678,0.982020,39.728631,19.312950,2.099964,0.051527,0.015711,175.549770,32.000000,189.266944,179.042636,176.264782,162.161674,32.000000,158.898592,68.028090,60.150369,94.981598,11.698848,38.083399,85.046005,74.104703,38.522934,43.720376,59.544530,36.511459
66.062227,94.972171,139.006121,156.161808,124.795720,123.222158,29.155811,14.321273,137.412079,3.823576,92.455622,67.290647,154.780512,138.518185,153.487613,137.879828,78.790088,134.757261,-0.000615,-2.061534,32.000000,-235.687250,137.437204,-0.203470,24.432590,0.658821,608513.483022,0.984710,39.821364,19.357728,2.104142,0.051979,0.012237,175.504048,32.000000,189.075760,178.421317,177.766520,162.763179,32.000000,157.964603,68.055256,60.147144,94.964118,11.698848,38.124854,85.046005,74.086399,38.522934,43.812472,59.556626,36.481231
66.109611,94.981568,139.021781,156.152585,124.791073,123.225298,29.152988,14.324270,137.340058,3.823511,92.389371,67.187735,154.762997,138.606660,153.473098,137.884781,78.742435,134.886117,-0.000614,-2.062118,32.000000,-235.682450,137.554085,-0.203686,24.387009,0.659761,608545.905726,0.984369,39.846327,19.285273,2.104280,0.047631,0.007231,176.237275,32.000000,188.462141,178.254138,180.345183,162.816361,32.000000,157.976567,68.052212,60.133575,94.935072,11.698848,38.118972,85.046005,74.040496,38.522934,43.841613,59.543330,36.615567
66.001779,94.990689,139.019551,156.143921,124.706073,123.219418,29.155611,14.319704,137.361315,3.823505,92.443854,67.246844,154.829150,138.620527,153.535958,137.895534,78.734114,134.907832,-0.000613,-2.062697,32.000000,-235.691934,137.447544,-0.203663,24.400122,0.659718,608464.274745,0.984609,39.847398,19.238329,2.104169,0.055756,0.010281,176.765213,32.000000,188.082976,178.307622,182.102021,162.871772,32.000000,158.302132,68.063003,60.123056,94.966005,11.698848,38.133038,85.046005,74.104132,38.522934,43.869950,59.551640,36.408671
66.093955,94.995940,139.055449,156.153703,124.659200,123.217848,29.157242,14.332119,137.334179,3.823865,92.512569,67.230345,154.824831,138.630496,153.500570,137.904038,78.762529,134.819854,-0.000614,-2.062705,32.000000,-235.681977,137.509560,-0.203633,24.333587,0.660382,608587.248248,0.983974,39.817271,19.348712,2.102898,0.059814,0.019084,176.796754,32.000000,187.995794,179.122774,182.379345,162.039998,32.000000,158.419715,68.068650,60.130016,95.001157,11.698848,38.104861,85.046005,74.081365,38.522934,43.869859,59.554138,36.492310
66.027715,94.995940,138.953334,156.153703,124.658881,123.228977,29.153001,14.325412,137.354112,3.823924,92.623190,67.248653,154.885987,138.617427,153.435318,137.846808,78.784553,134.832736,-0.000614,-2.063864,32.000000,-235.682128,137.459942,-0.203565,24.341691,0.661603,608650.657383,0.985634,39.916366,19.367601,2.106300,0.051289,0.018022,176.649645,32.000000,188.212925,179.376425,180.725673,161.488907,32.000000,159.383900,68.080187,60.138305,95.026003,11.698848,38.106263,85.046005,74.089362,38.522934,43.886221,59.555387,36.590255
66.091045,95.000085,139.008909,156.170752,124.681990,123.239932,29.129101,14.328979,137.400663,3.824270,92.572428,67.222170,154.794781,138.604029,153.431070,137.910188,78.770802,134.795004,-0.000616,-2.064425,32.000000,-235.681511,137.489126,-0.203469,24.292884,0.662271,608533.459136,0.984063,39.844700,19.296366,2.103906,0.055983,0.012580,175.891681,32.000000,188.973243,179.323128,177.821952,161.598863,32.000000,159.538503,68.066375,60.155430,94.990333,11.698848,38.099810,85.046005,74.080978,38.522934,43.899157,59.551542,36.548729
66.116046,95.003402,138.922211,156.186404,124.646743,123.250774,29.169710,14.328837,137.387119,3.824309,92.571185,67.258251,154.783675,138.566530,153.473736,137.940523,78.778154,134.851505,-0.000617,-2.064132,32.000000,-235.684112,137.540052,-0.203351,24.299362,0.662432,608571.015980,0.985385,39.899967,19.280613,2.104470,0.055034,0.012728,175.462882,32.000000,189.205068,179.082861,176.435101,161.893897,32.000000,158.629953,68.096164,60.146877,95.004403,11.698848,38.098178,85.046005,74.034311,38.522934,43.909528,59.539897,36.647262
66.092936,95.008653,138.982089,156.192273,124.587933,123.263995,29.149549,14.324413,137.314868,3.824481,92.485827,67.224263,154.808353,138.580050,153.512852,137.881664,78.798404,134.819820,-0.000618,-2.064725,32.000000,-235.684766,137.447359,-0.203226,24.290497,0.663255,608630.025282,0.985249,39.851272,19.275995,2.103294,0.048403,0.018251,175.545653,32.000000,189.284663,178.349939,177.483139,162.625043,32.000000,158.266130,68.129960,60.187293,95.023880,11.698848,38.141707,85.046005,74.017693,38.522934,43.909561,59.553037,36.604782
65.990283,95.008653,138.933907,156.192273,124.601296,123.271582,29.153934,14.321844,137.407257,3.824530,92.456292,67.341898,154.841368,138.602440,153.517136,137.921633,78.833885,134.827046,-0.000617,-2.065313,32.000000,-235.686515,137.480033,-0.203360,24.323936,0.662200,608659.385082,0.983561,39.833739,19.296149,2.101188,0.053031,0.014752,176.100492,32.000000,188.732700,178.036371,179.921542,162.932667,32.000000,158.006346,68.115950,60.154676,95.007117,11.698848,38.107295,85.046005,74.081467,38.522934,43.926047,59.557659,36.457754
66.099381,95.013352,139.042737,156.185286,124.680701,123.265686,29.162950,14.333546,137.349988,3.824273,92.477731,67.298696,154.857409,138.517245,153.521842,137.966093,78.761380,134.905187,-0.000617,-2.065283,32.000000,-235.676125,137.429897,-0.203521,24.322703,0.663256,608696.583056,0.984740,39.858263,19.260474,2.102828,0.038714,0.009753,176.739078,32.000000,188.033115,178.364504,181.771157,162.584662,32.000000,157.729806,68.121533,60.143518,95.035501,11.698848,38.137223,85.046005,74.022882,38.522934,43.940837,59.549585,36.626132
66.100607,95.018879,138.933680,156.189199,124.661990,123.266933,29.155040,14.321987,137.276159,3.824442,92.558488,67.264558,154.869987,138.552992,153.526109,137.930087,78.747096,134.930194,-0.000616,-2.066447,32.000000,-235.686700,137.496654,-0.203676,24.350581,0.663601,608703.334884,0.986342,39.943930,19.228511,2.105369,0.047270,0.015813,176.763590,32.000000,187.956983,178.885999,182.490568,162.009977,32.000000,158.732092,68.122059,60.139431,95.042842,11.698848,38.104843,85.046005,74.022955,38.522934,43.958249,59.549004,36.524812
66.057057,95.026342,138.930337,156.195068,124.672464,123.283384,29.141916,14.330692,137.405481,3.824359,92.604580,67.202603,154.900074,138.613898,153.477842,137.859422,78.787275,134.888131,-0.000616,-2.068210,32.000000,-235.679143,137.413012,-0.203281,24.343998,0.662693,608799.226163,0.984206,39.857587,19.339048,2.103541,0.046938,0.004307,176.749468,32.000000,188.114188,179.252495,180.946728,161.665258,32.000000,159.397613,68.117724,60.182077,95.065757,11.698848,38.127756,85.046005,73.994147,38.522934,43.958433,59.563137,36.587541
66.070351,95.026342,139.014507,156.195068,124.613156,123.294313,29.165254,14.332119,137.346600,3.824101,92.625405,67.317087,154.838941,138.588246,153.464704,137.898823,78.790516,134.836668,-0.000614,-2.068802,32.000000,-235.679191,137.492592,-0.203192,24.405787,0.661222,608849.302995,0.984477,39.862092,19.365500,2.101852,0.029984,0.000000,176.059140,32.000000,188.637287,179.537751,178.058694,161.495630,32.000000,159.140243,68.112865,60.194805,95.081837,11.698848,38.136274,85.046005,74.027290,38.522934,43.981997,59.551561,36.618648
66.063274,95.039608,138.992996,156.193111,124.612431,123.305778,29.151829,14.323271,137.318466,3.824266,92.642004,67.237579,154.751452,138.629478,153.459261,137.918659,78.812425,134.905849,-0.000614,-2.068225,32.000000,-235.685416,137.364638,-0.202892,24.382997,0.662135,608867.930724,0.985786,39.905882,19.304854,2.103187,0.052866,0.011969,175.582771,32.000000,189.049332,179.282100,176.393412,161.956773,32.000000,158.891556,68.129346,60.192550,95.043691,11.698848,38.126384,85.046005,73.974705,38.522934,44.023775,59.543172,36.559734
66.104998,95.051493,138.990177,156.188919,124.615768,123.309101,29.139903,14.321559,137.277202,3.824422,92.554705,67.251135,154.809348,138.548160,153.505136,137.839206,78.804406,134.941682,-0.000613,-2.066498,32.000000,-235.687948,137.530816,-0.202922,24.414048,0.660859,608906.639124,0.984866,39.894790,19.276566,2.104038,0.056332,0.010640,175.606663,32.000000,189.173618,178.414078,176.978603,162.702169,32.000000,158.217328,68.138539,60.195954,95.064436,11.698848,38.133549,85.046005,73.992764,38.522934,44.061319,59.546988,36.596198
66.031990,95.051216,138.895046,156.185565,124.636629,123.317661,29.172667,14.323557,137.395241,3.824415,92.499789,67.265478,154.805844,138.581641,153.558065,137.888142,78.803655,134.859448,-0.000612,-2.065931,32.000000,-235.689392,137.433776,-0.202964,24.403164,0.661535,608937.138074,0.985560,39.913961,19.288325,2.103937,0.059330,0.014124,176.043211,32.000000,188.676674,178.241549,179.353706,162.776192,32.000000,158.007838,68.165459,60.197941,95.038305,11.698848,38.138394,85.046005,74.002211,38.522934,44.061820,59.548798,36.513586
66.108589,95.051216,138.980071,156.185565,124.629576,123.316066,29.166908,14.330264,137.369097,3.824361,92.514426,67.318155,154.872255,138.592100,153.543155,137.870565,78.759091,134.926064,-0.000611,-2.066492,32.000000,-235.676620,137.556489,-0.202926,24.438360,0.660095,608970.957984,0.985333,39.891042,19.313779,2.102567,0.049294,0.013461,176.712210,32.000000,188.062615,178.299273,181.672603,162.982229,32.000000,158.113071,68.160733,60.202407,95.068321,11.698848,38.128001,85.046005,73.985856,38.522934,44.061455,59.551522,36.573307
66.099902,95.059784,138.893459,156.194509,124.647772,123.314731,29.151532,14.325412,137.347247,3.824272,92.525155,67.304694,154.854782,138.606008,153.529059,137.865876,78.765962,134.890197,-0.000610,-2.068255,32.000000,-235.689340,137.408710,-0.203180,24.424329,0.660900,609051.674742,0.985495,39.951676,19.274515,2.103451,0.052580,0.024772,176.896094,32.000000,187.931647,178.708216,182.525488,162.319669,32.000000,158.710558,68.119059,60.179227,95.054510,11.698848,38.119400,85.046005,73.959847,38.522934,44.088769,59.545729,36.418649
66.123850,95.058679,138.991736,156.204291,124.656578,123.305731,29.160462,14.329265,137.356494,3.824280,92.565481,67.359065,154.856274,138.562554,153.474114,137.891731,78.779709,134.813409,-0.000610,-2.068838,32.000000,-235.677947,137.408974,-0.203330,24.457059,0.659345,609112.079000,0.984417,39.887772,19.351496,2.102300,0.048952,0.009531,176.797806,32.000000,188.091825,179.231423,181.201108,161.852665,32.000000,159.132516,68.075370,60.183403,95.021650,11.698848,38.132225,85.046005,73.966950,38.522934,44.085894,59.560845,36.571327
66.094354,95.038226,138.920885,156.200937,124.609778,123.301917,29.147657,14.323699,137.334585,3.824577,92.551559,67.192687,154.878004,138.534151,153.439063,137.869216,78.748629,134.924724,-0.000610,-2.068869,32.000000,-235.684332,137.545357,-0.203033,24.439173,0.659301,609106.994274,0.985089,39.903585,19.327172,2.101266,0.051273,0.006957,176.115072,32.000000,188.639410,179.456074,178.475241,161.644697,32.000000,159.198912,68.049364,60.209630,95.002023,11.698848,38.144165,85.046005,73.945137,38.522934,44.086465,59.559970,36.573307
66.110693,95.038226,139.042125,156.200937,124.633773,123.298057,29.169555,14.329122,137.364850,3.824566,92.600964,67.353400,154.813049,138.568447,153.489146,137.839272,78.824634,134.923453,-0.000610,-2.068901,32.000000,-235.681860,137.445542,-0.202812,24.475811,0.658650,609013.417694,0.984320,39.882509,19.276048,2.101991,0.043478,0.012554,175.732390,32.000000,189.170169,179.228252,176.684156,161.791601,32.000000,159.430503,68.051116,60.255898,95.035925,11.698848,38.151632,85.046005,73.962182,38.522934,44.022956,59.556882,36.581525
66.084141,95.024960,138.933777,156.195627,124.676126,123.299394,29.129154,14.327124,137.368245,3.824819,92.445156,67.363910,154.810322,138.602990,153.506111,137.903118,78.817156,134.937780,-0.000609,-2.067723,32.000000,-235.679924,137.431144,-0.202844,24.418297,0.659064,609052.850508,0.985156,39.886653,19.361305,2.101857,0.068648,0.010252,175.613354,32.000000,189.327486,178.469712,176.865162,162.680224,32.000000,158.333609,67.992799,60.253710,94.991096,11.698848,38.164958,85.046005,73.934453,38.522934,43.981806,59.550883,36.607277
66.157798,95.023302,139.083349,156.183050,124.616101,123.303210,29.133800,14.325840,137.383795,3.824831,92.355284,67.357427,154.807297,138.564675,153.532247,137.875431,78.817199,134.785171,-0.000610,-2.067730,32.000000,-235.684159,137.638866,-0.202840,24.437993,0.658588,608842.374674,0.984117,39.873027,19.284683,2.103171,0.051766,0.007867,176.007643,32.000000,188.874039,178.238651,178.853624,162.721842,32.000000,157.886874,67.944134,60.226003,94.983077,11.698848,38.172607,85.046005,73.922004,38.522934,43.976864,59.536790,36.569639
66.098236,94.994558,138.971864,156.181093,124.544632,123.295869,29.163944,14.324270,137.426517,3.824853,92.380048,67.352284,154.856492,138.546956,153.554257,137.963173,78.790385,134.785724,-0.000609,-2.067133,32.000000,-235.686712,137.553433,-0.202531,24.384911,0.659818,608859.383597,0.985897,39.881904,19.299130,2.102377,0.055225,0.000641,176.680450,32.000000,188.269828,178.115811,181.467241,162.905599,32.000000,158.268271,67.924628,60.234863,95.019635,11.698848,38.142282,85.046005,73.915871,38.522934,43.977091,59.552722,36.471033
66.176879,94.994558,139.098507,156.181093,124.538298,123.280907,29.130257,14.318990,137.481382,3.824726,92.437593,67.423999,154.841328,138.554237,153.564065,137.901014,78.774109,134.917239,-0.000609,-2.065382,32.000000,-235.692484,137.537058,-0.202785,24.374578,0.659184,608833.523065,0.984556,39.818836,19.224810,2.102297,0.045851,0.001621,176.896035,32.000000,188.004337,178.574969,182.474465,162.554051,32.000000,158.596183,67.911273,60.205012,95.033485,11.698848,38.180433,85.046005,73.898534,38.522934,43.887260,59.538747,36.647555
66.145830,94.992347,138.997719,156.182211,124.539879,123.274034,29.132848,14.325412,137.424717,3.824584,92.479128,67.218115,154.864791,138.619221,153.456508,137.917214,78.747205,134.895583,-0.000609,-2.064221,32.000000,-235.678522,137.503342,-0.202813,24.320211,0.660690,608846.045027,0.984387,39.839748,19.251893,2.102505,0.052933,0.011301,176.933597,32.000000,188.048084,179.329509,181.594234,161.776266,32.000000,158.845365,67.915039,60.217628,95.046980,11.698848,38.161722,85.046005,73.897836,38.522934,43.880287,59.558554,36.434643
66.196223,94.974382,139.125885,156.166839,124.565955,123.272754,29.176371,14.326696,137.425347,3.824672,92.501685,67.391908,154.860651,138.638939,153.431527,137.975541,78.803541,134.864709,-0.000609,-2.063080,32.000000,-235.682647,137.484885,-0.203116,24.347539,0.660534,608772.088253,0.984114,39.774191,19.332183,2.101920,0.044310,0.001764,176.313134,32.000000,188.559533,179.334148,178.951115,161.574384,32.000000,159.602434,67.915893,60.213453,95.038194,11.698848,38.190291,85.046005,73.877232,38.522934,43.824044,59.535373,36.613293
66.108111,94.966091,138.980183,156.152306,124.579742,123.274084,29.173419,14.328409,137.456315,3.824622,92.505442,67.409864,154.784411,138.682085,153.472579,138.007405,78.801636,135.013502,-0.000609,-2.063095,32.000000,-235.681918,137.570787,-0.203087,24.339671,0.661785,608815.558288,0.984475,39.797855,19.348550,2.101383,0.055908,0.007496,175.691623,32.000000,189.254173,179.252840,176.770257,161.867308,32.000000,159.033842,67.914383,60.227042,95.079856,11.698848,38.143924,85.046005,73.875589,38.522934,43.823794,59.549132,36.621510
66.185931,94.966091,139.123830,156.152306,124.588800,123.298214,29.139267,14.319846,137.393001,3.824480,92.418937,67.389931,154.778779,138.635514,153.488150,137.950927,78.796085,134.934746,-0.000610,-2.063137,32.000000,-235.686874,137.446056,-0.203127,24.323070,0.661081,608616.392393,0.982127,39.737899,19.277188,2.101719,0.066401,0.014421,175.647331,32.000000,189.216757,178.765120,176.672797,162.303151,32.000000,158.279478,67.886973,60.233804,95.051431,11.698848,38.197859,85.046005,73.858910,38.522934,43.797567,59.536190,36.573821
66.149754,94.948955,139.090952,156.140567,124.578021,123.319819,29.167918,14.325697,137.473706,3.824233,92.337916,67.334543,154.782440,138.686878,153.511894,137.951399,78.820785,134.956431,-0.000608,-2.064921,32.000000,-235.683646,137.607886,-0.203344,24.359970,0.661665,608663.465670,0.983661,39.803044,19.351483,2.102317,0.055606,0.012062,175.834152,32.000000,189.143207,178.172279,178.534528,162.739279,32.000000,158.195426,67.915127,60.249623,95.059154,11.698848,38.170283,85.046005,73.873784,38.522934,43.743605,59.544038,36.527306
66.148177,94.937624,139.084687,156.140008,124.626437,123.336298,29.157433,14.324841,137.404206,3.824273,92.336733,67.330438,154.798181,138.624686,153.518950,137.926585,78.790013,134.967492,-0.000609,-2.065527,32.000000,-235.686469,137.452845,-0.203240,24.388058,0.662008,608752.967632,0.983729,39.738181,19.318725,2.102015,0.056768,0.014579,176.505722,32.000000,188.385088,178.098705,181.045059,162.950520,32.000000,157.892706,67.889182,60.233095,95.039424,11.698848,38.186495,85.046005,73.862524,38.522934,43.707680,59.535570,36.600967
66.030625,94.932925,139.074906,156.138331,124.602591,123.337313,29.186206,14.326125,137.444225,3.824109,92.416465,67.234747,154.793185,138.593345,153.516218,137.839535,78.753316,134.972204,-0.000609,-2.064944,32.000000,-235.680759,137.488393,-0.202999,24.417930,0.661423,608791.491270,0.983486,39.751192,19.304574,2.102668,0.131669,0.009397,176.920228,32.000000,188.055870,178.509436,182.268498,162.516399,32.000000,158.082758,67.895333,60.216633,95.040483,11.698848,38.153922,85.046005,73.869010,38.522934,43.707073,59.554060,36.582845
66.128773,94.932925,139.117296,156.138331,124.658420,123.336072,29.155172,14.323271,137.427806,3.823880,92.520083,67.334067,154.832193,138.554603,153.448852,137.931860,78.784588,134.909114,-0.000608,-2.064352,32.000000,-235.688694,137.472160,-0.202964,24.412553,0.660709,608929.515967,0.983969,39.741175,19.340727,2.102623,0.059209,0.010102,176.855880,32.000000,188.051455,179.091357,181.928499,161.830802,32.000000,159.363253,67.862537,60.230134,95.059089,11.698848,38.199936,85.046005,73.863427,38.522934,43.691745,59.545523,36.609478
66.091110,94.968302,138.982877,156.157616,124.614201,123.330009,29.161082,14.326553,137.421609,3.823909,92.564081,67.274485,154.852032,138.728026,153.402435,137.938402,78.810713,134.971326,-0.000608,-2.064936,32.000000,-235.677544,137.502689,-0.202630,24.469438,0.661587,609077.632320,0.984926,39.834524,19.379717,2.106218,0.042544,0.017448,176.419595,32.000000,188.536793,179.334478,179.510620,161.708827,32.000000,159.121610,67.879788,60.248383,95.056924,11.698848,38.155360,85.046005,73.868728,38.522934,43.801817,59.553302,36.352472
66.107418,94.980739,139.019105,156.187522,124.522926,123.321344,29.153250,14.322700,137.365292,3.824000,92.607825,67.312379,154.761800,138.564635,153.425305,137.990125,78.807018,134.953108,-0.000608,-2.065528,32.000000,-235.685003,137.441894,-0.202430,24.444156,0.660531,608942.800256,0.984350,39.752651,19.317752,2.103733,0.040913,0.004338,175.751695,32.000000,189.038407,179.495229,176.961770,161.627809,32.000000,159.156752,67.881606,60.263651,95.064179,11.698848,38.165261,85.046005,73.862821,38.522934,43.840395,59.555436,36.554892
66.070802,94.995387,138.942781,156.199819,124.550684,123.327474,29.149911,14.325555,137.385798,3.824066,92.573017,67.346746,154.763014,138.582823,153.456069,137.919639,78.812875,134.954493,-0.000609,-2.064348,32.000000,-235.684936,137.471669,-0.202102,24.449558,0.658724,608929.583524,0.984808,39.819434,19.321894,2.102898,0.048500,0.017603,175.595407,32.000000,189.288629,178.785600,176.460050,162.298431,32.000000,158.659857,67.891678,60.260382,95.061868,11.698848,38.199081,85.046005,73.853588,38.522934,43.840207,59.546870,36.632295
66.141283,94.995387,139.037178,156.199819,124.573949,123.348844,29.156212,14.322700,137.402229,3.823952,92.465878,67.339831,154.787932,138.600360,153.508682,137.864957,78.800990,134.819087,-0.000608,-2.064355,32.000000,-235.682053,137.586453,-0.202114,24.402955,0.659365,608906.841093,0.984766,39.818270,19.316726,2.102927,0.045330,0.011760,175.796649,32.000000,189.146636,178.083683,178.449290,162.806210,32.000000,158.086628,67.886226,60.254880,95.028031,11.698848,38.175823,85.046005,73.832888,38.522934,43.885914,59.541196,36.562009
66.060923,95.004231,138.968949,156.200378,124.551301,123.348863,29.193605,14.325412,137.422102,3.823970,92.471224,67.299496,154.820033,138.575503,153.484021,138.026573,78.781412,134.880565,-0.000607,-2.063788,32.000000,-235.685734,137.563222,-0.202079,24.391704,0.659331,608967.197662,0.985566,39.863459,19.311542,2.102938,0.053382,0.013053,176.429830,32.000000,188.393007,178.210959,180.435277,162.761278,32.000000,157.840155,67.887014,60.253576,95.047507,11.698848,38.180841,85.046005,73.861780,38.522934,43.913550,59.538953,36.553718
66.137939,95.022196,139.115397,156.198981,124.501186,123.333593,29.150899,14.329978,137.419477,3.823713,92.480852,67.319657,154.851594,138.602744,153.532684,137.934330,78.762109,134.819672,-0.000605,-2.064365,32.000000,-235.674447,137.563709,-0.201666,24.330990,0.660266,609061.517701,0.984365,39.804686,19.257532,2.102124,0.047126,0.012284,176.803039,32.000000,187.953514,178.442755,182.462780,162.691506,32.000000,158.517910,67.925063,60.239500,95.062417,11.698848,38.203546,85.046005,73.829472,38.522934,43.969761,59.555879,36.477857
66.073693,95.035462,138.969212,156.187242,124.479044,123.315901,29.157400,14.321987,137.411322,3.823700,92.550922,67.345940,154.808230,138.622974,153.425603,138.012717,78.749621,134.867019,-0.000605,-2.064269,32.000000,-235.685717,137.416870,-0.201847,24.333613,0.661349,609167.259081,0.984446,39.880546,19.307035,2.103648,0.055832,0.016869,177.042369,32.000000,187.966718,179.041001,182.108514,162.015450,32.000000,158.968866,67.888174,60.253907,95.045723,11.698848,38.151596,85.046005,73.875643,38.522934,43.969977,59.543576,36.584679
66.081679,95.035462,139.016771,156.187242,124.444971,123.307754,29.196798,14.326268,137.409556,3.823785,92.636825,67.373449,154.844650,138.533620,153.410571,137.898024,78.798504,134.782334,-0.000605,-2.064160,32.000000,-235.679961,137.451662,-0.201820,24.299729,0.662746,609125.963141,0.984544,39.834281,19.296697,2.103413,0.047253,0.015852,176.494866,32.000000,188.327380,179.341165,179.959927,161.699476,32.000000,159.255329,67.951117,60.280907,95.046148,11.698848,38.169175,85.046005,73.847774,38.522934,44.011758,59.548572,36.394951
66.157007,95.045136,138.968644,156.189199,124.440050,123.309799,29.152495,14.324984,137.387679,3.823770,92.626285,67.391658,154.784368,138.561535,153.452838,137.913690,78.806196,134.867731,-0.000605,-2.063556,32.000000,-235.680098,137.488883,-0.201565,24.369516,0.662606,609125.638602,0.985272,39.901123,19.332233,2.103246,0.046784,0.009790,175.852110,32.000000,188.896631,179.407577,177.389046,161.666736,32.000000,159.384036,67.989207,60.286186,95.033948,11.698848,38.169765,85.046005,73.851858,38.522934,44.042379,59.558229,36.599940
66.167112,95.056468,139.037363,156.186404,124.424706,123.314427,29.151821,14.326696,137.357357,3.823843,92.646029,67.301105,154.741898,138.579724,153.452720,137.901712,78.815312,134.868790,-0.000607,-2.061821,32.000000,-235.680352,137.524043,-0.201527,24.336891,0.663681,608962.056847,0.983746,39.894463,19.242124,2.103711,0.037490,0.002810,175.618361,32.000000,189.192743,178.843589,176.487432,162.161378,32.000000,158.780769,68.011122,60.276401,95.045719,11.698848,38.177781,85.046005,73.794916,38.522934,44.078248,59.560452,36.559148
66.092389,95.062272,138.921805,156.183329,124.420031,123.311168,29.161743,14.324128,137.298076,3.823887,92.507090,67.326638,154.768646,138.542572,153.462090,137.847316,78.813998,134.835206,-0.000606,-2.060072,32.000000,-235.684068,137.459800,-0.201509,24.379902,0.660379,608930.741159,0.984044,39.841329,19.276003,2.100588,0.041730,0.015230,175.633481,32.000000,189.225769,178.242383,177.693633,162.871217,32.000000,158.007180,67.996038,60.283846,95.011778,11.698848,38.160330,85.046005,73.846897,38.522934,44.078798,59.548847,36.606249
66.102416,95.062272,138.958046,156.183329,124.420784,123.296813,29.156855,14.325697,137.337236,3.823888,92.492684,67.275903,154.821347,138.572363,153.496323,137.904787,78.810757,134.855385,-0.000605,-2.058327,32.000000,-235.683810,137.521086,-0.201784,24.398732,0.661598,608945.118653,0.983965,39.844238,19.267404,2.101306,0.040042,0.010603,176.304828,32.000000,188.369864,178.280385,180.403844,162.782591,32.000000,158.080240,67.969989,60.262172,95.026333,11.698848,38.153127,85.046005,73.811606,38.522934,44.097532,59.564612,36.410872
66.190279,95.066141,138.990067,156.171870,124.418522,123.302954,29.146566,14.326982,137.288836,3.823872,92.475950,67.354508,154.845785,138.490289,153.509819,137.884396,78.784605,134.766234,-0.000604,-2.057748,32.000000,-235.682197,137.383522,-0.201971,24.432669,0.660784,608981.146675,0.984846,39.912338,19.252371,2.101933,0.055813,0.013996,176.775566,32.000000,188.014550,178.251137,182.086993,162.751402,32.000000,158.297308,67.993959,60.254040,95.026457,11.698848,38.137719,85.046005,73.803937,38.522934,44.110248,59.554276,36.583065
66.111675,95.036568,138.921364,156.164603,124.446482,123.281959,29.154406,14.326268,137.362159,3.823781,92.544116,67.368089,154.824370,138.659880,153.487229,137.996300,78.790288,134.830654,-0.000605,-2.059512,32.000000,-235.682911,137.480541,-0.202097,24.454095,0.660290,608913.092062,0.984731,39.903976,19.265434,2.102163,0.046914,0.000188,176.888041,32.000000,187.987798,179.032337,182.259722,162.100892,32.000000,158.798815,68.019482,60.263009,95.064282,11.698848,38.185287,85.046005,73.782570,38.522934,44.018546,59.551837,36.533616
66.129869,95.011694,139.016828,156.174106,124.456271,123.271784,29.156240,14.331120,137.376817,3.823776,92.568325,67.365956,154.856810,138.568977,153.397372,137.946717,78.784671,134.892313,-0.000606,-2.059512,32.000000,-235.680518,137.451782,-0.202245,24.452863,0.658309,608963.935244,0.983695,39.834608,19.248182,2.099856,0.057249,0.014371,176.635312,32.000000,188.095410,179.388670,180.554588,161.588900,32.000000,159.313178,67.994857,60.246131,95.026521,11.698848,38.141017,85.046005,73.787076,38.522934,44.018783,59.549998,36.630534
66.127538,95.011694,139.063463,156.174106,124.433775,123.262234,29.148683,14.327838,137.432046,3.823832,92.572530,67.253516,154.819018,138.634045,153.431487,137.907254,78.818946,134.858505,-0.000606,-2.059486,32.000000,-235.680522,137.458126,-0.202236,24.435527,0.658296,608840.510420,0.984480,39.870550,19.273865,2.101314,0.057565,0.015971,175.978841,32.000000,188.857929,179.319785,177.834876,161.631149,32.000000,159.575749,68.049364,60.282675,95.047674,11.698848,38.191640,85.046005,73.777623,38.522934,43.941205,59.550440,36.417035
66.158048,95.019156,139.069527,156.189199,124.417530,123.260749,29.159462,14.328123,137.426447,3.823919,92.576099,67.334695,154.772408,138.657331,153.500329,137.940950,78.835326,134.798065,-0.000605,-2.058937,32.000000,-235.676630,137.583228,-0.201973,24.436445,0.658581,608754.022468,0.983977,39.830507,19.309493,2.102179,0.054216,0.010109,175.576387,32.000000,189.235863,179.068514,176.188872,162.141043,32.000000,158.724200,68.047174,60.288861,95.064158,11.698848,38.173435,85.046005,73.799903,38.522934,43.964674,59.550883,36.622170
66.132873,94.998427,138.911967,156.187242,124.414884,123.258712,29.155332,14.328551,137.343196,3.823853,92.449925,67.403672,154.770359,138.666731,153.520247,137.921658,78.815465,134.848935,-0.000606,-2.056622,32.000000,-235.679480,137.448397,-0.201882,24.452837,0.659324,608625.404078,0.984194,39.832451,19.258764,2.102958,0.044788,0.004560,175.808601,32.000000,189.041355,178.425379,177.706968,162.438544,32.000000,158.194552,68.091501,60.279031,95.014025,11.698848,38.202767,85.046005,73.789683,38.522934,43.900045,59.545739,36.612339
66.174339,94.994834,139.081885,156.193670,124.392864,123.257685,29.152557,14.327695,137.415723,3.824027,92.391471,67.405577,154.828652,138.670279,153.503262,137.940685,78.834094,134.900642,-0.000605,-2.056076,32.000000,-235.682304,137.490615,-0.201856,24.402509,0.658891,608573.259233,0.983336,39.814479,19.212962,2.102080,0.057273,0.019959,176.226250,32.000000,188.649139,178.161246,179.921079,162.914188,32.000000,158.180409,68.130660,60.262306,95.021028,11.698848,38.204529,85.046005,73.731685,38.522934,43.888796,59.548818,36.563990
66.142592,94.984332,139.033365,156.180814,124.396209,123.252622,29.148814,14.327124,137.395539,3.823825,92.334892,67.296173,154.854679,138.633984,153.538047,137.947611,78.764315,134.978753,-0.000604,-2.056064,32.000000,-235.682219,137.393291,-0.201774,24.404922,0.657771,608591.440613,0.983821,39.814735,19.257587,2.100498,0.092601,0.004235,176.745797,32.000000,187.966273,178.276723,181.859042,162.819023,32.000000,158.091961,68.134333,60.252161,95.015809,11.698848,38.210682,85.046005,73.731351,38.522934,43.888746,59.544756,36.581304
66.175169,94.984332,139.109632,156.180814,124.431628,123.244977,29.153365,14.327410,137.402689,3.823842,92.371208,67.355099,154.849867,138.646667,153.519590,137.975766,78.794481,134.853833,-0.000603,-2.056046,32.000000,-235.678983,137.621346,-0.201924,24.374132,0.659592,608514.728301,0.983218,39.776582,19.264122,2.101750,0.044318,0.013143,176.898854,32.000000,187.835796,178.987673,182.574226,161.817025,32.000000,158.789433,68.124882,60.254794,95.047438,11.698848,38.216513,85.046005,73.718088,38.522934,43.855790,59.556223,36.477416
66.135338,94.963603,139.047855,156.175224,124.450026,123.242391,29.153170,14.322558,137.387214,3.823924,92.479332,67.311424,154.858383,138.726640,153.431906,137.960972,78.778210,135.009773,-0.000602,-2.056052,32.000000,-235.689572,137.569505,-0.201490,24.355564,0.659643,608658.313112,0.983799,39.792538,19.371904,2.102025,0.053013,0.018522,176.785719,32.000000,188.067689,179.302373,180.955966,161.703217,32.000000,159.385586,68.097651,60.254174,95.058069,11.698848,38.229333,85.046005,73.702767,38.522934,43.790760,59.559951,36.622610
66.153787,94.951719,139.138746,156.164883,124.521623,123.244665,29.161855,14.328123,137.464528,3.823938,92.414667,67.332096,154.797583,138.747540,153.411527,137.951706,78.764617,134.928821,-0.000601,-2.056059,32.000000,-235.679745,137.637397,-0.201369,24.332616,0.660441,608528.706059,0.983050,39.765390,19.280954,2.102142,0.058068,0.009873,175.960569,32.000000,188.702954,179.374307,178.072512,161.551372,32.000000,159.434824,68.104807,60.247123,95.036260,11.698848,38.232840,85.046005,73.710771,38.522934,43.753248,59.543949,36.565384
66.088000,94.950337,139.033338,156.156777,124.581077,123.244111,29.155590,14.332262,137.415877,3.824116,92.438093,67.388702,154.747092,138.713344,153.498834,138.072375,78.827586,134.895740,-0.000603,-2.056079,32.000000,-235.676426,137.623751,-0.201644,24.338045,0.661087,608544.709612,0.983638,39.777857,19.373095,2.102474,0.050892,0.010527,175.656863,32.000000,189.082997,179.268800,176.476358,161.723912,32.000000,158.967259,68.115402,60.242286,95.058977,11.698848,38.222669,85.046005,73.742274,38.522934,43.752779,59.553607,36.490622
66.173152,94.950337,139.158703,156.156777,124.561002,123.248904,29.158590,14.328409,137.456805,3.824173,92.358106,67.258148,154.803117,138.737711,153.511773,137.976928,78.836509,134.932861,-0.000604,-2.056076,32.000000,-235.681590,137.494755,-0.201683,24.287586,0.662012,608557.378642,0.983032,39.750595,19.347311,2.103262,0.050432,0.007263,175.666771,32.000000,189.141182,178.431214,177.570769,162.539054,32.000000,158.264578,68.096754,60.239834,95.048793,11.698848,38.245453,85.046005,73.687674,38.522934,43.747979,59.545916,36.609844
66.105311,94.944533,139.078372,156.152585,124.542534,123.257787,29.153427,14.325412,137.450376,3.824226,92.287009,67.311354,154.796228,138.685124,153.482902,137.964967,78.846319,134.946351,-0.000605,-2.056077,32.000000,-235.681309,137.537443,-0.201924,24.334216,0.662154,608435.666979,0.984315,39.804063,19.268245,2.103761,0.056886,0.008714,176.040215,32.000000,188.815161,178.205803,179.731170,162.861106,32.000000,158.056963,68.085849,60.233445,95.040286,11.698848,38.205528,85.046005,73.712067,38.522934,43.729331,59.545926,36.616594
66.127397,94.944257,139.091354,156.140567,124.487606,123.261614,29.157037,14.323271,137.385312,3.823942,92.364256,67.269904,154.820749,138.712999,153.486253,138.058006,78.791476,134.933437,-0.000604,-2.057225,32.000000,-235.685252,137.393517,-0.201939,24.309328,0.663107,608393.060339,0.982855,39.733075,19.277385,2.102948,0.043840,0.011523,176.718086,32.000000,188.052129,178.332310,181.838179,162.581249,32.000000,158.086070,68.070398,60.190559,95.034814,11.698848,38.223128,85.046005,73.698453,38.522934,43.727927,59.547834,36.591136
66.063336,94.932649,139.204806,156.138611,124.470507,123.257728,29.162504,14.324841,137.422511,3.823903,92.425799,67.225016,154.811473,138.717994,153.459157,137.977271,78.753010,134.912316,-0.000605,-2.058251,32.000000,-235.685813,137.559061,-0.201935,24.375443,0.662365,608439.842349,0.984198,39.783823,19.274137,2.103891,0.053460,0.017868,176.825561,32.000000,187.917589,178.732836,182.645007,162.299633,32.000000,158.634690,68.059365,60.195795,95.043408,11.698848,38.208720,85.046005,73.708810,38.522934,43.727385,59.552938,36.599500
66.128953,94.932649,139.001027,156.138611,124.479517,123.248842,29.149140,14.331548,137.437554,3.823953,92.502103,67.331460,154.829305,138.703169,153.416411,138.002721,78.785081,134.926206,-0.000605,-2.058210,32.000000,-235.677467,137.538521,-0.201850,24.304187,0.662817,608578.274841,0.983744,39.765131,19.322697,2.103385,0.051474,0.013371,176.819308,32.000000,188.063753,179.293234,181.248796,161.775430,32.000000,159.337490,68.057351,60.205937,95.037404,11.698848,38.190283,85.046005,73.691000,38.522934,43.690474,59.549309,36.590769
66.093746,94.933754,139.106150,156.160970,124.459168,123.237383,29.152773,14.327124,137.396847,3.823991,92.547429,67.240944,154.819474,138.652254,153.394439,137.969939,78.822829,134.932066,-0.000607,-2.056431,32.000000,-235.680252,137.446318,-0.201739,24.333324,0.662657,608666.731494,0.984552,39.806951,19.350886,2.107142,0.051630,0.016584,176.010129,32.000000,188.655167,179.535846,178.647106,161.597380,32.000000,159.282143,68.081057,60.238263,95.072446,11.698848,38.217571,85.046005,73.724007,38.522934,43.693279,59.545425,36.456947
66.084884,94.934307,139.014132,156.196465,124.406294,123.228113,29.173232,14.329408,137.376412,3.824082,92.579664,67.308203,154.769463,138.705596,153.443968,138.002699,78.844721,134.872971,-0.000607,-2.055832,32.000000,-235.678788,137.564933,-0.201630,24.344733,0.662261,608510.662848,0.983854,39.752225,19.325574,2.101969,0.059181,0.014495,175.654171,32.000000,189.023920,179.305574,176.615795,161.859341,32.000000,159.060125,68.075128,60.240674,95.083457,11.698848,38.198223,85.046005,73.703276,38.522934,43.694362,59.550421,36.573454
66.102316,94.958628,139.075246,156.228328,124.449532,123.235523,29.148630,14.327695,137.423568,3.824433,92.537524,67.314937,154.795632,138.689039,153.487608,138.008321,78.817212,134.939983,-0.000605,-2.057577,32.000000,-235.679517,137.538747,-0.201790,24.400437,0.662601,608383.815460,0.984221,39.782689,19.290678,2.104679,0.042804,0.007652,175.577456,32.000000,189.230428,178.481441,177.036805,162.472956,32.000000,158.594275,68.048595,60.222288,95.055243,11.698848,38.189472,85.046005,73.712004,38.522934,43.693723,59.540733,36.597739
66.116509,94.958628,138.971665,156.228328,124.442492,123.245390,29.153519,14.327267,137.290755,3.824542,92.448913,67.316133,154.804091,138.623360,153.522597,137.986868,78.859182,134.957185,-0.000605,-2.058155,32.000000,-235.679453,137.497040,-0.202200,24.378276,0.661783,608290.091172,0.983604,39.790632,19.240029,2.103569,0.059332,0.009710,175.955871,32.000000,188.880082,178.275067,179.334380,162.768938,32.000000,157.934196,68.032113,60.234618,95.076292,11.698848,38.188873,85.046005,73.672260,38.522934,43.769286,59.551886,36.487981
66.073361,94.977422,139.111737,156.232520,124.520196,123.247535,29.136305,14.328409,137.372145,3.824428,92.440603,67.327021,154.843654,138.638041,153.511851,137.982306,78.809625,134.830509,-0.000606,-2.058148,32.000000,-235.678803,137.503566,-0.202417,24.428761,0.660491,608424.769188,0.984266,39.800415,19.300147,2.103939,0.048903,0.004013,176.641893,32.000000,187.998120,178.337693,181.571608,162.712432,32.000000,158.021064,68.007004,60.174428,95.040136,11.698848,38.200178,85.046005,73.704473,38.522934,43.827706,59.557472,36.599866
66.107980,95.018327,139.014519,156.217148,124.557615,123.249665,29.155812,14.325983,137.416135,3.824528,92.489447,67.301529,154.839855,138.624359,153.514106,137.959671,78.815657,135.025114,-0.000605,-2.059315,32.000000,-235.685655,137.466060,-0.202656,24.378381,0.660267,608365.064394,0.983947,39.788580,19.266545,2.101921,0.039266,0.010057,176.890553,32.000000,188.071231,178.549327,182.441552,162.547526,32.000000,158.834136,68.008649,60.197079,95.078303,11.698848,38.208872,85.046005,73.665362,38.522934,43.955379,59.530417,36.610505
66.103178,95.032146,139.108033,156.190596,124.558150,123.248341,29.174682,14.327410,137.330613,3.824714,92.579348,67.262834,154.846939,138.687122,153.472338,137.923613,78.823048,134.908192,-0.000604,-2.059353,32.000000,-235.679147,137.427514,-0.202802,24.416513,0.660487,608546.892687,0.985301,39.843360,19.254457,2.105413,0.055911,0.013570,176.924607,32.000000,188.069653,179.395568,181.466308,161.744670,32.000000,158.964346,68.037237,60.188991,95.101277,11.698848,38.225095,85.046005,73.667144,38.522934,43.955557,59.547421,36.570813
66.092356,95.032146,139.020802,156.190596,124.580894,123.236860,29.173432,14.331405,137.367787,3.824512,92.585009,67.222972,154.823433,138.703352,153.431363,137.951240,78.856758,134.979280,-0.000604,-2.059349,32.000000,-235.681380,137.407362,-0.202717,24.433403,0.660792,608595.619923,0.984190,39.855390,19.343109,2.102840,0.045395,0.008871,176.283733,32.000000,188.381612,179.392531,179.146932,161.560895,32.000000,159.244445,68.055051,60.213271,95.097693,11.698848,38.209587,85.046005,73.668376,38.522934,43.999032,59.544097,36.542933
66.152018,95.014181,139.082217,156.178298,124.640102,123.222874,29.156827,14.330977,137.403478,3.824564,92.605690,67.280046,154.771949,138.655291,153.443428,137.875190,78.860261,134.923513,-0.000605,-2.059923,32.000000,-235.677382,137.513313,-0.202848,24.472139,0.660453,608594.475112,0.983656,39.873214,19.278844,2.104408,0.060083,0.012226,175.720449,32.000000,189.091009,179.209667,176.872466,161.958982,32.000000,159.358851,68.039600,60.200613,95.087025,11.698848,38.168750,85.046005,73.712734,38.522934,43.943117,59.536937,36.593483
66.060551,95.019709,139.070976,156.180534,124.623939,123.223778,29.174788,14.325269,137.307716,3.825008,92.554632,67.156246,154.736761,138.629192,153.455909,137.941681,78.859348,134.910949,-0.000606,-2.059333,32.000000,-235.684730,137.407589,-0.203192,24.459341,0.659536,608463.594122,0.983784,39.882240,19.279717,2.103432,0.048384,0.008228,175.666262,32.000000,189.186982,178.643780,176.919944,162.325160,32.000000,158.350569,68.049559,60.185897,95.070006,11.698848,38.231636,85.046005,73.673775,38.522934,43.960538,59.548572,36.635156
66.119008,95.027447,139.066850,156.184168,124.641214,123.228871,29.146684,14.326553,137.312923,3.825084,92.480536,67.206749,154.756445,138.560495,153.519188,137.856098,78.880855,134.853956,-0.000605,-2.058156,32.000000,-235.679839,137.365147,-0.203268,24.459367,0.657890,608324.014950,0.983210,39.814530,19.249084,2.102464,0.057460,0.015350,175.860944,32.000000,188.915415,178.220921,179.002893,162.750001,32.000000,157.920446,68.072456,60.187598,95.023807,11.698848,38.209153,85.046005,73.683153,38.522934,43.960730,59.554886,36.624224
66.082087,95.027447,138.976001,156.184168,124.712851,123.218777,29.161729,14.324841,137.379691,3.825085,92.479392,67.151595,154.822639,138.587493,153.491935,137.918110,78.850124,134.837062,-0.000606,-2.056974,32.000000,-235.683355,137.482703,-0.203610,24.464087,0.659531,608388.144867,0.984126,39.896333,19.243884,2.105205,0.060774,0.010711,176.604735,32.000000,188.300548,178.086558,181.487837,163.025606,32.000000,158.192090,68.074973,60.156972,95.029913,11.698848,38.199827,85.046005,73.652753,38.522934,43.985168,59.557049,36.453645
66.120289,95.039885,139.071648,156.193111,124.719739,123.214133,29.169625,14.322130,137.342494,3.824939,92.498572,67.293290,154.831574,138.594080,153.520962,137.929089,78.828276,134.826352,-0.000607,-2.056388,32.000000,-235.689672,137.393844,-0.204030,24.445047,0.658680,608342.232680,0.984174,39.855315,19.194642,2.103281,0.048803,0.013326,176.981509,32.000000,187.984917,178.551312,182.380563,162.460965,32.000000,158.396843,68.115575,60.155137,95.060864,11.698848,38.194306,85.046005,73.669351,38.522934,44.024362,59.552997,36.563843
66.055088,95.053427,138.914048,156.198701,124.702262,123.214127,29.118571,14.330264,137.314182,3.825028,92.598611,67.191617,154.882080,138.623094,153.486710,137.869098,78.866979,134.973567,-0.000606,-2.058140,32.000000,-235.679899,137.482905,-0.204153,24.391887,0.659020,608415.601822,0.983292,39.866685,19.233783,2.103313,0.061968,0.006384,177.012697,32.000000,187.882961,179.295996,181.933308,161.611835,32.000000,159.137728,68.102923,60.191485,95.044445,11.698848,38.176323,85.046005,73.659681,38.522934,44.067093,59.542366,36.627012
66.075647,95.055915,139.020918,156.204012,124.689002,123.204713,29.175279,14.328694,137.283520,3.824893,92.625857,67.275002,154.845705,138.567856,153.407081,137.852860,78.843943,134.838956,-0.000608,-2.059325,32.000000,-235.682780,137.452782,-0.204015,24.369543,0.660438,608381.815965,0.986122,39.934611,19.266717,2.103003,0.048365,0.023302,176.380316,32.000000,188.606822,179.224519,179.564256,161.887333,32.000000,159.365708,68.098679,60.158232,95.006512,11.698848,38.228462,85.046005,73.682879,38.522934,44.067613,59.546025,36.597592
66.032784,95.055638,138.992109,156.214353,124.685043,123.203843,29.104242,14.320417,137.314468,3.824905,92.670251,67.242846,154.799654,138.599056,153.476864,137.874898,78.874993,134.823007,-0.000609,-2.059309,32.000000,-235.688270,137.444669,-0.203723,24.367261,0.660438,608381.815965,0.986122,39.934611,19.266717,2.103003,0.061480,0.016448,175.851578,32.000000,189.040374,179.397513,177.094776,161.574980,32.000000,159.273247,68.134116,60.197786,95.033369,11.698848,38.189869,85.046005,73.663658,38.522934,44.075926,59.554571,36.419603
66.143109,95.055638,138.993628,156.214353,124.701365,123.197951,29.154893,14.327838,137.217126,3.825018,92.585432,67.289739,154.796866,138.573525,153.481269,137.800829,78.855959,134.765784,-0.000609,-2.058715,32.000000,-235.681833,137.398736,-0.203723,24.358764,0.661380,608381.169995,0.983798,39.919946,19.224250,2.103966,0.054616,0.006692,175.720642,32.000000,189.133634,178.727741,176.761219,162.250533,32.000000,158.510053,68.116079,60.163203,94.997348,11.698848,38.210548,85.046005,73.603452,38.522934,44.075604,59.532502,36.626279
66.049035,95.049834,139.002566,156.214353,124.672598,123.205135,29.158497,14.323129,137.329437,3.825002,92.485032,67.326939,154.818380,138.520040,153.511911,137.918191,78.880116,134.812006,-0.000609,-2.057523,32.000000,-235.680805,137.379506,-0.203718,24.358816,0.661883,608324.772595,0.986898,39.955434,19.185437,2.104895,0.065679,0.013213,175.898440,32.000000,189.076102,178.189147,178.492258,162.860711,32.000000,158.057697,68.115203,60.218996,95.006958,11.698848,38.168075,85.046005,73.644294,38.522934,44.057979,59.546034,36.607130
66.107573,95.034081,138.945622,156.217427,124.675920,123.213007,29.182955,14.322986,137.277158,3.824719,92.441684,67.172318,154.869067,138.541920,153.514582,137.944287,78.848503,134.808762,-0.000608,-2.059274,32.000000,-235.683079,137.422927,-0.203673,24.289029,0.660452,608281.436031,0.983324,39.863414,19.176609,2.101408,0.059533,0.009991,176.475527,32.000000,188.393588,178.132798,181.105235,162.825286,32.000000,158.206060,68.084866,60.191310,95.008974,11.698848,38.198278,85.046005,73.605651,38.522934,44.009207,59.546713,36.420777
66.063006,95.023578,139.040702,156.225253,124.698998,123.197982,29.140020,14.326839,137.279867,3.824769,92.448336,67.348680,154.886082,138.619506,153.553976,137.940969,78.818356,134.857017,-0.000608,-2.058921,32.000000,-235.681685,137.460227,-0.203620,24.336288,0.661937,608300.200902,0.984790,39.936069,19.174959,2.104536,0.051643,0.006145,177.005137,32.000000,187.909451,178.550204,182.506495,162.470348,32.000000,158.323730,68.043693,60.185852,95.010011,11.698848,38.224127,85.046005,73.648825,38.522934,44.009539,59.556213,36.594804
66.051110,95.023578,138.992625,156.225253,124.706148,123.189014,29.163475,14.327695,137.307527,3.825153,92.489153,67.301617,154.860213,138.487577,153.494349,137.999846,78.808786,134.790944,-0.000610,-2.060654,32.000000,-235.682304,137.388478,-0.203572,24.311190,0.662610,608358.176186,0.983028,39.871484,19.204992,2.101811,0.059188,0.012146,177.010945,32.000000,187.967723,178.954094,182.283366,162.019110,32.000000,159.190588,67.993609,60.168884,95.036491,11.698848,38.211475,85.046005,73.634623,38.522934,43.976965,59.558613,36.471987
66.148817,95.000638,139.004173,156.212956,124.722470,123.182591,29.163038,14.321416,137.310237,3.825421,92.499080,67.333348,154.881585,138.538882,153.444923,138.001227,78.846040,134.864653,-0.000610,-2.061802,32.000000,-235.688746,137.276635,-0.203598,24.341140,0.662505,608363.037828,0.985063,39.898155,19.258628,2.104668,0.047526,0.002383,176.576615,32.000000,188.552698,179.335378,179.931630,161.668423,32.000000,159.456880,67.976357,60.214025,95.013811,11.698848,38.211559,85.046005,73.616889,38.522934,43.905396,59.544087,36.588274
