OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, July 22, 2019
1:22:38 PM
55-130
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
66.035600,95.125564,119.116717,145.978002,124.967828,124.075937,29.231731,14.331691,116.968793,3.294425,93.596099,67.158607,144.686932,117.915598,143.533125,117.214308,70.354399,113.565483,-0.000624,-2.162998,32.000000,-235.680766,117.019979,-0.221735,20.588508,0.623900,632968.363170,0.989089,40.019093,16.616277,1.803721,0.039295,0.000000,162.466515,32.000000,174.734801,163.699180,163.148316,150.603400,32.000000,147.435347,67.666889,58.912034,85.506803,0.000000,39.893845,91.788753,71.020508,38.506840,37.179120,59.526109,32.546393
66.037112,95.125564,119.035968,145.978002,124.977410,124.083967,29.301303,14.330121,116.954639,3.294238,93.520969,67.226885,144.687193,117.859217,143.505836,117.218768,70.379937,113.502698,-0.000625,-2.163008,32.000000,-235.679386,116.987736,-0.221905,20.582476,0.623642,633001.002253,0.988873,40.005052,16.626431,1.802705,0.014019,0.000000,162.916673,32.000000,174.286016,163.483714,165.245684,150.839730,32.000000,147.174053,67.680072,58.939231,85.531083,0.000000,39.898303,91.788753,70.982465,38.506840,37.195881,59.536947,32.714551
66.054024,95.113127,119.070152,145.980513,124.993225,124.083590,29.252972,14.329265,116.924854,3.294137,93.568145,67.198902,144.740512,117.856077,143.512562,117.284082,70.359071,113.537755,-0.000626,-2.162996,32.000000,-235.678767,117.209591,-0.221780,20.567238,0.624091,633060.879889,0.989675,40.023011,16.681002,1.803826,0.040163,0.000000,163.383545,32.000000,173.812517,163.520935,167.208743,150.803378,32.000000,147.318208,67.684057,58.907938,85.546029,0.000000,39.911235,91.788753,70.981883,38.506840,37.158174,59.531194,32.412718
66.028374,95.123906,119.036230,145.983304,125.016033,124.063200,29.251450,14.331120,116.896800,3.293943,93.600845,67.217976,144.740995,117.952546,143.527586,117.304842,70.347284,113.580746,-0.000627,-2.162981,32.000000,-235.675600,117.006356,-0.221446,20.572929,0.623555,633037.977458,0.987364,40.021749,16.620685,1.802562,0.044994,0.000000,163.489883,32.000000,173.459054,164.018403,168.143115,150.284938,32.000000,147.653129,67.656289,58.910993,85.552376,0.000000,39.897261,91.788753,70.979590,38.506840,37.192977,59.517140,32.710956
66.059527,95.107875,119.064222,145.983304,125.018715,124.063309,29.230826,14.330835,116.934432,3.293604,93.683038,67.310117,144.770487,117.894514,143.488252,117.238225,70.330718,113.508961,-0.000625,-2.162980,32.000000,-235.676541,117.102497,-0.221687,20.579801,0.624014,633058.084095,0.988682,39.995197,16.660973,1.802618,0.024890,0.000000,163.578392,32.000000,173.523785,164.472645,166.873694,149.850327,32.000000,148.156716,67.632241,58.923694,85.545470,0.000000,39.942548,91.788753,70.982240,38.506840,37.194182,59.529630,32.525850
66.061988,95.107875,119.116657,145.983304,125.082532,124.055718,29.220634,14.331263,116.925381,3.293526,93.709300,67.275621,144.792442,117.932787,143.453230,117.230667,70.369500,113.501881,-0.000626,-2.162981,32.000000,-235.677916,117.077310,-0.221557,20.595353,0.623893,633014.150881,0.989021,40.027382,16.696570,1.802804,0.028746,0.000000,162.920362,32.000000,174.160392,164.562116,165.041087,149.830506,32.000000,148.358051,67.624949,58.935247,85.578688,0.000000,39.926426,91.788753,70.938542,38.506840,37.145163,59.558220,32.552850
65.986310,95.111745,119.098323,145.986373,125.094110,124.057018,29.223558,14.330264,116.919806,3.293382,93.667955,67.204449,144.708986,117.911724,143.472946,117.242706,70.395563,113.500555,-0.000626,-2.162976,32.000000,-235.680063,116.888189,-0.221316,20.594513,0.623381,633011.710720,0.989166,39.985354,16.673374,1.802378,0.015250,0.000000,162.569079,32.000000,174.484170,164.588177,163.188590,149.827683,32.000000,148.322487,67.634321,58.903511,85.568848,0.000000,39.939665,91.788753,70.982451,38.506840,37.158323,59.558288,32.394890
65.993243,95.110086,119.069904,145.988605,125.114546,124.052962,29.268174,14.333689,116.911790,3.293181,93.674681,67.254981,144.694831,117.917432,143.531088,117.224292,70.396715,113.534996,-0.000626,-2.162992,32.000000,-235.671393,117.115467,-0.221309,20.584390,0.623296,632877.540287,0.989410,39.983301,16.630670,1.803104,0.007439,0.000000,162.389583,32.000000,174.587691,163.964725,162.583048,150.266997,32.000000,147.579902,67.629306,58.940490,85.586278,0.000000,39.908270,91.788753,70.997612,38.506840,37.154225,59.536436,32.528932
66.053584,95.123906,119.078704,145.988884,125.083341,124.059818,29.250887,14.335972,116.933686,3.293091,93.553139,67.276757,144.733173,117.848103,143.511715,117.341149,70.379211,113.447170,-0.000627,-2.162984,32.000000,-235.672060,117.042698,-0.221546,20.588508,0.624471,632865.610211,0.990582,40.050339,16.603873,1.804894,0.044534,0.000000,162.543019,32.000000,174.613603,163.512567,164.217624,150.715156,32.000000,147.371816,67.647353,58.939385,85.587414,0.000000,39.937448,91.788753,70.913212,38.506840,37.155295,59.552722,32.628711
66.036319,95.123906,119.057061,145.988884,125.059278,124.057001,29.237676,14.328837,116.907429,3.293222,93.551769,67.205459,144.714314,117.904261,143.505834,117.339229,70.381941,113.541571,-0.000627,-2.161827,32.000000,-235.679031,117.052041,-0.221454,20.580168,0.624390,632835.930492,0.988921,40.042890,16.621801,1.804274,0.032882,0.000000,163.006649,32.000000,173.976783,163.334382,166.433025,150.653949,32.000000,147.490630,67.647199,58.916523,85.582355,0.000000,39.906942,91.788753,70.936118,38.506840,37.199664,59.568231,32.464442
66.045953,95.123077,119.040893,145.988884,125.111745,124.046269,29.229809,14.332833,116.958494,3.293208,93.568226,67.107931,144.782126,117.862418,143.547360,117.263202,70.345885,113.478311,-0.000626,-2.161820,32.000000,-235.676183,117.059463,-0.221142,20.579643,0.623353,632904.645702,0.988597,40.006344,16.590640,1.802759,0.027230,0.000000,163.438746,32.000000,173.682432,163.527917,167.797244,150.701461,32.000000,147.686485,67.667389,58.919267,85.610083,0.000000,39.938155,91.788753,70.945376,38.506840,37.198274,59.524831,32.675740
66.020101,95.125840,119.112225,145.991395,125.091526,124.030810,29.254486,14.328551,116.936725,3.293457,93.585822,67.220605,144.748552,117.926324,143.485029,117.233823,70.339206,113.602174,-0.000626,-2.161846,32.000000,-235.681939,117.001014,-0.221389,20.569835,0.623698,632894.393786,0.989307,40.020751,16.640216,1.802903,0.041889,0.000000,163.575568,32.000000,173.666135,164.075244,167.991059,150.176529,32.000000,148.207492,67.653702,58.925618,85.603521,0.000000,39.928135,91.788753,70.938440,38.506840,37.208113,59.544874,32.430473
66.019209,95.122524,119.097783,145.985536,125.056855,124.034820,29.249575,14.331691,116.832487,3.293345,93.679994,67.253308,144.790590,117.893086,143.444870,117.206811,70.368623,113.507369,-0.000626,-2.163004,32.000000,-235.676341,117.081164,-0.221179,20.586672,0.623338,632919.367788,0.989326,40.011881,16.641224,1.802395,0.039507,0.000000,163.364808,32.000000,173.932572,164.357275,166.354090,149.873529,32.000000,148.607809,67.631671,58.929425,85.609607,0.000000,39.904709,91.788753,70.936583,38.506840,37.209337,59.546369,32.683664
66.042999,95.122524,119.186590,145.985536,125.063525,124.062307,29.243593,14.331976,116.996046,3.293220,93.690522,67.181958,144.752853,117.961232,143.447627,117.256805,70.382003,113.582256,-0.000628,-2.162992,32.000000,-235.679661,116.929059,-0.221124,20.593255,0.624650,632876.371736,0.988802,40.036222,16.716513,1.804181,0.021211,0.000000,162.737315,32.000000,174.458019,164.472996,164.002380,149.922518,32.000000,148.546115,67.618441,58.940444,85.610530,0.000000,39.953427,91.788753,70.913880,38.506840,37.200170,59.525539,32.483884
66.026172,95.131092,119.117476,145.984978,125.075353,124.077206,29.258749,14.327410,116.917933,3.293607,93.674003,67.115666,144.698267,117.819802,143.510807,117.272448,70.397258,113.518922,-0.000626,-2.162438,32.000000,-235.681605,117.169557,-0.221408,20.606630,0.624043,632819.541745,0.989007,40.033650,16.634587,1.803987,0.021152,0.000000,162.402462,32.000000,174.723923,164.145082,162.547490,150.095351,32.000000,148.324885,67.630136,58.947636,85.652817,0.000000,39.907629,91.788753,70.880601,38.506840,37.228178,59.571723,32.468917
66.034657,95.136620,119.125872,145.985815,125.076286,124.092626,29.218355,14.328551,116.891126,3.293776,93.619490,67.246595,144.710190,117.917678,143.526193,117.284835,70.377354,113.548958,-0.000625,-2.161861,32.000000,-235.679808,117.121588,-0.221525,20.586934,0.624367,632915.799199,0.989035,40.013794,16.662688,1.804682,0.022490,0.000000,162.390450,32.000000,174.726437,163.740586,162.968048,150.636613,32.000000,147.500290,67.618573,58.921656,85.628371,0.000000,39.932160,91.788753,70.906190,38.506840,37.246736,59.574260,32.447347
65.981944,95.132474,119.085514,145.978560,125.115001,124.111398,29.235249,14.326553,116.872621,3.293595,93.522292,67.161104,144.726857,117.908666,143.501945,117.251056,70.380062,113.524106,-0.000627,-2.161873,32.000000,-235.681806,116.911889,-0.221274,20.578752,0.623727,632977.025491,0.988940,40.036406,16.612353,1.804095,0.026328,0.000000,162.771206,32.000000,174.311944,163.524913,165.040112,150.874995,32.000000,147.241081,67.603022,58.932853,85.603734,0.000000,39.895128,91.788753,70.927160,38.506840,37.248065,59.526296,32.588506
65.967898,95.132474,119.154218,145.978560,125.146568,124.130066,29.239331,14.335259,116.865473,3.293743,93.556555,67.151616,144.725208,117.934336,143.504119,117.260902,70.371963,113.514691,-0.000627,-2.161884,32.000000,-235.679821,117.055200,-0.221228,20.575159,0.624337,633109.087478,0.990304,40.034853,16.648895,1.803990,0.032731,0.000000,163.385829,32.000000,173.816846,163.556054,166.653654,150.867421,32.000000,147.189652,67.572097,58.911275,85.615741,0.000000,39.936724,91.788753,70.976781,38.506840,37.236405,59.557846,32.492688
66.017803,95.121971,119.146933,145.974933,125.136602,124.130157,29.275228,14.325269,116.940471,3.293608,93.573264,67.240714,144.767690,117.921410,143.539786,117.275522,70.357317,113.527392,-0.000628,-2.161891,32.000000,-235.683418,116.946010,-0.221228,20.589426,0.625221,633217.199962,0.990743,40.074713,16.632420,1.804820,0.046009,0.000000,163.636933,32.000000,173.634512,163.949630,167.973823,150.415434,32.000000,147.569892,67.555123,58.913046,85.646168,0.000000,39.895882,91.788753,70.899548,38.506840,37.204822,59.533023,32.514845
66.012384,95.110639,119.152137,145.984420,125.131264,124.129585,29.236033,14.325555,116.940266,3.293310,93.625268,67.241649,144.759406,117.835075,143.506998,117.313945,70.358451,113.577140,-0.000628,-2.161880,32.000000,-235.681822,116.999648,-0.221243,20.584311,0.626286,633339.642670,0.990987,40.086444,16.635305,1.806245,0.014282,0.000000,163.640208,32.000000,173.616942,164.490579,167.388149,149.849520,32.000000,148.117071,67.515718,58.919905,85.659913,0.000000,39.942654,91.788753,70.911302,38.506840,37.170578,59.544372,32.586965
66.058852,95.122247,119.132627,145.984699,125.108261,124.107970,29.226256,14.333831,116.967992,3.293477,93.676827,67.233519,144.798046,117.902404,143.458844,117.250837,70.416351,113.662140,-0.000627,-2.161277,32.000000,-235.677806,116.968604,-0.221303,20.590134,0.624899,633333.189483,0.988921,40.034271,16.656987,1.804770,0.045526,0.000000,163.090672,32.000000,174.064217,164.660574,165.320675,149.877585,32.000000,148.350387,67.532430,58.954871,85.662613,0.000000,39.921851,91.788753,70.904386,38.506840,37.171654,59.544136,32.666716
66.056170,95.122247,119.170985,145.984699,125.039291,124.108836,29.235436,14.330264,117.064938,3.293682,93.647080,67.288267,144.751545,117.933909,143.478844,117.271390,70.371064,113.557526,-0.000627,-2.160681,32.000000,-235.677440,117.015616,-0.221153,20.620530,0.625183,633312.325748,0.990304,40.027463,16.683407,1.804997,0.031318,0.000000,162.564170,32.000000,174.485956,164.615450,163.454041,149.781619,32.000000,148.325842,67.525882,58.933538,85.661304,0.000000,39.945553,91.788753,70.871426,38.506840,37.209100,59.523129,32.561140
65.971880,95.106217,119.170225,145.979118,125.046835,124.103696,29.239268,14.326553,116.927700,3.293538,93.614002,67.225267,144.705946,117.800513,143.486738,117.331079,70.418534,113.604257,-0.000628,-2.158947,32.000000,-235.684429,117.031321,-0.221150,20.625198,0.623936,633057.973560,0.989723,40.000290,16.672567,1.803432,0.034990,0.000000,162.433733,32.000000,174.650218,164.021526,162.505941,150.339012,32.000000,147.639161,67.526976,58.938428,85.664758,0.000000,39.915599,91.788753,70.876115,38.506840,37.160116,59.514357,32.579629
66.024278,95.101242,119.154541,145.978002,125.069342,124.121906,29.244432,14.324270,116.938328,3.293485,93.538090,67.267979,144.696254,117.901652,143.504581,117.314453,70.385621,113.711998,-0.000628,-2.158344,32.000000,-235.686876,116.967201,-0.220951,20.597477,0.623407,633172.611638,0.989464,40.002527,16.659931,1.804086,0.065940,0.000000,162.533058,32.000000,174.628139,163.681354,163.590625,150.663958,32.000000,147.295674,67.537226,58.924397,85.630383,0.000000,39.942414,91.788753,70.886977,38.506840,37.145594,59.560029,32.715138
66.024091,95.101795,119.227490,145.978560,125.024492,124.144934,29.279103,14.336115,116.979264,3.293637,93.473059,67.167741,144.754058,117.970591,143.502407,117.332817,70.386363,113.699193,-0.000628,-2.158331,32.000000,-235.673720,117.220031,-0.221085,20.579827,0.624673,633047.844807,0.990647,40.056862,16.638340,1.806379,0.037157,0.000000,163.018903,32.000000,174.014735,163.401602,166.161634,150.922133,32.000000,147.297538,67.536526,58.901825,85.616444,0.000000,39.938812,91.788753,70.867642,38.506840,37.146579,59.526552,32.481096
66.084031,95.101795,119.082836,145.978560,124.993203,124.170457,29.252391,14.329408,116.963895,3.293968,93.546210,67.348812,144.776453,117.996672,143.557747,117.288462,70.375361,113.542631,-0.000628,-2.158324,32.000000,-235.680591,117.006438,-0.221014,20.602093,0.624537,633187.481129,0.989739,40.008137,16.730886,1.804708,0.021689,0.000000,163.556890,32.000000,173.633529,163.562896,167.699144,151.001160,32.000000,147.249198,67.572161,58.929000,85.675712,0.000000,39.914671,91.788753,70.825781,38.506840,37.149296,59.543025,32.491588
66.061510,95.097649,119.193054,145.972701,125.016503,124.199702,29.218759,14.334260,117.060762,3.294239,93.543046,67.318253,144.761255,117.926486,143.521095,117.338296,70.322739,113.628451,-0.000628,-2.158306,32.000000,-235.671313,117.110654,-0.220949,20.608675,0.625858,633304.139566,0.988754,40.008846,16.723060,1.805818,0.019180,0.000000,163.566304,32.000000,173.618131,164.026418,168.339583,150.111445,32.000000,148.243170,67.526472,58.876529,85.628494,0.000000,39.952397,91.788753,70.841623,38.506840,37.137310,59.522342,32.753509
66.018921,95.068352,119.114962,145.972980,125.006182,124.236555,29.217061,14.326125,116.961103,3.294499,93.657818,67.184554,144.785760,117.988170,143.489012,117.244598,70.390051,113.619827,-0.000628,-2.158300,32.000000,-235.683382,117.178062,-0.220872,20.571461,0.622969,633427.939308,0.988871,39.958831,16.647385,1.801991,0.012245,0.000000,163.501931,32.000000,173.831475,164.435822,166.656422,149.983998,32.000000,148.444023,67.563574,58.893833,85.675477,0.000000,39.931800,91.788753,70.861986,38.506840,37.046660,59.534360,32.530326
66.050670,95.085212,119.165017,145.972701,124.992493,124.259439,29.225122,14.327124,117.003125,3.294390,93.648049,67.191076,144.741973,117.876122,143.476526,117.286504,70.406898,113.703425,-0.000629,-2.158319,32.000000,-235.681563,117.087529,-0.220872,20.583918,0.624285,633711.582029,0.990604,39.973474,16.747530,1.804274,0.038002,0.000000,162.936564,32.000000,174.316236,164.487559,164.365805,149.928932,32.000000,148.552918,67.575796,58.921320,85.674104,0.000000,39.975473,91.788753,70.848126,38.506840,37.047325,59.544274,32.598191
66.038398,95.085212,119.141113,145.972701,124.984748,124.269649,29.286626,14.329408,117.040711,3.294244,93.637836,67.192872,144.696194,118.029134,143.504520,117.267274,70.426188,113.631271,-0.000629,-2.158356,32.000000,-235.677313,117.134518,-0.220870,20.578017,0.625590,633708.395613,0.991588,39.979720,16.675443,1.804255,0.019208,0.000000,162.562270,32.000000,174.607867,164.416398,162.848122,150.236369,32.000000,148.230903,67.582104,58.930217,85.668205,0.000000,39.940807,91.788753,70.837983,38.506840,37.100812,59.557836,32.637662
66.035573,95.100137,119.178590,145.976328,124.998743,124.249504,29.237207,14.325697,117.059718,3.294582,93.576339,67.125973,144.716357,117.949081,143.514004,117.363307,70.426016,113.625275,-0.000629,-2.158951,32.000000,-235.678564,117.004359,-0.220668,20.554545,0.625254,633796.873315,0.991013,39.970081,16.704867,1.804145,0.036853,0.000000,162.508068,32.000000,174.677491,163.858307,162.652506,150.561429,32.000000,147.539929,67.584510,58.934330,85.667628,0.000000,39.984141,91.788753,70.809317,38.506840,37.148354,59.517681,32.715945
66.065579,95.078855,119.161731,145.972701,125.000774,124.223903,29.241156,14.332690,117.025034,3.294592,93.475273,67.181048,144.711391,117.996529,143.530457,117.348460,70.383676,113.621984,-0.000630,-2.161867,32.000000,-235.672391,117.053773,-0.220427,20.537026,0.625481,633807.506143,0.989216,39.980322,16.645641,1.804119,0.016181,0.000000,162.780856,32.000000,174.435025,163.533056,164.654674,150.950823,32.000000,147.184187,67.539151,58.917512,85.651696,0.000000,39.948306,91.788753,70.804681,38.506840,37.082788,59.512990,32.670164
66.103847,95.059508,119.130522,145.962935,125.000071,124.227246,29.239490,14.332833,117.066527,3.294470,93.505972,67.247465,144.738051,117.936641,143.547212,117.385925,70.383500,113.632410,-0.000630,-2.161871,32.000000,-235.675527,117.153932,-0.220329,20.514839,0.626510,633731.032579,0.990811,39.997605,16.642495,1.804763,0.039169,0.000000,163.173861,32.000000,173.844172,163.464042,166.754432,150.950044,32.000000,147.031327,67.543224,58.884204,85.671893,0.000000,39.959218,91.788753,70.762343,38.506840,37.083555,59.524772,32.350796
66.050142,95.059508,119.181431,145.962935,125.011342,124.251350,29.237422,14.331120,117.028531,3.294739,93.497976,67.313489,144.769897,117.989902,143.554624,117.371174,70.333760,113.541895,-0.000630,-2.161860,32.000000,-235.676912,117.079941,-0.220467,20.535872,0.626203,633653.380213,0.989925,39.951285,16.683013,1.803689,0.018654,0.000000,163.581517,32.000000,173.566238,163.925692,168.076534,150.633127,32.000000,147.268930,67.525483,58.862494,85.684545,0.000000,39.958805,91.788753,70.795734,38.506840,37.023706,59.561957,32.668623
66.058229,95.066417,119.165184,145.960982,124.977563,124.255200,29.255514,14.326553,117.048480,3.294925,93.583449,67.209998,144.743661,118.006215,143.509211,117.422021,70.361632,113.633314,-0.000630,-2.161842,32.000000,-235.681642,117.155811,-0.220403,20.532856,0.625925,633618.934553,0.989328,39.900018,16.688960,1.802172,0.009662,0.000000,163.637835,32.000000,173.539075,164.371936,167.665396,149.927549,32.000000,148.077966,67.473594,58.890380,85.687891,0.000000,39.982915,91.788753,70.778059,38.506840,37.045911,59.528381,32.588213
66.062339,95.068905,119.247489,145.959308,124.968298,124.254284,29.250667,14.324270,117.072347,3.295084,93.629568,67.300954,144.756267,117.965434,143.460614,117.332544,70.402707,113.652252,-0.000631,-2.161844,32.000000,-235.683106,117.063464,-0.220312,20.518641,0.626799,633888.946181,0.990477,39.944819,16.688577,1.804408,0.031327,0.000000,163.278624,32.000000,173.883325,164.600145,165.762874,149.722752,32.000000,148.325514,67.479004,58.889960,85.685060,0.000000,39.987219,91.788753,70.765713,38.506840,37.054335,59.523906,32.683077
66.084882,95.086317,119.151168,145.959308,124.976545,124.271404,29.240878,14.326553,117.014648,3.295369,93.634757,67.191642,144.708535,117.915680,143.503490,117.390077,70.389830,113.664819,-0.000630,-2.161868,32.000000,-235.681478,117.124158,-0.220316,20.531650,0.626635,633849.149664,0.989779,39.944980,16.711328,1.803942,0.038607,0.000000,162.690737,32.000000,174.403891,164.603768,163.937957,149.792191,32.000000,148.412180,67.431161,58.886616,85.681372,0.000000,39.966083,91.788753,70.723697,38.506840,37.055005,59.556626,32.609196
66.098484,95.086317,119.235205,145.959308,124.974891,124.271221,29.222832,14.326125,116.955546,3.295363,93.606801,67.232636,144.673994,117.993227,143.513279,117.411325,70.458354,113.663412,-0.000630,-2.161892,32.000000,-235.684693,117.125688,-0.220276,20.531414,0.627725,633747.622354,0.989874,39.944039,16.680736,1.805075,0.061934,0.000000,162.429993,32.000000,174.606869,164.172601,162.524385,150.214830,32.000000,148.035696,67.426409,58.906624,85.692477,0.000000,39.984173,91.788753,70.714149,38.506840,37.110230,59.534646,32.711323
66.117298,95.090187,119.110754,145.954844,124.973463,124.250790,29.231679,14.327695,116.992092,3.295435,93.499682,67.328419,144.709279,118.011109,143.521071,117.308262,70.408509,113.650453,-0.000630,-2.161895,32.000000,-235.682467,117.247180,-0.220065,20.560892,0.626196,633883.715339,0.990012,39.942644,16.700570,1.803002,0.024639,0.000000,162.466322,32.000000,174.727969,163.698648,163.480438,150.694769,32.000000,147.500721,67.423231,58.909721,85.672835,0.000000,39.974316,91.788753,70.688229,38.506840,37.123180,59.548188,32.422549
66.093567,95.066141,119.288442,145.959866,124.994301,124.243482,29.243765,14.326125,117.035631,3.295764,93.471133,67.289164,144.725020,118.029767,143.513880,117.305389,70.431227,113.688225,-0.000630,-2.161891,32.000000,-235.681742,117.169578,-0.220259,20.577912,0.626710,633709.185251,0.990397,39.931299,16.631267,1.803902,0.024292,0.000000,162.982211,32.000000,174.117339,163.431395,165.804204,150.932175,32.000000,147.304950,67.432890,58.911069,85.674785,0.000000,40.006634,91.788753,70.694539,38.506840,37.048876,59.532423,32.564075
66.115807,95.059231,119.188219,145.959308,124.993455,124.271541,29.243462,14.333974,117.104769,3.295852,93.497110,67.268424,144.736480,117.999281,143.541430,117.347463,70.380968,113.621799,-0.000630,-2.161867,32.000000,-235.679467,117.033194,-0.220438,20.609016,0.624283,633722.865615,0.989633,39.919481,16.673939,1.801507,0.028315,0.000000,163.487344,32.000000,173.758605,163.427486,167.404042,151.016678,32.000000,147.369568,67.430809,58.894670,85.657591,0.000000,39.967225,91.788753,70.657984,38.506840,37.049519,59.539416,32.728051
66.102605,95.059231,119.274834,145.959308,124.999976,124.287347,29.241056,14.326411,117.017938,3.296101,93.522491,67.247865,144.746394,118.040166,143.561309,117.346908,70.407635,113.607869,-0.000631,-2.161881,32.000000,-235.680965,117.239369,-0.220422,20.609436,0.625690,633602.568780,0.989499,39.915225,16.672127,1.804842,0.010574,0.000000,163.583823,32.000000,173.533889,163.987490,168.243714,150.390368,32.000000,147.833493,67.470328,58.907685,85.704162,0.000000,40.003466,91.788753,70.664550,38.506840,37.028514,59.550126,32.661874
66.102303,95.059508,119.166124,145.958192,125.011844,124.300383,29.247011,14.327124,117.097919,3.296030,93.562114,67.322975,144.747679,118.004666,143.501757,117.418191,70.379787,113.647597,-0.000631,-2.161889,32.000000,-235.679924,117.133866,-0.220125,20.591602,0.623598,633844.784015,0.989348,39.889768,16.685618,1.802719,0.030442,0.000000,163.587513,32.000000,173.668559,164.375201,167.346317,149.937322,32.000000,148.376719,67.413044,58.885973,85.687801,0.000000,39.963502,91.788753,70.646560,38.506840,37.029955,59.561052,32.627097
66.116783,95.049005,119.277947,145.951775,125.005147,124.313403,29.267309,14.334688,117.005295,3.295986,93.585467,67.265889,144.733887,117.996243,143.441256,117.314440,70.385284,113.699235,-0.000630,-2.161909,32.000000,-235.679081,117.081061,-0.220068,20.611429,0.624660,633867.005235,0.989773,39.900777,16.651238,1.804389,0.024705,0.000000,162.906504,32.000000,174.241133,164.604656,164.704659,149.809437,32.000000,148.558478,67.370545,58.913681,85.696461,0.000000,40.002129,91.788753,70.640869,38.506840,36.997697,59.540320,32.602666
66.099387,95.034081,119.282369,145.947869,125.010125,124.335390,29.243256,14.327552,117.069255,3.296053,93.583864,67.229677,144.706342,118.018144,143.473742,117.336967,70.427579,113.626477,-0.000631,-2.161885,32.000000,-235.678676,117.304958,-0.220086,20.604033,0.624299,634001.911586,0.989681,39.901305,16.701081,1.802753,0.032998,0.000000,162.467820,32.000000,174.642730,164.548252,163.067211,149.813016,32.000000,148.454350,67.354683,58.914477,85.699720,0.000000,39.960479,91.788753,70.607126,38.506840,36.998173,59.534213,32.552630
66.084188,95.034081,119.120524,145.947869,125.007547,124.354845,29.247873,14.332547,117.059377,3.296094,93.552979,67.239545,144.670271,118.042714,143.484295,117.451809,70.410560,113.706726,-0.000632,-2.160714,32.000000,-235.677615,117.137331,-0.220226,20.588298,0.624502,634031.604875,0.988834,39.878728,16.724162,1.804049,0.030324,0.000000,162.438151,32.000000,174.727870,163.877357,162.595770,150.470201,32.000000,147.621388,67.370741,58.937425,85.673628,0.000000,39.948244,91.788753,70.642364,38.506840,36.951889,59.546497,32.669504
66.081312,95.045136,119.228834,145.949822,125.007353,124.346046,29.243660,14.329836,117.072028,3.296185,93.519578,67.242031,144.713097,118.047343,143.524131,117.309914,70.394256,113.661735,-0.000631,-2.160721,32.000000,-235.675901,117.217178,-0.220445,20.561442,0.625154,634023.162176,0.990072,39.878310,16.641597,1.804591,0.028384,0.000000,162.641829,32.000000,174.491976,163.575988,164.297487,150.742934,32.000000,147.283084,67.376612,58.932844,85.668201,0.000000,39.972868,91.788753,70.650367,38.506840,36.986822,59.542838,32.531646
66.045319,95.049834,119.093225,145.949822,125.025179,124.349865,29.222129,14.325412,116.987030,3.296086,93.524935,67.187577,144.708895,117.991208,143.499641,117.390402,70.411408,113.660576,-0.000631,-2.160704,32.000000,-235.684095,117.066727,-0.220424,20.566792,0.624546,634173.130699,0.990322,39.890987,16.703032,1.802557,0.038384,0.000000,163.083200,32.000000,173.928665,163.514141,166.406989,150.891804,32.000000,147.203455,67.405332,58.937890,85.679349,0.000000,39.941344,91.788753,70.657334,38.506840,37.001952,59.543753,32.551822
66.045996,95.066970,119.185842,145.957355,125.011661,124.334509,29.234873,14.330121,116.936171,3.295923,93.547807,67.301119,144.750252,117.931482,143.505865,117.316067,70.366231,113.655165,-0.000631,-2.160686,32.000000,-235.681681,117.103905,-0.220536,20.549693,0.626356,634186.629963,0.990470,39.904440,16.694436,1.804275,0.028731,0.000000,163.593628,32.000000,173.479941,163.789481,168.004712,150.628801,32.000000,147.179603,67.429166,58.906045,85.677334,0.000000,39.960805,91.788753,70.598850,38.506840,37.002437,59.525037,32.690634
66.039347,95.066970,119.128111,145.957355,124.995296,124.321383,29.221806,14.331405,117.062975,3.295994,93.655508,67.215499,144.741527,117.970123,143.506308,117.355651,70.373148,113.631310,-0.000631,-2.160680,32.000000,-235.679085,117.270959,-0.220561,20.533721,0.625626,634190.858213,0.991837,39.939170,16.676644,1.803205,0.003146,0.000000,163.608130,32.000000,173.457311,164.235114,168.312681,150.008051,32.000000,147.977750,67.415914,58.912840,85.683315,0.000000,39.952305,91.788753,70.655106,38.506840,37.056610,59.534528,32.542431
66.110959,95.086041,119.170543,145.959029,124.987783,124.331562,29.245453,14.332404,116.986504,3.295875,93.680696,67.234367,144.760786,118.032457,143.470499,117.319002,70.392157,113.673446,-0.000629,-2.160686,32.000000,-235.677594,117.075188,-0.220473,20.532174,0.626920,634249.814282,0.991314,39.955741,16.718826,1.804588,0.031463,0.000000,163.340339,32.000000,173.827318,164.617799,166.299296,149.661978,32.000000,148.262750,67.432320,58.911754,85.689362,0.000000,39.974825,91.788753,70.632293,38.506840,37.116950,59.524929,32.657398
66.049386,95.107599,119.113537,145.960424,124.986725,124.344272,29.277184,14.328266,117.049212,3.296160,93.687595,67.322655,144.681309,117.949365,143.484637,117.333117,70.425418,113.622783,-0.000628,-2.160670,32.000000,-235.677471,117.096339,-0.220259,20.538652,0.626932,634169.718395,0.991762,39.961288,16.698703,1.803896,0.020394,0.000000,162.784482,32.000000,174.345515,164.685670,163.951327,149.687910,32.000000,148.434132,67.428968,58.947472,85.688633,0.000000,39.950295,91.788753,70.624151,38.506840,37.185191,59.545503,32.619467
66.044515,95.112574,119.282727,145.957355,124.953595,124.343342,29.280465,14.333689,116.973079,3.296143,93.724005,67.192930,144.678193,117.996712,143.494908,117.360053,70.448572,113.652366,-0.000629,-2.160678,32.000000,-235.677621,117.059667,-0.220111,20.530286,0.626206,634171.453178,0.989905,39.920620,16.703017,1.802584,0.030494,0.000000,162.385101,32.000000,174.632281,164.190776,162.647673,149.982464,32.000000,148.176769,67.438059,58.944041,85.708124,0.000000,39.973034,91.788753,70.615324,38.506840,37.186237,59.529945,32.594669
66.065494,95.112574,119.121459,145.957355,124.958912,124.327134,29.229946,14.325983,116.968315,3.295892,93.652954,67.225833,144.691986,118.058987,143.528621,117.315514,70.418193,113.638783,-0.000628,-2.160671,32.000000,-235.682869,117.100256,-0.220065,20.511193,0.626659,634221.692239,0.990003,39.993540,16.641714,1.803401,0.028458,0.000000,162.471710,32.000000,174.771398,163.670564,163.116308,150.592260,32.000000,147.570093,67.427281,58.955859,85.688053,0.000000,39.956373,91.788753,70.592332,38.506840,37.202871,59.542140,32.404941
66.059148,95.140765,119.166069,145.961261,125.008411,124.325794,29.242860,14.333831,117.013755,3.295751,93.586137,67.143854,144.695846,118.032090,143.514886,117.412023,70.415833,113.539546,-0.000627,-2.160672,32.000000,-235.670594,117.094726,-0.220196,20.512033,0.628525,634171.782719,0.989978,40.002579,16.634935,1.806096,0.021215,0.000000,162.859107,32.000000,174.378108,163.347287,165.412317,150.805247,32.000000,147.502979,67.421915,58.912175,85.668216,0.000000,40.013240,91.788753,70.565254,38.506840,37.292202,59.538471,32.456958
66.045184,95.140765,119.117138,145.960703,124.984108,124.339198,29.246563,14.329408,117.026492,3.295464,93.718858,67.190273,144.746713,117.963231,143.543262,117.382500,70.394733,113.679917,-0.000627,-2.160655,32.000000,-235.678132,117.019817,-0.220122,20.517356,0.627206,634151.846215,0.991212,39.985076,16.657795,1.803081,0.015628,0.000000,163.415796,32.000000,173.856977,163.524597,166.971384,150.892140,32.000000,147.527302,67.437797,58.926117,85.684152,0.000000,39.954959,91.788753,70.598822,38.506840,37.293571,59.568143,32.406042
66.127784,95.146017,119.159502,145.969632,124.982409,124.344707,29.242603,14.331691,117.035639,3.295644,93.694785,67.285308,144.738629,117.943655,143.523303,117.441337,70.387243,113.721867,-0.000625,-2.162957,32.000000,-235.675521,117.183628,-0.220080,20.536108,0.627740,634199.765372,0.990938,40.018561,16.605203,1.803930,0.025723,0.000000,163.595754,32.000000,173.621317,163.907451,167.991543,150.570967,32.000000,147.793672,67.438561,58.912172,85.693497,0.000000,39.969792,91.788753,70.516163,38.506840,37.311816,59.559675,32.441992
66.069220,95.154585,119.232944,145.987768,125.001036,124.325535,29.233653,14.335544,117.057797,3.295585,93.691958,67.286562,144.759739,118.024015,143.488965,117.403468,70.392197,113.618145,-0.000626,-2.162964,32.000000,-235.673471,117.030196,-0.219994,20.545969,0.627435,634328.340573,0.991151,40.030213,16.704023,1.803570,0.016134,0.000000,163.510247,32.000000,173.673027,164.295786,167.397133,149.975720,32.000000,148.374448,67.445330,58.905135,85.666994,0.000000,39.969299,91.788753,70.563038,38.506840,37.313236,59.550686,32.442578
66.097063,95.154585,119.094099,145.987768,124.995863,124.303822,29.247788,14.330835,117.029553,3.295538,93.740813,67.219477,144.716715,117.947367,143.480689,117.297712,70.407081,113.618659,-0.000625,-2.162966,32.000000,-235.677525,117.196477,-0.220223,20.517251,0.625843,634342.786001,0.989976,39.966567,16.734726,1.801958,0.017193,0.000000,162.933729,32.000000,174.134614,164.540594,165.143122,149.767233,32.000000,148.430581,67.449646,58.934724,85.663284,0.000000,39.947848,91.788753,70.523999,38.506840,37.341501,59.552584,32.561140
66.106206,95.151545,119.192707,145.993069,124.970153,124.298715,29.240789,14.329978,117.002383,3.295356,93.741257,67.231128,144.740157,118.002789,143.493073,117.386820,70.462273,113.701546,-0.000626,-2.162973,32.000000,-235.679365,117.084509,-0.220278,20.536816,0.627141,634275.039395,0.991116,40.023978,16.672366,1.804667,0.024845,0.000000,162.632835,32.000000,174.499527,164.700313,163.216867,149.868882,32.000000,148.238884,67.459371,58.953378,85.685735,0.000000,39.989170,91.788753,70.528326,38.506840,37.333489,59.513599,32.689386
66.089056,95.138554,119.158385,145.985815,124.939871,124.296200,29.231888,14.321844,116.988365,3.295227,93.692086,67.191481,144.666912,118.022060,143.528378,117.349512,70.449552,113.662722,-0.000626,-2.162993,32.000000,-235.683893,117.171334,-0.220418,20.546572,0.626181,634113.569086,0.990004,40.000753,16.657766,1.801806,0.046856,0.000000,162.494466,32.000000,174.563373,164.148525,162.357258,150.230312,32.000000,147.600262,67.468637,58.926580,85.684642,0.000000,39.976001,91.788753,70.504946,38.506840,37.294348,59.545090,32.533040
66.098677,95.143253,119.259643,145.978002,124.960970,124.292260,29.233927,14.327695,117.101268,3.295309,93.608880,67.260196,144.686957,117.985661,143.532767,117.496177,70.443919,113.711179,-0.000626,-2.162974,32.000000,-235.682140,117.188606,-0.220694,20.566504,0.626273,633944.972068,0.990041,39.990088,16.648451,1.803049,0.022651,0.000000,162.578694,32.000000,174.630869,163.784580,163.720102,150.627634,32.000000,147.136889,67.454683,58.930983,85.653033,0.000000,40.004782,91.788753,70.490038,38.506840,37.295695,59.530181,32.688873
66.079783,95.143253,119.180289,145.978002,124.962297,124.301030,29.244471,14.329978,117.024284,3.295623,93.576261,67.324692,144.718785,118.104580,143.539776,117.453152,70.435472,113.683916,-0.000624,-2.162948,32.000000,-235.677234,117.149936,-0.220756,20.532463,0.625934,633949.396289,0.990574,39.991400,16.639688,1.802997,0.040954,0.000000,163.072334,32.000000,174.022544,163.650212,166.069269,150.737986,32.000000,147.278500,67.441080,58.937002,85.658586,0.000000,39.984875,91.788753,70.497725,38.506840,37.311764,59.536180,32.454978
66.097139,95.126670,119.311431,145.972422,124.952643,124.310170,29.235018,14.330549,117.074540,3.295562,93.546934,67.335984,144.715266,118.073178,143.547348,117.453234,70.381915,113.722032,-0.000624,-2.162932,32.000000,-235.678466,117.155728,-0.221018,20.541694,0.626058,633946.939143,0.990326,39.988075,16.672135,1.804267,0.033310,0.000000,163.390329,32.000000,173.599074,163.775169,167.645073,150.608984,32.000000,147.283575,67.420598,58.887297,85.656891,0.000000,40.034521,91.788753,70.475988,38.506840,37.260844,59.545218,32.740523
66.140161,95.123906,119.219452,145.969353,124.919567,124.338126,29.244954,14.333118,117.044584,3.295573,93.632760,67.294207,144.756120,118.065633,143.533553,117.470144,70.422181,113.672690,-0.000622,-2.161771,32.000000,-235.674750,117.195823,-0.220895,20.543504,0.626763,634021.358520,0.990351,40.003834,16.665496,1.803582,0.021973,0.000000,163.559107,32.000000,173.517615,164.308697,168.237061,150.160198,32.000000,147.791663,67.423489,58.916288,85.682602,0.000000,39.997683,91.788753,70.434376,38.506840,37.253845,59.537252,32.549035
66.131446,95.120036,119.187304,145.968516,124.907658,124.352272,29.220783,14.324698,116.933853,3.295496,93.641408,67.310316,144.760904,118.092775,143.451866,117.487475,70.395467,113.768744,-0.000621,-2.162510,32.000000,-235.685792,117.245651,-0.220887,20.527925,0.627379,634162.650936,0.990416,39.972775,16.740144,1.805092,0.040373,0.000000,163.419084,32.000000,173.656098,164.602000,166.517588,149.756186,32.000000,148.108486,67.388745,58.920293,85.667762,0.000000,40.046535,91.788753,70.469008,38.506840,37.255050,59.541825,32.495110
66.128261,95.120036,119.251665,145.968516,124.876631,124.343494,29.231089,14.333118,117.101461,3.295503,93.638223,67.239953,144.739352,118.065796,143.478109,117.434941,70.433637,113.670731,-0.000620,-2.162508,32.000000,-235.677864,117.334182,-0.220899,20.541248,0.625882,634179.956789,0.989585,39.934139,16.672575,1.802527,0.031460,0.000000,162.804678,32.000000,174.207132,164.680456,164.280752,149.717210,32.000000,148.284180,67.378165,58.934413,85.671043,0.000000,40.015022,91.788753,70.416553,38.506840,37.244132,59.539563,32.709489
66.061708,95.109810,119.181967,145.963493,124.859879,124.343504,29.235911,14.322558,117.132740,3.295415,93.698368,67.331891,144.685287,118.090145,143.512346,117.371413,70.485074,113.753871,-0.000619,-2.162510,32.000000,-235.688260,117.198642,-0.220724,20.550296,0.626283,634316.984424,0.990651,39.937534,16.752433,1.802279,0.033415,0.000000,162.483083,32.000000,174.594921,164.508591,162.889057,150.013357,32.000000,148.427371,67.422481,58.929145,85.686138,0.000000,40.046254,91.788753,70.456658,38.506840,37.213293,59.545995,32.675226
66.126460,95.110639,119.292944,145.965726,124.866644,124.346102,29.249880,14.331120,117.116133,3.295460,93.607064,67.441327,144.691078,118.109637,143.523886,117.459020,70.453236,113.810916,-0.000618,-2.162516,32.000000,-235.676584,117.170820,-0.220664,20.552578,0.626467,634179.392294,0.990284,39.940191,16.660034,1.803339,0.026633,0.000000,162.437746,32.000000,174.750482,163.785131,162.846799,150.655537,32.000000,147.620611,67.408812,58.929632,85.667891,0.000000,40.032601,91.788753,70.402033,38.506840,37.216954,59.522470,32.628565
66.070741,95.106493,119.211762,145.968516,124.870943,124.354722,29.254002,14.326411,117.195758,3.295391,93.509481,67.304881,144.712188,118.068387,143.549622,117.451866,70.476694,113.679695,-0.000617,-2.162517,32.000000,-235.680637,117.103947,-0.220934,20.551083,0.626697,634072.241218,0.991196,39.985469,16.654600,1.804101,0.009169,0.000000,162.735950,32.000000,174.374348,163.464986,164.890034,150.757350,32.000000,147.504071,67.423903,58.923855,85.662014,0.000000,40.033023,91.788753,70.378483,38.506840,37.218030,59.531971,32.547200
66.046819,95.106493,119.331686,145.968516,124.867591,124.366138,29.258049,14.328551,117.168480,3.295643,93.513763,67.291265,144.731731,118.183574,143.525194,117.425485,70.433025,113.728359,-0.000617,-2.162491,32.000000,-235.679153,117.198272,-0.221065,20.535636,0.626523,634132.104145,0.989675,39.932295,16.717985,1.804012,0.047604,0.000000,163.184151,32.000000,173.846122,163.455887,166.915238,150.913691,32.000000,147.530258,67.434375,58.920558,85.661070,0.000000,40.052628,91.788753,70.449953,38.506840,37.206117,59.537930,32.538910
66.128816,95.109534,119.289015,145.967400,124.847461,124.391566,29.240680,14.330264,117.134399,3.295621,93.559503,67.291678,144.733641,118.080723,143.546239,117.427198,70.418137,113.748518,-0.000617,-2.162488,32.000000,-235.673998,117.427755,-0.221342,20.557823,0.626845,634137.694198,0.990515,39.974618,16.621940,1.804305,0.020386,0.000000,163.517205,32.000000,173.657540,163.821448,168.066787,150.699926,32.000000,147.852538,67.468919,58.904159,85.670073,0.000000,40.019630,91.788753,70.411356,38.506840,37.216668,59.553519,32.497017
66.102021,95.100966,119.327265,145.967679,124.820098,124.406340,29.274580,14.327695,117.139839,3.295583,93.587248,67.283262,144.735510,118.097077,143.493776,117.459669,70.421957,113.737624,-0.000617,-2.162495,32.000000,-235.681976,117.158421,-0.221351,20.550952,0.628864,634315.256390,0.990864,39.994576,16.692535,1.806774,0.023719,0.000000,163.653386,32.000000,173.596176,164.340380,167.524513,150.092016,32.000000,148.153651,67.478864,58.928923,85.666492,0.000000,40.055952,91.788753,70.375701,38.506840,37.190945,59.546546,32.352630
66.088771,95.122247,119.328709,145.972143,124.819494,124.389885,29.247437,14.333689,117.134229,3.295783,93.621132,67.296240,144.749662,118.099318,143.471218,117.508363,70.430885,113.751616,-0.000616,-2.162500,32.000000,-235.677457,117.341279,-0.221168,20.543923,0.626507,634445.300955,0.990307,39.929224,16.718575,1.803889,0.038935,0.000000,163.166837,32.000000,173.931226,164.646605,165.491230,149.794611,32.000000,148.366261,67.506767,58.903294,85.656116,0.000000,40.013211,91.788753,70.410437,38.506840,37.191927,59.531479,32.620788
66.089012,95.122247,119.278689,145.972143,124.831545,124.383557,29.268124,14.333831,117.124729,3.295630,93.659946,67.249926,144.723828,118.121483,143.463323,117.406482,70.476011,113.714867,-0.000616,-2.162476,32.000000,-235.674528,117.176958,-0.221172,20.551713,0.627596,634510.720597,0.989699,39.942999,16.708729,1.805198,0.047481,0.000000,162.559702,32.000000,174.473661,164.706785,163.685326,149.773584,32.000000,148.415625,67.527314,58.951383,85.688641,0.000000,40.036108,91.788753,70.383088,38.506840,37.259587,59.529718,32.510076
66.091220,95.105664,119.352912,145.972143,124.859425,124.382328,29.238127,14.329122,117.048107,3.295650,93.627372,67.270557,144.669744,118.151520,143.507873,117.456370,70.472584,113.730399,-0.000616,-2.162471,32.000000,-235.678746,117.373260,-0.221440,20.548172,0.627998,634446.952154,0.990758,39.975331,16.707541,1.805582,0.020703,0.000000,162.442499,32.000000,174.579590,164.231605,162.603375,150.250721,32.000000,147.840890,67.559950,58.953243,85.689755,0.000000,40.017529,91.788753,70.343276,38.506840,37.208873,59.554827,32.663708
66.057983,95.109810,119.255656,145.971864,124.882558,124.370972,29.281026,14.329978,117.195076,3.295779,93.564019,67.263453,144.695580,118.089083,143.516915,117.462279,70.475053,113.771086,-0.000615,-2.162479,32.000000,-235.674939,117.236737,-0.221462,20.535374,0.627280,634304.520566,0.990004,39.975129,16.642084,1.804819,0.029568,0.000000,162.487148,32.000000,174.661686,163.819471,163.625656,150.579809,32.000000,147.227244,67.562709,58.939632,85.662847,0.000000,40.034205,91.788753,70.384392,38.506840,37.222863,59.541845,32.439424
66.108557,95.103730,119.316645,145.970469,124.862125,124.367134,29.241579,14.332690,117.182588,3.295705,93.489557,67.213698,144.744173,118.082007,143.539187,117.525129,70.440330,113.794039,-0.000615,-2.162499,32.000000,-235.679768,117.172879,-0.221442,20.531151,0.627974,634277.748945,0.990932,39.956705,16.654104,1.805882,0.030433,0.000000,162.931923,32.000000,174.075613,163.612713,165.886721,150.747853,32.000000,147.058965,67.581105,58.943924,85.647470,0.000000,40.038094,91.788753,70.350052,38.506840,37.223932,59.542002,32.510810
66.075874,95.103730,119.195544,145.970469,124.866875,124.378376,29.240939,14.328266,117.090725,3.295735,93.525403,67.202614,144.727828,118.110371,143.504448,117.445409,70.425575,113.787493,-0.000615,-2.163677,32.000000,-235.681897,117.377299,-0.221482,20.568707,0.628022,634238.029655,0.989949,39.988578,16.674142,1.805318,0.036045,0.000000,163.380313,32.000000,173.545340,163.728794,167.490186,150.710496,32.000000,147.309980,67.570789,58.916682,85.650899,0.000000,40.016974,91.788753,70.344311,38.506840,37.205949,59.536554,32.450135
66.061535,95.101518,119.317920,145.979118,124.869617,124.387935,29.251048,14.327695,117.126110,3.295893,93.577606,67.304703,144.760619,118.110453,143.490994,117.456573,70.411154,113.774843,-0.000615,-2.164765,32.000000,-235.681484,117.122526,-0.221324,20.568366,0.627792,634268.057949,0.990403,39.940313,16.721559,1.804859,0.035066,0.000000,163.492892,32.000000,173.430958,164.141451,168.328371,150.116749,32.000000,147.779342,67.572388,58.933855,85.669323,0.000000,40.065717,91.788753,70.311902,38.506840,37.200037,59.541678,32.686965
66.075315,95.107323,119.249122,145.984420,124.844862,124.397292,29.246728,14.325412,117.139027,3.296024,93.608365,67.305831,144.733156,118.195932,143.466927,117.390239,70.428460,113.875564,-0.000616,-2.165334,32.000000,-235.683439,117.263823,-0.221394,20.553942,0.626183,634377.651248,0.991054,39.967570,16.732694,1.803919,0.019316,0.000000,163.488668,32.000000,173.584642,164.463612,167.142331,149.752596,32.000000,148.324566,67.550792,58.947354,85.659029,0.000000,40.040154,91.788753,70.328245,38.506840,37.219172,59.537055,32.422402
66.088299,95.096543,119.304229,145.982466,124.857859,124.405143,29.243799,14.328266,117.118673,3.296250,93.618429,67.258655,144.738281,118.111840,143.467470,117.400101,70.482407,113.711423,-0.000616,-2.165322,32.000000,-235.680421,117.183629,-0.221469,20.548775,0.627592,634464.804905,0.991020,39.977323,16.740118,1.806163,0.016089,0.000000,162.825172,32.000000,174.168317,164.589593,164.892946,149.752717,32.000000,148.521858,67.542643,58.968132,85.688814,0.000000,40.093387,91.788753,70.300750,38.506840,37.220216,59.539809,32.550355
66.092483,95.096543,119.204220,145.982466,124.903113,124.408002,29.244167,14.330549,117.129782,3.296317,93.658786,67.270684,144.705751,118.123421,143.504910,117.387227,70.455738,113.808876,-0.000616,-2.165325,32.000000,-235.681252,117.138107,-0.221603,20.548303,0.627226,634474.897558,0.991027,39.971631,16.778500,1.804745,0.028193,0.000000,162.544354,32.000000,174.429136,164.541229,163.141578,149.893311,32.000000,148.299518,67.521353,58.971850,85.664239,0.000000,40.027383,91.788753,70.293236,38.506840,37.187488,59.506872,32.745219
66.071763,95.104835,119.339337,145.989721,124.901705,124.387675,29.282845,14.334973,117.133552,3.296423,93.563107,67.312144,144.700443,118.082985,143.486965,117.469392,70.465818,113.797302,-0.000617,-2.165309,32.000000,-235.673550,117.329837,-0.221640,20.562544,0.627682,634356.517681,0.990947,39.950021,16.633784,1.805225,0.029086,0.000000,162.414603,32.000000,174.580699,163.824225,162.802633,150.439908,32.000000,147.666435,67.517236,58.975258,85.661106,0.000000,40.050398,91.788753,70.309512,38.506840,37.214379,59.568035,32.562828
66.077500,95.100689,119.218333,145.988605,124.891074,124.369854,29.255106,14.327695,117.165826,3.296395,93.468560,67.212764,144.715141,118.112248,143.512020,117.452009,70.466713,113.821203,-0.000616,-2.165319,32.000000,-235.679517,117.215690,-0.221889,20.560629,0.626732,634435.016103,0.990888,39.946531,16.714355,1.803597,0.032386,0.000000,162.588817,32.000000,174.505134,163.554791,164.571510,150.761718,32.000000,147.350329,67.499538,58.975458,85.662800,0.000000,40.034655,91.788753,70.293666,38.506840,37.202436,59.553420,32.677721
66.087562,95.082448,119.240863,145.983583,124.917510,124.362935,29.247102,14.329693,117.130396,3.296601,93.459758,67.281036,144.758145,118.275741,143.534816,117.486440,70.494926,113.822221,-0.000616,-2.165321,32.000000,-235.678667,117.385741,-0.221936,20.576470,0.627778,634330.881997,0.989780,39.972106,16.697875,1.806208,0.032282,0.000000,163.222518,32.000000,173.841680,163.588635,166.711554,150.775869,32.000000,147.483409,67.535569,58.966871,85.642855,0.000000,40.080373,91.788753,70.236393,38.506840,37.203416,59.547991,32.422696
66.026561,95.082448,119.298181,145.983583,124.921078,124.356064,29.254398,14.328979,117.096342,3.296922,93.481347,67.287795,144.743247,118.160839,143.533668,117.428847,70.435986,113.705444,-0.000617,-2.165341,32.000000,-235.678397,117.266575,-0.221966,20.576155,0.626553,634228.363470,0.990472,39.963174,16.710195,1.804220,0.023794,0.000000,163.421978,32.000000,173.591595,163.727131,167.996379,150.716027,32.000000,147.611194,67.521003,58.976121,85.672535,0.000000,40.069209,91.788753,70.318806,38.506840,37.147243,59.527309,32.619027
66.093257,95.087423,119.300229,145.979676,124.982685,124.343007,29.229791,14.325126,117.155412,3.296897,93.536458,67.266561,144.715220,118.067592,143.503681,117.534352,70.444473,113.827449,-0.000617,-2.165326,32.000000,-235.682905,117.297964,-0.222052,20.576391,0.626041,634089.753458,0.990476,39.936539,16.682546,1.804286,0.028533,0.000000,163.563142,32.000000,173.559348,164.311465,167.949398,150.053948,32.000000,147.925872,67.529588,58.982692,85.688208,0.000000,40.104742,91.788753,70.268638,38.506840,37.163616,59.544687,32.574713
