OSU 80 Ton Compressor Load Stand
66.097812,95.068629,119.358258,145.974375,125.050460,124.310329,29.258915,14.329550,117.053602,3.297033,93.568148,67.315493,144.791175,118.165814,143.452344,117.572839,70.434958,113.770984,-0.000616,-2.165325,32.000000,-235.678809,117.288846,-0.221940,20.550427,0.627587,634226.702287,0.991184,39.987438,16.676895,1.806821,0.021496,0.000000,163.195277,32.000000,173.770280,164.544143,166.081399,149.750308,32.000000,148.381278,67.530771,58.973796,85.677229,0.000000,40.094363,91.788753,70.240613,38.506840,37.105704,59.552712,32.672732
66.068436,95.063930,119.303799,145.974933,125.048543,124.292717,29.243819,14.324270,117.120397,3.297015,93.585215,67.310862,144.739830,118.132150,143.456776,117.537245,70.482051,113.797210,-0.000617,-2.163578,32.000000,-235.684581,117.183386,-0.222012,20.546467,0.626377,634116.395806,0.990822,39.936766,16.735889,1.805029,0.037821,0.000000,162.664246,32.000000,174.345104,164.731321,163.733504,149.683686,32.000000,148.270784,67.551821,58.993381,85.666464,0.000000,40.095965,91.788753,70.289762,38.506840,37.106371,59.539779,32.523870
66.061292,95.063930,119.414781,145.974933,125.043197,124.290047,29.249108,14.331976,117.133170,3.297340,93.582093,67.217045,144.680176,118.108862,143.509904,117.470633,70.475505,113.707951,-0.000616,-2.162995,32.000000,-235.673433,117.295351,-0.222025,20.573533,0.627427,633938.136129,0.989454,39.914172,16.714180,1.805782,0.031644,0.000000,162.356931,32.000000,174.442019,164.448600,162.466827,149.985940,32.000000,147.912940,67.571313,58.994155,85.666550,0.000000,40.120987,91.788753,70.257634,38.506840,37.092318,59.538039,32.621962
66.078495,95.051216,119.318522,145.977723,125.064326,124.314148,29.240931,14.330264,117.083243,3.297215,93.508225,67.306785,144.706654,118.111880,143.507345,117.502494,70.463370,113.788675,-0.000617,-2.162994,32.000000,-235.672195,117.188401,-0.221757,20.577703,0.627475,633740.787507,0.990299,39.933977,16.681592,1.805761,0.021094,0.000000,162.386862,32.000000,174.652425,163.880957,163.380443,150.575644,32.000000,147.255839,67.568114,59.000173,85.638737,0.000000,40.087826,91.788753,70.196547,38.506840,37.053147,59.537439,32.387480
66.052124,95.051216,119.326189,145.973538,125.093167,124.310611,29.253782,14.329693,117.116177,3.297292,93.432052,67.292569,144.690248,118.224682,143.515401,117.428909,70.488663,113.799858,-0.000617,-2.163009,32.000000,-235.681125,117.097766,-0.221644,20.554073,0.627752,633745.439173,0.990216,39.939937,16.638764,1.807636,0.046349,0.000000,162.814699,32.000000,174.012406,163.651969,165.344783,150.680903,32.000000,147.095444,67.546081,58.970344,85.615513,0.000000,40.093894,91.788753,70.244496,38.506840,37.053646,59.540507,32.713011
66.133064,95.057020,119.343803,145.974096,125.077242,124.291562,29.257924,14.327267,117.116530,3.297515,93.464778,67.208600,144.740953,118.117529,143.538641,117.392094,70.459070,113.827141,-0.000616,-2.164191,32.000000,-235.684863,117.257357,-0.221581,20.541615,0.626554,633869.623720,0.990370,39.912872,16.695553,1.805709,0.023044,0.000000,163.287974,32.000000,173.700832,163.630108,167.305570,150.843695,32.000000,147.138777,67.560952,58.985368,85.616177,0.000000,40.083960,91.788753,70.232044,38.506840,37.054144,59.542307,32.695476
66.090792,95.057020,119.413679,145.974096,125.124140,124.287765,29.263965,14.331120,117.131497,3.297675,93.547785,67.393733,144.757037,118.173093,143.526820,117.545072,70.437945,113.736968,-0.000617,-2.164207,32.000000,-235.675764,117.145530,-0.221804,20.559869,0.627796,633803.505845,0.990342,39.934873,16.676443,1.806546,0.044756,0.000000,163.515619,32.000000,173.426636,164.140837,168.352391,150.248353,32.000000,147.764626,67.591790,58.985833,85.620273,0.000000,40.129499,91.788753,70.193897,38.506840,37.072827,59.534380,32.703766
66.085549,95.050111,119.332470,145.974654,125.139910,124.294218,29.239445,14.331548,117.184552,3.297448,93.591395,67.259500,144.768376,118.076461,143.491877,117.585593,70.462321,113.801876,-0.000618,-2.164804,32.000000,-235.676320,117.376012,-0.221810,20.608780,0.626834,633747.581966,0.988728,39.873170,16.721122,1.804601,0.033963,0.000000,163.470918,32.000000,173.490018,164.437832,167.522317,149.895204,32.000000,148.327301,67.589577,58.984018,85.586776,0.000000,40.124647,91.788753,70.170970,38.506840,37.051755,59.533888,32.701712
66.052926,95.060061,119.407718,145.974654,125.139666,124.291341,29.236837,14.330692,117.106063,3.297425,93.616606,67.312411,144.763610,118.116060,143.496670,117.441153,70.497520,113.812610,-0.000619,-2.165394,32.000000,-235.677340,117.329635,-0.221608,20.598919,0.627619,633799.026689,0.989191,39.908417,16.692377,1.806813,0.045373,0.000000,162.871491,32.000000,174.107366,164.651682,165.076700,149.725640,32.000000,148.547651,67.609769,59.012407,85.604660,0.000000,40.133072,91.788753,70.209299,38.506840,37.083352,59.529728,32.702813
66.100858,95.065865,119.385493,145.969911,125.158569,124.285458,29.257984,14.329122,117.161532,3.297599,93.622367,67.295897,144.746823,118.137491,143.495542,117.439257,70.456626,113.801735,-0.000621,-2.164799,32.000000,-235.682024,117.340302,-0.221658,20.595930,0.625523,633765.348209,0.990142,39.905882,16.703901,1.805727,0.033393,0.000000,162.568427,32.000000,174.488313,164.592734,163.385925,149.912125,32.000000,148.582139,67.588569,58.978795,85.603182,0.000000,40.106545,91.788753,70.146098,38.506840,37.083936,59.538560,32.420862
66.037526,95.065865,119.331515,145.969911,125.178841,124.295808,29.245650,14.329978,117.099465,3.297780,93.576290,67.366601,144.688617,118.171625,143.510706,117.483140,70.482355,113.880457,-0.000621,-2.163491,32.000000,-235.680348,117.368243,-0.221789,20.621028,0.627053,633697.592313,0.990771,39.943048,16.674638,1.807758,0.029080,0.000000,162.386782,32.000000,174.708942,163.890089,162.661433,150.538559,32.000000,148.004155,67.599234,59.000502,85.587313,0.000000,40.109601,91.788753,70.205418,38.506840,37.102705,59.537429,32.541184
66.040513,95.065036,119.362125,145.970748,125.140230,124.302272,29.235647,14.330835,117.092803,3.297803,93.523370,67.221751,144.689340,118.206412,143.523293,117.448793,70.491059,113.737335,-0.000623,-2.163518,32.000000,-235.680311,117.206429,-0.221815,20.632515,0.626093,633752.936191,0.989231,39.908866,16.709518,1.806111,0.040143,0.000000,162.559437,32.000000,174.522583,163.602795,164.007262,150.753756,32.000000,147.399115,67.586290,59.007605,85.555120,0.000000,40.087676,91.788753,70.170206,38.506840,37.100751,59.538422,32.617119
66.091889,95.078578,119.321181,145.975491,125.126915,124.297241,29.235096,14.327267,117.053279,3.297718,93.491614,67.220295,144.741916,118.128948,143.538457,117.428438,70.456971,113.822734,-0.000623,-2.163527,32.000000,-235.680765,117.289825,-0.221904,20.600441,0.626000,633776.290614,0.990777,39.961702,16.727310,1.807026,0.051341,0.000000,163.015258,32.000000,173.951766,163.537476,166.253765,150.959476,32.000000,147.315965,67.597372,58.981382,85.574999,0.000000,40.111533,91.788753,70.136833,38.506840,37.143727,59.524929,32.391662
66.039433,95.063377,119.373102,145.972143,125.134550,124.282009,29.236795,14.323985,117.100009,3.297927,93.527294,67.242678,144.786729,118.141815,143.551205,117.377566,70.486824,113.783865,-0.000625,-2.163515,32.000000,-235.684047,117.137742,-0.222051,20.628555,0.625906,633782.538389,0.991116,39.958380,16.639467,1.807408,0.032542,0.000000,163.397457,32.000000,173.611267,163.790477,167.757415,150.938533,32.000000,147.268270,67.618310,58.993708,85.617781,0.000000,40.092976,91.788753,70.151879,38.506840,37.144491,59.543330,32.610736
66.072947,95.063377,119.306236,145.972143,125.084865,124.287785,29.236349,14.328551,117.093789,3.298066,93.537043,67.184056,144.755285,118.157964,143.507080,117.515449,70.463737,113.794472,-0.000625,-2.163514,32.000000,-235.677677,117.165967,-0.221971,20.643556,0.625624,633837.803981,0.990279,39.929061,16.720785,1.805383,0.016224,0.000000,163.540817,32.000000,173.475338,164.290396,168.109090,150.112000,32.000000,147.770392,67.595707,58.962882,85.592649,0.000000,40.109249,91.788753,70.141319,38.506840,37.097629,59.527329,32.671411
66.072278,95.076367,119.393852,145.976886,125.108809,124.290583,29.266643,14.325555,117.114164,3.297988,93.587365,67.213547,144.754521,118.045346,143.453125,117.382559,70.459396,113.769764,-0.000626,-2.163508,32.000000,-235.681330,117.273592,-0.221920,20.621185,0.626040,633688.000651,0.990930,39.957623,16.669438,1.807603,0.049880,0.000000,163.353524,32.000000,173.759960,164.636362,166.334656,149.743923,32.000000,148.297227,67.586136,58.969610,85.603052,0.000000,40.092081,91.788753,70.141493,38.506840,37.138902,59.523041,32.585571
66.104574,95.070287,119.240312,145.977165,125.134029,124.285473,29.234566,14.329265,117.062959,3.298065,93.549257,67.197115,144.728024,118.139102,143.458726,117.400611,70.466834,113.740010,-0.000626,-2.163497,32.000000,-235.677456,117.214812,-0.221725,20.594985,0.624441,633757.336349,0.990436,39.929660,16.698391,1.805675,0.033036,0.000000,162.688001,32.000000,174.256510,164.752386,164.073556,149.671615,32.000000,148.456261,67.604294,58.980388,85.591618,0.000000,40.088817,91.788753,70.094685,38.506840,37.120634,59.537134,32.715578
66.060407,95.051769,119.319284,145.980234,125.064434,124.293183,29.246439,14.329550,117.090702,3.298019,93.597088,67.213644,144.687750,118.142160,143.454735,117.467229,70.520452,113.857992,-0.000627,-2.163488,32.000000,-235.679957,117.315767,-0.221835,20.568392,0.625949,633803.657129,0.989477,39.943208,16.689067,1.807019,0.048479,0.000000,162.339441,32.000000,174.456620,164.508669,162.785203,150.002035,32.000000,148.160587,67.619096,58.962128,85.606009,0.000000,40.099657,91.788753,70.138315,38.506840,37.121318,59.531882,32.504867
66.093750,95.051769,119.249355,145.980234,125.022958,124.288168,29.238102,14.327981,117.025555,3.297948,93.562738,67.175039,144.685399,118.012047,143.517432,117.419373,70.478290,113.727299,-0.000628,-2.163448,32.000000,-235.682346,117.293639,-0.221989,20.563068,0.624770,633732.849460,0.989973,39.910191,16.665171,1.803813,0.035687,0.000000,162.277991,32.000000,174.695194,163.810225,163.052370,150.567402,32.000000,147.447623,67.640254,58.976779,85.588207,0.000000,40.096039,91.788753,70.087240,38.506840,37.063983,59.543802,32.492101
66.020510,95.046794,119.250130,145.978560,125.005886,124.297180,29.213212,14.324698,117.064276,3.298105,93.490220,67.261585,144.730054,118.046610,143.533845,117.363449,70.498235,113.734464,-0.000629,-2.163461,32.000000,-235.681366,117.229662,-0.221939,20.550008,0.627066,633634.420568,0.990316,39.928514,16.676795,1.806215,0.054623,0.000000,162.779836,32.000000,174.280022,163.618638,165.015391,150.767145,32.000000,147.025347,67.685564,59.006166,85.589880,0.000000,40.136861,91.788753,70.139633,38.506840,37.048916,59.542661,32.581243
66.030709,95.061443,119.257011,145.975770,124.962912,124.301119,29.224703,14.325555,117.127565,3.298179,93.518748,67.157181,144.742035,118.118753,143.537428,117.430474,70.507008,113.785435,-0.000629,-2.163464,32.000000,-235.680346,117.327924,-0.221871,20.538206,0.625997,633692.808137,0.990008,39.900700,16.646683,1.804246,0.031025,0.000000,163.233073,32.000000,173.752708,163.587639,167.103716,150.929021,32.000000,147.290352,67.718170,58.972264,85.614799,0.000000,40.101807,91.788753,70.135510,38.506840,37.095171,59.539435,32.753143
66.045103,95.066417,119.222120,145.978560,124.959441,124.322478,29.234014,14.328409,117.083676,3.298282,93.493154,67.253762,144.756692,118.140693,143.520734,117.446367,70.492563,113.762007,-0.000630,-2.163444,32.000000,-235.678640,117.222604,-0.221998,20.536134,0.627699,633718.889378,0.992123,39.956835,16.630701,1.806259,0.021141,0.000000,163.454771,32.000000,173.512178,163.926598,168.315946,150.514784,32.000000,147.781135,67.720820,58.940885,85.607938,0.000000,40.138065,91.788753,70.123543,38.506840,37.095769,59.543782,32.713451
66.053297,95.066417,119.295362,145.978560,124.955231,124.346656,29.231032,14.335259,117.084479,3.298380,93.523725,67.293911,144.731582,118.052440,143.476830,117.420458,70.470280,113.777999,-0.000631,-2.163417,32.000000,-235.673593,117.429323,-0.222053,20.526326,0.627991,633738.054880,0.991632,39.962970,16.650122,1.806084,0.038275,0.000000,163.482616,32.000000,173.593638,164.328079,167.580597,150.022157,32.000000,148.175035,67.736324,58.940155,85.587670,0.000000,40.113984,91.788753,70.116774,38.506840,37.111953,59.544471,32.598411
66.024361,95.056191,119.287555,145.975212,124.944788,124.350555,29.243832,14.323271,117.035882,3.298510,93.616304,67.266493,144.789219,118.138818,143.480997,117.411730,70.494306,113.693369,-0.000630,-2.162816,32.000000,-235.684433,117.162645,-0.221889,20.533381,0.627607,633882.799726,0.991260,39.955933,16.651611,1.805162,0.023088,0.000000,163.000268,32.000000,174.057918,164.563200,165.748419,149.725552,32.000000,148.754963,67.791612,58.973745,85.637764,0.000000,40.131587,91.788753,70.100424,38.506840,37.080593,59.542336,32.464735
65.987350,95.049834,119.276513,145.972422,124.964399,124.351648,29.225728,14.330549,117.056071,3.298506,93.598667,67.247456,144.702848,118.077419,143.493967,117.402710,70.487672,113.813610,-0.000629,-2.161714,32.000000,-235.679449,117.244813,-0.221865,20.544317,0.628542,634056.013732,0.991419,39.949095,16.682739,1.806047,0.031356,0.000000,162.594652,32.000000,174.523574,164.578517,163.588800,149.828904,32.000000,148.789549,67.791152,58.958144,85.640208,0.000000,40.115960,91.788753,70.154486,38.506840,37.061264,59.523257,32.562974
66.047029,95.051216,119.219055,145.981071,124.954200,124.348561,29.256663,14.326696,117.080983,3.298554,93.532374,67.205430,144.659963,118.094447,143.476265,117.392990,70.497054,113.800452,-0.000629,-2.161141,32.000000,-235.679696,117.215996,-0.221550,20.592730,0.628764,634013.893178,0.991469,39.963017,16.611895,1.806720,0.051052,0.000000,162.292353,32.000000,174.753425,163.930916,162.391924,150.333405,32.000000,148.058200,67.793956,58.943739,85.621315,0.000000,40.134755,91.788753,70.078445,38.506840,37.061749,59.525903,32.674786
65.999248,95.051216,119.298159,145.981071,124.941908,124.328078,29.249840,14.325269,117.045888,3.298486,93.479562,67.215373,144.694002,118.057621,143.503090,117.441434,70.527430,113.791353,-0.000629,-2.162903,32.000000,-235.681779,117.168069,-0.221522,20.621238,0.628969,634045.910564,0.992690,39.987559,16.685039,1.807566,0.014752,0.000000,162.486896,32.000000,174.715572,163.570644,163.738603,150.952057,32.000000,147.437693,67.762795,58.934111,85.625497,0.000000,40.131604,91.788753,70.121938,38.506840,37.066563,59.548523,32.482344
65.995067,95.054533,119.272199,145.984141,124.905855,124.310278,29.251271,14.328694,117.109622,3.298634,93.457026,67.209377,144.737631,118.010314,143.521538,117.421716,70.473028,113.760497,-0.000630,-2.162909,32.000000,-235.678190,117.328942,-0.221498,20.622575,0.625923,633979.402721,0.990631,39.939125,16.668381,1.805063,0.028337,0.000000,162.961883,32.000000,174.065886,163.541773,165.931160,150.900041,32.000000,147.276508,67.758307,58.934200,85.603409,0.000000,40.146339,91.788753,70.128226,38.506840,37.077442,59.540389,32.633847
66.036934,95.048176,119.363422,145.985536,124.876244,124.322988,29.261477,14.329550,117.055563,3.299017,93.481695,67.193015,144.740143,118.035313,143.528263,117.425506,70.516783,113.761516,-0.000629,-2.162920,32.000000,-235.679301,117.294882,-0.221354,20.640042,0.626497,633824.878636,0.991490,39.979007,16.632972,1.807568,0.049282,0.000000,163.398303,32.000000,173.683316,163.655536,167.715609,150.908555,32.000000,147.256854,67.728591,58.930238,85.643147,0.000000,40.155602,91.788753,70.091818,38.506840,37.058097,59.539799,32.521742
66.059901,95.044583,119.278476,145.981071,124.864582,124.342282,29.228550,14.331405,117.155317,3.298952,93.528280,67.197144,144.764471,118.074361,143.515517,117.500539,70.497795,113.822628,-0.000630,-2.162894,32.000000,-235.671545,117.224621,-0.221252,20.625460,0.626211,633873.716017,0.991377,39.985814,16.670311,1.807290,0.026916,0.000000,163.628230,32.000000,173.525681,164.240026,168.209337,150.249382,32.000000,147.802221,67.719724,58.943141,85.655860,0.000000,40.114507,91.788753,70.102471,38.506840,37.058566,59.533584,32.698704
66.033861,95.044583,119.363872,145.981071,124.872553,124.337373,29.238035,14.333689,117.116577,3.298936,93.548158,67.193580,144.752448,118.098503,143.451814,117.438772,70.483526,113.729252,-0.000632,-2.162905,32.000000,-235.674015,117.291679,-0.221119,20.633774,0.625826,633799.570016,0.990424,39.944508,16.627119,1.807525,0.031330,0.000000,163.439098,32.000000,173.586109,164.538514,166.964074,149.667426,32.000000,148.163128,67.699138,58.915610,85.651616,0.000000,40.159536,91.788753,70.083443,38.506840,37.047777,59.535580,32.574786
66.037202,95.043201,119.288455,145.986373,124.894987,124.336705,29.263098,14.323557,117.036821,3.298865,93.562820,67.190920,144.725708,118.117734,143.437655,117.395555,70.511958,113.795517,-0.000633,-2.162907,32.000000,-235.684311,117.229989,-0.221023,20.617697,0.625200,633928.004457,0.991305,39.921751,16.679902,1.805611,0.024569,0.000000,162.736345,32.000000,174.220408,164.688611,164.512567,149.623986,32.000000,148.324447,67.704547,58.913508,85.666518,0.000000,40.100423,91.788753,70.091551,38.506840,37.043885,59.528194,32.654904
66.045373,95.041819,119.269266,145.990000,124.864795,124.348486,29.237062,14.325269,117.077105,3.298990,93.594995,67.232917,144.688150,118.073607,143.488810,117.483972,70.532798,113.819757,-0.000634,-2.162922,32.000000,-235.681943,117.283259,-0.221001,20.622313,0.626144,633949.126020,0.991375,39.943480,16.642529,1.807616,0.029446,0.000000,162.439958,32.000000,174.496488,164.595744,162.890433,149.887434,32.000000,148.232339,67.699838,58.918420,85.658070,0.000000,40.129391,91.788753,70.057453,38.506840,37.039985,59.535846,32.702299
66.024232,95.045689,119.349358,145.990837,124.806630,124.367017,29.263501,14.330977,117.176299,3.299014,93.524821,67.126543,144.676227,118.104600,143.530820,117.442416,70.516607,113.781553,-0.000634,-2.163520,32.000000,-235.679021,117.152893,-0.221044,20.597687,0.625887,633873.906436,0.990462,39.939310,16.650748,1.806383,0.031687,0.000000,162.323196,32.000000,174.729099,163.892092,162.664940,150.465761,32.000000,147.601697,67.717641,58.930945,85.653567,0.000000,40.102171,91.788753,70.065572,38.506840,37.040392,59.532993,32.545293
66.015038,95.045689,119.308278,145.990837,124.802936,124.378389,29.257748,14.329978,117.072825,3.299040,93.428830,67.152509,144.710929,118.067550,143.514306,117.464560,70.552497,113.788879,-0.000634,-2.164104,32.000000,-235.676414,117.197905,-0.221161,20.561547,0.625492,633877.121454,0.991299,39.931110,16.643311,1.805869,0.030863,0.000000,162.707743,32.000000,174.386647,163.728242,164.793849,150.664364,32.000000,147.373437,67.716327,58.911537,85.638723,0.000000,40.145160,91.788753,70.080930,38.506840,37.052922,59.532561,32.548007
66.059882,95.037121,119.335144,145.989163,124.828793,124.366950,29.229663,14.329550,117.104104,3.299041,93.472552,67.166213,144.736222,118.089797,143.531223,117.522153,70.508986,113.762986,-0.000634,-2.164398,32.000000,-235.680284,117.177245,-0.221176,20.540802,0.627431,634027.221620,0.990910,39.952623,16.638378,1.807660,0.035924,0.000000,163.140717,32.000000,173.861456,163.511498,166.811080,150.964303,32.000000,147.441982,67.720992,58.928024,85.660745,0.000000,40.131370,91.788753,70.065223,38.506840,37.026550,59.539081,32.632673
66.056671,95.026065,119.340187,145.983862,124.831134,124.345300,29.240169,14.325126,117.051629,3.299042,93.448582,67.219292,144.755241,118.054053,143.554100,117.395658,70.491660,113.779946,-0.000634,-2.164709,32.000000,-235.680938,117.110168,-0.221187,20.557482,0.628377,634002.748361,0.991348,39.960298,16.606539,1.807289,0.023104,0.000000,163.498202,32.000000,173.552299,163.874515,167.985618,150.583549,32.000000,147.600975,67.708006,58.911537,85.698721,0.000000,40.164530,91.788753,70.022003,38.506840,36.992345,59.545189,32.590267
66.017913,95.028829,119.387832,145.982466,124.797741,124.332293,29.240462,14.332690,117.197134,3.299118,93.504901,67.123707,144.751140,118.086411,143.489918,117.489437,70.463664,113.738701,-0.000636,-2.164668,32.000000,-235.677801,117.310748,-0.221226,20.580089,0.628408,634012.918551,0.991445,39.914305,16.635729,1.806469,0.031030,0.000000,163.564373,32.000000,173.592284,164.222551,167.876854,150.114632,32.000000,148.254740,67.639461,58.908284,85.670805,0.000000,40.123126,91.788753,70.055831,38.506840,36.992599,59.530584,32.697457
66.033660,95.028829,119.229962,145.982466,124.807876,124.316866,29.252942,14.325555,117.133122,3.299012,93.565771,67.228654,144.777176,118.167527,143.431813,117.432593,70.503402,113.771723,-0.000636,-2.163472,32.000000,-235.680510,117.149428,-0.221282,20.568523,0.627866,633927.918335,0.990942,39.905928,16.662435,1.806633,0.024562,0.000000,163.229060,32.000000,174.000656,164.586694,165.643925,149.752817,32.000000,148.294713,67.619138,58.935682,85.676443,0.000000,40.126572,91.788753,70.035070,38.506840,37.001512,59.548346,32.751675
66.040917,95.028000,119.427337,145.984141,124.802745,124.298901,29.225425,14.332975,117.138418,3.299195,93.574527,67.199851,144.691186,118.185388,143.462387,117.418338,70.494214,113.841338,-0.000636,-2.163456,32.000000,-235.673909,117.377929,-0.220952,20.583551,0.628213,633953.609709,0.991477,39.941037,16.667618,1.808416,0.040514,0.000000,162.723663,32.000000,174.476178,164.627677,163.735106,149.778443,32.000000,148.638954,67.589133,58.934376,85.651119,0.000000,40.164788,91.788753,70.046453,38.506840,36.999197,59.530092,32.562314
66.046480,95.037674,119.249717,145.983583,124.765977,124.287634,29.230072,14.333261,117.117457,3.299356,93.534925,67.243345,144.663056,118.049952,143.460613,117.541509,70.513374,113.776001,-0.000636,-2.163444,32.000000,-235.675099,117.287661,-0.220767,20.623152,0.626807,633770.778469,0.990671,39.927894,16.646145,1.805594,0.017194,0.000000,162.479050,32.000000,174.721503,164.192475,162.396781,150.280953,32.000000,148.251974,67.548919,58.924018,85.655687,0.000000,40.135792,91.788753,70.018951,38.506840,37.029714,59.536947,32.606261
65.998089,95.042648,119.314335,145.983583,124.799127,124.271637,29.233406,14.327552,117.118286,3.299333,93.536926,67.183382,144.660263,118.132985,143.532049,117.497827,70.539076,113.692590,-0.000637,-2.162546,32.000000,-235.678512,117.222237,-0.220847,20.631282,0.627896,633697.967608,0.991338,39.921010,16.693827,1.808384,0.034291,0.000000,162.432128,32.000000,174.799413,163.760362,163.091000,150.704119,32.000000,147.656391,67.531311,58.951217,85.682573,0.000000,40.128819,91.788753,70.064293,38.506840,37.030081,59.533711,32.705527
66.022134,95.042648,119.237328,145.983583,124.769658,124.286057,29.276247,14.323699,117.123095,3.299224,93.482997,67.145255,144.707269,118.101400,143.505283,117.527058,70.522275,113.756971,-0.000635,-2.162819,32.000000,-235.685808,117.351848,-0.221157,20.599339,0.624955,633606.182131,0.991022,39.926039,16.638539,1.805542,0.028004,0.000000,162.833486,32.000000,174.237869,163.481185,165.428809,151.017895,32.000000,147.258756,67.486800,58.930634,85.647729,0.000000,40.135378,91.788753,70.031587,38.506840,37.046034,59.536259,32.513231
65.986100,95.043754,119.323910,145.984978,124.784508,124.280876,29.242870,14.334545,117.086054,3.299278,93.531608,67.202720,144.716639,118.126927,143.519260,117.478743,70.488798,113.824625,-0.000635,-2.162815,32.000000,-235.670864,117.231187,-0.221172,20.590370,0.626054,633493.233060,0.991595,39.971408,16.566693,1.807845,0.039799,0.000000,163.356866,32.000000,173.802134,163.665671,167.099655,150.917681,32.000000,147.325842,67.472454,58.898480,85.662094,0.000000,40.129200,91.788753,70.049126,38.506840,37.049909,59.538324,32.513818
65.968195,95.054533,119.231710,145.988884,124.822484,124.254651,29.226749,14.328409,117.083840,3.299318,93.589820,67.143142,144.759483,118.059782,143.514347,117.564852,70.479765,113.756294,-0.000635,-2.162781,32.000000,-235.681426,117.234188,-0.221009,20.582633,0.625998,633596.737179,0.989861,39.951334,16.619112,1.806021,0.036957,0.000000,163.499068,32.000000,173.487270,164.183657,168.221119,150.294808,32.000000,147.733495,67.500820,58.918309,85.648328,0.000000,40.136014,91.788753,70.077482,38.506840,37.084037,59.538875,32.703693
66.024780,95.077473,119.300620,145.992790,124.843449,124.272274,29.245216,14.328837,117.113033,3.299695,93.657016,67.147468,144.764209,118.031010,143.498800,117.521439,70.510296,113.679672,-0.000635,-2.162768,32.000000,-235.677556,117.175226,-0.221001,20.554676,0.627646,633672.813972,0.991549,39.982523,16.690002,1.808319,0.028632,0.000000,163.554050,32.000000,173.590502,164.541447,167.137019,149.880989,32.000000,148.011898,67.476004,58.913419,85.673848,0.000000,40.125038,91.788753,70.043735,38.506840,37.084567,59.536534,32.503694
66.007758,95.077473,119.300662,145.992790,124.850297,124.292566,29.243033,14.324698,117.098435,3.299392,93.691611,67.205544,144.728882,118.184778,143.452314,117.477697,70.537788,113.807759,-0.000634,-2.162757,32.000000,-235.682678,117.177125,-0.221072,20.525250,0.627249,633587.149089,0.992210,40.008255,16.661248,1.807412,0.032060,0.000000,162.973211,32.000000,174.092874,164.810833,164.801471,149.634004,32.000000,148.288416,67.459572,58.926672,85.660936,0.000000,40.167714,91.788753,70.026881,38.506840,37.156971,59.539829,32.655491
65.947490,95.098202,119.262133,146.001161,124.846537,124.274851,29.301632,14.321702,117.061606,3.299282,93.660262,67.207582,144.669550,118.083742,143.488164,117.492954,70.536042,113.730651,-0.000633,-2.162744,32.000000,-235.689281,117.232865,-0.221185,20.525408,0.627858,633610.602983,0.990844,39.983950,16.588325,1.806907,0.020143,0.000000,162.572383,32.000000,174.624764,164.658585,163.361854,149.811331,32.000000,148.561136,67.470263,58.908460,85.651479,0.000000,40.127141,91.788753,70.062655,38.506840,37.222603,59.538806,32.524823
65.996924,95.107046,119.266770,146.011763,124.816134,124.239047,29.246592,14.328551,117.160798,3.299322,93.676167,67.209722,144.723313,118.097770,143.497630,117.572655,70.502741,113.747132,-0.000633,-2.162747,32.000000,-235.685053,117.127135,-0.221177,20.556931,0.629164,633657.608888,0.991362,39.998159,16.631688,1.807373,0.035070,0.000000,162.464920,32.000000,174.718437,164.000130,162.613998,150.435089,32.000000,147.741976,67.503447,58.922645,85.670091,0.000000,40.153477,91.788753,70.045788,38.506840,37.251211,59.532915,32.597384
65.967961,95.120313,119.317106,146.022087,124.792622,124.228752,29.249395,14.322700,117.103138,3.299354,93.591952,67.191688,144.707974,118.023406,143.539279,117.474232,70.532967,113.695410,-0.000632,-2.162723,32.000000,-235.684348,117.339754,-0.221248,20.606866,0.629806,633635.919270,0.990286,40.069220,16.590785,1.808441,0.039619,0.000000,162.569224,32.000000,174.684525,163.589503,164.388546,150.853832,32.000000,147.438569,67.460933,58.904920,85.647643,0.000000,40.140605,91.788753,70.053310,38.506840,37.252253,59.539671,32.691514
65.995715,95.120313,119.168563,146.022087,124.834881,124.208447,29.243597,14.326982,117.120003,3.299404,93.573845,67.235441,144.704334,118.061617,143.517649,117.406640,70.530410,113.659861,-0.000632,-2.162710,32.000000,-235.680886,117.215303,-0.221344,20.609436,0.627859,633523.706836,0.991067,40.036777,16.633205,1.807156,0.017947,0.000000,163.201358,32.000000,173.949488,163.564797,166.512088,150.844000,32.000000,147.387933,67.431579,58.871059,85.623943,0.000000,40.120606,91.788753,70.041655,38.506840,37.294859,59.541707,32.515432
65.998945,95.126670,119.300069,146.019576,124.873994,124.194289,29.244000,14.328409,117.038077,3.299450,93.613956,67.112279,144.787688,118.109698,143.547191,117.416705,70.519241,113.765109,-0.000631,-2.163306,32.000000,-235.678148,117.216730,-0.221178,20.643530,0.627252,633433.748405,0.991402,40.074231,16.574362,1.808713,0.037479,0.000000,163.502897,32.000000,173.658882,163.678477,168.028193,150.746110,32.000000,147.853153,67.418346,58.895955,85.628043,0.000000,40.136729,91.788753,70.028942,38.506840,37.315926,59.533170,32.592468
65.994614,95.127499,119.154929,146.021808,124.885581,124.177745,29.235062,14.332404,117.044688,3.299271,93.682285,67.263930,144.765674,118.078622,143.502564,117.431131,70.490413,113.804038,-0.000631,-2.163882,32.000000,-235.676939,117.309810,-0.221225,20.641747,0.625265,633321.696628,0.990977,40.051054,16.557246,1.805702,0.027056,0.000000,163.684539,32.000000,173.664002,164.222232,168.021767,150.267053,32.000000,148.309236,67.364806,58.886439,85.665310,0.000000,40.116508,91.788753,70.040329,38.506840,37.319751,59.549978,32.721595
66.029693,95.109810,119.259224,146.021250,124.883118,124.153364,29.262757,14.325555,117.151591,3.299145,93.746478,67.227842,144.779727,118.045998,143.480671,117.410591,70.536500,113.780538,-0.000631,-2.163886,32.000000,-235.679691,117.206044,-0.221057,20.580063,0.625295,633287.751250,0.990812,40.054712,16.626648,1.807606,0.043762,0.003586,163.415762,32.000000,173.958417,164.484134,166.526314,149.929258,32.000000,148.639634,67.360972,58.933023,85.667819,0.000000,40.170094,91.788753,70.015720,38.506840,37.320991,59.534262,32.497604
66.037490,95.109810,119.185490,146.021250,124.906221,124.131918,29.239155,14.326696,117.081637,3.298708,93.710764,67.134445,144.751078,118.157903,143.461921,117.401139,70.513238,113.775803,-0.000630,-2.163885,32.000000,-235.678221,117.256786,-0.221211,20.578175,0.624043,633277.427129,0.991057,40.059158,16.677006,1.805525,0.012009,0.000000,162.673335,32.000000,174.430697,164.612476,164.151292,149.856902,32.000000,148.718645,67.383449,58.912841,85.640479,0.000000,40.133912,91.788753,69.983571,38.506840,37.266810,59.541294,32.433554
65.993702,95.107323,119.246490,146.019576,124.912927,124.103296,29.245943,14.331263,117.113498,3.298721,93.676990,67.271885,144.702202,118.123645,143.513600,117.394460,70.552101,113.711318,-0.000628,-2.163897,32.000000,-235.678900,117.154810,-0.220989,20.527506,0.626082,632993.413397,0.989301,40.012185,16.617923,1.806145,0.023111,0.000000,162.445797,32.000000,174.553676,164.394640,162.588793,150.177066,32.000000,148.269705,67.406780,58.918329,85.678261,0.000000,40.160584,91.788753,70.031350,38.506840,37.260093,59.543890,32.697090
66.009495,95.118378,119.221909,146.028504,124.965087,124.079744,29.239372,14.329550,117.138099,3.298792,93.616570,67.222091,144.711952,118.149827,143.493520,117.455005,70.545992,113.765761,-0.000628,-2.163906,32.000000,-235.680121,117.176592,-0.220999,20.559607,0.625238,632936.871641,0.989800,40.005678,16.638565,1.804816,0.043718,0.000000,162.417370,32.000000,174.648544,163.754085,163.203250,150.657884,32.000000,147.507913,67.375364,58.892480,85.658405,0.000000,40.148800,91.788753,70.007041,38.506840,37.295703,59.539189,32.533114
66.010581,95.110363,119.269117,146.022366,124.959442,124.071954,29.245210,14.330407,117.070638,3.298753,93.540215,67.279151,144.749831,118.086249,143.519600,117.460262,70.492724,113.718298,-0.000628,-2.163898,32.000000,-235.679756,117.210896,-0.221146,20.566320,0.627939,632713.738341,0.990060,40.039745,16.564031,1.806937,0.027995,0.000000,162.772222,32.000000,174.308075,163.542001,165.200932,150.857366,32.000000,147.056832,67.352537,58.907263,85.649655,0.000000,40.179542,91.788753,69.952176,38.506840,37.296855,59.545041,32.700832
66.005891,95.110363,119.296205,146.022366,124.971273,124.079336,29.267565,14.322700,117.065547,3.298894,93.576063,67.181129,144.783223,118.094529,143.544632,117.448970,70.531044,113.739975,-0.000627,-2.163893,32.000000,-235.685167,117.126342,-0.221274,20.593884,0.626363,632619.627333,0.989860,40.037613,16.600257,1.806133,0.015415,0.000000,163.284821,32.000000,173.730363,163.681297,167.230679,150.895917,32.000000,147.328388,67.383097,58.897768,85.679569,0.000000,40.182422,91.788753,69.994294,38.506840,37.272894,59.546615,32.474493
66.060740,95.107046,119.233611,146.021250,124.947088,124.084395,29.234811,14.333261,117.067608,3.298836,93.570323,67.286553,144.782360,118.103295,143.536497,117.568726,70.458769,113.818117,-0.000627,-2.163321,32.000000,-235.674935,117.375767,-0.221463,20.628817,0.626514,632694.990683,0.989563,40.028691,16.627270,1.806818,0.018494,0.000000,163.508203,32.000000,173.549108,164.082300,168.166072,150.443544,32.000000,147.811777,67.333039,58.885044,85.699402,0.000000,40.209893,91.788753,69.959210,38.506840,37.263587,59.551827,32.580509
66.011032,95.087423,119.296207,146.010647,124.926885,124.107228,29.247770,14.326268,117.072220,3.298758,93.583910,67.277449,144.755138,118.111799,143.482443,117.338779,70.490651,113.843283,-0.000626,-2.162731,32.000000,-235.683075,117.117184,-0.221396,20.638127,0.626031,632641.705638,0.988943,40.032608,16.600941,1.807357,0.031520,0.000000,163.615771,32.000000,173.569725,164.435451,167.645804,149.964999,32.000000,148.287574,67.292135,58.879887,85.708322,0.000000,40.185920,91.788753,69.978990,38.506840,37.203273,59.537744,32.705380
66.022537,95.102348,119.237592,146.008694,124.934248,124.128038,29.224855,14.328266,117.140083,3.298471,93.649734,67.239487,144.779322,118.086718,143.436643,117.512719,70.486593,113.762028,-0.000626,-2.162736,32.000000,-235.680585,117.238777,-0.221362,20.592599,0.623487,632811.793624,0.989177,39.983514,16.716433,1.804909,0.015981,0.000000,162.881114,32.000000,173.960328,164.560607,165.422893,149.820231,32.000000,148.360704,67.266039,58.866142,85.687631,0.000000,40.186039,91.788753,69.972330,38.506840,37.204123,59.529325,32.709856
66.004478,95.102348,119.343289,146.008694,124.933730,124.133537,29.244904,14.331548,117.097930,3.298410,93.600997,67.235297,144.733967,118.023118,143.466975,117.497748,70.527397,113.834851,-0.000625,-2.162749,32.000000,-235.678942,117.298349,-0.221310,20.587380,0.624715,632842.894051,0.989693,40.005375,16.698465,1.807216,0.021879,0.000000,162.658756,32.000000,174.434581,164.719395,163.469989,149.821732,32.000000,148.458891,67.288629,58.891903,85.702874,0.000000,40.203892,91.788753,69.984564,38.506840,37.251735,59.526630,32.641844
66.016671,95.107599,119.240266,146.003672,124.911084,124.148478,29.245115,14.326268,117.131711,3.298636,93.606187,67.195255,144.701195,118.140673,143.511826,117.425647,70.506645,113.766396,-0.000625,-2.163065,32.000000,-235.681272,117.251137,-0.221341,20.544395,0.625498,632977.180999,0.990482,40.010697,16.657591,1.806013,0.033035,0.000000,162.368233,32.000000,174.620135,164.106934,162.601609,150.306683,32.000000,147.829576,67.278310,58.877696,85.679631,0.000000,40.205051,91.788753,69.991706,38.506840,37.269166,59.543005,32.641331
66.040374,95.089634,119.362691,146.001719,124.866805,124.173971,29.235257,14.324270,117.064502,3.298634,93.505355,67.217461,144.736378,118.064452,143.526405,117.405395,70.529228,113.711182,-0.000624,-2.164556,32.000000,-235.684253,117.350134,-0.221369,20.530889,0.626940,632916.425516,0.990146,40.025772,16.657057,1.808109,0.031002,0.000000,162.631892,32.000000,174.693306,163.734843,164.015964,150.790294,32.000000,147.499406,67.258786,58.869328,85.679007,0.000000,40.216881,91.788753,69.939720,38.506840,37.214043,59.538265,32.637809
66.022157,95.086041,119.283194,146.001998,124.853083,124.182303,29.232581,14.326411,117.127278,3.298575,93.472208,67.225774,144.752725,118.042124,143.520969,117.485602,70.474217,113.779272,-0.000624,-2.164537,32.000000,-235.681785,117.235290,-0.221326,20.559056,0.627203,633043.687782,0.990069,40.020844,16.639957,1.806214,0.038784,0.000000,163.090131,32.000000,174.117796,163.484729,166.090828,150.919354,32.000000,147.507366,67.243713,58.862934,85.677914,0.000000,40.219934,91.788753,69.971927,38.506840,37.214915,59.538658,32.545513
66.054332,95.086041,119.414485,146.001998,124.871337,124.189361,29.284796,14.329836,117.097852,3.298335,93.508438,67.296286,144.788288,118.029236,143.548175,117.435407,70.494273,113.747273,-0.000623,-2.164505,32.000000,-235.677704,117.310994,-0.221069,20.582633,0.628407,633075.997324,0.990170,39.983095,16.586828,1.807420,0.031276,0.000000,163.600300,32.000000,173.731785,163.612250,167.616850,150.918634,32.000000,147.680743,67.254579,58.877694,85.700881,0.000000,40.242274,91.788753,69.914087,38.506840,37.204529,59.549673,32.661360
66.057859,95.082724,119.253066,146.000882,124.864321,124.183587,29.251736,14.331691,117.064895,3.298466,93.560273,67.276374,144.774878,118.049035,143.509488,117.433188,70.447959,113.757127,-0.000625,-2.163344,32.000000,-235.674538,117.205654,-0.220998,20.633380,0.627180,633257.164790,0.990619,39.994707,16.679506,1.806715,0.044285,0.000000,163.578667,32.000000,173.647211,164.104861,168.266178,150.243413,32.000000,148.244814,67.223312,58.843168,85.705077,0.000000,40.207320,91.788753,69.917968,38.506840,37.194986,59.525981,32.555124
66.032119,95.077473,119.376942,145.995301,124.846442,124.175329,29.262075,14.330407,117.134215,3.298403,93.553965,67.178764,144.760504,118.163244,143.491645,117.484220,70.472533,113.802040,-0.000626,-2.163358,32.000000,-235.676150,117.228680,-0.220843,20.639203,0.627118,633227.494083,0.988378,39.967854,16.641750,1.807822,0.021870,0.000000,163.491777,32.000000,173.828544,164.529138,166.580201,150.047503,32.000000,148.423508,67.201401,58.849631,85.702741,0.000000,40.229783,91.788753,69.928402,38.506840,37.179371,59.540468,32.598704
66.003683,95.066970,119.280841,145.996696,124.800568,124.177883,29.240319,14.329836,117.077258,3.298366,93.571607,67.216529,144.731010,118.054194,143.489651,117.497502,70.521461,113.734214,-0.000627,-2.163299,32.000000,-235.680819,117.310178,-0.221074,20.639203,0.624040,633303.352609,0.989382,39.961595,16.693515,1.805282,0.040854,0.000000,162.830873,32.000000,174.297954,164.697589,164.408414,149.792379,32.000000,148.499532,67.240863,58.895797,85.716596,0.000000,40.218251,91.788753,69.926507,38.506840,37.180125,59.547795,32.531867
66.022334,95.066970,119.371427,145.996696,124.752734,124.193149,29.249132,14.326982,117.151057,3.298278,93.554302,67.162182,144.733783,118.020183,143.502378,117.503612,70.543365,113.799595,-0.000626,-2.164999,32.000000,-235.682853,117.179082,-0.221136,20.646100,0.625360,633206.898169,0.989379,39.977823,16.693781,1.807862,0.026675,0.000000,162.499820,32.000000,174.744473,164.544616,162.740160,150.108804,32.000000,148.314380,67.224319,58.870256,85.718565,0.000000,40.233932,91.788753,69.924536,38.506840,37.147973,59.531371,32.666422
65.968261,95.048729,119.299175,146.005067,124.712191,124.200841,29.237050,14.330835,117.071393,3.298306,93.492420,67.251964,144.693452,117.996305,143.487616,117.449771,70.502998,113.756271,-0.000626,-2.166194,32.000000,-235.674738,117.310688,-0.221132,20.603850,0.624995,633096.888212,0.990580,39.991058,16.607339,1.807185,0.016924,0.000000,162.543222,32.000000,174.667459,163.981228,163.040076,150.504437,32.000000,147.565437,67.229074,58.863706,85.683380,0.000000,40.177794,91.788753,69.961023,38.506840,37.091531,59.541166,32.671925
66.002707,95.036015,119.313848,146.007299,124.696774,124.209872,29.230230,14.326696,117.169076,3.298280,93.475663,67.275765,144.723388,118.121526,143.545918,117.463234,70.539153,113.806818,-0.000627,-2.166197,32.000000,-235.679696,117.305081,-0.221341,20.578830,0.625351,633112.207459,0.990095,39.975488,16.621597,1.808046,0.022260,0.000000,162.697166,32.000000,174.488884,163.662469,164.803419,150.946331,32.000000,147.112979,67.249625,58.877315,85.686315,0.000000,40.216121,91.788753,69.938370,38.506840,37.052255,59.532728,32.661360
66.036464,95.029382,119.349509,146.006741,124.662275,124.206087,29.237717,14.329408,117.102000,3.298283,93.460343,67.180202,144.740679,118.032234,143.523443,117.493163,70.522066,113.727420,-0.000626,-2.166780,32.000000,-235.679116,117.257866,-0.221405,20.555987,0.626924,633246.321427,0.991416,40.002396,16.638002,1.808433,0.034964,0.000000,163.299577,32.000000,173.807660,163.695994,166.866053,150.817396,32.000000,147.108568,67.235165,58.850094,85.683784,0.000000,40.202874,91.788753,69.889720,38.506840,37.052605,59.536377,32.476914
66.003922,95.029382,119.312801,146.006741,124.661331,124.199701,29.259554,14.327124,117.125213,3.298251,93.483430,67.176294,144.773088,118.053930,143.575038,117.394559,70.471311,113.824550,-0.000625,-2.167372,32.000000,-235.686317,117.323457,-0.221409,20.570831,0.627248,633166.838505,0.991117,39.960917,16.629803,1.807711,0.024853,0.000000,163.513170,32.000000,173.602611,164.004382,168.044786,150.532841,32.000000,147.592020,67.233017,58.825637,85.678318,0.000000,40.222410,91.788753,69.920526,38.506840,37.032173,59.541569,32.579115
66.025078,95.042096,119.331910,146.015111,124.651379,124.199202,29.231038,14.324841,117.161174,3.298203,93.545270,67.163940,144.772384,118.055072,143.532627,117.531459,70.488831,113.776070,-0.000624,-2.166803,32.000000,-235.684830,117.214141,-0.221311,20.587065,0.627647,633159.749499,0.990258,39.926107,16.602973,1.807327,0.030923,0.000000,163.774205,32.000000,173.559222,164.485917,167.817846,150.027217,32.000000,148.138223,67.258478,58.861868,85.716719,0.000000,40.197072,91.788753,69.932886,38.506840,37.072250,59.540674,32.405895
66.024114,95.058955,119.294791,146.015669,124.630176,124.207713,29.235013,14.326696,117.050911,3.298146,93.549321,67.137693,144.781631,118.027075,143.444695,117.425260,70.484729,113.748868,-0.000624,-2.167972,32.000000,-235.682975,117.265597,-0.221098,20.580220,0.627401,633268.126638,0.990006,39.953270,16.707448,1.807662,0.028658,0.000000,163.362936,32.000000,173.947274,164.673285,165.818722,149.741103,32.000000,148.573408,67.258564,58.843032,85.692318,0.000000,40.216485,91.788753,69.901561,38.506840,37.125373,59.535049,32.530546
65.999587,95.043754,119.317883,146.008694,124.601796,124.222975,29.231801,14.322986,117.070572,3.298129,93.566137,67.207892,144.780543,118.160228,143.492204,117.509558,70.529485,113.811270,-0.000623,-2.169138,32.000000,-235.686521,117.218649,-0.221236,20.609829,0.626722,633233.034212,0.990649,39.948322,16.663120,1.807372,0.022412,0.000000,162.736073,32.000000,174.490949,164.641465,163.878229,149.826266,32.000000,148.752662,67.265705,58.868748,85.711852,0.000000,40.211361,91.788753,69.898771,38.506840,37.125946,59.530220,32.680069
66.022228,95.043754,119.346075,146.008694,124.620614,124.218056,29.237097,14.327695,117.035239,3.297947,93.537359,67.255485,144.677405,118.120567,143.520139,117.512963,70.496405,113.843730,-0.000623,-2.169162,32.000000,-235.680500,117.257622,-0.221435,20.644395,0.626685,633314.129770,0.990640,39.965986,16.652176,1.806837,0.037660,0.000000,162.516610,32.000000,174.714481,164.156153,162.748093,150.401408,32.000000,148.250477,67.230321,58.849407,85.706235,0.000000,40.240055,91.788753,69.893943,38.506840,37.078893,59.538943,32.622989
65.996178,95.019432,119.361923,146.006741,124.596583,124.220460,29.242333,14.330264,117.095174,3.298043,93.512585,67.203312,144.705111,118.084148,143.536411,117.518466,70.493172,113.887436,-0.000623,-2.169189,32.000000,-235.678260,117.369833,-0.221215,20.646598,0.626475,633271.895689,0.991239,39.971262,16.641931,1.807858,0.033798,0.000000,162.514435,32.000000,174.707690,163.690898,163.431438,150.784134,32.000000,147.531705,67.225544,58.848365,85.678206,0.000000,40.215263,91.788753,69.938078,38.506840,37.003195,59.538068,32.588800
66.031142,95.027171,119.271229,146.006183,124.606207,124.235768,29.261110,14.334117,117.076800,3.298190,93.427024,67.225521,144.739410,118.053582,143.551635,117.578057,70.500048,113.738659,-0.000621,-2.169196,32.000000,-235.675062,117.224885,-0.221122,20.619323,0.625266,633315.964718,0.990646,39.952360,16.692960,1.807665,0.019032,0.000000,162.966073,32.000000,174.217402,163.479628,165.847088,150.970000,32.000000,147.355870,67.198811,58.833138,85.669889,0.000000,40.212928,91.788753,69.888546,38.506840,37.027580,59.537439,32.492468
65.986204,95.049558,119.328891,146.009531,124.625625,124.243392,29.246648,14.326125,117.059329,3.298284,93.478931,67.263012,144.763073,118.070549,143.529805,117.506504,70.473707,113.856526,-0.000620,-2.169189,32.000000,-235.685185,117.422474,-0.220990,20.585308,0.625755,633309.135044,0.990858,39.949786,16.720348,1.808619,0.022163,0.000000,163.423843,32.000000,173.749287,163.633674,167.396535,150.870847,32.000000,147.391250,67.197540,58.832275,85.685969,0.000000,40.226880,91.788753,69.926708,38.506840,37.027844,59.546211,32.699804
65.988240,95.049558,119.293388,146.009531,124.615754,124.246082,29.224295,14.324556,117.146669,3.298267,93.480616,67.209299,144.769084,118.149727,143.547687,117.505260,70.452645,113.842713,-0.000619,-2.169187,32.000000,-235.684460,117.332635,-0.220989,20.558636,0.625263,633363.177835,0.989785,39.928338,16.631211,1.806288,0.032565,0.000000,163.563407,32.000000,173.643511,164.103375,168.244543,150.196692,32.000000,147.978676,67.188687,58.800624,85.708459,0.000000,40.230230,91.788753,69.910679,38.506840,37.098250,59.539219,32.566716
65.996843,95.044859,119.379096,146.002835,124.591439,124.254976,29.233112,14.329978,117.089822,3.298371,93.572210,67.229342,144.768441,118.056295,143.520259,117.551102,70.485184,113.767658,-0.000620,-2.169186,32.000000,-235.677234,117.274753,-0.220848,20.545261,0.627669,633528.847008,0.991135,39.988241,16.722730,1.808392,0.051990,0.000000,163.585708,32.000000,173.763316,164.574575,166.818048,150.007334,32.000000,148.317799,67.205889,58.840707,85.711913,0.000000,40.225123,91.788753,69.895050,38.506840,37.084026,59.532148,32.684691
65.989529,95.031593,119.302750,146.005904,124.574923,124.263874,29.234762,14.329122,117.021467,3.298447,93.553727,67.156038,144.765666,118.081212,143.468882,117.456696,70.493018,113.759619,-0.000619,-2.169208,32.000000,-235.676779,117.293802,-0.220780,20.537891,0.628131,633591.906767,0.991881,39.986540,16.736156,1.807798,0.017699,0.000000,162.924821,32.000000,174.243987,164.625890,164.866324,149.828324,32.000000,148.437706,67.217019,58.847324,85.717980,0.000000,40.236907,91.788753,69.906555,38.506840,37.042983,59.544766,32.526437
65.945538,95.046794,119.324138,146.007578,124.537364,124.279188,29.233777,14.329978,117.100609,3.298612,93.661723,67.205788,144.724692,118.099360,143.520056,117.515573,70.560770,113.804550,-0.000618,-2.168066,32.000000,-235.681168,117.256968,-0.220762,20.549483,0.629202,633544.504808,0.991498,39.974657,16.662114,1.808861,0.029004,0.000000,162.543351,32.000000,174.592283,164.701447,163.072466,150.022054,32.000000,148.257549,67.244802,58.869920,85.723853,0.000000,40.216313,91.788753,69.934961,38.506840,37.043291,59.528322,32.679482
65.977365,95.046794,119.289379,146.007578,124.550096,124.289419,29.247797,14.331120,117.070208,3.298739,93.596556,67.212615,144.707963,118.099686,143.528554,117.471080,70.534413,113.729622,-0.000618,-2.169226,32.000000,-235.677731,117.261863,-0.220777,20.597949,0.628892,633553.161273,0.991602,39.967498,16.649835,1.807904,0.011422,0.000000,162.456809,32.000000,174.657357,164.032486,162.535684,150.333407,32.000000,147.623636,67.271114,58.846038,85.710582,0.000000,40.235343,91.788753,69.917970,38.506840,37.091225,59.544087,32.597824
65.985795,95.078026,119.370768,146.011763,124.560170,124.299640,29.222918,14.327552,117.096876,3.299102,93.534780,67.241535,144.717915,118.099218,143.558802,117.451704,70.534783,113.660268,-0.000618,-2.170983,32.000000,-235.677693,117.172310,-0.220666,20.638573,0.629592,633513.888389,0.992525,40.019443,16.606931,1.809435,0.034166,0.000000,162.691335,32.000000,174.544699,163.669761,164.485224,150.808292,32.000000,147.217198,67.267806,58.855312,85.696280,0.000000,40.200970,91.788753,69.883743,38.506840,37.189430,59.537291,32.673099
65.977883,95.082448,119.250104,146.013995,124.566571,124.309814,29.229487,14.329836,117.075624,3.299290,93.549570,67.207432,144.736653,118.135758,143.534334,117.501251,70.531008,113.795756,-0.000620,-2.172738,32.000000,-235.677540,117.227620,-0.220794,20.617068,0.627309,633613.164371,0.991603,39.992859,16.591846,1.808035,0.050205,0.000000,163.194773,32.000000,173.887598,163.675126,166.524901,150.963704,32.000000,146.985958,67.294886,58.875938,85.722310,0.000000,40.224480,91.788753,69.911819,38.506840,37.204016,59.523877,32.705600
