OSU 80 Ton Compressor Load Stand
65.991195,95.099031,119.314129,146.018460,124.554761,124.306023,29.238821,14.327838,117.049764,3.299067,93.577797,67.159465,144.783658,118.139306,143.529762,117.464375,70.479354,113.753764,-0.000621,-2.174494,32.000000,-235.680686,117.224806,-0.220889,20.626614,0.626750,633711.186905,0.992466,40.017048,16.553097,1.809037,0.033899,0.000000,163.547440,32.000000,173.560467,163.870765,167.952389,150.716852,32.000000,147.600593,67.269932,58.830546,85.697221,0.000000,40.216247,91.788753,69.898576,38.506840,37.204818,59.542474,32.500612
66.001541,95.099031,119.225527,146.018460,124.538096,124.285840,29.238519,14.327267,117.027783,3.298879,93.615751,67.249371,144.775495,118.133352,143.519289,117.457774,70.499123,113.730176,-0.000621,-2.176237,32.000000,-235.679289,117.156851,-0.220840,20.637524,0.626522,633785.419713,0.992466,40.028078,16.631830,1.807425,0.048249,0.000000,163.675920,32.000000,173.520757,164.268405,168.226783,150.193431,32.000000,148.099163,67.245632,58.862349,85.726831,0.000000,40.218464,91.788753,69.885104,38.506840,37.257576,59.545326,32.415212
65.983271,95.097925,119.188806,146.022924,124.555509,124.272056,29.237647,14.327552,117.080696,3.298811,93.697332,67.093392,144.800926,118.024995,143.473592,117.410307,70.515928,113.774374,-0.000622,-2.177996,32.000000,-235.682282,117.183731,-0.220999,20.608571,0.626579,633912.505234,0.991940,40.033547,16.660261,1.808031,0.032416,0.000000,163.373905,32.000000,173.859622,164.611812,166.326600,149.786670,32.000000,148.324810,67.205490,58.875207,85.709937,0.000000,40.248424,91.788753,69.894104,38.506840,37.255079,59.531174,32.668403
65.967778,95.126946,119.169951,146.027946,124.578735,124.259355,29.220453,14.328123,116.994318,3.298754,93.740530,67.155039,144.754807,118.012516,143.490530,117.437280,70.514592,113.737889,-0.000622,-2.178590,32.000000,-235.680728,117.113491,-0.220821,20.584495,0.625177,633755.804043,0.991617,40.024908,16.627443,1.806405,0.024678,0.000000,162.767248,32.000000,174.386432,164.623599,163.976916,149.772024,32.000000,148.678954,67.240154,58.905593,85.721661,0.000000,40.198280,91.788753,69.917175,38.506840,37.346768,59.536141,32.699438
65.935002,95.133579,119.321633,146.034085,124.592891,124.247948,29.227465,14.326982,117.029132,3.298723,93.742704,67.144801,144.687132,118.067000,143.501566,117.407618,70.494453,113.775925,-0.000623,-2.178575,32.000000,-235.681050,117.224766,-0.220630,20.552604,0.625977,633652.599737,0.991837,40.039058,16.635086,1.806349,0.022521,0.000000,162.532484,32.000000,174.731966,164.261872,162.499706,150.171608,32.000000,148.378059,67.212195,58.875251,85.697391,0.000000,40.246665,91.788753,69.929793,38.506840,37.348003,59.542100,32.599585
65.984920,95.133579,119.223953,146.034085,124.601727,124.216415,29.227391,14.334545,117.097494,3.298564,93.637421,67.158212,144.750444,118.053031,143.552356,117.486403,70.511173,113.750187,-0.000622,-2.178567,32.000000,-235.672012,117.259251,-0.220593,20.550637,0.626790,633646.720427,0.992648,40.081017,16.616240,1.806487,0.030066,0.000000,162.488318,32.000000,174.818836,163.751128,163.226546,150.743753,32.000000,147.842410,67.244557,58.906256,85.715857,0.000000,40.219646,91.788753,69.907468,38.506840,37.370021,59.539475,32.653436
65.982039,95.126946,119.375387,146.036596,124.623735,124.168832,29.225560,14.337827,117.131503,3.298549,93.584924,67.091809,144.743729,118.027766,143.552518,117.470942,70.519894,113.701559,-0.000623,-2.178564,32.000000,-235.673319,117.167248,-0.220664,20.535636,0.629643,633665.586260,0.992879,40.115032,16.657418,1.809686,0.034119,0.000000,162.912749,32.000000,174.481023,163.497802,165.370915,150.997514,32.000000,147.446735,67.236824,58.903911,85.677576,0.000000,40.220138,91.788753,69.857369,38.506840,37.350559,59.529777,32.541771
65.998691,95.124182,119.191497,146.034643,124.646782,124.152945,29.248193,14.330121,117.049760,3.298320,93.589440,67.157687,144.789988,118.048770,143.550261,117.473178,70.518346,113.794572,-0.000622,-2.178577,32.000000,-235.679714,117.273590,-0.220702,20.543451,0.627797,633438.377487,0.991802,40.073333,16.626463,1.806836,0.017788,0.000000,163.449216,32.000000,173.927005,163.532713,167.017216,151.095499,32.000000,147.418199,67.257681,58.903533,85.699276,0.000000,40.214193,91.788753,69.880285,38.506840,37.343152,59.547215,32.393936
66.050826,95.109257,119.270147,146.036038,124.663943,124.144375,29.247372,14.325412,117.057308,3.298332,93.556441,67.193749,144.787476,118.060374,143.587537,117.389587,70.492922,113.737299,-0.000623,-2.177334,32.000000,-235.682292,117.165438,-0.220645,20.557797,0.629425,633164.180837,0.991515,40.069106,16.590837,1.809210,0.035168,0.000000,163.635446,32.000000,173.557595,164.109603,168.244028,150.484133,32.000000,147.772491,67.244535,58.894040,85.708109,0.000000,40.233846,91.788753,69.869245,38.506840,37.344360,59.547037,32.525264
66.000478,95.109257,119.275734,146.036038,124.698638,124.138179,29.245733,14.326696,117.129524,3.298294,93.610558,67.129734,144.798131,118.035884,143.523215,117.459485,70.470118,113.706262,-0.000624,-2.176765,32.000000,-235.680024,117.184017,-0.220600,20.582345,0.627155,633075.663824,0.990339,40.052437,16.643839,1.805968,0.039848,0.000000,163.634697,32.000000,173.574226,164.442240,167.447901,150.036112,32.000000,148.127717,67.222427,58.888108,85.707294,0.000000,40.251321,91.788753,69.862789,38.506840,37.298807,59.543792,32.432967
65.976443,95.095991,119.311211,146.033247,124.647558,124.141563,29.223678,14.325412,117.100292,3.298338,93.648301,67.231597,144.797145,118.007847,143.488554,117.435873,70.522426,113.668575,-0.000625,-2.176791,32.000000,-235.683112,117.179796,-0.220913,20.612504,0.626443,633041.246823,0.989399,39.993996,16.637584,1.805733,0.033098,0.000000,163.106739,32.000000,174.118544,164.681315,165.099582,149.828697,32.000000,148.298758,67.254657,58.900058,85.684952,0.000000,40.232808,91.788753,69.900814,38.506840,37.258347,59.534351,32.693568
66.013051,95.094609,119.242367,146.029899,124.649164,124.138435,29.269782,14.328123,117.037465,3.298411,93.665536,67.145455,144.753237,118.005665,143.508089,117.442170,70.528230,113.747520,-0.000625,-2.176805,32.000000,-235.683515,117.047901,-0.221209,20.616097,0.626595,633089.939740,0.990238,40.036020,16.643216,1.807195,0.013059,0.000000,162.722929,32.000000,174.458230,164.823034,163.332641,149.698473,32.000000,148.297774,67.236361,58.914377,85.699619,0.000000,40.238030,91.788753,69.857899,38.506840,37.254960,59.535334,32.408316
65.990613,95.103177,119.323587,146.041339,124.641081,124.140848,29.246648,14.329550,117.125024,3.298322,93.630703,67.192365,144.724909,118.070058,143.550119,117.454842,70.526198,113.733766,-0.000624,-2.176794,32.000000,-235.680776,117.287703,-0.221248,20.630023,0.626405,632970.066759,0.991377,40.042826,16.570053,1.808391,0.027854,0.000000,162.477523,32.000000,174.648605,164.189280,162.583501,150.345338,32.000000,147.756352,67.269183,58.919355,85.702918,0.000000,40.239386,91.788753,69.868776,38.506840,37.255880,59.541796,32.473173
66.009906,95.103177,119.205443,146.041339,124.637518,124.135712,29.248923,14.335829,117.076224,3.298303,93.522810,67.176065,144.755106,118.041755,143.541339,117.483449,70.508722,113.760613,-0.000624,-2.176882,32.000000,-235.676792,117.152361,-0.221275,20.603404,0.625035,632920.538414,0.989182,40.010876,16.607930,1.806345,0.022978,0.000000,162.548403,32.000000,174.696299,163.763734,163.936159,150.920179,32.000000,147.481906,67.248806,58.925264,85.663338,0.000000,40.224855,91.788753,69.861465,38.506840,37.283645,59.534872,32.671778
65.975332,95.095162,119.276568,146.041618,124.665650,124.129890,29.226331,14.323842,117.096761,3.298323,93.507111,67.243185,144.751105,118.076748,143.546896,117.371230,70.537263,113.802005,-0.000624,-2.175212,32.000000,-235.682387,117.220321,-0.221135,20.581007,0.625746,632962.988508,0.990376,40.038178,16.602354,1.808190,0.041752,0.000000,163.163299,32.000000,173.951185,163.666615,166.140239,150.863582,32.000000,147.135108,67.274835,58.919178,85.686495,0.000000,40.270443,91.788753,69.882167,38.506840,37.259562,59.545002,32.675520
65.987573,95.097373,119.230263,146.037712,124.722141,124.129169,29.234964,14.326839,117.014770,3.298341,93.531856,67.202324,144.818575,118.002096,143.584636,117.442189,70.522639,113.790637,-0.000625,-2.173460,32.000000,-235.679226,117.205371,-0.221162,20.586095,0.625139,632970.077610,0.989939,40.022068,16.634680,1.805872,0.037124,0.000000,163.509344,32.000000,173.669688,163.769238,167.847904,150.940561,32.000000,147.502739,67.273850,58.919444,85.696161,0.000000,40.239745,91.788753,69.872894,38.506840,37.267401,59.533918,32.401860
65.973272,95.089081,119.274500,146.031294,124.745284,124.137307,29.226544,14.327552,117.113873,3.298160,93.557389,67.196702,144.810997,117.998079,143.565566,117.429539,70.472756,113.705812,-0.000625,-2.173448,32.000000,-235.679824,117.209021,-0.221284,20.543687,0.627007,632875.878491,0.991211,40.042923,16.629030,1.807896,0.019322,0.000000,163.745427,32.000000,173.568475,164.283955,168.213160,150.339135,32.000000,148.057851,67.298477,58.905635,85.703368,0.000000,40.298847,91.788753,69.874607,38.506840,37.268348,59.537635,32.702959
66.015990,95.089081,119.288944,146.031294,124.793126,124.130252,29.256842,14.327981,117.115445,3.298188,93.582686,67.177313,144.821750,118.018572,143.512821,117.549593,70.499751,113.763048,-0.000625,-2.173473,32.000000,-235.679559,117.293150,-0.221153,20.537210,0.626231,632904.471391,0.990715,40.034912,16.637369,1.806859,0.044223,0.000000,163.551263,32.000000,173.808621,164.586574,166.562382,149.862545,32.000000,148.481491,67.244007,58.916632,85.682634,0.000000,40.267578,91.788753,69.837817,38.506840,37.243317,59.536790,32.690634
65.980608,95.073880,119.231010,146.026830,124.806655,124.128931,29.277526,14.333118,117.110286,3.298284,93.584013,67.176278,144.758967,118.081130,143.521865,117.471122,70.523097,113.683953,-0.000625,-2.172311,32.000000,-235.675242,117.197455,-0.221306,20.538390,0.628192,633059.248635,0.991282,40.038564,16.640329,1.807922,0.011487,0.000000,162.787328,32.000000,174.367194,164.622532,164.351319,149.900933,32.000000,148.667215,67.221791,58.925729,85.646500,0.000000,40.283928,91.788753,69.851729,38.506840,37.196606,59.535934,32.673245
66.018451,95.081066,119.360583,146.024598,124.806353,124.132760,29.243417,14.335687,117.146033,3.298396,93.616925,67.227253,144.720545,117.988922,143.511311,117.473202,70.535165,113.752635,-0.000626,-2.172323,32.000000,-235.671689,117.291392,-0.221438,20.583971,0.627751,632937.684327,0.989492,40.002895,16.644999,1.806970,0.033036,0.000000,162.592606,32.000000,174.762709,164.376102,162.781874,150.203100,32.000000,148.543587,67.198651,58.912450,85.667322,0.000000,40.295738,91.788753,69.835748,38.506840,37.219793,59.538442,32.606921
66.025921,95.071392,119.232542,146.026551,124.849260,124.129939,29.238515,14.329978,117.143103,3.298543,93.528397,67.128305,144.698589,118.075217,143.544801,117.473850,70.520720,113.754272,-0.000626,-2.172310,32.000000,-235.677725,117.250279,-0.221428,20.619218,0.627770,632864.958559,0.989330,40.017235,16.577892,1.807061,0.016767,0.000000,162.531115,32.000000,174.787267,163.849297,162.689268,150.659402,32.000000,147.890354,67.204281,58.905522,85.632348,0.000000,40.281975,91.788753,69.853306,38.506840,37.220581,59.535491,32.647567
66.001111,95.071392,119.362094,146.026551,124.863677,124.125976,29.267779,14.328837,117.142779,3.298578,93.522810,67.018818,144.788741,118.002463,143.548246,117.450217,70.555157,113.748723,-0.000627,-2.172310,32.000000,-235.682145,117.186158,-0.221397,20.618196,0.626914,632848.974846,0.989906,39.992826,16.603825,1.807988,0.031195,0.000000,162.822721,32.000000,174.623436,163.583622,164.819783,151.181963,32.000000,147.405540,67.196789,58.942946,85.620965,0.000000,40.301525,91.788753,69.841203,38.506840,37.191062,59.542779,32.694815
65.978585,95.077749,119.261191,146.025714,124.866295,124.127165,29.241360,14.325555,117.108607,3.298486,93.513288,67.089770,144.796037,118.045019,143.559381,117.436830,70.538676,113.672799,-0.000628,-2.173459,32.000000,-235.685100,117.241123,-0.221236,20.613711,0.624538,632850.421164,0.989902,39.976915,16.619175,1.805844,0.047174,0.000000,163.403855,32.000000,173.977267,163.646095,166.837985,151.084265,32.000000,147.379107,67.189754,58.900521,85.627992,0.000000,40.268104,91.788753,69.865504,38.506840,37.211652,59.542641,32.507729
66.007623,95.084383,119.296789,146.028783,124.897463,124.125948,29.276518,14.328694,117.126619,3.298381,93.545000,67.240890,144.792901,118.100359,143.591823,117.533846,70.499747,113.723441,-0.000628,-2.174594,32.000000,-235.677207,117.168883,-0.221243,20.626562,0.626141,632758.557418,0.989291,39.997628,16.581669,1.808486,0.036463,0.000000,163.619498,32.000000,173.702575,163.959867,168.088548,150.749406,32.000000,147.680105,67.201323,58.915149,85.646370,0.000000,40.279129,91.788753,69.835524,38.506840,37.233148,59.540596,32.392689
66.012627,95.063930,119.337399,146.028225,124.914580,124.101722,29.251524,14.333403,117.189839,3.298363,93.550826,67.210675,144.776374,118.062330,143.534328,117.522420,70.485870,113.676240,-0.000629,-2.174617,32.000000,-235.673481,117.298736,-0.221285,20.631518,0.625783,632825.898360,0.990582,40.022795,16.556140,1.807574,0.038607,0.000000,163.719421,32.000000,173.648912,164.541562,167.606689,150.112166,32.000000,148.183359,67.202045,58.910833,85.645772,0.000000,40.255770,91.788753,69.797175,38.506840,37.233969,59.528263,32.674053
65.996178,95.063930,119.311334,146.028225,124.932106,124.116559,29.250858,14.325412,117.053876,3.298361,93.562050,67.098886,144.762823,118.196421,143.476748,117.444674,70.467212,113.789863,-0.000630,-2.174625,32.000000,-235.685242,117.255012,-0.221470,20.595117,0.625216,632911.228515,0.988920,40.005180,16.623093,1.807318,0.024759,0.000000,163.222953,32.000000,173.980900,164.658524,165.851116,149.824193,32.000000,148.251609,67.182696,58.897598,85.611955,0.000000,40.292290,91.788753,69.827417,38.506840,37.170710,59.542091,32.698557
65.959830,95.049282,119.353307,146.027667,124.959299,124.119142,29.244338,14.331976,117.067795,3.298576,93.590171,67.239786,144.745112,118.048015,143.533241,117.451890,70.529052,113.705339,-0.000630,-2.175797,32.000000,-235.679334,117.192724,-0.221577,20.577939,0.625191,632784.100971,0.989438,39.980550,16.610850,1.807797,0.041972,0.000000,162.398655,32.000000,174.695005,164.323826,162.484449,150.202899,32.000000,147.852366,67.280376,58.945798,85.644203,0.000000,40.306424,91.788753,69.870898,38.506840,37.125644,59.540419,32.443165
65.990261,95.045689,119.257836,146.029341,124.976666,124.116620,29.238780,14.324413,117.113512,3.298608,93.590171,67.135735,144.745112,117.956442,143.533241,117.393477,70.529052,113.720629,-0.000630,-2.175807,32.000000,-235.683291,117.276856,-0.221562,20.584967,0.626413,632915.622705,0.989851,39.994284,16.692368,1.807852,0.039906,0.000000,162.398655,32.000000,174.695005,164.323826,162.484449,150.202899,32.000000,147.852366,67.280376,58.945798,85.644203,0.000000,40.273540,91.788753,69.838456,38.506840,37.114730,59.535187,32.675373
66.003324,95.040990,119.372004,146.027667,125.021804,124.121693,29.249026,14.330264,117.145023,3.298593,93.444182,67.266013,144.788638,118.078276,143.547378,117.432250,70.524011,113.722726,-0.000631,-2.175835,32.000000,-235.679079,117.193622,-0.221388,20.569861,0.627931,632770.910610,0.990658,40.009991,16.583771,1.809485,0.045636,0.000000,163.100295,32.000000,174.206748,163.616218,166.088467,150.899112,32.000000,147.383035,67.314489,58.915502,85.627434,0.000000,40.320063,91.788753,69.819016,38.506840,37.100632,59.535580,32.643238
65.976404,95.042372,119.317058,146.027667,125.071644,124.129190,29.238298,14.324128,117.137579,3.298760,93.465875,67.196039,144.769196,118.118304,143.586827,117.503691,70.531932,113.746952,-0.000632,-2.177587,32.000000,-235.684068,117.240186,-0.221429,20.554597,0.626324,632736.718012,0.990313,39.980984,16.592231,1.807204,0.035435,0.000000,163.573617,32.000000,173.786655,163.602050,167.629470,151.023343,32.000000,147.604476,67.339090,58.918488,85.644589,0.000000,40.295099,91.788753,69.869553,38.506840,37.101031,59.543999,32.716606
65.995542,95.042372,119.340819,146.027667,125.067698,124.129300,29.236903,14.329693,117.138895,3.298727,93.531264,67.152873,144.789441,118.042307,143.561574,117.514472,70.480150,113.802143,-0.000632,-2.176984,32.000000,-235.680961,117.100050,-0.221564,20.554624,0.627588,632760.987098,0.989779,39.965377,16.598433,1.808576,0.034042,0.000000,163.777228,32.000000,173.629387,164.084998,168.575164,150.391957,32.000000,147.982851,67.339507,58.916806,85.634854,0.000000,40.309858,91.788753,69.831129,38.506840,37.105759,59.541451,32.584104
65.954743,95.048729,119.313327,146.028225,125.032380,124.114000,29.231522,14.328266,117.169338,3.298751,93.568418,67.280096,144.817405,118.053766,143.502346,117.438401,70.488310,113.806919,-0.000632,-2.175260,32.000000,-235.684027,117.369956,-0.221772,20.587800,0.628079,632795.874240,0.990651,39.989239,16.603913,1.808481,0.023022,0.000000,163.606531,32.000000,173.894917,164.453017,167.210972,150.110885,32.000000,148.561212,67.318365,58.911008,85.645317,0.000000,40.277281,91.788753,69.852275,38.506840,37.126067,59.543497,32.500832
65.940417,95.053980,119.292025,146.020692,124.967798,124.108813,29.216832,14.330692,117.078605,3.298706,93.523374,67.187496,144.788153,118.070711,143.493705,117.536658,70.524646,113.754496,-0.000632,-2.173523,32.000000,-235.679798,117.193071,-0.221595,20.639963,0.627957,632913.039536,0.990382,39.973257,16.686219,1.808316,0.023624,0.000000,162.977451,32.000000,174.309555,164.583451,164.875198,150.036481,32.000000,148.452435,67.319788,58.922958,85.645169,0.000000,40.296406,91.788753,69.879070,38.506840,37.142960,59.541117,32.605234
65.967038,95.053980,119.279207,146.020692,124.975102,124.113907,29.273311,14.328694,117.110275,3.298927,93.523374,67.164544,144.788153,118.077848,143.493705,117.533520,70.524646,113.660430,-0.000632,-2.172366,32.000000,-235.678190,117.152568,-0.221551,20.624988,0.627334,632846.964164,0.991134,40.013688,16.680701,1.809018,0.036497,0.000000,162.977451,32.000000,174.309555,164.583451,164.875198,150.036481,32.000000,148.452435,67.319788,58.922958,85.645169,0.000000,40.293672,91.788753,69.852628,38.506840,37.143310,59.532502,32.698777
66.009713,95.034081,119.243897,146.013995,124.943867,124.115717,29.241941,14.329408,117.096443,3.299186,93.528685,67.222436,144.712982,118.060781,143.532816,117.499845,70.524748,113.779004,-0.000633,-2.171217,32.000000,-235.679444,117.219524,-0.221544,20.616307,0.625800,632746.827806,0.991841,40.030907,16.615373,1.809088,0.035934,0.000000,162.590308,32.000000,174.800494,164.019332,162.733421,150.547992,32.000000,147.757682,67.316963,58.941127,85.648937,0.000000,40.282163,91.788753,69.813981,38.506840,37.081663,59.534262,32.637662
65.955007,95.033804,119.313198,146.015669,124.914523,124.088926,29.243371,14.333546,117.136701,3.299173,93.451523,67.224462,144.754941,118.099176,143.546530,117.346546,70.524554,113.728130,-0.000631,-2.169460,32.000000,-235.675961,117.125114,-0.221494,20.579433,0.625698,632758.456083,0.989528,40.008668,16.563325,1.808164,0.023107,0.000000,162.825418,32.000000,174.653457,163.649582,164.633247,150.885439,32.000000,147.373125,67.373507,58.960401,85.638561,0.000000,40.308780,91.788753,69.831340,38.506840,37.081129,59.537213,32.524163
65.952234,95.054257,119.262107,146.019018,124.929880,124.081334,29.243593,14.326839,117.107930,3.299344,93.465048,67.223928,144.771627,118.077298,143.525363,117.477067,70.502470,113.753745,-0.000631,-2.167730,32.000000,-235.685291,117.258234,-0.221657,20.558610,0.624887,632714.889592,0.989849,39.953134,16.628825,1.806460,0.023557,0.000000,163.287476,32.000000,174.001154,163.657475,166.593284,150.875207,32.000000,147.150589,67.335912,58.927051,85.636823,0.000000,40.295547,91.788753,69.857969,38.506840,37.145405,59.534537,32.616532
66.015263,95.044307,119.260644,146.017064,124.958585,124.081233,29.238727,14.324270,117.143605,3.299399,93.456629,67.167592,144.797462,118.030848,143.568461,117.472216,70.512835,113.737300,-0.000631,-2.168905,32.000000,-235.682122,117.223360,-0.221834,20.558007,0.627441,632604.540041,0.990491,39.998542,16.600880,1.809009,0.024396,0.000000,163.577343,32.000000,173.662038,163.880716,168.124690,150.664271,32.000000,147.626706,67.372390,58.927738,85.664935,0.000000,40.305380,91.788753,69.866220,38.506840,37.145933,59.542750,32.443532
66.002530,95.044307,119.246451,146.017064,124.971309,124.101456,29.238168,14.330977,117.100301,3.299560,93.495666,67.169426,144.786183,118.117650,143.515455,117.423837,70.493088,113.749395,-0.000632,-2.168910,32.000000,-235.677218,117.214730,-0.221975,20.537367,0.627664,632655.193934,0.990519,40.021311,16.637134,1.808310,0.038643,0.000000,163.696330,32.000000,173.653890,164.426710,168.016453,150.131320,32.000000,147.983609,67.376748,58.931721,85.667938,0.000000,40.289652,91.788753,69.816572,38.506840,37.115286,59.533466,32.514699
65.938100,95.037674,119.239768,146.023482,124.981049,124.142165,29.238126,14.323557,117.105301,3.299541,93.582721,67.141539,144.752869,118.060639,143.483232,117.465147,70.489007,113.761236,-0.000632,-2.170266,32.000000,-235.682344,117.271105,-0.221952,20.537288,0.626546,632580.742767,0.989616,39.958727,16.617671,1.806562,0.027413,0.000000,163.402432,32.000000,173.806423,164.721813,166.293580,149.738279,32.000000,148.385981,67.353767,58.921541,85.630113,0.000000,40.314894,91.788753,69.832262,38.506840,37.094956,59.535649,32.379996
65.959870,95.039055,119.183205,146.020134,124.994357,124.170154,29.249319,14.328837,117.158469,3.299767,93.562550,67.248180,144.775809,118.025627,143.504298,117.469612,70.545676,113.687018,-0.000632,-2.170439,32.000000,-235.680015,117.219442,-0.221893,20.536790,0.627374,632738.744688,0.990007,39.969358,16.644109,1.806695,0.045989,0.000000,162.851287,32.000000,174.466011,164.796809,164.089528,149.779810,32.000000,148.405873,67.347545,58.943007,85.665021,0.000000,40.271334,91.788753,69.849167,38.506840,37.099644,59.546742,32.510003
66.000611,95.040990,119.237155,146.015111,124.985893,124.172210,29.253073,14.329550,117.077137,3.299748,93.521785,67.238497,144.692735,118.007418,143.522102,117.483201,70.530465,113.737683,-0.000630,-2.170442,32.000000,-235.679465,117.246914,-0.221892,20.593491,0.628640,632977.840926,0.991384,40.016536,16.654740,1.808359,0.020383,0.000000,162.565083,32.000000,174.684615,164.495029,162.582780,150.115882,32.000000,148.037062,67.331532,58.941968,85.643147,0.000000,40.320829,91.788753,69.823867,38.506840,37.100023,59.544736,32.535535
66.020659,95.040990,119.223459,146.015111,124.959007,124.173332,29.253454,14.330977,117.171396,3.299584,93.493725,67.224493,144.751442,118.085514,143.584349,117.522602,70.548711,113.741559,-0.000628,-2.171613,32.000000,-235.678857,117.159582,-0.221909,20.608439,0.627908,632972.753739,0.990870,39.999732,16.557009,1.806905,0.036780,0.000000,162.553076,32.000000,174.768732,163.891662,163.348401,150.786630,32.000000,147.464106,67.380100,58.970005,85.652521,0.000000,40.287105,91.788753,69.793535,38.506840,37.106465,59.539002,32.386452
66.009349,95.042372,119.212058,146.015390,124.982340,124.170505,29.218774,14.328551,117.109806,3.299671,93.451988,67.127528,144.757213,118.105437,143.554927,117.432330,70.565250,113.707791,-0.000627,-2.171625,32.000000,-235.678989,117.306936,-0.221814,20.627873,0.625974,633004.327871,0.990090,39.967643,16.600254,1.806607,0.043963,0.000000,163.004063,32.000000,174.266274,163.641864,165.383351,150.925844,32.000000,147.246768,67.394712,58.960799,85.650441,0.000000,40.327695,91.788753,69.859717,38.506840,37.111189,59.539701,32.664075
65.995059,95.029382,119.335124,146.012042,124.997824,124.187019,29.231354,14.329408,117.042182,3.299697,93.421053,67.198882,144.788030,118.054908,143.563987,117.483221,70.490971,113.634862,-0.000627,-2.171632,32.000000,-235.678132,117.225887,-0.221551,20.633380,0.625045,632955.076779,0.989754,39.950907,16.584152,1.805851,0.044082,0.000000,163.433832,32.000000,173.900130,163.521314,167.405621,150.997402,32.000000,147.257240,67.413308,58.917776,85.636931,0.000000,40.332589,91.788753,69.812112,38.506840,37.070986,59.539052,32.512204
65.927036,95.035186,119.229758,146.007857,124.996763,124.215004,29.227447,14.329408,117.200062,3.299750,93.467453,67.234781,144.771243,118.041858,143.547172,117.448181,70.487129,113.705872,-0.000626,-2.171658,32.000000,-235.680755,117.194723,-0.221752,20.644736,0.624539,632908.406609,0.991097,39.961730,16.548930,1.805987,0.054547,0.000000,163.708187,32.000000,173.671633,164.070675,168.305655,150.444675,32.000000,147.912314,67.417909,58.928310,85.644564,0.000000,40.314158,91.788753,69.830243,38.506840,37.071272,59.538383,32.547494
65.941282,95.035186,119.318201,146.007857,125.046311,124.213315,29.255192,14.328837,117.065636,3.299611,93.525605,67.120017,144.775968,117.971795,143.499101,117.396597,70.490053,113.737949,-0.000627,-2.171580,32.000000,-235.681981,117.285522,-0.221577,20.650322,0.625790,633157.590744,0.991007,39.960670,16.582848,1.808243,0.024828,0.000000,163.617480,32.000000,173.709484,164.490295,167.263468,150.086760,32.000000,148.583480,67.443452,58.927625,85.638067,0.000000,40.330739,91.788753,69.859986,38.506840,37.089743,59.539543,32.499291
65.962036,95.029658,119.186830,146.007020,125.044742,124.188694,29.249695,14.329265,117.089272,3.299568,93.598461,67.133927,144.797701,118.018388,143.474953,117.523497,70.540114,113.834526,-0.000627,-2.171593,32.000000,-235.679259,117.130949,-0.221659,20.594513,0.625832,633354.346246,0.992505,40.023295,16.625989,1.808511,0.067271,0.000000,163.090483,32.000000,174.252856,164.542324,165.016436,149.989815,32.000000,148.704456,67.473790,58.961218,85.648555,0.000000,40.285723,91.788753,69.803324,38.506840,37.072784,59.535285,32.697237
66.011079,95.040437,119.292991,146.006741,125.044229,124.184357,29.277375,14.334117,117.097557,3.299572,93.587801,67.215774,144.727536,118.025198,143.494590,117.521178,70.515822,113.800690,-0.000626,-2.171612,32.000000,-235.672112,117.214117,-0.221715,20.572588,0.626202,633332.133980,0.991314,40.011390,16.640813,1.809461,0.033202,0.000000,162.652782,32.000000,174.636662,164.659362,163.270374,149.986193,32.000000,148.515112,67.457690,58.951681,85.638943,0.000000,40.321328,91.788753,69.798897,38.506840,37.106774,59.537085,32.426878
65.969452,95.021367,119.159191,146.007578,125.043938,124.177486,29.240632,14.328551,117.043777,3.299826,93.535688,67.226940,144.752989,118.035619,143.512433,117.404461,70.564744,113.626660,-0.000627,-2.171632,32.000000,-235.678497,117.158951,-0.221709,20.573533,0.626225,633067.011949,0.990946,39.988526,16.644162,1.806900,0.026858,0.000000,162.499282,32.000000,174.748059,164.097143,162.350833,150.446433,32.000000,147.820006,67.506646,58.940172,85.633646,0.000000,40.284889,91.788753,69.852228,38.506840,37.107167,59.528666,32.698851
66.013290,95.021367,119.334907,146.007578,124.982277,124.188255,29.240503,14.327838,117.051235,3.299770,93.478509,67.162388,144.715472,118.031153,143.540284,117.398206,70.535877,113.633292,-0.000626,-2.171613,32.000000,-235.681669,117.049737,-0.221721,20.551817,0.626979,633096.658340,0.989190,39.958352,16.649745,1.807166,0.024278,0.000000,162.648793,32.000000,174.693317,163.765220,163.844688,150.895485,32.000000,147.192287,67.498234,58.942606,85.604869,0.000000,40.341410,91.788753,69.789347,38.506840,37.047811,59.531076,32.572439
65.992130,95.031593,119.220919,146.006462,124.957127,124.208599,29.235192,14.326839,117.062494,3.299616,93.435525,67.147095,144.781759,118.021509,143.553879,117.440560,70.538276,113.731054,-0.000627,-2.171613,32.000000,-235.684799,117.198681,-0.221569,20.537157,0.626410,632929.185365,0.991021,39.974039,16.504534,1.806278,0.020004,0.000000,163.122955,32.000000,174.035179,163.595490,166.231599,150.866730,32.000000,147.214492,67.506362,58.928533,85.588485,0.000000,40.322217,91.788753,69.799366,38.506840,37.080025,59.538825,32.519761
65.944652,95.019709,119.316513,146.010089,124.966492,124.213684,29.257211,14.334402,117.057800,3.299599,93.463125,67.124607,144.815613,118.022873,143.563685,117.344795,70.503383,113.661241,-0.000628,-2.171586,32.000000,-235.675596,117.136902,-0.221401,20.524411,0.627948,633031.507729,0.990385,39.937434,16.537073,1.807741,0.037192,0.000000,163.575170,32.000000,173.731990,163.855005,167.665979,150.863789,32.000000,147.366259,67.568631,58.939309,85.618978,0.000000,40.334992,91.788753,69.855758,38.506840,37.043175,59.534321,32.600172
66.005405,95.009759,119.225163,146.012321,124.941198,124.207513,29.235137,14.326411,117.067623,3.299877,93.512710,67.204657,144.810005,118.025159,143.556920,117.363043,70.528957,113.715934,-0.000628,-2.172443,32.000000,-235.684080,117.237901,-0.221545,20.539806,0.627856,633159.249078,0.991103,39.965327,16.588774,1.806593,0.042859,0.000000,163.696523,32.000000,173.619880,164.314469,168.245797,150.243942,32.000000,148.011562,67.549621,58.932715,85.609070,0.000000,40.301968,91.788753,69.837403,38.506840,37.043366,59.540458,32.440744
65.977112,95.009759,119.283930,146.012321,124.988458,124.206225,29.219187,14.330835,117.005855,3.300101,93.520075,67.189913,144.794985,118.097932,143.495574,117.434288,70.512941,113.722317,-0.000628,-2.172457,32.000000,-235.679656,117.283604,-0.221587,20.562544,0.629937,633272.686515,0.991155,39.993099,16.585037,1.809343,0.033980,0.000000,163.536570,32.000000,173.768900,164.618039,166.541448,149.837082,32.000000,148.478448,67.525766,58.926693,85.596591,0.000000,40.328137,91.788753,69.817456,38.506840,37.012384,59.547421,32.671778
65.963222,95.017498,119.267325,146.019855,124.994594,124.207621,29.228732,14.328123,117.088294,3.300146,93.546576,67.125638,144.765332,118.038942,143.508343,117.454230,70.517131,113.721728,-0.000627,-2.172462,32.000000,-235.681056,117.112512,-0.221587,20.591340,0.627550,633132.647609,0.990822,39.932409,16.589729,1.806294,0.040973,0.000000,162.783805,32.000000,174.326617,164.655358,164.520514,149.852148,32.000000,148.559379,67.530081,58.927690,85.603968,0.000000,40.288749,91.788753,69.813793,38.506840,37.036700,59.538678,32.670017
65.967975,95.024407,119.296743,146.018739,124.941320,124.191182,29.247469,14.325697,117.063150,3.300289,93.583246,67.216126,144.707028,118.071915,143.512694,117.420675,70.542620,113.692204,-0.000627,-2.171323,32.000000,-235.685285,117.231313,-0.221737,20.589530,0.627865,633179.733855,0.991822,39.956034,16.609276,1.807959,0.031881,0.000000,162.471746,32.000000,174.647183,164.538515,162.983932,150.050175,32.000000,148.293714,67.551875,58.953494,85.629016,0.000000,40.337657,91.788753,69.819262,38.506840,37.058474,59.539868,32.461727
65.993999,95.031869,119.234812,146.020134,124.917373,124.186275,29.259751,14.326839,117.026375,3.300271,93.568326,67.195826,144.709299,118.016125,143.545963,117.457835,70.539626,113.686163,-0.000627,-2.171302,32.000000,-235.682012,117.087407,-0.221627,20.598762,0.627088,633196.675385,0.991758,39.975374,16.604760,1.808088,0.065737,0.000000,162.472789,32.000000,174.716567,163.871932,163.243151,150.677399,32.000000,147.627683,67.545195,58.966926,85.580848,0.000000,40.291180,91.788753,69.822630,38.506840,37.058712,59.528656,32.670531
65.883770,95.031869,119.217676,146.020134,124.903934,124.177025,29.256044,14.323842,117.015696,3.300183,93.527922,67.057844,144.743861,117.921778,143.553033,117.397796,70.551323,113.711570,-0.000628,-2.171293,32.000000,-235.679764,117.170395,-0.221416,20.628870,0.627264,633059.721090,0.990930,39.978314,16.562934,1.808404,0.043959,0.000000,162.797114,32.000000,174.450855,163.591047,165.154441,150.908173,32.000000,147.446235,67.566200,58.972172,85.576452,0.000000,40.310129,91.788753,69.897656,38.506840,37.082329,59.536839,32.678161
65.948240,95.044859,119.185319,146.017622,124.916094,124.173207,29.238505,14.328123,117.031254,3.299932,93.517137,67.079506,144.764125,117.990820,143.518231,117.375186,70.490002,113.734950,-0.000629,-2.170136,32.000000,-235.680400,117.105660,-0.221521,20.622706,0.625965,633040.389889,0.990063,39.964043,16.562586,1.806752,0.034853,0.000000,163.265697,32.000000,173.832209,163.544574,167.150848,150.952236,32.000000,147.334230,67.549158,58.920896,85.575677,0.000000,40.259517,91.788753,69.859161,38.506840,37.123296,59.535452,32.520861
65.920072,95.082171,119.196393,146.023761,124.871034,124.164314,29.241971,14.326411,116.990807,3.299737,93.562564,67.059925,144.787466,118.088452,143.583701,117.380481,70.492622,113.653576,-0.000629,-2.170131,32.000000,-235.682604,117.063647,-0.221572,20.603509,0.626759,633021.451026,0.991941,40.056140,16.564949,1.809515,0.028428,0.000000,163.608930,32.000000,173.602018,163.982046,168.302114,150.492731,32.000000,147.752926,67.606213,58.949532,85.597402,0.000000,40.302301,91.788753,69.871468,38.506840,37.240393,59.540271,32.404061
65.889739,95.083553,119.246014,146.033806,124.833452,124.152785,29.289769,14.324270,116.875895,3.299594,93.706341,67.049338,144.814144,117.913234,143.538873,117.392194,70.531466,113.659108,-0.000629,-2.170111,32.000000,-235.686548,117.197091,-0.221684,20.618746,0.625538,633140.208128,0.991468,40.015251,16.639205,1.807255,0.012380,0.000000,163.720910,32.000000,173.733199,164.375614,167.967028,150.053272,32.000000,148.467350,67.582012,58.977635,85.638020,0.000000,40.279785,91.788753,69.876301,38.506840,37.241192,59.542936,32.523429
65.921636,95.083553,119.222711,146.033806,124.814018,124.138940,29.264095,14.329122,116.948573,3.299233,93.730914,67.200384,144.831051,117.975833,143.500328,117.362168,70.533668,113.636699,-0.000630,-2.168919,32.000000,-235.676779,117.050369,-0.221657,20.619454,0.626725,633163.822382,0.991839,40.076100,16.591556,1.808196,0.035366,0.000000,163.190428,32.000000,174.098213,164.659299,165.765094,149.887694,32.000000,148.535220,67.544253,58.989098,85.615737,0.000000,40.314755,91.788753,69.875542,38.506840,37.246321,59.540871,32.513085
65.960420,95.100413,119.203713,146.034085,124.793635,124.120495,29.253735,14.329550,116.965509,3.299107,93.739941,67.133563,144.769273,117.953912,143.518796,117.357544,70.577416,113.664878,-0.000629,-2.167751,32.000000,-235.678317,117.103008,-0.221697,20.602958,0.627180,633028.396306,0.990635,40.102835,16.555773,1.809781,0.024515,0.000000,162.723544,32.000000,174.594369,164.627897,163.691839,149.927281,32.000000,148.527668,67.568083,58.984585,85.609838,0.000000,40.266848,91.788753,69.847854,38.506840,37.299902,59.536514,32.482784
65.954690,95.108428,119.172206,146.032410,124.804601,124.108932,29.228497,14.323985,116.999985,3.299090,93.696318,67.177216,144.724760,117.996795,143.517063,117.286950,70.545974,113.664699,-0.000630,-2.167756,32.000000,-235.685522,117.208880,-0.221429,20.573139,0.626325,632935.297015,0.990864,40.076173,16.541166,1.808552,0.035705,0.000000,162.430491,32.000000,174.770409,164.166564,162.557747,150.291155,32.000000,147.845241,67.535819,58.987305,85.602569,0.000000,40.298454,91.788753,69.843029,38.506840,37.325939,59.531528,32.653803
65.943895,95.095714,119.206335,146.031852,124.853517,124.096321,29.231938,14.321844,117.030859,3.298921,93.582459,67.160618,144.769554,118.004606,143.574559,117.317894,70.577460,113.572450,-0.000630,-2.167746,32.000000,-235.685532,117.101502,-0.221717,20.552342,0.625920,632744.517320,0.990467,40.060629,16.513017,1.807201,0.026995,0.000000,162.552831,32.000000,174.754263,163.825313,163.759712,150.721690,32.000000,147.455720,67.571302,59.035766,85.609881,0.000000,40.289212,91.788753,69.842042,38.506840,37.326994,59.537055,32.433481
65.938166,95.095714,119.132614,146.031852,124.870452,124.088663,29.298993,14.328409,116.968780,3.298719,93.531782,67.190574,144.783143,117.994857,143.540343,117.330815,70.562777,113.740786,-0.000629,-2.167741,32.000000,-235.678640,117.213793,-0.221971,20.565507,0.626591,632777.709667,0.991345,40.073430,16.544360,1.806880,0.036075,0.000000,163.087731,32.000000,174.117026,163.715656,165.859631,150.947801,32.000000,147.088537,67.533673,58.983034,85.582820,0.000000,40.282910,91.788753,69.864891,38.506840,37.288215,59.542592,32.703546
65.946269,95.103730,119.237208,146.035201,124.881122,124.101686,29.240052,14.327267,116.997384,3.298652,93.546317,67.136965,144.817280,117.967452,143.582574,117.325925,70.506084,113.620479,-0.000628,-2.167162,32.000000,-235.680437,117.096645,-0.221903,20.545628,0.627644,632619.976884,0.991275,40.069736,16.461800,1.807693,0.027747,0.000000,163.406626,32.000000,173.728902,163.734181,167.524687,150.788105,32.000000,147.166448,67.541317,58.978565,85.582110,0.000000,40.292179,91.788753,69.883645,38.506840,37.314233,59.543212,32.583224
65.953858,95.086870,119.171290,146.035201,124.895196,124.124911,29.240057,14.330692,116.976947,3.298411,93.566463,67.121547,144.825120,117.963537,143.549103,117.303110,70.515726,113.683813,-0.000628,-2.166592,32.000000,-235.676520,117.191929,-0.221860,20.517750,0.626627,632622.239190,0.989040,40.074523,16.569657,1.806732,0.038860,0.000000,163.623824,32.000000,173.613683,164.267001,168.421318,150.021011,32.000000,147.782413,67.561511,58.984672,85.613995,0.000000,40.296387,91.788753,69.859937,38.506840,37.262528,59.543290,32.534875
65.969543,95.069181,119.192362,146.029341,124.917492,124.128785,29.245907,14.329265,116.955417,3.298109,93.643558,67.094779,144.832135,118.047751,143.533555,117.426362,70.526642,113.703770,-0.000630,-2.166564,32.000000,-235.677128,117.145796,-0.221839,20.511692,0.628113,632833.239072,0.991023,40.075768,16.559772,1.808096,0.034206,0.000000,163.632195,32.000000,173.675027,164.725591,166.931737,149.889594,32.000000,148.359368,67.573731,59.007108,85.605572,0.000000,40.327592,91.788753,69.831386,38.506840,37.263373,59.541540,32.689680
65.966297,95.069181,119.116938,146.029341,124.903333,124.127577,29.245647,14.324413,117.025583,3.298204,93.628344,67.127126,144.791044,118.005543,143.486651,117.358600,70.500954,113.699245,-0.000628,-2.165368,32.000000,-235.683783,117.116307,-0.221774,20.522864,0.628336,632897.853174,0.991041,40.052569,16.585186,1.806889,0.028437,0.000000,162.909117,32.000000,174.213454,164.692454,164.711929,149.820236,32.000000,148.531612,67.569329,58.995514,85.585218,0.000000,40.283893,91.788753,69.832213,38.506840,37.208798,59.540448,32.540597
65.957140,95.066141,119.188219,146.024040,124.861171,124.113628,29.242131,14.333974,116.968135,3.298146,93.633998,67.172098,144.766415,118.012005,143.535065,117.387719,70.510120,113.726110,-0.000629,-2.165378,32.000000,-235.675205,117.232085,-0.221653,20.520792,0.628434,632853.745114,0.990570,40.021778,16.585314,1.806779,0.022389,0.000000,162.632985,32.000000,174.590246,164.720738,163.001006,149.934078,32.000000,148.369663,67.575373,59.026005,85.595448,0.000000,40.339684,91.788753,69.877251,38.506840,37.199955,59.531715,32.683737
65.961959,95.078578,119.164679,146.029341,124.805091,124.092000,29.251245,14.329122,117.054317,3.298199,93.568237,67.128424,144.751901,117.976811,143.561469,117.424752,70.530414,113.719462,-0.000630,-2.164222,32.000000,-235.680057,117.111227,-0.221590,20.515940,0.627463,632911.441612,0.990623,40.024489,16.608497,1.805724,0.025872,0.000000,162.429541,32.000000,174.815907,163.980938,162.958753,150.455142,32.000000,147.888914,67.612827,59.028109,85.598686,0.000000,40.301231,91.788753,69.843667,38.506840,37.239485,59.537635,32.648227
65.952446,95.069181,119.124331,146.020692,124.779145,124.066937,29.220061,14.325412,116.989808,3.298217,93.542939,67.149566,144.779202,118.054175,143.600676,117.405722,70.556903,113.762275,-0.000630,-2.165627,32.000000,-235.680653,117.240328,-0.221632,20.540435,0.628248,632818.841810,0.990775,40.029098,16.614196,1.807056,0.025202,0.000000,162.751133,32.000000,174.575545,163.716678,164.452313,150.897199,32.000000,147.440176,67.637574,59.052691,85.593753,0.000000,40.373202,91.788753,69.830676,38.506840,37.240250,59.536465,32.396357
65.999959,95.069181,119.213577,146.020692,124.768919,124.044209,29.288592,14.327981,117.045658,3.298159,93.500065,67.166267,144.800916,117.993124,143.614774,117.497440,70.540756,113.745908,-0.000632,-2.167378,32.000000,-235.677756,117.196886,-0.221641,20.566504,0.628005,632676.506369,0.990244,40.037509,16.590223,1.806567,0.030491,0.000000,163.268478,32.000000,173.906647,163.585639,166.730621,151.009003,32.000000,147.369105,67.643751,59.026982,85.586848,0.000000,40.321459,91.788753,69.807911,38.506840,37.211572,59.533947,32.449402
65.980520,95.076644,119.177980,146.026272,124.772360,124.032812,29.232618,14.332833,116.970589,3.298103,93.479282,67.199221,144.824095,117.982479,143.587869,117.473282,70.505996,113.746516,-0.000632,-2.167942,32.000000,-235.675855,117.127827,-0.221788,20.573192,0.626918,632474.804149,0.991235,40.036059,16.587418,1.806216,0.032493,0.000000,163.617650,32.000000,173.646414,163.795221,168.015656,150.761839,32.000000,147.683815,67.610330,58.996577,85.588950,0.000000,40.326425,91.788753,69.846934,38.506840,37.235601,59.536062,32.697383
66.014301,95.064483,119.259977,146.023482,124.796045,124.044306,29.234922,14.326553,117.099799,3.298081,93.529182,67.187419,144.810666,118.047976,143.552990,117.377527,70.494581,113.723749,-0.000633,-2.167339,32.000000,-235.681970,117.242612,-0.221572,20.578594,0.625987,632373.385500,0.987950,39.996378,16.594513,1.806267,0.040677,0.000000,163.621575,32.000000,173.616164,164.322708,167.825444,149.961224,32.000000,148.355360,67.577390,58.970864,85.595253,0.000000,40.341886,91.788753,69.789152,38.506840,37.198324,59.542553,32.497457
66.010745,95.052322,119.167595,146.022924,124.772803,124.036671,29.243980,14.327981,117.056608,3.297969,93.591189,67.198755,144.826587,118.001933,143.505804,117.381562,70.520155,113.699548,-0.000632,-2.167341,32.000000,-235.680379,117.123628,-0.221635,20.600309,0.625757,632422.501471,0.990091,40.020073,16.629608,1.806260,0.018739,0.000000,163.477851,32.000000,174.042458,164.577189,165.964032,150.044188,32.000000,148.646644,67.552289,59.027068,85.593901,0.000000,40.334282,91.788753,69.812641,38.506840,37.198951,59.538757,32.695476
66.003178,95.052322,119.302736,146.022924,124.743465,124.018913,29.266364,14.331691,117.048061,3.297962,93.606319,67.112312,144.762718,118.053766,143.501516,117.515329,70.524609,113.731988,-0.000632,-2.167336,32.000000,-235.675521,117.262923,-0.221682,20.628555,0.625783,632471.303444,0.989516,39.979706,16.628428,1.806578,0.051599,0.000000,162.817963,32.000000,174.493226,164.646760,163.959240,149.941861,32.000000,148.650352,67.545545,59.030765,85.605612,0.000000,40.358047,91.788753,69.798940,38.506840,37.161477,59.536721,32.674493
65.970820,95.051493,119.223778,146.024877,124.691760,124.023538,29.233183,14.328837,117.076423,3.298183,93.619419,67.187428,144.725524,118.016981,143.521655,117.391056,70.541890,113.761456,-0.000631,-2.167328,32.000000,-235.680178,117.151405,-0.221836,20.635347,0.624300,632350.870317,0.989177,39.970513,16.589464,1.805276,0.026159,0.000000,162.560413,32.000000,174.685564,164.368989,162.515432,150.342160,32.000000,148.174348,67.537900,59.012111,85.610372,0.000000,40.312699,91.788753,69.787948,38.506840,37.159391,59.531233,32.519834
65.983981,95.062548,119.272726,146.025714,124.693835,124.053610,29.239364,14.329836,117.052253,3.298223,93.538044,67.191838,144.743275,118.019285,143.569664,117.402323,70.519916,113.766209,-0.000631,-2.167331,32.000000,-235.684425,117.179325,-0.221995,20.630810,0.624697,632254.096650,0.988404,39.976831,16.602960,1.807530,0.029301,0.000000,162.497359,32.000000,174.788110,163.870764,163.251359,150.807608,32.000000,147.567067,67.552662,59.019036,85.591629,0.000000,40.347532,91.788753,69.816868,38.506840,37.194458,59.533161,32.464662
65.974316,95.081619,119.154694,146.030736,124.634968,124.057604,29.239826,14.326268,117.024496,3.298177,93.492931,67.062544,144.758696,118.003157,143.574780,117.415053,70.530476,113.737339,-0.000631,-2.167290,32.000000,-235.679469,117.193705,-0.221866,20.632174,0.624366,632251.473468,0.990096,40.003024,16.601977,1.807220,0.036612,0.000000,162.921949,32.000000,174.245739,163.582125,165.516459,150.901795,32.000000,147.253499,67.537834,59.019612,85.580004,0.000000,40.346429,91.788753,69.804632,38.506840,37.195066,59.534429,32.484178
65.934267,95.081619,119.265367,146.030736,124.598705,124.048673,29.249936,14.326411,117.061412,3.297993,93.478920,67.165997,144.801438,118.034294,143.580478,117.416174,70.548740,113.739604,-0.000630,-2.167275,32.000000,-235.684244,117.118795,-0.221741,20.630836,0.624880,632469.546638,0.989936,40.003086,16.626581,1.807601,0.039553,0.000000,163.409958,32.000000,173.753287,163.698073,167.450987,150.875318,32.000000,147.124402,67.564424,59.009477,85.606917,0.000000,40.350803,91.788753,69.852126,38.506840,37.255425,59.545454,32.424090
65.983315,95.070287,119.176531,146.031573,124.630874,124.054944,29.253202,14.327695,117.076589,3.298140,93.537941,67.170043,144.828596,118.076033,143.581282,117.354222,70.522712,113.672491,-0.000630,-2.167278,32.000000,-235.678206,117.242448,-0.221740,20.643504,0.623999,632500.872894,0.990159,40.030228,16.600052,1.806077,0.020328,0.000000,163.629766,32.000000,173.499937,164.191193,168.534265,150.289530,32.000000,147.732013,67.536584,59.013724,85.621268,0.000000,40.315834,91.788753,69.829417,38.506840,37.220752,59.533613,32.702446
65.948306,95.059508,119.278636,146.028225,124.648197,124.056233,29.226870,14.328123,117.023900,3.298097,93.585368,67.246167,144.784831,118.066348,143.545860,117.367037,70.533206,113.638965,-0.000629,-2.167282,32.000000,-235.677286,117.202087,-0.222023,20.660918,0.625683,632430.735552,0.990409,40.063685,16.583040,1.808853,0.047402,0.000000,163.687618,32.000000,173.627730,164.669643,167.434862,149.902372,32.000000,148.288037,67.521362,59.010959,85.618950,0.000000,40.355836,91.788753,69.843828,38.506840,37.187734,59.541432,32.508389
65.932356,95.050111,119.203162,146.020692,124.656202,124.057488,29.226444,14.329122,117.083736,3.298072,93.605471,67.206394,144.793115,117.998997,143.518573,117.321913,70.503831,113.704607,-0.000630,-2.167311,32.000000,-235.680221,117.186770,-0.221878,20.640330,0.623667,632481.314971,0.989509,40.011381,16.571934,1.806162,0.029065,0.000000,163.052028,32.000000,174.107330,164.894695,165.240632,149.736247,32.000000,148.506129,67.485441,59.003680,85.588860,0.000000,40.330994,91.788753,69.838465,38.506840,37.188313,59.539996,32.661140
65.946564,95.050111,119.294591,146.020692,124.693088,124.068767,29.275975,14.329693,117.040833,3.297904,93.615474,67.230843,144.771342,118.081946,143.536940,117.370725,70.560613,113.681671,-0.000630,-2.166497,32.000000,-235.676863,117.167598,-0.221655,20.632410,0.624653,632462.024480,0.990964,40.029845,16.542883,1.808669,0.033316,0.000000,162.635157,32.000000,174.569665,164.744528,163.412282,149.872705,32.000000,148.541524,67.492100,59.007464,85.592101,0.000000,40.366529,91.788753,69.842416,38.506840,37.159449,59.532492,32.668403
65.959523,95.047900,119.174555,146.020134,124.664802,124.061218,29.246200,14.329408,117.022079,3.297460,93.566609,67.245014,144.719713,118.000750,143.538027,117.432046,70.553191,113.723012,-0.000630,-2.165328,32.000000,-235.679772,117.110860,-0.221678,20.629945,0.624869,632533.085111,0.991229,40.033774,16.608587,1.807962,0.032469,0.000000,162.465176,32.000000,174.711600,164.123264,162.491483,150.386681,32.000000,147.865978,67.486623,58.999409,85.587659,0.000000,40.324684,91.788753,69.838352,38.506840,37.153017,59.541599,32.688212
65.954856,95.038779,119.246000,146.021529,124.659317,124.048474,29.237914,14.326839,117.080472,3.297356,93.498501,67.167562,144.730308,117.976322,143.556292,117.414483,70.553235,113.693182,-0.000630,-2.165327,32.000000,-235.682012,117.273571,-0.221743,20.657377,0.625724,632445.345984,0.989407,40.021903,16.539113,1.808958,0.035114,0.000000,162.632982,32.000000,174.688413,163.819491,164.223497,150.949695,32.000000,147.515716,67.510235,58.988367,85.575071,0.000000,40.349275,91.788753,69.838515,38.506840,37.124966,59.539091,32.575080
