OSU 80 Ton Compressor Load Stand
65.950816,95.060337,119.274221,146.033247,124.711367,124.047822,29.257836,14.329978,117.047819,3.297438,93.463221,67.225281,144.786620,118.010293,143.592801,117.341186,70.557380,113.697301,-0.000632,-2.165326,32.000000,-235.678545,117.185342,-0.221535,20.647542,0.624460,632414.938828,0.990134,40.008866,16.569412,1.806783,0.020818,0.000000,163.179999,32.000000,173.961230,163.640019,166.448391,150.971054,32.000000,147.286812,67.538708,59.007042,85.586073,0.000000,40.361760,91.788753,69.840752,38.506840,37.192872,59.539219,32.534728
65.945050,95.057297,119.143868,146.031294,124.709823,124.041948,29.225350,14.323557,117.036658,3.297386,93.485903,67.129356,144.794360,118.042532,143.599407,117.452434,70.545596,113.718630,-0.000630,-2.165342,32.000000,-235.685295,117.214815,-0.221816,20.647044,0.624272,632336.264175,0.990368,40.003643,16.552862,1.807994,0.028402,0.000000,163.481736,32.000000,173.704861,163.718154,168.145718,150.879330,32.000000,147.506447,67.560874,58.966370,85.600160,0.000000,40.330857,91.788753,69.837607,38.506840,37.193459,59.528007,32.688873
65.931814,95.057297,119.244611,146.031294,124.669920,124.035027,29.231362,14.330121,117.003507,3.297457,93.570954,67.110255,144.803045,118.057253,143.562957,117.430152,70.532395,113.809427,-0.000630,-2.165361,32.000000,-235.675944,117.202453,-0.221872,20.638311,0.624927,632360.743208,0.989808,40.028576,16.550995,1.808533,0.016245,0.000000,163.624275,32.000000,173.669102,164.161805,168.409472,150.230099,32.000000,148.130199,67.556603,58.967941,85.576593,0.000000,40.350490,91.788753,69.865273,38.506840,37.184521,59.538471,32.405601
65.936010,95.086317,119.156613,146.034364,124.628998,124.031848,29.224284,14.327695,116.986208,3.297473,93.568780,67.148114,144.829843,118.055479,143.525137,117.383721,70.541754,113.722606,-0.000630,-2.165357,32.000000,-235.684434,117.167721,-0.221689,20.628188,0.623846,632357.912669,0.990950,40.030352,16.574582,1.806714,0.037532,0.000000,163.526632,32.000000,173.933880,164.620068,166.455614,149.849403,32.000000,148.532653,67.552507,58.959178,85.586199,0.000000,40.313151,91.788753,69.901588,38.506840,37.275908,59.533761,32.459526
65.958809,95.083001,119.290584,146.040223,124.669955,124.040726,29.225602,14.323842,117.085484,3.297569,93.602115,67.153032,144.744702,118.019001,143.526708,117.415887,70.528968,113.720385,-0.000629,-2.165372,32.000000,-235.681731,117.296027,-0.221605,20.637996,0.625208,632363.129019,0.990910,40.041411,16.638003,1.808605,0.031323,0.000000,162.785887,32.000000,174.359578,164.673273,164.131552,149.836880,32.000000,148.682617,67.587091,58.970154,85.579744,0.000000,40.372822,91.788753,69.836874,38.506840,37.266378,59.539465,32.538176
65.990291,95.060337,119.233644,146.039107,124.660654,124.043466,29.241346,14.330835,117.083814,3.297600,93.605850,67.155152,144.754535,117.979666,143.526991,117.436895,70.588800,113.649512,-0.000629,-2.165367,32.000000,-235.680311,117.038376,-0.221699,20.644605,0.624681,632368.340906,0.991127,40.066927,16.580623,1.807155,0.038363,0.000000,162.508300,32.000000,174.682044,164.396530,162.621836,150.146686,32.000000,148.309315,67.636501,58.978034,85.594543,0.000000,40.317449,91.788753,69.848295,38.506840,37.267185,59.539052,32.608976
65.964740,95.060337,119.277547,146.039107,124.672138,124.025548,29.223578,14.332690,116.998884,3.297829,93.517088,67.143687,144.716996,118.034537,143.542959,117.467109,70.557531,113.829463,-0.000628,-2.165406,32.000000,-235.677801,117.207958,-0.221719,20.644579,0.625229,632427.683952,0.990767,40.044563,16.592180,1.808562,0.038916,0.000000,162.328717,32.000000,174.852837,163.886327,162.784502,150.735656,32.000000,147.643457,67.664684,58.958159,85.567885,0.000000,40.366541,91.788753,69.839633,38.506840,37.196985,59.534085,32.557692
65.997034,95.061719,119.247700,146.032968,124.745366,124.069132,29.230489,14.331120,116.970184,3.298108,93.443785,67.131559,144.751518,118.017144,143.561467,117.446470,70.595738,113.696158,-0.000627,-2.165421,32.000000,-235.671830,117.207368,-0.221565,20.624175,0.623944,632241.826310,0.989678,39.995607,16.493127,1.806836,0.018514,0.000000,162.791160,32.000000,174.458971,163.665609,164.985170,151.038349,32.000000,147.135991,67.676073,58.982701,85.561430,0.000000,40.328967,91.788753,69.839822,38.506840,37.201897,59.538462,32.435022
65.989637,95.058402,119.239425,146.028504,124.748635,124.111153,29.239300,14.326411,117.087235,3.298158,93.470835,67.113530,144.773230,117.996775,143.563319,117.346582,70.555304,113.764254,-0.000627,-2.165430,32.000000,-235.681949,117.080615,-0.221565,20.664091,0.624690,632242.004168,0.990560,40.016946,16.623944,1.808202,0.012030,0.000000,163.218628,32.000000,173.854203,163.522170,166.886748,151.002824,32.000000,147.162832,67.693898,58.937225,85.582809,0.000000,40.355607,91.788753,69.811936,38.506840,37.192128,59.548109,32.398411
65.958952,95.050940,119.304956,146.029062,124.672379,124.113782,29.244193,14.326411,117.066315,3.298082,93.522406,67.125063,144.807105,118.071160,143.557076,117.395964,70.516181,113.769804,-0.000626,-2.165412,32.000000,-235.677851,117.247201,-0.221423,20.639517,0.624705,632355.990255,0.990143,39.991358,16.512005,1.806865,0.037860,0.000000,163.510254,32.000000,173.463757,164.058377,168.172478,150.447404,32.000000,147.404217,67.698343,58.944660,85.578179,0.000000,40.339595,91.788753,69.818721,38.506840,37.192696,59.540478,32.529152
65.993540,95.050940,119.217312,146.029062,124.642735,124.116453,29.236304,14.338969,117.067923,3.298107,93.579245,67.100423,144.804813,118.091059,143.542536,117.395647,70.514435,113.657156,-0.000626,-2.165407,32.000000,-235.667424,117.203306,-0.221152,20.619245,0.623759,632667.182924,0.990294,39.994218,16.590112,1.806942,0.041790,0.000000,163.643277,32.000000,173.504235,164.509489,167.779358,150.051509,32.000000,148.153044,67.686693,58.942137,85.578093,0.000000,40.344810,91.788753,69.819333,38.506840,37.169884,59.540006,32.522182
66.030355,95.049558,119.249533,146.027388,124.603836,124.117411,29.243845,14.329265,117.006083,3.298167,93.629710,67.208648,144.801739,118.014310,143.468284,117.497094,70.540096,113.799266,-0.000626,-2.165372,32.000000,-235.681226,117.282850,-0.221208,20.622208,0.625614,632778.796437,0.990639,40.012384,16.632305,1.808776,0.052500,0.000000,163.156109,32.000000,173.940170,164.671361,165.636833,149.750174,32.000000,148.545954,67.656714,58.965663,85.594348,0.000000,40.375416,91.788753,69.837875,38.506840,37.166054,59.531194,32.697237
65.939489,95.072498,119.151109,146.029062,124.580704,124.136760,29.214081,14.326125,117.082864,3.298534,93.607830,67.277793,144.782620,117.914436,143.513417,117.376284,70.553950,113.680389,-0.000627,-2.165349,32.000000,-235.684037,117.129278,-0.221302,20.644186,0.624860,632777.707491,0.990354,39.983497,16.571723,1.806500,0.034721,0.000000,162.708683,32.000000,174.528640,164.690004,163.547802,149.909351,32.000000,148.543966,67.672088,58.977833,85.578627,0.000000,40.328429,91.788753,69.851550,38.506840,37.238260,59.539779,32.516239
65.981235,95.064759,119.301586,146.024877,124.579612,124.145661,29.233091,14.324270,117.010567,3.298686,93.577155,67.232730,144.741847,118.046834,143.509689,117.386164,70.553734,113.737953,-0.000626,-2.165378,32.000000,-235.683925,117.138191,-0.221334,20.653915,0.624436,632701.339112,0.989495,39.951382,16.624684,1.805981,0.035888,0.000000,162.442396,32.000000,174.715976,164.176025,162.479396,150.383565,32.000000,148.050979,67.689671,58.974158,85.562523,0.000000,40.363824,91.788753,69.783261,38.506840,37.238966,59.538068,32.424457
66.008930,95.064759,119.145691,146.024877,124.575978,124.159591,29.235946,14.327838,117.082942,3.298470,93.539200,67.203323,144.751538,118.021529,143.540060,117.359906,70.553036,113.691733,-0.000626,-2.164229,32.000000,-235.681013,117.212570,-0.221210,20.635872,0.624589,632848.298145,0.992219,40.050201,16.545067,1.806977,0.032625,0.000000,162.465037,32.000000,174.811808,163.607935,163.589939,150.883889,32.000000,147.698071,67.672350,58.948246,85.547169,0.000000,40.330155,91.788753,69.780106,38.506840,37.215424,59.541697,32.688726
65.992331,95.071669,119.219071,146.025435,124.570304,124.183711,29.240735,14.327695,116.976402,3.298605,93.507952,67.209028,144.783020,118.155965,143.566238,117.444512,70.570056,113.680326,-0.000626,-2.164182,32.000000,-235.684762,117.101153,-0.221312,20.620215,0.624953,632861.565824,0.990934,40.007591,16.577134,1.808114,0.031190,0.000000,163.046301,32.000000,174.149931,163.432077,165.779443,151.192150,32.000000,147.410051,67.689167,58.979115,85.539041,0.000000,40.382322,91.788753,69.766237,38.506840,37.237680,59.544431,32.467964
66.044615,95.059231,119.182616,146.020971,124.588924,124.200211,29.244097,14.331691,117.113272,3.298628,93.536160,67.175500,144.761951,118.003197,143.529063,117.473281,70.510505,113.694933,-0.000626,-2.164164,32.000000,-235.680111,117.301918,-0.221386,20.631073,0.623700,632919.511391,0.990490,39.984466,16.552257,1.804994,0.029361,0.000000,163.467998,32.000000,173.749982,163.475024,167.482398,151.114156,32.000000,147.457119,67.652485,58.910092,85.533077,0.000000,40.342498,91.788753,69.748820,38.506840,37.199491,59.538747,32.520715
65.998621,95.060890,119.198723,146.023482,124.619663,124.208761,29.231465,14.331691,117.035476,3.298450,93.550024,67.223257,144.782054,118.022282,143.545374,117.476866,70.514893,113.703258,-0.000626,-2.162417,32.000000,-235.676341,117.169433,-0.221362,20.642953,0.625242,633021.153785,0.990812,40.005236,16.528926,1.806559,0.032226,0.000000,163.719421,32.000000,173.643483,164.058752,168.221747,150.412456,32.000000,148.061661,67.636519,58.929279,85.554503,0.000000,40.384996,91.788753,69.770574,38.506840,37.200067,59.541353,32.696283
65.996189,95.060890,119.196488,146.023482,124.619679,124.227315,29.240013,14.327981,117.006433,3.298383,93.617958,67.243912,144.826987,118.098504,143.520363,117.469733,70.553646,113.684366,-0.000626,-2.160653,32.000000,-235.679232,117.100296,-0.221241,20.627663,0.623754,633202.819482,0.989934,39.949154,16.596560,1.804577,0.032824,0.000000,163.604126,32.000000,173.740546,164.497661,166.833622,149.946022,32.000000,148.599336,67.629293,58.965285,85.557954,0.000000,40.353529,91.788753,69.777949,38.506840,37.205839,59.542041,32.410517
66.011144,95.063377,119.168298,146.021808,124.598957,124.252592,29.239843,14.326839,117.084068,3.298339,93.570043,67.205248,144.799827,118.096873,143.483588,117.475437,70.567521,113.779863,-0.000626,-2.159525,32.000000,-235.680537,117.203413,-0.221061,20.619323,0.624371,633261.398578,0.991196,39.989204,16.596779,1.806079,0.023321,0.000000,162.946843,32.000000,174.321300,164.640628,164.405386,149.910175,32.000000,148.602640,67.575153,58.969024,85.535734,0.000000,40.387822,91.788753,69.762236,38.506840,37.214217,59.538599,32.566349
66.069566,95.055362,119.206989,146.015390,124.582797,124.252560,29.240552,14.330121,117.068882,3.298408,93.635070,67.210479,144.751396,117.980747,143.524995,117.409616,70.540665,113.748212,-0.000627,-2.159524,32.000000,-235.676435,117.086447,-0.221046,20.627270,0.624952,633262.908573,0.991094,39.991235,16.547573,1.806112,0.031134,0.000000,162.609970,32.000000,174.696432,164.553411,162.832271,150.022725,32.000000,148.453883,67.534043,58.973738,85.555791,0.000000,40.357874,91.788753,69.706142,38.506840,37.189773,59.542612,32.675520
65.965968,95.054809,119.243761,146.013437,124.592225,124.252903,29.235347,14.323985,116.995409,3.298594,93.572682,67.259734,144.723670,117.982767,143.522094,117.432653,70.529206,113.739300,-0.000626,-2.160085,32.000000,-235.683391,117.182285,-0.220998,20.619743,0.624827,633356.287523,0.991060,39.981236,16.586527,1.805275,0.025062,0.000000,162.437832,32.000000,174.813465,163.866402,162.597937,150.478471,32.000000,147.805283,67.545037,58.967187,85.514783,0.000000,40.401373,91.788753,69.735567,38.506840,37.190311,59.536701,32.526437
66.028395,95.054809,119.283860,146.013437,124.630606,124.240487,29.234297,14.328551,117.054891,3.298583,93.520398,67.206148,144.784971,117.967758,143.535669,117.434612,70.560125,113.772761,-0.000624,-2.160647,32.000000,-235.678005,117.218994,-0.220705,20.599182,0.623904,633378.306274,0.990049,39.924466,16.595879,1.804265,0.029902,0.000000,162.723654,32.000000,174.701218,163.606376,164.435001,150.892942,32.000000,147.456859,67.522346,58.976216,85.499940,0.000000,40.390917,91.788753,69.733468,38.506840,37.189118,59.535413,32.713818
65.994793,95.060061,119.305621,146.013437,124.662444,124.227848,29.235788,14.328551,117.090847,3.298370,93.489823,67.169112,144.788388,118.036434,143.562050,117.419944,70.559186,113.700282,-0.000624,-2.161121,32.000000,-235.683250,117.161562,-0.220609,20.605869,0.626260,633458.935470,0.991942,40.010392,16.602407,1.807656,0.032367,0.000000,163.257771,32.000000,173.897245,163.583266,166.625085,150.888903,32.000000,147.274475,67.539387,58.997216,85.516132,0.000000,40.402340,91.788753,69.754274,38.506840,37.206087,59.531302,32.506041
65.972777,95.044859,119.192196,146.008415,124.624629,124.220201,29.230327,14.321844,117.026773,3.298481,93.526812,67.097755,144.835431,118.022223,143.555223,117.453166,70.523226,113.724917,-0.000624,-2.161593,32.000000,-235.688482,117.263355,-0.220440,20.609331,0.626105,633289.929155,0.990845,39.958268,16.589996,1.806554,0.048053,0.000000,163.508751,32.000000,173.585479,163.904259,168.098490,150.607991,32.000000,147.398802,67.530297,58.978363,85.517462,0.000000,40.361299,91.788753,69.776729,38.506840,37.159143,59.537763,32.519761
65.977469,95.049005,119.217051,146.010089,124.618690,124.203607,29.239085,14.329978,117.031639,3.298474,93.544621,67.178499,144.794540,118.137205,143.522679,117.442395,70.529206,113.772882,-0.000624,-2.161616,32.000000,-235.676250,117.095604,-0.220557,20.626483,0.626619,633252.127604,0.991263,39.991570,16.550840,1.807804,0.025098,0.000000,163.779221,32.000000,173.578637,164.420467,167.805631,149.915593,32.000000,148.119676,67.496149,58.961102,85.512746,0.000000,40.423939,91.788753,69.757262,38.506840,37.159579,59.535196,32.710369
65.984658,95.049005,119.245937,146.010089,124.606547,124.189633,29.242809,14.327267,117.079593,3.298457,93.633778,67.149635,144.822343,118.073158,143.467879,117.474072,70.536427,113.825346,-0.000623,-2.161629,32.000000,-235.678142,117.319847,-0.220675,20.598946,0.625821,633286.868284,0.991714,39.994756,16.600429,1.806688,0.035737,0.000000,163.409696,32.000000,173.936849,164.695725,166.153844,149.608016,32.000000,148.485077,67.481495,58.993808,85.536957,0.000000,40.385640,91.788753,69.759460,38.506840,37.173005,59.538747,32.487993
65.956509,95.047900,119.203851,146.010926,124.614420,124.163183,29.223232,14.322558,116.987771,3.298335,93.640068,67.146712,144.774556,118.009397,143.519114,117.366198,70.557857,113.716489,-0.000622,-2.161617,32.000000,-235.685146,117.147084,-0.220687,20.590475,0.625355,633193.066664,0.991217,39.994983,16.620981,1.806936,0.016007,0.004525,162.715597,32.000000,174.524445,164.612358,163.992277,149.855262,32.000000,148.745542,67.487278,59.002172,85.536830,0.000000,40.413341,91.788753,69.803835,38.506840,37.170021,59.535236,32.717266
65.960202,95.079131,119.239978,146.019855,124.592906,124.141656,29.233484,14.322415,117.066079,3.298426,93.642597,67.229250,144.728196,118.016758,143.523948,117.470035,70.590323,113.628523,-0.000622,-2.161633,32.000000,-235.685945,117.188384,-0.220497,20.580194,0.626258,633100.804427,0.990860,39.988978,16.642773,1.807177,0.062537,0.000000,162.440991,32.000000,174.815008,164.133681,162.493284,150.148768,32.000000,148.348706,67.482131,59.012109,85.540624,0.000000,40.386419,91.788753,69.782341,38.506840,37.268136,59.534026,32.433774
65.983684,95.066141,119.169301,146.017622,124.597983,124.127682,29.237110,14.326982,117.057243,3.298414,93.595740,67.215949,144.707628,118.051177,143.528601,117.425545,70.582905,113.721402,-0.000621,-2.161629,32.000000,-235.676133,117.239287,-0.220665,20.564511,0.626491,632925.254073,0.991777,40.011383,16.561136,1.807310,0.029648,0.000000,162.515348,32.000000,174.836598,163.713974,163.191248,150.636997,32.000000,147.657633,67.478036,59.005449,85.497066,0.000000,40.381869,91.788753,69.755223,38.506840,37.268906,59.533141,32.528272
65.985359,95.066141,119.259606,146.017622,124.591809,124.108634,29.245140,14.322986,117.033472,3.298398,93.532910,67.190674,144.751477,118.097098,143.560278,117.403296,70.557311,113.715121,-0.000621,-2.161625,32.000000,-235.682587,117.144249,-0.220710,20.559292,0.627006,632785.081224,0.991273,40.039531,16.479986,1.807756,0.039607,0.000000,163.017887,32.000000,174.362156,163.468414,165.436271,150.936246,32.000000,147.541080,67.503334,59.038153,85.521216,0.000000,40.397071,91.788753,69.752962,38.506840,37.228976,59.537301,32.577868
65.962491,95.071945,119.193539,146.025435,124.573593,124.118774,29.273112,14.323557,117.069182,3.298851,93.516261,67.151447,144.824313,118.055093,143.588854,117.522352,70.571186,113.768419,-0.000621,-2.161029,32.000000,-235.686114,117.319400,-0.220791,20.545523,0.626360,632699.613082,0.990617,40.006928,16.538807,1.806042,0.031803,0.000000,163.361260,32.000000,174.049277,163.470249,167.210918,151.123746,32.000000,147.483129,67.496960,59.009431,85.527112,0.000000,40.379137,91.788753,69.792347,38.506840,37.247786,59.533475,32.525630
65.960358,95.078026,119.278068,146.027109,124.531982,124.128762,29.245773,14.323129,117.044728,3.299103,93.558733,67.123242,144.796994,117.997081,143.594775,117.487535,70.530949,113.720977,-0.000620,-2.159731,32.000000,-235.684739,117.187465,-0.221049,20.536108,0.627198,632663.879635,0.990166,40.005529,16.560925,1.807365,0.033083,0.000000,163.571603,32.000000,173.734783,163.953402,168.228803,150.540049,32.000000,147.932912,67.520880,59.019301,85.538093,0.000000,40.417536,91.788753,69.786102,38.506840,37.267750,59.542720,32.444193
65.984094,95.076920,119.192891,146.029620,124.530088,124.144281,29.260940,14.325983,117.050361,3.299092,93.619877,67.218199,144.791082,118.045284,143.526103,117.459913,70.551485,113.789128,-0.000619,-2.160773,32.000000,-235.683852,117.228336,-0.221116,20.542350,0.627476,632703.827120,0.989693,40.030431,16.576533,1.806990,0.052844,0.000000,163.595423,32.000000,173.765030,164.402113,167.308899,149.976785,32.000000,148.343919,67.515687,59.023305,85.543199,0.000000,40.405234,91.788753,69.783609,38.506840,37.268256,59.541156,32.646613
66.008396,95.076920,119.319980,146.029620,124.535536,124.155097,29.229669,14.325697,117.136697,3.299021,93.595975,67.139943,144.785674,118.097036,143.507292,117.529056,70.535469,113.746726,-0.000620,-2.161368,32.000000,-235.680040,117.320235,-0.221011,20.542560,0.628626,632862.906600,0.990748,40.038294,16.590526,1.808330,0.066261,0.000000,163.038639,32.000000,174.220544,164.674890,164.918683,149.843462,32.000000,148.615381,67.537262,59.042998,85.526643,0.000000,40.425070,91.788753,69.729668,38.506840,37.265551,59.525224,32.670824
65.981975,95.071392,119.207017,146.024319,124.543863,124.160788,29.237388,14.328551,117.033807,3.298963,93.676564,67.124929,144.781153,118.053236,143.517686,117.475194,70.567415,113.706648,-0.000620,-2.161362,32.000000,-235.679808,117.191746,-0.221313,20.561469,0.627333,632879.716420,0.989963,40.017365,16.607688,1.806388,0.032799,0.000000,162.563253,32.000000,174.586110,164.574984,163.203885,149.861048,32.000000,148.637174,67.568957,59.051054,85.522998,0.000000,40.383647,91.788753,69.756919,38.506840,37.249230,59.536475,32.651235
66.011283,95.074985,119.176649,146.021808,124.568478,124.156992,29.241224,14.328551,117.057996,3.298857,93.607702,67.229539,144.690235,118.032519,143.535669,117.525880,70.554233,113.694405,-0.000620,-2.161384,32.000000,-235.683414,117.253746,-0.221460,20.597503,0.628099,632961.028829,0.990706,39.997073,16.600251,1.807649,0.036575,0.000000,162.485637,32.000000,174.793109,163.977389,162.262410,150.361515,32.000000,147.738290,67.587265,59.037599,85.510856,0.000000,40.413428,91.788753,69.715556,38.506840,37.261170,59.537095,32.484471
65.957157,95.088252,119.226228,146.031573,124.557520,124.164630,29.288401,14.330549,117.107881,3.298767,93.572302,67.160714,144.723872,118.073504,143.547933,117.470020,70.570687,113.701953,-0.000621,-2.162569,32.000000,-235.677155,117.136638,-0.221668,20.586016,0.626988,632915.475686,0.990914,40.013607,16.546134,1.806660,0.024295,0.000000,162.640899,32.000000,174.638142,163.782934,164.046802,150.786226,32.000000,147.493038,67.622242,59.075878,85.512767,0.000000,40.391368,91.788753,69.778280,38.506840,37.303379,59.533406,32.572806
66.002198,95.076091,119.168506,146.028504,124.597024,124.176009,29.245704,14.330121,117.127065,3.298881,93.508247,67.133809,144.740963,118.100645,143.525258,117.448242,70.559582,113.766821,-0.000620,-2.164318,32.000000,-235.679222,117.311932,-0.221722,20.584626,0.625093,632919.342684,0.990277,39.992729,16.552541,1.805398,0.022982,0.000000,163.128352,32.000000,173.979812,163.658038,166.187033,150.851098,32.000000,147.367621,67.627543,59.025320,85.498592,0.000000,40.401728,91.788753,69.763317,38.506840,37.304237,59.543143,32.412791
65.977382,95.076091,119.265299,146.028504,124.608255,124.193156,29.222912,14.327695,117.124313,3.298868,93.519575,67.320947,144.761973,118.096261,143.603314,117.514430,70.523204,113.725218,-0.000620,-2.166025,32.000000,-235.685090,117.266596,-0.221916,20.615993,0.626887,632967.397958,0.989670,40.051195,16.540262,1.807631,0.027205,0.000000,163.511730,32.000000,173.668265,163.744933,167.772167,150.806210,32.000000,147.417456,67.628791,59.027002,85.514181,0.000000,40.408674,91.788753,69.755655,38.506840,37.266994,59.542327,32.702152
65.953911,95.063101,119.201950,146.026830,124.542695,124.153558,29.228252,14.325697,117.111038,3.298545,93.546054,67.200695,144.795466,118.092958,143.535085,117.515529,70.512032,113.773008,-0.000620,-2.167784,32.000000,-235.680695,117.234250,-0.221834,20.620530,0.625666,633010.810008,0.990430,40.001418,16.587254,1.805523,0.035843,0.000000,163.614859,32.000000,173.512954,164.360193,168.264102,150.179367,32.000000,147.940748,67.583302,59.030232,85.519500,0.000000,40.404846,91.788753,69.760251,38.506840,37.227077,59.541078,32.463928
65.912532,95.046241,119.381004,146.028783,124.507727,124.129176,29.230698,14.321559,117.039236,3.298362,93.577957,67.199967,144.822747,118.078706,143.475937,117.432020,70.549173,113.744057,-0.000621,-2.168380,32.000000,-235.685981,117.283301,-0.221971,20.638914,0.626100,633198.623553,0.991751,40.022141,16.600619,1.807669,0.016874,0.000000,163.489471,32.000000,173.776621,164.698489,166.502117,149.756421,32.000000,148.339436,67.556013,59.044283,85.518515,0.000000,40.459705,91.788753,69.804286,38.506840,37.174978,59.532561,32.508169
65.982905,95.060890,119.275855,146.037712,124.540649,124.146858,29.245263,14.331120,117.042913,3.298478,93.599855,67.177691,144.769932,118.109147,143.477364,117.425283,70.544458,113.708237,-0.000622,-2.168384,32.000000,-235.676748,117.136067,-0.221846,20.612950,0.625586,633014.425858,0.991610,40.028755,16.638226,1.807352,0.019461,0.000000,162.851310,32.000000,174.349405,164.686226,164.240438,149.854586,32.000000,148.532134,67.547994,59.056362,85.511437,0.000000,40.394768,91.788753,69.778729,38.506840,37.175427,59.547578,32.550429
65.960420,95.060890,119.312891,146.037712,124.570861,124.157013,29.237526,14.329550,117.108517,3.298559,93.611143,67.151756,144.735856,118.055866,143.525499,117.472444,70.582252,113.700791,-0.000622,-2.168401,32.000000,-235.675859,117.189482,-0.222016,20.610406,0.627191,632792.388382,0.991977,40.046470,16.585072,1.811203,0.021787,0.000000,162.558669,32.000000,174.684238,164.484533,162.745641,150.104475,32.000000,148.338594,67.589106,59.068887,85.488274,0.000000,40.430333,91.788753,69.778965,38.506840,37.221772,59.541923,32.703840
65.928268,95.067799,119.231433,146.038549,124.608758,124.159923,29.247219,14.326411,117.151139,3.298748,93.532932,67.155438,144.735896,118.059089,143.558829,117.294429,70.531213,113.683123,-0.000622,-2.168408,32.000000,-235.682932,117.022205,-0.221920,20.580351,0.625938,632882.350141,0.990494,40.002326,16.569968,1.807678,0.029296,0.000000,162.598412,32.000000,174.730075,163.830106,163.031751,150.628185,32.000000,147.812583,67.612037,59.058842,85.450740,0.000000,40.383500,91.788753,69.789848,38.506840,37.243991,59.545818,32.567156
65.941483,95.048176,119.205085,146.034364,124.661274,124.138756,29.269440,14.329693,117.021874,3.298426,93.451548,67.174315,144.721983,118.060087,143.549484,117.527348,70.570185,113.821895,-0.000621,-2.168410,32.000000,-235.678994,117.073782,-0.221621,20.541379,0.626785,632853.042879,0.991210,40.021106,16.528055,1.808856,0.026012,0.000000,162.850205,32.000000,174.467633,163.415647,164.847504,151.002035,32.000000,147.603667,67.611861,59.031758,85.453185,0.000000,40.395352,91.788753,69.792065,38.506840,37.183295,59.536436,32.688653
65.943866,95.051216,119.250279,146.032689,124.681596,124.142514,29.237284,14.327552,117.036077,3.298769,93.488308,67.136113,144.769633,118.066756,143.561246,117.372822,70.561350,113.747439,-0.000621,-2.169553,32.000000,-235.680807,117.165294,-0.221697,20.518405,0.627557,633020.053666,0.991455,40.054879,16.569317,1.808502,0.034977,0.000000,163.390239,32.000000,173.986517,163.427843,166.861874,151.270229,32.000000,147.461378,67.627981,59.037955,85.445724,0.000000,40.402477,91.788753,69.779103,38.506840,37.183764,59.542169,32.514699
65.940725,95.051216,119.198483,146.032689,124.650515,124.138701,29.238590,14.326411,117.068277,3.298989,93.503688,67.156900,144.786498,118.008683,143.563601,117.477942,70.533308,113.664677,-0.000620,-2.170724,32.000000,-235.679982,117.091710,-0.221683,20.518143,0.628138,632780.424977,0.990266,40.024212,16.607107,1.807740,0.040620,0.000000,163.598482,32.000000,173.639228,163.809333,168.159242,150.746515,32.000000,147.906497,67.623884,59.020782,85.448724,0.000000,40.396677,91.788753,69.791281,38.506840,37.193758,59.539189,32.654243
65.938918,95.067247,119.275510,146.033806,124.688906,124.118436,29.240121,14.330407,117.038277,3.298967,93.601945,67.147901,144.801939,117.995224,143.543866,117.373395,70.552424,113.666061,-0.000619,-2.171266,32.000000,-235.678445,117.334081,-0.221645,20.525854,0.629239,632823.562131,0.991353,40.025262,16.574765,1.808360,0.022968,0.000000,163.642013,32.000000,173.657188,164.363728,167.482799,150.094417,32.000000,148.405411,67.576622,59.037356,85.458955,0.000000,40.380373,91.788753,69.798546,38.506840,37.244429,59.538186,32.532747
65.947158,95.081895,119.213138,146.038828,124.725470,124.098148,29.243703,14.325697,117.020493,3.299001,93.621313,67.135070,144.808736,118.039942,143.461135,117.471851,70.549654,113.640293,-0.000619,-2.172948,32.000000,-235.681843,117.209776,-0.221583,20.527375,0.628803,632872.497991,0.991330,40.027886,16.557013,1.807661,0.025727,0.000000,163.307655,32.000000,174.051570,164.695752,165.208725,149.737297,32.000000,148.524307,67.544909,59.058710,85.457048,0.000000,40.403835,91.788753,69.789532,38.506840,37.290883,59.531282,32.615285
65.961542,95.074709,119.317407,146.034922,124.728303,124.089277,29.226353,14.323985,117.059804,3.299198,93.620256,67.155124,144.790379,117.959766,143.536112,117.459382,70.587946,113.760032,-0.000618,-2.173543,32.000000,-235.683227,117.173637,-0.221770,20.541930,0.629216,632750.097228,0.991186,40.045427,16.538662,1.808879,0.030289,0.000000,162.771349,32.000000,174.452185,164.792591,163.514777,149.924523,32.000000,148.380268,67.563195,59.072139,85.471051,0.000000,40.401233,91.788753,69.754059,38.506840,37.291680,59.538796,32.409710
65.921686,95.074709,119.246268,146.034922,124.755634,124.089956,29.229863,14.330549,117.126676,3.299091,93.597472,67.109059,144.725984,117.983785,143.537039,117.487948,70.588426,113.651838,-0.000618,-2.174154,32.000000,-235.678466,117.282666,-0.222035,20.580378,0.628389,632673.272571,0.990802,40.053190,16.527171,1.807707,0.040833,0.000000,162.455414,32.000000,174.662999,164.161103,162.380369,150.241165,32.000000,147.854924,67.537154,59.063068,85.455223,0.000000,40.416617,91.788753,69.819229,38.506840,37.269962,59.541215,32.517266
65.936070,95.065036,119.309103,146.032968,124.807135,124.077370,29.227372,14.328837,117.079692,3.299216,93.507086,67.168910,144.743556,118.059557,143.534361,117.446143,70.596109,113.677060,-0.000618,-2.174125,32.000000,-235.680834,117.066562,-0.222133,20.602565,0.628582,632517.379141,0.991063,40.033989,16.555135,1.808894,0.024646,0.000000,162.626758,32.000000,174.636058,163.834057,163.569384,150.783713,32.000000,147.407074,67.577520,59.052978,85.444844,0.000000,40.421991,91.788753,69.810615,38.506840,37.240412,59.541648,32.687112
65.982826,95.068629,119.190540,146.028783,124.806412,124.064227,29.263450,14.332975,117.010774,3.299365,93.457754,67.225029,144.761130,118.121116,143.561912,117.398291,70.550483,113.685933,-0.000617,-2.174119,32.000000,-235.676040,117.254907,-0.222160,20.599077,0.627462,632538.213260,0.991610,40.067287,16.494789,1.808908,0.021071,0.000000,163.130998,32.000000,174.145997,163.656071,165.843942,150.878722,32.000000,147.305795,67.582516,59.047095,85.429744,0.000000,40.399705,91.788753,69.763764,38.506840,37.252278,59.540625,32.597310
65.926528,95.061443,119.230849,146.028225,124.794016,124.060107,29.255670,14.328409,117.033828,3.299132,93.506937,67.188299,144.782962,118.137919,143.558145,117.358521,70.551595,113.660145,-0.000619,-2.174705,32.000000,-235.678967,117.125361,-0.222250,20.625014,0.627016,632432.429636,0.991332,40.045595,16.501067,1.809466,0.025931,0.000000,163.534032,32.000000,173.664420,163.686319,167.588302,150.920746,32.000000,147.464187,67.602554,59.030763,85.424723,0.000000,40.433458,91.788753,69.770764,38.506840,37.252946,59.533279,32.611910
65.916736,95.061443,119.199278,146.028225,124.775356,124.071744,29.250435,14.323271,117.025258,3.299200,93.554831,67.020562,144.797256,118.040452,143.552567,117.417923,70.538522,113.662517,-0.000621,-2.174116,32.000000,-235.683941,117.137518,-0.222567,20.629079,0.625190,632459.375719,0.989240,40.010132,16.551601,1.806387,0.046844,0.000000,163.636940,32.000000,173.569835,164.146313,168.403746,150.241747,32.000000,147.862363,67.645174,59.054905,85.458739,0.000000,40.408091,91.788753,69.820030,38.506840,37.231099,59.531312,32.647714
65.982862,95.079960,119.216945,146.029899,124.747269,124.076888,29.232188,14.326553,117.079370,3.299116,93.645974,67.208861,144.793034,118.007357,143.523467,117.412568,70.546968,113.714281,-0.000621,-2.173644,32.000000,-235.683937,117.063137,-0.222524,20.620871,0.625709,632451.174238,0.990384,40.049974,16.536217,1.808541,0.034129,0.000000,163.659574,32.000000,173.647029,164.578243,166.976430,149.907683,32.000000,148.320766,67.634749,59.051099,85.462151,0.000000,40.450614,91.788753,69.771108,38.506840,37.289655,59.536219,32.470531
65.965968,95.092674,119.156558,146.038270,124.777811,124.079541,29.236891,14.326411,117.017775,3.299073,93.606081,67.089002,144.776569,118.088778,143.479804,117.423345,70.551727,113.665330,-0.000620,-2.173174,32.000000,-235.681457,117.128258,-0.222572,20.609016,0.625528,632547.444676,0.990817,40.058157,16.550604,1.808331,0.032806,0.000000,162.888279,32.000000,174.232718,164.674443,164.824995,149.869615,32.000000,148.542616,67.610570,59.035499,85.454603,0.000000,40.392643,91.788753,69.778841,38.506840,37.330184,59.553666,32.398778
65.925709,95.073603,119.173982,146.039665,124.797216,124.102168,29.285141,14.333261,117.039988,3.299005,93.625634,67.081719,144.752805,118.097585,143.507657,117.438017,70.566145,113.642470,-0.000619,-2.173179,32.000000,-235.674935,117.237082,-0.222429,20.623415,0.624846,632550.971746,0.990427,40.021433,16.570803,1.806787,0.015535,0.000000,162.615772,32.000000,174.666085,164.511528,163.126089,150.112858,32.000000,148.565852,67.626295,59.064839,85.479778,0.000000,40.426889,91.788753,69.839908,38.506840,37.331085,59.539150,32.595990
65.947288,95.073603,119.221128,146.039665,124.821274,124.112691,29.262281,14.330121,117.015601,3.298928,93.571731,67.117727,144.731575,117.969980,143.544552,117.460140,70.567609,113.666102,-0.000619,-2.173171,32.000000,-235.674141,117.099663,-0.222553,20.623074,0.624994,632582.262606,0.990600,40.048257,16.538956,1.806334,0.034909,0.000000,162.506005,32.000000,174.713860,163.806222,162.760223,150.498395,32.000000,147.773842,67.630632,59.040633,85.446578,0.000000,40.418652,91.788753,69.801188,38.506840,37.272236,59.544864,32.691807
66.003880,95.064759,119.209720,146.034364,124.820777,124.121161,29.220827,14.324984,117.102316,3.298900,93.482525,67.219311,144.737485,117.992085,143.547793,117.422406,70.594755,113.655741,-0.000619,-2.173189,32.000000,-235.685015,117.133357,-0.222436,20.645444,0.625499,632650.556812,0.989767,40.062821,16.511884,1.807701,0.029793,0.000000,162.818412,32.000000,174.656227,163.538403,164.672001,150.918650,32.000000,147.659426,67.631244,59.065215,85.439845,0.000000,40.446979,91.788753,69.797512,38.506840,37.245271,59.541215,32.710296
65.945419,95.072498,119.128614,146.034085,124.813338,124.132244,29.228744,14.325269,116.999472,3.299079,93.506114,67.194581,144.754897,118.080296,143.530415,117.399386,70.564010,113.655210,-0.000618,-2.173182,32.000000,-235.686860,117.255359,-0.222351,20.611770,0.625605,632690.567936,0.990267,40.044790,16.523500,1.807825,0.059491,0.000000,163.345393,32.000000,174.036237,163.423701,166.674224,151.248578,32.000000,147.531846,67.640640,59.061676,85.444671,0.000000,40.386618,91.788753,69.801531,38.506840,37.270097,59.534056,32.715358
65.981960,95.070563,119.193936,146.033806,124.808378,124.114481,29.219154,14.329978,117.014968,3.299163,93.496177,67.162580,144.782640,118.039819,143.538308,117.427238,70.524297,113.713952,-0.000619,-2.173151,32.000000,-235.680840,117.154994,-0.222319,20.608990,0.623879,632623.688181,0.990780,39.988684,16.490620,1.806102,0.029454,0.000000,163.679563,32.000000,173.740806,163.706838,168.143410,150.897864,32.000000,147.813029,67.665036,59.008127,85.448832,0.000000,40.440713,91.788753,69.808334,38.506840,37.270802,59.534636,32.527831
65.976036,95.070563,119.252051,146.033806,124.818311,124.108952,29.258192,14.329693,117.087903,3.299346,93.591732,67.097157,144.796452,117.982765,143.557118,117.448140,70.579174,113.607070,-0.000619,-2.173142,32.000000,-235.679486,117.291599,-0.222191,20.616255,0.625249,632797.584334,0.991587,40.045246,16.521071,1.806473,0.034434,0.000000,163.680449,32.000000,173.671574,164.318298,168.152193,150.237188,32.000000,148.224109,67.660941,59.037203,85.476691,0.000000,40.434079,91.788753,69.775442,38.506840,37.265446,59.535983,32.523429
65.969659,95.070010,119.231288,146.037154,124.802640,124.100059,29.255665,14.330692,117.119464,3.299065,93.606546,67.101405,144.808956,118.184899,143.500386,117.497870,70.537697,113.682507,-0.000619,-2.173134,32.000000,-235.678323,116.994344,-0.222084,20.633459,0.625197,632783.256411,0.991160,40.012790,16.593292,1.806463,0.012779,0.000000,163.342217,32.000000,174.008830,164.633522,166.028519,149.894603,32.000000,148.410063,67.660415,59.036251,85.474228,0.000000,40.455746,91.788753,69.757794,38.506840,37.264402,59.540389,32.715799
65.954660,95.061995,119.247320,146.036038,124.814328,124.096719,29.235944,14.329265,117.165761,3.298785,93.601331,67.184445,144.766516,118.050524,143.491928,117.483078,70.561325,113.733970,-0.000620,-2.173138,32.000000,-235.677947,117.237818,-0.221930,20.627034,0.625567,632622.672890,0.989892,40.017736,16.479257,1.807506,0.082274,0.000000,162.799411,32.000000,174.455997,164.684085,163.804683,149.796919,32.000000,148.334312,67.683256,59.044194,85.460369,0.000000,40.434836,91.788753,69.794801,38.506840,37.240023,59.538855,32.487186
65.965304,95.045965,119.189517,146.028504,124.816773,124.071336,29.234055,14.324698,117.089609,3.298829,93.565676,67.157787,144.744741,118.056887,143.547791,117.435648,70.574613,113.761235,-0.000619,-2.171639,32.000000,-235.683497,117.237167,-0.221851,20.639701,0.624924,632681.169683,0.990011,40.022510,16.562492,1.807366,0.024458,0.000000,162.501461,32.000000,174.733751,164.234824,162.539420,150.120240,32.000000,148.033052,67.695736,59.056804,85.492176,0.000000,40.453345,91.788753,69.767211,38.506840,37.240626,59.540714,32.557032
65.985857,95.045965,119.272136,146.028504,124.823725,124.056190,29.272467,14.329122,117.138651,3.299063,93.488159,67.147104,144.718546,118.163591,143.549868,117.524821,70.593948,113.691711,-0.000618,-2.171049,32.000000,-235.684483,117.187912,-0.221776,20.639937,0.625494,632602.591579,0.990880,40.027025,16.567340,1.808020,0.043885,0.000000,162.526847,32.000000,174.773652,163.880516,163.343625,150.656854,32.000000,147.533929,67.693002,59.038066,85.471246,0.000000,40.447035,91.788753,69.763934,38.506840,37.191004,59.530230,32.557912
66.016746,95.051216,119.202595,146.034085,124.854644,124.030319,29.252122,14.335687,117.053854,3.299002,93.442242,67.204836,144.783624,118.096096,143.566078,117.570663,70.586265,113.774672,-0.000619,-2.171030,32.000000,-235.672345,117.356003,-0.221796,20.648277,0.624251,632409.174957,0.990526,40.002102,16.569134,1.806852,0.043473,0.000000,162.961930,32.000000,174.350486,163.607727,165.614982,150.964929,32.000000,147.296289,67.731432,59.054616,85.473882,0.000000,40.451565,91.788753,69.788402,38.506840,37.207887,59.544048,32.373833
66.003128,95.055638,119.326424,146.032689,124.875171,124.025330,29.256238,14.327838,117.118245,3.299160,93.464356,67.211445,144.783986,118.119731,143.551518,117.441395,70.549848,113.728462,-0.000619,-2.171021,32.000000,-235.681505,117.196254,-0.221766,20.640907,0.624551,632273.142047,0.988765,39.984937,16.511335,1.807541,0.024241,0.000000,163.401210,32.000000,173.877013,163.518962,167.449222,151.037540,32.000000,147.271616,67.751381,59.039038,85.478022,0.000000,40.470930,91.788753,69.742611,38.506840,37.222212,59.540802,32.666863
65.959795,95.055915,119.196736,146.031015,124.880792,124.024004,29.248101,14.331548,117.043668,3.299163,93.530015,67.173408,144.805237,118.128009,143.587345,117.452277,70.528198,113.681894,-0.000619,-2.170424,32.000000,-235.678287,117.338975,-0.221661,20.644395,0.623028,632154.546812,0.988749,39.964398,16.564914,1.805642,0.053245,0.000000,163.667719,32.000000,173.656525,164.101895,168.491242,150.410984,32.000000,147.846164,67.768287,59.017864,85.495862,0.000000,40.464035,91.788753,69.745498,38.506840,37.222753,59.530712,32.668330
65.964313,95.055915,119.314006,146.031015,124.878354,124.029893,29.221612,14.327838,117.025903,3.298872,93.594116,67.164500,144.815168,118.132618,143.555970,117.520603,70.574177,113.726829,-0.000619,-2.168655,32.000000,-235.682161,117.260865,-0.221523,20.642166,0.624562,632231.097823,0.988806,39.980189,16.575769,1.807890,0.031587,0.000000,163.705922,32.000000,173.660395,164.497333,167.622721,149.897421,32.000000,148.456659,67.749149,59.035942,85.503564,0.000000,40.469344,91.788753,69.776490,38.506840,37.224160,59.544451,32.596063
66.029651,95.060613,119.177716,146.034922,124.849068,124.036922,29.222381,14.328266,117.102329,3.299083,93.636311,67.124644,144.795668,118.106620,143.501998,117.598120,70.584236,113.732481,-0.000619,-2.166920,32.000000,-235.677963,117.221971,-0.221402,20.629184,0.624056,632298.749484,0.989788,40.016653,16.571653,1.807112,0.027552,0.000000,162.998735,32.000000,174.144220,164.661159,165.265113,149.842070,32.000000,148.586205,67.768681,59.049373,85.511415,0.000000,40.454924,91.788753,69.773744,38.506840,37.239410,59.536219,32.617193
65.976335,95.056191,119.313218,146.037712,124.842393,124.046962,29.232962,14.325697,117.106788,3.299088,93.608777,67.135232,144.742230,118.093937,143.515814,117.531501,70.591827,113.727627,-0.000619,-2.165184,32.000000,-235.679876,117.362167,-0.221305,20.647883,0.625122,632214.970555,0.990658,40.012880,16.550537,1.808766,0.042521,0.000000,162.657408,32.000000,174.673504,164.557602,163.528495,149.937288,32.000000,148.667844,67.754163,59.033441,85.513986,0.000000,40.475311,91.788753,69.753101,38.506840,37.226173,59.532128,32.685351
65.945639,95.066970,119.263929,146.037433,124.865988,124.041334,29.244459,14.323129,117.143771,3.299170,93.569514,67.171649,144.763339,118.052055,143.545376,117.457384,70.590605,113.696328,-0.000618,-2.164000,32.000000,-235.684903,117.154997,-0.221353,20.620818,0.623197,632201.881508,0.989618,39.963024,16.543604,1.804912,0.020011,0.000000,162.609392,32.000000,174.808867,164.021796,162.736639,150.481359,32.000000,147.912152,67.761760,59.041959,85.522973,0.000000,40.439388,91.788753,69.766703,38.506840,37.226720,59.541422,32.489754
66.000667,95.066970,119.311979,146.037433,124.912366,124.030157,29.281241,14.327410,117.193161,3.299130,93.477228,67.192823,144.744161,118.185043,143.578203,117.419291,70.601714,113.784678,-0.000619,-2.163985,32.000000,-235.683572,117.238736,-0.221248,20.624883,0.624810,632254.309188,0.990211,40.003116,16.533328,1.808424,0.033814,0.000000,162.693002,32.000000,174.760828,163.575147,164.183115,150.901944,32.000000,147.703614,67.771243,59.067517,85.481733,0.000000,40.477938,91.788753,69.729846,38.506840,37.261038,59.541648,32.483297
65.940592,95.049005,119.252833,146.038270,124.937560,124.023772,29.233732,14.321131,117.006611,3.299061,93.481720,67.160554,144.761027,118.074036,143.561809,117.434525,70.580656,113.743466,-0.000619,-2.163388,32.000000,-235.686901,117.236373,-0.221253,20.613265,0.625709,632260.852052,0.990311,40.039534,16.517232,1.808519,0.041437,0.000000,163.202182,32.000000,174.174380,163.528774,166.223022,151.041021,32.000000,147.586406,67.750505,59.033528,85.500561,0.000000,40.452202,91.788753,69.737742,38.506840,37.205462,59.537930,32.677794
65.949897,95.056468,119.317596,146.036875,124.946360,124.017375,29.269482,14.327124,117.114426,3.298951,93.536472,67.135360,144.860258,118.066327,143.617207,117.435304,70.591259,113.814919,-0.000618,-2.162805,32.000000,-235.684350,117.120324,-0.221264,20.603561,0.625005,632150.525999,0.988069,39.993577,16.554998,1.807739,0.014654,0.000000,163.544408,32.000000,173.818575,163.751628,167.816923,150.958794,32.000000,147.641421,67.798677,59.046893,85.525244,0.000000,40.479088,91.788753,69.786058,38.506840,37.229270,59.540694,32.417413
65.951048,95.061995,119.260633,146.034922,124.938299,124.018893,29.240139,14.330407,117.035989,3.298949,93.565463,67.105992,144.802582,118.090816,143.547188,117.457328,70.554078,113.753231,-0.000618,-2.162820,32.000000,-235.679264,117.326249,-0.221490,20.590160,0.625815,632168.714789,0.990574,40.025787,16.553261,1.808489,0.025546,0.000000,163.708742,32.000000,173.785317,164.247620,168.294535,150.388911,32.000000,148.150386,67.805334,59.053199,85.534746,0.000000,40.439376,91.788753,69.775590,38.506840,37.229819,59.538619,32.702666
65.981331,95.061995,119.279420,146.034922,124.939805,124.017898,29.254639,14.331120,117.069554,3.298976,93.605045,67.183701,144.836536,118.037209,143.526103,117.504491,70.561020,113.733703,-0.000619,-2.161674,32.000000,-235.676912,117.193989,-0.221737,20.547490,0.626506,632120.046789,0.989177,40.025475,16.582176,1.809216,0.058764,0.000600,163.605171,32.000000,173.900008,164.673910,166.513846,149.875535,32.000000,148.458340,67.772007,59.043064,85.515082,0.000000,40.468031,91.788753,69.757021,38.506840,37.247688,59.535688,32.697750
65.946152,95.055086,119.191607,146.036875,124.959036,124.003373,29.273097,14.332690,116.987444,3.298903,93.606900,67.080661,144.798319,118.045956,143.477869,117.434513,70.578693,113.768737,-0.000620,-2.161676,32.000000,-235.674850,117.254459,-0.221740,20.534875,0.626393,632225.050754,0.990177,40.030041,16.585241,1.808321,0.070129,0.000000,162.854528,32.000000,174.448360,164.798092,164.229834,149.882598,32.000000,148.480638,67.799444,59.074993,85.530008,0.000000,40.435300,91.788753,69.749065,38.506840,37.226665,59.540625,32.706554
65.959556,95.062548,119.295502,146.036317,124.965120,123.983230,29.240987,14.331834,117.088082,3.299014,93.623481,67.162486,144.722767,118.105130,143.538025,117.453377,70.612423,113.691811,-0.000621,-2.161664,32.000000,-235.679149,117.196007,-0.221631,20.545812,0.627336,632187.341187,0.989177,40.004746,16.567497,1.807775,0.036169,0.000000,162.533440,32.000000,174.770685,164.536251,162.774182,150.125778,32.000000,148.167681,67.836141,59.053221,85.552159,0.000000,40.475914,91.788753,69.777549,38.506840,37.250532,59.546034,32.540964
65.996604,95.060061,119.222443,146.032131,124.988325,123.998779,29.220422,14.325412,117.084439,3.299054,93.548985,67.141445,144.724394,118.022528,143.560317,117.483137,70.597151,113.737136,-0.000621,-2.160084,32.000000,-235.684587,117.195949,-0.221926,20.538023,0.627456,632077.516458,0.989002,40.027221,16.569203,1.807408,0.020429,0.000000,162.531999,32.000000,174.716922,163.999349,163.101352,150.455950,32.000000,147.402121,67.837497,59.068464,85.537148,0.000000,40.442167,91.788753,69.765405,38.506840,37.251141,59.535698,32.687919
66.007104,95.060061,119.287476,146.032131,124.979697,124.009109,29.228455,14.322700,117.073392,3.298707,93.457285,67.222388,144.750471,118.065166,143.571514,117.482055,70.595602,113.722998,-0.000621,-2.159479,32.000000,-235.688446,117.310875,-0.221726,20.531859,0.627736,631897.323096,0.989724,40.023486,16.492913,1.808616,0.033116,0.000000,162.809048,32.000000,174.520978,163.691152,165.223324,150.585392,32.000000,147.247328,67.852167,59.070257,85.519734,0.000000,40.481751,91.788753,69.714650,38.506840,37.243956,59.549162,32.558572
65.971487,95.055638,119.282689,146.029341,124.951940,124.017011,29.236945,14.328979,117.080979,3.299062,93.481273,67.139002,144.795082,118.050239,143.568372,117.481489,70.574804,113.676877,-0.000621,-2.158283,32.000000,-235.679380,117.070131,-0.221520,20.535741,0.626750,631992.138032,0.989925,39.990058,16.533266,1.806494,0.039015,0.000000,163.438033,32.000000,173.934412,163.674418,167.168902,150.982350,32.000000,147.277191,67.887854,59.043683,85.528630,0.000000,40.462748,91.788753,69.764212,38.506840,37.230699,59.540832,32.698631
65.956079,95.028000,119.293107,146.024598,124.938435,124.032037,29.251511,14.331405,117.088144,3.299112,93.522040,67.060534,144.774900,117.998017,143.595983,117.470877,70.561409,113.857562,-0.000621,-2.158290,32.000000,-235.678757,117.294943,-0.221438,20.552709,0.627398,632042.235888,0.989562,39.981292,16.526991,1.807191,0.047152,0.000000,163.632142,32.000000,173.630317,163.963386,168.609678,150.478378,32.000000,147.836039,67.879603,59.053841,85.554583,0.000000,40.481019,91.788753,69.775577,38.506840,37.144826,59.544795,32.500685
65.987003,95.038226,119.235102,146.039386,124.917948,124.039018,29.224081,14.326268,117.062904,3.299197,93.528454,67.206139,144.772384,117.986681,143.567063,117.383272,70.586284,113.670737,-0.000622,-2.158322,32.000000,-235.681436,117.129257,-0.221631,20.571697,0.627885,632143.396227,0.989916,40.006611,16.522269,1.808095,0.031177,0.000000,163.661010,32.000000,173.651326,164.383289,167.992596,150.097157,32.000000,148.360194,67.891422,59.054436,85.567214,0.000000,40.447694,91.788753,69.750890,38.506840,37.145098,59.532580,32.591881
65.976406,95.038226,119.308847,146.039386,124.910850,124.046017,29.258587,14.326982,117.037141,3.299332,93.649893,67.194669,144.817658,117.971571,143.559995,117.438746,70.577556,113.694141,-0.000622,-2.158302,32.000000,-235.682525,117.181855,-0.221721,20.577099,0.627753,632217.490977,0.989729,39.991843,16.635600,1.808675,0.029156,0.000000,163.180248,32.000000,174.172422,164.622952,165.748990,149.887677,32.000000,148.717111,67.901626,59.073576,85.581861,0.000000,40.493615,91.788753,69.744607,38.506840,37.177410,59.538757,32.684911
65.960954,95.055086,119.234689,146.041618,124.910283,124.026614,29.234779,14.326839,117.028499,3.299371,93.620671,67.162364,144.736155,118.043204,143.510111,117.402586,70.615736,113.779373,-0.000622,-2.159491,32.000000,-235.682340,117.268350,-0.221442,20.597634,0.626170,632190.467097,0.990227,39.976241,16.507391,1.806948,0.028523,0.000000,162.735715,32.000000,174.640640,164.648398,163.698862,150.027511,32.000000,148.575522,67.895232,59.070898,85.553786,0.000000,40.447581,91.788753,69.769482,38.506840,37.230550,59.541363,32.671705
