OSU 80 Ton Compressor Load Stand
65.988451,95.062824,119.309261,146.047756,124.956288,124.017370,29.245030,14.329978,117.065797,3.299798,93.599788,67.160143,144.745988,118.120566,143.560137,117.369381,70.611965,113.741376,-0.000622,-2.159525,32.000000,-235.677725,117.137862,-0.221553,20.620635,0.626891,632253.432935,0.989291,39.985092,16.529072,1.808356,0.043869,0.000000,162.572433,32.000000,174.781204,164.132504,162.545401,150.366037,32.000000,147.962580,67.897204,59.079617,85.543559,0.000000,40.495260,91.788753,69.735866,38.506840,37.255282,59.541628,32.635461
65.934072,95.069458,119.327302,146.046919,124.960696,124.008244,29.250028,14.324413,117.022641,3.299503,93.556981,67.173420,144.759176,118.033438,143.595921,117.424117,70.586764,113.749686,-0.000623,-2.160101,32.000000,-235.685422,117.290398,-0.221593,20.656590,0.625792,632098.930210,0.990239,40.014857,16.538042,1.807656,0.032522,0.000000,162.619425,32.000000,174.753698,163.713782,163.880218,150.762884,32.000000,147.567152,67.880367,59.087404,85.541201,0.000000,40.442749,91.788753,69.732285,38.506840,37.255893,59.542395,32.651602
65.946102,95.069458,119.290907,146.046919,124.964186,123.992008,29.243477,14.328837,117.070539,3.299614,93.482961,67.228850,144.783342,118.098708,143.566178,117.501882,70.614691,113.801613,-0.000623,-2.161844,32.000000,-235.679359,117.231516,-0.221973,20.639255,0.625248,632059.030490,0.989382,39.999631,16.520797,1.808032,0.020794,0.000000,163.031170,32.000000,174.171795,163.520912,166.117944,150.888789,32.000000,147.356291,67.908347,59.082471,85.523827,0.000000,40.492478,91.788753,69.772110,38.506840,37.277287,59.536977,32.663488
65.976055,95.083001,119.287627,146.038549,124.980749,123.993982,29.258472,14.329122,116.983549,3.299791,93.531385,67.152140,144.836676,118.036842,143.599324,117.362820,70.569829,113.737418,-0.000624,-2.161854,32.000000,-235.679729,117.278791,-0.221810,20.600021,0.625238,632112.208570,0.990056,40.051686,16.550595,1.809797,0.035813,0.000000,163.582018,32.000000,173.852469,163.681637,167.560109,151.001430,32.000000,147.431996,67.919009,59.088621,85.556746,0.000000,40.465975,91.788753,69.746394,38.506840,37.320080,59.535895,32.453437
65.963499,95.087146,119.249636,146.031573,124.984052,124.014061,29.262997,14.329122,117.078016,3.299873,93.541535,67.233521,144.806480,118.064737,143.599686,117.462563,70.557109,113.685508,-0.000625,-2.161882,32.000000,-235.680385,117.322028,-0.221661,20.617487,0.625146,631956.667778,0.989949,40.041637,16.551387,1.808915,0.031328,0.000000,163.708108,32.000000,173.578917,164.222177,168.328160,150.188729,32.000000,147.880438,67.898188,59.082713,85.544244,0.000000,40.477838,91.788753,69.759907,38.506840,37.333850,59.529256,32.683223
66.005926,95.091292,119.332132,146.035759,124.947965,124.010742,29.234094,14.325555,117.094388,3.299811,93.603903,67.213872,144.799524,118.029685,143.510453,117.435527,70.549059,113.728301,-0.000627,-2.161891,32.000000,-235.678707,117.128707,-0.221744,20.642717,0.625819,632081.958177,0.988996,40.030158,16.560742,1.808044,0.020757,0.000000,163.614226,32.000000,173.683898,164.662630,166.918991,149.788829,32.000000,148.297659,67.876053,59.070853,85.535110,0.000000,40.468188,91.788753,69.756453,38.506840,37.334698,59.535088,32.458866
66.013822,95.091292,119.293810,146.035759,124.977456,124.017167,29.247404,14.322272,117.081463,3.299717,93.666622,67.219524,144.786899,118.095080,143.551757,117.376180,70.606465,113.812842,-0.000627,-2.161905,32.000000,-235.685432,117.298699,-0.221733,20.635977,0.625266,632227.696405,0.989221,40.044790,16.544741,1.807812,0.030371,0.000000,162.880413,32.000000,174.222928,164.837959,164.595645,149.781287,32.000000,148.483858,67.866047,59.096895,85.569122,0.000000,40.502068,91.788753,69.698377,38.506840,37.348535,59.545690,32.476401
65.981426,95.085764,119.274573,146.037712,124.984909,124.044078,29.242295,14.325412,117.117943,3.299716,93.564275,67.195374,144.723949,118.094793,143.537297,117.443859,70.558654,113.793617,-0.000627,-2.161928,32.000000,-235.680981,117.190728,-0.221978,20.620792,0.624498,632216.391916,0.989481,40.013508,16.576468,1.807900,0.029926,0.000000,162.523795,32.000000,174.687221,164.025182,162.690871,150.563416,32.000000,147.539637,67.879029,59.104549,85.533946,0.000000,40.494767,91.788753,69.729480,38.506840,37.332400,59.538029,32.620274
66.014894,95.085764,119.263391,146.033806,124.991635,124.051883,29.234337,14.320132,117.018850,3.299441,93.564275,67.181809,144.723949,118.070591,143.537297,117.325309,70.558654,113.659867,-0.000627,-2.161948,32.000000,-235.691670,117.146289,-0.222139,20.631754,0.624260,632107.129551,0.988951,40.006915,16.565821,1.807104,0.021105,0.000000,162.523795,32.000000,174.687221,164.025182,162.690871,150.563416,32.000000,147.539637,67.879029,59.104549,85.533946,0.000000,40.494810,91.788753,69.688700,38.506840,37.332956,59.543202,32.528418
66.079347,95.074709,119.359898,146.033247,125.000266,124.044708,29.243412,14.325412,117.073815,3.299356,93.517542,67.252552,144.807063,118.086148,143.576165,117.502205,70.580803,113.772559,-0.000626,-2.163150,32.000000,-235.683439,117.303144,-0.222098,20.615730,0.625232,632367.558784,0.989861,40.028438,16.603002,1.807699,0.038953,0.000000,163.240946,32.000000,173.876658,163.673074,166.766209,150.894424,32.000000,147.263630,67.837671,59.127494,85.563049,0.000000,40.529070,91.788753,69.630838,38.506840,37.299502,59.533406,32.676180
65.988898,95.065865,119.283522,146.031294,124.989340,124.038368,29.249524,14.322558,117.058376,3.299367,93.522480,67.174976,144.817859,117.992595,143.621796,117.495114,70.559376,113.710775,-0.000626,-2.163157,32.000000,-235.683015,117.273695,-0.221995,20.636580,0.624264,632387.731059,0.989639,40.000493,16.529005,1.806613,0.029148,0.000000,163.622056,32.000000,173.638363,163.872184,168.131871,150.568653,32.000000,147.655367,67.763312,59.099020,85.546880,0.000000,40.471125,91.788753,69.680169,38.506840,37.300229,59.532541,32.522989
65.998579,95.065865,119.202238,146.031294,124.983950,124.044720,29.274752,14.329550,116.981526,3.299382,93.522480,67.139735,144.817859,118.108883,143.621796,117.565016,70.559376,113.723318,-0.000627,-2.163155,32.000000,-235.680121,117.354599,-0.221892,20.625172,0.624446,632249.078908,0.988183,39.935653,16.569207,1.806312,0.030835,0.000000,163.622056,32.000000,173.638363,163.872184,168.131871,150.568653,32.000000,147.655367,67.763312,59.099020,85.546880,0.000000,40.505494,91.788753,69.701468,38.506840,37.273032,59.536219,32.609196
66.042357,95.078302,119.264807,146.029062,124.960975,124.083124,29.235488,14.327695,117.023799,3.299166,93.626347,67.176865,144.808690,118.058416,143.508538,117.373454,70.551129,113.836874,-0.000628,-2.163158,32.000000,-235.678697,117.220911,-0.221737,20.626299,0.624647,632297.954987,0.989398,40.002297,16.556454,1.807630,0.035184,0.000000,163.294738,32.000000,173.897561,164.600276,166.162506,149.817155,32.000000,148.650692,67.733355,59.116253,85.538367,0.000000,40.477076,91.788753,69.631879,38.506840,37.312813,59.542769,32.605087
65.993762,95.073603,119.257165,146.028225,124.946529,124.123105,29.227982,14.327552,117.048989,3.299061,93.646240,67.169413,144.789229,118.023853,143.519272,117.410470,70.585385,113.731768,-0.000628,-2.163189,32.000000,-235.681791,117.285379,-0.221785,20.612898,0.624132,632326.369407,0.988436,39.994213,16.563395,1.806133,0.034394,0.000000,162.771283,32.000000,174.556977,164.677038,163.720407,149.999567,32.000000,148.727920,67.780806,59.125103,85.554922,0.000000,40.494038,91.788753,69.696566,38.506840,37.298884,59.550293,32.403841
65.996689,95.068905,119.291059,146.026272,124.934068,124.172696,29.224740,14.327267,117.145622,3.298969,93.571639,67.124944,144.726003,118.034008,143.541266,117.448974,70.608142,113.737196,-0.000628,-2.163190,32.000000,-235.678470,117.092240,-0.221651,20.599182,0.624104,632542.685722,0.989377,39.970109,16.634445,1.805884,0.029540,0.000000,162.572350,32.000000,174.679743,164.279186,162.483269,150.379127,32.000000,148.161902,67.773101,59.128248,85.541024,0.000000,40.453440,91.788753,69.711939,38.506840,37.299600,59.540507,32.413598
65.986715,95.068905,119.259011,146.026272,124.920420,124.178144,29.244571,14.323129,117.127591,3.298772,93.536447,67.237923,144.753141,118.106539,143.566536,117.415499,70.585014,113.770276,-0.000628,-2.163199,32.000000,-235.686214,117.154507,-0.221504,20.599339,0.625477,632678.115152,0.990742,40.005975,16.542061,1.807098,0.028764,0.000000,162.516132,32.000000,174.742820,163.741775,163.208186,150.761620,32.000000,147.601694,67.775199,59.146342,85.555780,0.000000,40.499701,91.788753,69.693189,38.506840,37.285595,59.539553,32.713157
65.991530,95.044030,119.313751,146.027946,124.903965,124.171073,29.236630,14.329550,117.068801,3.298471,93.512518,67.142822,144.785169,118.074789,143.590583,117.416379,70.615821,113.725930,-0.000628,-2.163211,32.000000,-235.679465,117.192908,-0.221594,20.604689,0.626396,632865.764166,0.991188,39.998832,16.522307,1.807531,0.028622,0.000000,162.884753,32.000000,174.236888,163.538688,165.434930,150.933746,32.000000,147.376260,67.765567,59.157627,85.530643,0.000000,40.471396,91.788753,69.712479,38.506840,37.208412,59.539406,32.696943
65.937657,95.063654,119.153662,146.034364,124.959214,124.175836,29.243859,14.319704,117.069578,3.298503,93.510304,67.153442,144.790395,117.978812,143.585105,117.378175,70.548443,113.690455,-0.000627,-2.163202,32.000000,-235.684558,117.152551,-0.221605,20.626535,0.626297,632955.313075,0.990724,40.007161,16.563733,1.807319,0.022208,0.000000,163.408940,32.000000,173.760298,163.599053,167.263418,151.037391,32.000000,147.322531,67.779996,59.138997,85.525133,0.000000,40.466393,91.788753,69.728003,38.506840,37.270194,59.538353,32.400979
65.975446,95.087699,119.324075,146.041060,124.950663,124.163155,29.249183,14.322415,117.038294,3.298633,93.541130,67.168824,144.779581,118.072058,143.588429,117.380886,70.513987,113.797150,-0.000628,-2.163207,32.000000,-235.687584,117.358721,-0.221794,20.610301,0.626471,632800.414692,0.990795,39.978265,16.508396,1.808016,0.042784,0.000000,163.595257,32.000000,173.515842,164.068591,168.175186,150.392420,32.000000,147.641670,67.794427,59.132140,85.529164,0.000000,40.484922,91.788753,69.703330,38.506840,37.270814,59.539268,32.563268
65.974398,95.087699,119.178072,146.041060,124.955139,124.155083,29.238436,14.322843,117.068305,3.298800,93.653916,67.170389,144.794175,118.098913,143.546419,117.417006,70.556427,113.708122,-0.000627,-2.163212,32.000000,-235.684697,117.192075,-0.221744,20.586174,0.625362,633047.446962,0.991530,40.042887,16.556145,1.807065,0.045594,0.000000,163.646382,32.000000,173.626146,164.484506,167.195676,149.845258,32.000000,148.208368,67.804498,59.158289,85.547241,0.000000,40.476305,91.788753,69.697067,38.506840,37.346770,59.537508,32.614331
65.943091,95.085764,119.275626,146.037154,124.930423,124.138933,29.279842,14.327695,117.049458,3.298808,93.666345,67.170530,144.830199,118.121709,143.527407,117.509378,70.590426,113.732727,-0.000626,-2.163245,32.000000,-235.676403,117.286501,-0.221834,20.589557,0.626706,633088.829813,0.990681,40.035366,16.649623,1.808613,0.045563,0.000000,163.060606,32.000000,174.071053,164.704551,164.997386,149.695669,32.000000,148.493285,67.794227,59.179018,85.541947,0.000000,40.512129,91.788753,69.730608,38.506840,37.341568,59.537429,32.659306
65.966051,95.103177,119.218877,146.039944,124.923696,124.122669,29.244319,14.325412,117.059923,3.298659,93.668218,67.115942,144.773487,118.166569,143.532966,117.574405,70.581169,113.647680,-0.000628,-2.165589,32.000000,-235.679014,117.336102,-0.221735,20.587065,0.626101,632943.881770,0.990998,40.036240,16.557937,1.806429,0.025458,0.000000,162.613610,32.000000,174.470646,164.773027,163.294187,149.824471,32.000000,148.455543,67.775309,59.178820,85.552001,0.000000,40.493942,91.788753,69.707274,38.506840,37.396844,59.538078,32.649915
65.967674,95.089910,119.276950,146.039386,124.910943,124.120193,29.230950,14.329265,117.034684,3.298724,93.585013,67.130191,144.758972,118.022793,143.570846,117.456024,70.584248,113.791920,-0.000627,-2.165786,32.000000,-235.682373,117.097501,-0.221730,20.585701,0.627336,632791.787291,0.989981,40.060458,16.537550,1.808766,0.029743,0.000000,162.478655,32.000000,174.614959,164.070601,162.697323,150.491322,32.000000,147.809408,67.768237,59.190589,85.559916,0.000000,40.527693,91.788753,69.701295,38.506840,37.397847,59.536023,32.510590
65.956952,95.089910,119.177582,146.039386,124.898118,124.104062,29.242103,14.326411,117.148851,3.298442,93.540158,67.189063,144.751231,118.042939,143.578398,117.491470,70.598802,113.771436,-0.000628,-2.165785,32.000000,-235.684571,117.259927,-0.221478,20.581951,0.626443,632747.288753,0.990717,40.058691,16.499743,1.807276,0.024823,0.000000,162.562393,32.000000,174.520814,163.698109,164.294014,150.671056,32.000000,147.376722,67.783936,59.202248,85.540808,0.000000,40.480092,91.788753,69.718383,38.506840,37.357285,59.541137,32.477428
65.958214,95.108152,119.255055,146.039944,124.895070,124.083226,29.244932,14.327410,117.100982,3.298387,93.535177,67.131422,144.794656,118.116367,143.584398,117.495239,70.598625,113.724606,-0.000629,-2.166381,32.000000,-235.678491,117.113757,-0.221385,20.576890,0.626956,632707.214353,0.991090,40.044067,16.576470,1.808112,0.028029,0.000000,163.227441,32.000000,173.967927,163.593545,166.429339,150.988914,32.000000,147.300547,67.769659,59.199172,85.554489,0.000000,40.506286,91.788753,69.732614,38.506840,37.415253,59.536170,32.673319
65.987718,95.094056,119.205261,146.042176,124.926957,124.095373,29.230406,14.327410,117.058979,3.298023,93.512983,67.111767,144.814520,118.087493,143.606974,117.506159,70.574015,113.757743,-0.000630,-2.166976,32.000000,-235.680130,117.182447,-0.221687,20.569022,0.626274,632594.719118,0.990761,40.053024,16.550587,1.806899,0.021274,0.000000,163.558434,32.000000,173.483084,163.764539,168.091493,150.853029,32.000000,147.438907,67.770077,59.190347,85.551489,0.000000,40.494056,91.788753,69.687589,38.506840,37.372233,59.538304,32.414185
65.965989,95.103730,119.228799,146.046640,124.885549,124.107611,29.243606,14.328694,117.043102,3.297947,93.640160,67.121823,144.818441,118.048485,143.574170,117.428562,70.564586,113.738949,-0.000631,-2.166996,32.000000,-235.679829,117.141310,-0.221806,20.548749,0.627028,632517.287935,0.990523,40.070211,16.524857,1.808039,0.037319,0.000000,163.617019,32.000000,173.622591,164.204049,168.331003,150.176045,32.000000,148.171599,67.782252,59.212736,85.563817,0.000000,40.552437,91.788753,69.756410,38.506840,37.373148,59.540320,32.504867
65.967133,95.103730,119.230704,146.046640,124.901744,124.107212,29.245182,14.332690,117.099562,3.298114,93.656995,67.164479,144.837799,118.104355,143.534256,117.395887,70.563757,113.727111,-0.000631,-2.166980,32.000000,-235.675014,116.972031,-0.221640,20.581689,0.626345,632601.255531,0.990589,40.031475,16.567800,1.806476,0.043615,0.000000,163.521035,32.000000,173.883526,164.605592,166.595943,149.825971,32.000000,148.541541,67.775047,59.216805,85.564632,0.000000,40.505463,91.788753,69.711064,38.506840,37.404371,59.539750,32.566936
65.974154,95.097925,119.276472,146.051942,124.899778,124.105694,29.238927,14.326696,117.058756,3.298064,93.669105,67.114790,144.808669,118.048934,143.539894,117.390708,70.595767,113.834569,-0.000631,-2.168166,32.000000,-235.680844,117.200659,-0.221628,20.569887,0.627641,632713.552921,0.990623,40.059294,16.566833,1.807428,0.047040,0.000000,162.820454,32.000000,174.362598,164.770700,164.321577,149.840354,32.000000,148.919718,67.779098,59.276798,85.604242,0.000000,40.523349,91.788753,69.665361,38.506840,37.387214,59.543428,32.709342
65.916015,95.092950,119.125813,146.049151,124.892219,124.093093,29.242699,14.328123,117.058549,3.298305,93.665348,67.150816,144.776986,118.025240,143.551393,117.445918,70.632509,113.708179,-0.000631,-2.168159,32.000000,-235.676794,117.087549,-0.221782,20.538075,0.626628,632712.775297,0.990548,40.058339,16.561111,1.807426,0.015500,0.000000,162.396984,32.000000,174.688366,164.372944,162.883020,150.242072,32.000000,148.531625,67.743340,59.263791,85.597164,0.000000,40.467242,91.788753,69.760546,38.506840,37.372612,59.543261,32.484398
65.961108,95.086317,119.257720,146.048314,124.908235,124.090257,29.222674,14.327124,117.075855,3.298462,93.555306,67.158913,144.753062,118.058008,143.581762,117.426992,70.611565,113.774109,-0.000631,-2.168117,32.000000,-235.680907,117.188198,-0.221558,20.564380,0.627255,632615.919534,0.990617,40.046672,16.588532,1.807927,0.029511,0.000000,162.337478,32.000000,174.851177,163.748204,163.107343,150.747247,32.000000,147.813540,67.733509,59.234526,85.579023,0.000000,40.524575,91.788753,69.732349,38.506840,37.373516,59.539819,32.572806
65.964004,95.086317,119.194242,146.048314,124.901164,124.087449,29.243566,14.322415,117.013615,3.298209,93.481227,67.206996,144.767636,118.124259,143.553124,117.471013,70.581390,113.834043,-0.000630,-2.167533,32.000000,-235.685617,117.231294,-0.221470,20.571959,0.627807,632481.303860,0.991339,40.090268,16.481885,1.807236,0.062848,0.003755,162.820948,32.000000,174.456157,163.548413,165.211825,151.100385,32.000000,147.194461,67.699039,59.246359,85.555070,0.000000,40.500166,91.788753,69.705770,38.506840,37.353638,59.541245,32.564442
65.936847,95.094885,119.249546,146.055011,124.936642,124.104889,29.296192,14.326696,117.148646,3.298180,93.502176,67.253349,144.806276,117.979442,143.567342,117.459974,70.568644,113.840772,-0.000629,-2.165816,32.000000,-235.682647,117.054959,-0.221399,20.584862,0.627388,632485.186720,0.991232,40.045959,16.539301,1.808001,0.026900,0.000000,163.216444,32.000000,173.809494,163.549378,167.305451,151.077067,32.000000,147.230505,67.706178,59.248947,85.569843,0.000000,40.554861,91.788753,69.749487,38.506840,37.381294,59.534026,32.681243
65.967892,95.089357,119.236547,146.058638,124.930349,124.120088,29.242585,14.324270,117.066300,3.297769,93.565899,67.172303,144.801854,118.084354,143.579748,117.389749,70.552042,113.782028,-0.000629,-2.166722,32.000000,-235.681795,117.229560,-0.221432,20.550821,0.626516,632543.495200,0.990453,40.043540,16.602618,1.806959,0.029803,0.000000,163.562933,32.000000,173.523131,164.123165,168.207148,150.505857,32.000000,147.441133,67.696785,59.244922,85.580011,0.000000,40.518695,91.788753,69.705847,38.506840,37.364934,59.538727,32.427612
65.947326,95.092398,119.326983,146.058638,124.923992,124.128887,29.230219,14.326553,117.044231,3.298001,93.597142,67.164353,144.804225,118.136227,143.553426,117.442882,70.560723,113.716404,-0.000629,-2.167314,32.000000,-235.681314,117.157769,-0.221474,20.578070,0.627194,632691.446337,0.989283,40.074795,16.619084,1.808542,0.019697,0.000000,163.715874,32.000000,173.573613,164.566362,167.797965,149.914251,32.000000,148.045223,67.673154,59.256778,85.590987,0.000000,40.568623,91.788753,69.703678,38.506840,37.365803,59.535836,32.730545
65.932096,95.092398,119.320546,146.058638,124.928424,124.139733,29.238475,14.327124,117.100043,3.298227,93.640664,67.124802,144.813815,118.126195,143.493392,117.429110,70.577130,113.865034,-0.000629,-2.167325,32.000000,-235.680088,117.215772,-0.221162,20.603037,0.627642,632783.413688,0.990690,40.043333,16.603205,1.807494,0.028473,0.000000,163.076710,32.000000,173.954699,164.729839,165.624912,149.845255,32.000000,148.402894,67.679439,59.271533,85.584295,0.000000,40.552217,91.788753,69.744650,38.506840,37.376198,59.544608,32.691074
65.960167,95.116443,119.342391,146.070915,124.945556,124.129624,29.224640,14.326839,117.101229,3.298115,93.668619,67.192902,144.818740,118.135371,143.557635,117.358418,70.603556,113.792269,-0.000630,-2.167923,32.000000,-235.682996,117.173228,-0.221218,20.595300,0.628039,632821.747905,0.991528,40.063552,16.558222,1.809429,0.022914,0.000000,162.612859,32.000000,174.404996,164.901117,163.482835,149.802065,32.000000,148.449473,67.692710,59.300488,85.576449,0.000000,40.524309,91.788753,69.700100,38.506840,37.452356,59.535403,32.587919
65.982744,95.124735,119.249303,146.067009,124.955847,124.119651,29.250356,14.322272,117.105978,3.298301,93.648914,67.167544,144.751795,118.050546,143.586615,117.436808,70.604734,113.829492,-0.000629,-2.167927,32.000000,-235.684776,117.190036,-0.221211,20.563960,0.627527,632847.217664,0.991587,40.076278,16.624010,1.809749,0.027062,0.005991,162.461170,32.000000,174.637508,164.296474,162.585034,150.366644,32.000000,148.032114,67.700507,59.293654,85.592682,0.000000,40.529986,91.788753,69.695171,38.506840,37.479413,59.538678,32.705160
65.922965,95.121971,119.375085,146.061428,125.017576,124.118385,29.253537,14.332975,117.106548,3.298208,93.546590,67.128378,144.765567,118.141997,143.563295,117.325114,70.599649,113.915939,-0.000629,-2.168510,32.000000,-235.676368,117.350355,-0.221417,20.592651,0.627464,632755.623878,0.991570,40.076872,16.557354,1.809310,0.047037,0.000000,162.480213,32.000000,174.583076,163.771897,164.052258,150.784159,32.000000,147.498203,67.686799,59.311328,85.535121,0.000000,40.522988,91.788753,69.704643,38.506840,37.480627,59.543881,32.521962
65.976366,95.121971,119.300027,146.061428,125.014784,124.111991,29.251325,14.332547,117.120993,3.298135,93.510173,67.245555,144.809995,118.107149,143.590198,117.480330,70.598886,113.748842,-0.000629,-2.169099,32.000000,-235.676140,117.202105,-0.221261,20.603876,0.627160,632705.350857,0.990265,40.066307,16.576759,1.807280,0.041086,0.000000,162.982730,32.000000,174.112582,163.695796,166.111380,150.929965,32.000000,147.403330,67.688593,59.290866,85.552300,0.000000,40.549314,91.788753,69.709812,38.506840,37.473181,59.541992,32.635094
65.976379,95.107046,119.405292,146.053895,124.991093,124.110961,29.230599,14.328266,117.161984,3.298020,93.532666,67.174674,144.853035,118.151479,143.596581,117.400590,70.561618,113.875970,-0.000628,-2.169102,32.000000,-235.678127,117.253298,-0.221075,20.621290,0.628428,632738.193063,0.991131,40.113482,16.629623,1.810827,0.041813,0.000000,163.450481,32.000000,173.601597,163.783713,167.627443,150.956361,32.000000,147.584884,67.670153,59.301660,85.559678,0.000000,40.550028,91.788753,69.680769,38.506840,37.427654,59.535698,32.646100
66.015024,95.090739,119.346714,146.052779,124.956549,124.125138,29.233341,14.326982,117.123762,3.298359,93.569986,67.233492,144.800828,118.092774,143.559588,117.396209,70.551294,113.809879,-0.000628,-2.169089,32.000000,-235.682525,117.206166,-0.221144,20.602591,0.626462,632677.735567,0.990270,40.068869,16.538005,1.808224,0.026230,0.000000,163.512013,32.000000,173.613751,164.133674,168.338166,150.363424,32.000000,148.103138,67.616608,59.274475,85.543011,0.000000,40.573265,91.788753,69.664879,38.506840,37.377710,59.542779,32.623282
66.000503,95.092674,119.365708,146.053616,124.968821,124.134940,29.254322,14.327410,117.130074,3.298677,93.625602,67.155950,144.849780,118.181943,143.536691,117.461177,70.574404,113.809164,-0.000629,-2.167913,32.000000,-235.676032,117.237431,-0.221137,20.610642,0.626847,632740.053668,0.990927,40.053933,16.645566,1.809819,0.070863,0.000000,163.516041,32.000000,173.661061,164.633975,166.990180,149.949411,32.000000,148.497687,67.597532,59.316990,85.561243,0.000000,40.561420,91.788753,69.673173,38.506840,37.378593,59.544176,32.436856
65.948726,95.092674,119.385390,146.053616,125.003839,124.155264,29.238683,14.329265,117.214465,3.298894,93.629738,67.164628,144.816951,118.061617,143.543216,117.534742,70.576609,113.832078,-0.000629,-2.167908,32.000000,-235.683520,117.200944,-0.221400,20.620949,0.626265,632790.421428,0.990267,40.005360,16.619354,1.807872,0.035060,0.000000,162.775347,32.000000,174.234773,164.720711,164.614343,149.850435,32.000000,148.752886,67.545537,59.295998,85.548741,0.000000,40.594106,91.788753,69.716983,38.506840,37.385537,59.546506,32.681976
65.951721,95.098478,119.377607,146.056964,125.014571,124.147946,29.301219,14.324556,117.176088,3.298779,93.666317,67.214172,144.761161,118.088880,143.527506,117.445447,70.594542,113.796353,-0.000627,-2.168496,32.000000,-235.683968,117.216466,-0.221469,20.628738,0.626495,632794.204389,0.989880,40.019417,16.595848,1.808558,0.023529,0.000000,162.542023,32.000000,174.648246,164.688662,162.723866,150.121184,32.000000,148.576474,67.557581,59.324132,85.558218,0.000000,40.545933,91.788753,69.689475,38.506840,37.404605,59.535069,32.690267
65.959843,95.096267,119.280757,146.060033,125.034317,124.132370,29.263107,14.330121,117.126902,3.299116,93.592814,67.176367,144.774049,118.170463,143.594749,117.429011,70.628797,113.823466,-0.000627,-2.169237,32.000000,-235.675944,117.467912,-0.221430,20.615599,0.627360,632919.370271,0.991429,40.062659,16.606313,1.810276,0.042487,0.000000,162.397751,32.000000,174.829367,163.986669,162.870319,150.625035,32.000000,147.835705,67.594093,59.337472,85.566623,0.000000,40.556122,91.788753,69.714380,38.506840,37.398649,59.539268,32.587039
66.008018,95.086594,119.379625,146.065056,125.084102,124.118011,29.237231,14.326696,117.070523,3.299400,93.507892,67.266669,144.776422,118.116632,143.587943,117.552546,70.622644,113.745766,-0.000626,-2.169211,32.000000,-235.680024,117.168191,-0.221313,20.639727,0.626972,632846.282934,0.989220,40.065963,16.568627,1.810076,0.037953,0.000000,162.559208,32.000000,174.585298,163.662052,164.470029,151.028293,32.000000,147.386561,67.607913,59.318229,85.536535,0.000000,40.573985,91.788753,69.667630,38.506840,37.399586,59.534990,32.513158
65.999105,95.086594,119.390284,146.065056,125.109670,124.083706,29.253620,14.329978,117.056481,3.299364,93.496940,67.202377,144.807281,118.179618,143.605845,117.425608,70.583958,113.783982,-0.000625,-2.169218,32.000000,-235.677234,117.257131,-0.221183,20.654099,0.626289,632675.850594,0.990244,40.056965,16.549363,1.808384,0.008602,0.000000,163.187915,32.000000,173.833877,163.719471,166.797889,150.912937,32.000000,147.343945,67.622805,59.330327,85.560446,0.000000,40.603547,91.788753,69.668263,38.506840,37.370214,59.539357,32.568110
65.989031,95.083553,119.416790,146.067846,125.154573,124.074940,29.235395,14.327838,117.080817,3.299789,93.490171,67.217455,144.833214,118.111901,143.603126,117.539997,70.597686,113.811551,-0.000625,-2.169225,32.000000,-235.679866,117.338691,-0.221272,20.641694,0.625511,632575.985581,0.990184,40.007062,16.512545,1.808562,0.031863,0.000000,163.567844,32.000000,173.565907,163.998817,168.082920,150.760770,32.000000,147.523122,67.638158,59.320617,85.538897,0.000000,40.553612,91.788753,69.678467,38.506840,37.361541,59.536239,32.692614
65.973872,95.071116,119.315984,146.065335,125.144064,124.083986,29.262445,14.329693,117.116341,3.300316,93.535383,67.252285,144.800123,118.157311,143.569595,117.501434,70.589303,113.831200,-0.000625,-2.169210,32.000000,-235.673913,117.215730,-0.221309,20.639229,0.625154,632499.848976,0.989503,40.014503,16.572369,1.808968,0.034870,0.000000,163.617252,32.000000,173.472876,164.576747,168.076379,150.029300,32.000000,148.160490,67.615007,59.328335,85.570589,0.000000,40.580693,91.788753,69.686964,38.506840,37.323467,59.549270,32.605894
66.007754,95.079131,119.375107,146.058080,125.124331,124.101626,29.258761,14.328694,117.106189,3.300593,93.625705,67.141640,144.833877,118.214548,143.539892,117.471914,70.609749,113.877704,-0.000625,-2.169231,32.000000,-235.679829,117.396816,-0.221284,20.614524,0.625897,632422.269530,0.990209,40.019874,16.573887,1.809646,0.025695,0.000000,163.213125,32.000000,173.888211,164.759382,165.991881,149.771090,32.000000,148.354887,67.607255,59.353706,85.571942,0.000000,40.569796,91.788753,69.631842,38.506840,37.324159,59.545828,32.496870
65.951445,95.079131,119.312669,146.058080,125.132757,124.114535,29.237719,14.328837,117.165170,3.300969,93.635261,67.188240,144.790794,118.126929,143.551450,117.552079,70.637458,113.880948,-0.000624,-2.169208,32.000000,-235.680670,117.270348,-0.221307,20.638573,0.625350,632476.388377,0.989586,40.020096,16.593133,1.808534,0.052894,0.000000,162.707720,32.000000,174.342949,164.856099,163.993710,149.648785,32.000000,148.642730,67.634805,59.377747,85.609362,0.000000,40.584042,91.788753,69.701262,38.506840,37.349963,59.542012,32.685424
66.022242,95.085488,119.361154,146.055569,125.166222,124.128419,29.223229,14.328266,117.107069,3.300901,93.647013,67.215934,144.735327,118.236795,143.564763,117.502126,70.641321,113.776883,-0.000624,-2.169213,32.000000,-235.676160,117.315135,-0.221173,20.626063,0.626148,632514.047875,0.989311,39.999821,16.598393,1.808501,0.021140,0.000000,162.454886,32.000000,174.608862,164.410285,162.654379,150.183435,32.000000,148.197279,67.644289,59.354967,85.610307,0.000000,40.571372,91.788753,69.665887,38.506840,37.370629,59.537724,32.515359
66.020863,95.096267,119.303342,146.059475,125.160318,124.152133,29.235217,14.325412,117.073488,3.301003,93.549329,67.110744,144.760075,118.204741,143.550525,117.522903,70.637304,113.773212,-0.000623,-2.169210,32.000000,-235.680325,117.358944,-0.221043,20.626588,0.625902,632540.569376,0.991058,40.046844,16.572477,1.809099,0.029803,0.000000,162.493287,32.000000,174.696038,163.799082,163.387033,150.627136,32.000000,147.702214,67.653771,59.364124,85.566021,0.000000,40.585877,91.788753,69.628438,38.506840,37.405162,59.535737,32.605894
65.956804,95.087423,119.395191,146.067567,125.168153,124.190146,29.218975,14.320132,117.180163,3.301157,93.522512,67.197566,144.810395,118.231270,143.584477,117.489102,70.650613,113.808579,-0.000623,-2.168600,32.000000,-235.683966,117.270290,-0.221310,20.601332,0.625566,632575.175541,0.990503,39.994084,16.511080,1.807893,0.039268,0.001427,162.896357,32.000000,174.354317,163.483366,165.735586,150.995425,32.000000,147.449212,67.699847,59.373258,85.590512,0.000000,40.564824,91.788753,69.668210,38.506840,37.406099,59.538776,32.384765
65.970048,95.087423,119.295349,146.067567,125.197924,124.200094,29.248830,14.329836,117.128905,3.301308,93.526986,67.179168,144.835625,118.177192,143.584115,117.580621,70.587667,113.883906,-0.000622,-2.167816,32.000000,-235.681474,117.360105,-0.221249,20.574949,0.625190,632724.717933,0.990336,40.006013,16.513067,1.807055,0.036679,0.000000,163.495040,32.000000,173.823874,163.615267,167.472700,150.991928,32.000000,147.676571,67.676152,59.316125,85.556350,0.000000,40.581670,91.788753,69.686383,38.506840,37.379325,59.536849,32.673319
65.997073,95.083553,119.372915,146.070357,125.184443,124.215278,29.252041,14.332404,117.082115,3.301701,93.559432,67.203503,144.822719,118.218748,143.616335,117.519139,70.612930,113.872109,-0.000621,-2.167831,32.000000,-235.676775,117.193804,-0.221330,20.578279,0.628065,632904.050541,0.992230,40.050661,16.519316,1.810203,0.038285,0.000000,163.669736,32.000000,173.712279,163.985405,168.441300,150.495755,32.000000,148.231204,67.707862,59.327982,85.608479,0.000000,40.613088,91.788753,69.651450,38.506840,37.368064,59.541638,32.645293
65.972355,95.088528,119.250615,146.073984,125.183739,124.233067,29.228866,14.329978,117.181838,3.301943,93.627706,67.178661,144.857960,118.146993,143.565931,117.537249,70.636691,113.844708,-0.000619,-2.167827,32.000000,-235.684446,117.336427,-0.221158,20.566635,0.627806,633101.848912,0.991077,40.039598,16.623904,1.808326,0.025989,0.000000,163.728713,32.000000,173.751085,164.511291,167.265728,149.950350,32.000000,148.557620,67.729192,59.357091,85.603719,0.000000,40.571546,91.788753,69.675301,38.506840,37.384432,59.532020,32.543018
65.986494,95.092121,119.406719,146.071752,125.152217,124.254749,29.259491,14.329693,117.119773,3.302320,93.641905,67.278437,144.866523,118.267911,143.539690,117.536148,70.660496,113.837729,-0.000619,-2.166647,32.000000,-235.679322,117.304162,-0.220825,20.560970,0.627996,633097.816662,0.990632,40.013160,16.592122,1.808761,0.015158,0.000000,162.955575,32.000000,174.251157,164.625261,165.116931,149.897242,32.000000,148.639924,67.749337,59.395508,85.626709,0.000000,40.620240,91.788753,69.655912,38.506840,37.385293,59.543772,32.499438
66.025724,95.092121,119.284738,146.071752,125.130774,124.254327,29.240853,14.325126,117.105400,3.302539,93.627326,67.197200,144.799961,118.133332,143.558337,117.529626,70.660757,113.861403,-0.000617,-2.166657,32.000000,-235.681430,117.256032,-0.220386,20.542035,0.627783,633150.648059,0.991981,40.038776,16.553213,1.807585,0.035204,0.000000,162.612853,32.000000,174.599825,164.726289,163.107851,149.974296,32.000000,148.474652,67.741322,59.364720,85.607815,0.000000,40.594878,91.788753,69.606906,38.506840,37.397412,59.538353,32.382417
65.974586,95.090463,119.406728,146.071473,125.126499,124.264434,29.249376,14.327981,117.102534,3.302610,93.603297,67.167404,144.770971,118.146790,143.600849,117.509337,70.655390,113.784596,-0.000617,-2.166675,32.000000,-235.682838,117.460061,-0.220510,20.541747,0.629226,633202.289194,0.990891,40.030563,16.525549,1.809563,0.070968,0.000000,162.445103,32.000000,174.719343,164.037774,162.529345,150.420443,32.000000,147.521578,67.733044,59.361402,85.604170,0.000000,40.634668,91.788753,69.601686,38.506840,37.393117,59.530800,32.719100
65.961124,95.081066,119.230228,146.063939,125.130964,124.269562,29.250398,14.325697,117.047951,3.302814,93.507424,67.128897,144.777968,118.181536,143.560030,117.480488,70.692217,113.814145,-0.000619,-2.166672,32.000000,-235.684629,117.206350,-0.220631,20.537000,0.628030,633180.306117,0.990869,39.997810,16.538376,1.806640,0.036247,0.000000,162.660474,32.000000,174.685103,163.741924,164.107737,150.854803,32.000000,147.186515,67.720278,59.384649,85.575991,0.000000,40.575984,91.788753,69.669279,38.506840,37.364616,59.539514,32.482270
65.985456,95.095991,119.324520,146.071473,125.143791,124.249271,29.239881,14.327410,117.140044,3.302863,93.530909,67.115016,144.825272,118.169546,143.611622,117.464925,70.664686,113.905640,-0.000620,-2.166664,32.000000,-235.681278,117.391290,-0.220764,20.541248,0.630072,633266.809086,0.991504,40.038848,16.501278,1.809890,0.027548,0.000000,163.238825,32.000000,173.989235,163.662682,166.611935,150.901744,32.000000,147.301464,67.752249,59.380380,85.613714,0.000000,40.638357,91.788753,69.630449,38.506840,37.365405,59.534872,32.638836
66.024899,95.095991,119.281297,146.071473,125.166500,124.220734,29.208872,14.328694,117.103411,3.302776,93.511539,67.248199,144.832228,118.207860,143.579564,117.519178,70.650459,113.812408,-0.000620,-2.166697,32.000000,-235.682616,117.328779,-0.220898,20.544264,0.628875,633194.344122,0.991710,40.040695,16.480789,1.807583,0.027255,0.000000,163.629820,32.000000,173.569268,163.804307,167.867900,150.883818,32.000000,147.570765,67.762738,59.352312,85.589545,0.000000,40.599163,91.788753,69.605999,38.506840,37.412954,59.536662,32.449842
65.995769,95.090739,119.379129,146.071473,125.131343,124.214433,29.226884,14.319561,117.137098,3.303043,93.595113,67.180751,144.807643,118.140164,143.567945,117.471256,70.626199,113.790705,-0.000618,-2.166711,32.000000,-235.688307,117.233824,-0.220815,20.564013,0.629087,633172.182839,0.991538,40.035298,16.558895,1.808346,0.046156,0.000000,163.672364,32.000000,173.560143,164.333248,168.315262,150.100361,32.000000,148.176100,67.752601,59.353840,85.606853,0.000000,40.644081,91.788753,69.673490,38.506840,37.397452,59.545611,32.653069
65.938535,95.078855,119.330920,146.072310,125.092274,124.203079,29.238940,14.330121,117.111866,3.303133,93.605049,67.272530,144.869599,118.178456,143.545832,117.603887,70.657202,113.774004,-0.000619,-2.166694,32.000000,-235.682008,117.412928,-0.220897,20.579591,0.627785,633039.788805,0.991709,40.002367,16.521587,1.806611,0.030262,0.000000,163.490440,32.000000,173.833131,164.734900,166.517527,149.787674,32.000000,148.363501,67.788883,59.356868,85.624694,0.000000,40.623305,91.788753,69.681892,38.506840,37.361176,59.542425,32.515432
66.046119,95.089357,119.321192,146.067288,125.096657,124.199548,29.257986,14.321131,117.140629,3.303394,93.601714,67.234788,144.827604,118.266363,143.538965,117.548284,70.684429,113.853000,-0.000618,-2.166219,32.000000,-235.688704,117.132767,-0.220760,20.596533,0.628515,633072.249859,0.991517,40.021435,16.533845,1.808891,0.027970,0.000000,162.843670,32.000000,174.339412,164.768271,164.317648,149.843210,32.000000,148.652422,67.829675,59.389670,85.634750,0.000000,40.631141,91.788753,69.625867,38.506840,37.361943,59.533062,32.471338
66.033959,95.089357,119.239695,146.067288,125.087632,124.195749,29.256092,14.333689,117.197642,3.303678,93.612960,67.208199,144.770187,118.200131,143.539609,117.537374,70.685695,113.867191,-0.000618,-2.165751,32.000000,-235.677457,117.249421,-0.220592,20.563304,0.628520,632948.462711,0.991937,40.057355,16.493606,1.809730,0.023787,0.000000,162.575382,32.000000,174.582035,164.445755,162.624988,150.268422,32.000000,148.243605,67.848679,59.385754,85.627438,0.000000,40.591088,91.788753,69.591937,38.506840,37.395616,59.537596,32.500392
65.963376,95.074433,119.350142,146.065335,125.084304,124.194913,29.224646,14.325983,117.140251,3.303679,93.566336,67.174665,144.765745,118.169424,143.593318,117.553951,70.714582,113.751582,-0.000617,-2.164016,32.000000,-235.681393,117.261457,-0.220406,20.590107,0.626053,632828.582221,0.989509,39.978025,16.510058,1.806634,0.026628,0.000000,162.582022,32.000000,174.716924,163.855050,163.233010,150.795867,32.000000,147.701570,67.856737,59.393894,85.623644,0.000000,40.663862,91.788753,69.616297,38.506840,37.349773,59.530692,32.677794
66.010905,95.077473,119.337267,146.068125,125.072803,124.205654,29.233235,14.327124,117.143354,3.303462,93.489110,67.180842,144.803882,118.121138,143.601292,117.526083,70.718049,113.844302,-0.000616,-2.162246,32.000000,-235.691562,117.230619,-0.220504,20.629761,0.626526,632812.622428,0.989743,39.988172,16.516637,1.805733,0.026947,0.000000,162.894737,32.000000,174.424499,163.553539,165.310149,151.003075,32.000000,147.380684,67.881215,59.392147,85.624200,0.000000,40.633546,91.788753,69.605432,38.506840,37.360002,59.543025,32.673612
65.963702,95.083553,119.398089,146.073426,125.046640,124.191572,29.295662,14.330407,117.200571,3.303612,93.526667,67.073342,144.829372,118.193912,143.621086,117.544359,70.654909,113.797959,-0.000616,-2.162212,32.000000,-235.675986,117.399508,-0.220481,20.644028,0.627896,632746.884290,0.991934,40.032181,16.423824,1.809339,0.030413,0.000000,163.375870,32.000000,173.850776,163.589198,167.082103,151.065376,32.000000,147.578846,67.913551,59.381530,85.631811,0.000000,40.679167,91.788753,69.610612,38.506840,37.360756,59.545326,32.716239
65.980107,95.083553,119.353694,146.073426,125.034398,124.192707,29.250114,14.328551,117.224866,3.303573,93.548084,67.199163,144.811521,118.240506,143.620422,117.455147,70.648867,113.753172,-0.000615,-2.162192,32.000000,-235.678005,117.199415,-0.220328,20.620084,0.625811,632775.315027,0.990948,39.995531,16.471631,1.807842,0.026946,0.000000,163.630629,32.000000,173.734500,163.917135,168.205004,150.693957,32.000000,147.988983,67.941114,59.367352,85.655208,0.000000,40.644788,91.788753,69.631752,38.506840,37.380560,59.539061,32.440891
66.044274,95.081066,119.306658,146.077611,125.074400,124.193048,29.239133,14.326268,117.154592,3.303621,93.595091,67.198179,144.837515,118.206576,143.532057,117.464598,70.639443,113.804105,-0.000615,-2.162767,32.000000,-235.683403,117.330106,-0.220409,20.624490,0.626678,632890.415843,0.989520,40.041028,16.509147,1.810057,0.035057,0.000000,163.711708,32.000000,173.602750,164.385228,167.713001,150.144722,32.000000,148.311154,67.929074,59.348043,85.631277,0.000000,40.661370,91.788753,69.656143,38.506840,37.373588,59.539091,32.662240
65.969776,95.082171,119.384714,146.079565,125.124398,124.190981,29.237446,14.325269,117.197231,3.303688,93.597642,67.242338,144.839566,118.196768,143.471740,117.636357,70.664466,113.836244,-0.000615,-2.163335,32.000000,-235.681123,117.336775,-0.220443,20.649745,0.626724,632901.638137,0.990798,40.027328,16.490419,1.808935,0.018175,0.000000,163.136980,32.000000,174.132386,164.708767,165.372205,149.895705,32.000000,148.526876,67.929644,59.364168,85.629796,0.000000,40.663237,91.788753,69.632020,38.506840,37.377833,59.541137,32.676987
66.035513,95.071945,119.343641,146.071473,125.172280,124.188119,29.241192,14.326982,117.139452,3.303372,93.603360,67.144639,144.777265,118.118059,143.526036,117.565707,70.671623,113.865544,-0.000615,-2.163319,32.000000,-235.681378,117.282035,-0.220129,20.657167,0.625062,632890.622290,0.990105,39.971273,16.528012,1.806465,0.019714,0.000000,162.650461,32.000000,174.506397,164.774286,163.498325,149.969796,32.000000,148.598787,67.953725,59.361182,85.609532,0.000000,40.694349,91.788753,69.577891,38.506840,37.378632,59.541481,32.616386
65.996895,95.071945,119.438958,146.071473,125.173167,124.180462,29.233112,14.324556,117.153861,3.303433,93.616947,67.168365,144.750164,118.099157,143.581920,117.484073,70.700181,113.728608,-0.000616,-2.163333,32.000000,-235.684296,117.409973,-0.219957,20.643294,0.626272,632859.144418,0.991381,40.034574,16.520759,1.809688,0.029285,0.000000,162.466518,32.000000,174.769282,164.210392,162.427491,150.519067,32.000000,147.801807,67.953331,59.385999,85.619675,0.000000,40.690283,91.788753,69.596541,38.506840,37.347392,59.540153,32.549108
65.949680,95.072222,119.331478,146.066172,125.134865,124.179734,29.231167,14.325269,117.147546,3.303504,93.572072,67.164206,144.772962,118.189754,143.595573,117.548348,70.703934,113.884890,-0.000616,-2.163341,32.000000,-235.683582,117.258296,-0.219797,20.643713,0.624511,632777.857888,0.990118,39.969464,16.529798,1.807265,0.038021,0.000000,162.590770,32.000000,174.676789,163.822738,164.043124,150.806801,32.000000,147.366228,67.996457,59.403095,85.631512,0.000000,40.691242,91.788753,69.611277,38.506840,37.348956,59.541845,32.682563
65.996878,95.069181,119.465038,146.063660,125.138543,124.190786,29.284006,14.325555,117.222196,3.303789,93.534010,67.114785,144.809993,118.159861,143.561117,117.556131,70.673281,113.873422,-0.000616,-2.163334,32.000000,-235.680838,117.330697,-0.219737,20.663383,0.626421,632686.957849,0.990970,40.001700,16.425518,1.809766,0.048098,0.000000,163.012914,32.000000,174.110450,163.657653,166.203478,150.880704,32.000000,147.143148,67.973974,59.375337,85.609532,0.000000,40.704808,91.788753,69.597165,38.506840,37.340153,59.542553,32.546687
65.975191,95.087423,119.321361,146.068404,125.143459,124.209854,29.242921,14.324128,117.131532,3.303431,93.569266,67.235998,144.838701,118.110311,143.619718,117.553400,70.730462,113.809473,-0.000617,-2.162084,32.000000,-235.683740,117.173943,-0.219685,20.627348,0.626261,632701.163761,0.991813,40.041409,16.508181,1.809432,0.037637,0.000000,163.543210,32.000000,173.612168,163.771893,167.881913,150.839215,32.000000,147.275672,67.991926,59.383388,85.620511,0.000000,40.683157,91.788753,69.650288,38.506840,37.340826,59.541107,32.602519
65.994118,95.087423,119.368413,146.068404,125.133868,124.208618,29.228764,14.319418,117.090703,3.303101,93.625301,67.134964,144.796283,118.134312,143.595593,117.426294,70.674000,113.878386,-0.000617,-2.162031,32.000000,-235.691400,117.173966,-0.219750,20.595326,0.626087,632802.704609,0.989323,39.998950,16.532494,1.810162,0.014456,0.000000,163.718217,32.000000,173.579337,164.231969,168.705078,150.376081,32.000000,147.953989,67.998143,59.397234,85.636315,0.000000,40.677753,91.788753,69.589003,38.506840,37.398652,59.542750,32.668697
65.961781,95.086870,119.206804,146.067009,125.108280,124.209958,29.240210,14.326125,117.137452,3.303538,93.639564,67.230362,144.839627,118.142977,143.520780,117.468204,70.651857,113.821919,-0.000618,-2.162043,32.000000,-235.682562,117.354111,-0.219603,20.586855,0.626404,632801.105235,0.991270,40.035302,16.439961,1.808579,0.029041,0.000000,163.655453,32.000000,173.681427,164.559006,167.127633,149.877522,32.000000,148.449292,67.964234,59.394913,85.603142,0.000000,40.650590,91.788753,69.629335,38.506840,37.397772,59.533613,32.674713
65.970927,95.095714,119.304212,146.068125,125.067069,124.188125,29.277807,14.323699,117.146957,3.303720,93.664376,67.195935,144.804605,118.144792,143.499089,117.434160,70.694928,113.800883,-0.000617,-2.162030,32.000000,-235.682038,117.207126,-0.219504,20.564301,0.627458,632923.488075,0.991426,40.019498,16.534520,1.808774,0.036383,0.000000,162.941717,32.000000,174.386286,164.644426,164.759405,149.923151,32.000000,148.833672,67.998470,59.412273,85.627957,0.000000,40.655232,91.788753,69.614262,38.506840,37.426270,59.532885,32.613598
65.988574,95.099031,119.276779,146.072310,125.077204,124.159268,29.243384,14.330692,117.107697,3.303422,93.686017,67.194156,144.802073,118.119649,143.554714,117.538125,70.728085,113.799714,-0.000616,-2.162031,32.000000,-235.678487,117.415293,-0.219518,20.582056,0.626842,632998.836190,0.991583,40.045950,16.525447,1.807210,0.021315,0.000000,162.572104,32.000000,174.648010,164.545717,163.237216,150.199595,32.000000,148.654628,68.034394,59.418312,85.634879,0.000000,40.678486,91.788753,69.602505,38.506840,37.427201,59.537340,32.474493
65.966508,95.099031,119.381043,146.072310,125.086175,124.139869,29.210420,14.329836,117.083796,3.303367,93.569688,67.176082,144.773364,118.102806,143.561923,117.424325,70.715976,113.740254,-0.000616,-2.162432,32.000000,-235.682294,117.235452,-0.219602,20.553470,0.628139,632792.404661,0.990006,40.047155,16.470745,1.808436,0.035548,0.000000,162.409129,32.000000,174.850566,163.801567,163.000564,150.858641,32.000000,148.035319,68.039318,59.437575,85.619718,0.000000,40.685447,91.788753,69.622443,38.506840,37.438523,59.539632,32.665028
65.997859,95.096267,119.245083,146.074542,125.072949,124.113382,29.240096,14.329978,117.096360,3.303106,93.519220,67.105727,144.782552,118.068040,143.615892,117.497971,70.733844,113.788879,-0.000616,-2.162461,32.000000,-235.680348,117.229558,-0.219624,20.549798,0.626904,632561.428641,0.990657,40.035734,16.436942,1.807537,0.021146,0.000000,162.774710,32.000000,174.566402,163.566845,164.710523,151.081845,32.000000,147.350767,68.063463,59.454406,85.609168,0.000000,40.664550,91.788753,69.648399,38.506840,37.430836,59.528735,32.667743
65.978728,95.099307,119.379175,146.073984,125.048838,124.104364,29.238787,14.330549,117.095787,3.303163,93.542957,67.171597,144.813512,118.082476,143.563111,117.497401,70.660977,113.729541,-0.000616,-2.162438,32.000000,-235.676171,117.324761,-0.219898,20.565586,0.629005,632502.112821,0.991986,40.054162,16.416164,1.809722,0.033359,0.000000,163.272975,32.000000,173.948740,163.444803,167.101124,151.178461,32.000000,147.398977,68.056830,59.419130,85.597438,0.000000,40.686178,91.788753,69.616771,38.506840,37.441278,59.537635,32.558132
65.931502,95.105388,119.305428,146.075658,125.053735,124.105639,29.225674,14.326268,117.140210,3.303130,93.536965,67.144737,144.852110,118.141162,143.608280,117.467858,70.682555,113.707630,-0.000616,-2.162446,32.000000,-235.682419,117.071662,-0.220027,20.575001,0.627208,632303.732708,0.990242,40.025217,16.425192,1.806802,0.020265,0.000000,163.720705,32.000000,173.600542,164.015036,168.221879,150.774165,32.000000,147.708750,68.085549,59.422094,85.634130,0.000000,40.650135,91.788753,69.618894,38.506840,37.442244,59.536327,32.388507
65.942692,95.105388,119.366832,146.075658,125.032393,124.094237,29.249511,14.323985,117.128938,3.303296,93.589625,67.111266,144.837836,118.177377,143.556102,117.438520,70.677731,113.782722,-0.000616,-2.162440,32.000000,-235.687325,117.278222,-0.219966,20.583525,0.628220,632449.049660,0.990539,40.044232,16.465236,1.809359,0.049321,0.000000,163.717467,32.000000,173.591081,164.363714,168.132491,150.140001,32.000000,148.307947,68.074582,59.406390,85.639574,0.000000,40.690032,91.788753,69.640671,38.506840,37.462261,59.534833,32.635901
65.979794,95.086041,119.261720,146.070915,124.968492,124.082854,29.251829,14.322272,117.101892,3.302802,93.630767,67.144315,144.841496,118.058376,143.505434,117.501673,70.692918,113.813821,-0.000616,-2.163018,32.000000,-235.684120,117.101440,-0.219829,20.609488,0.628108,632436.451125,0.991791,40.089763,16.431536,1.809536,0.032183,0.000000,163.349127,32.000000,173.943681,164.663667,165.957256,149.936594,32.000000,148.388931,68.098529,59.449497,85.652871,0.000000,40.647432,91.788753,69.625949,38.506840,37.402733,59.540006,32.510590
