OSU 80 Ton Compressor Load Stand
65.936795,95.091292,119.323238,146.071194,124.957555,124.060661,29.234505,14.329693,117.084307,3.302745,93.649922,67.217036,144.810678,118.060740,143.523157,117.430701,70.717700,113.813243,-0.000616,-2.163582,32.000000,-235.675880,117.222583,-0.219687,20.638888,0.628153,632385.503314,0.990706,40.080414,16.477900,1.810160,0.026995,0.000000,162.746587,32.000000,174.499470,164.846310,163.857976,149.804588,32.000000,148.482830,68.079531,59.463917,85.652377,0.000000,40.678112,91.788753,69.644118,38.506840,37.419988,59.536524,32.424530
65.952992,95.086870,119.342141,146.071752,124.932373,124.047906,29.235107,14.327695,117.111891,3.302373,93.648783,67.205941,144.730943,118.068203,143.554633,117.476456,70.740150,113.766517,-0.000617,-2.163570,32.000000,-235.679517,117.225480,-0.219488,20.628240,0.625684,632240.926479,0.989875,40.030077,16.479910,1.807549,0.043372,0.000000,162.525230,32.000000,174.613747,164.406977,162.451773,150.381060,32.000000,148.071696,68.083382,59.468648,85.656109,0.000000,40.645256,91.788753,69.625764,38.506840,37.420876,59.534941,32.449842
65.995542,95.086870,119.262838,146.071752,124.906013,124.065982,29.237682,14.332119,117.131351,3.302052,93.572622,67.238954,144.800244,118.103621,143.576221,117.477131,70.726471,113.778124,-0.000617,-2.163562,32.000000,-235.681322,117.157298,-0.219764,20.627191,0.625982,632097.945139,0.991009,40.071245,16.454807,1.809661,0.012843,0.000000,162.479815,32.000000,174.753199,163.872966,163.518317,150.812497,32.000000,147.380707,68.084805,59.465884,85.637367,0.000000,40.652852,91.788753,69.605827,38.506840,37.407909,59.539799,32.658425
65.982727,95.090187,119.301784,146.075658,124.873407,124.077538,29.251164,14.325697,117.072466,3.301970,93.509134,67.126298,144.819423,118.162450,143.582807,117.475436,70.710980,113.749012,-0.000616,-2.164136,32.000000,-235.681023,117.272592,-0.219749,20.644238,0.626119,631961.651942,0.990608,40.053292,16.406519,1.809503,0.044079,0.000000,163.063162,32.000000,174.329847,163.662981,165.747579,150.965073,32.000000,147.201922,68.078655,59.489924,85.671439,0.000000,40.647253,91.788753,69.614685,38.506840,37.419135,59.542130,32.575814
65.966891,95.099031,119.183940,146.074263,124.883657,124.048237,29.256676,14.325269,117.059780,3.302147,93.535635,67.226906,144.827624,118.077359,143.582605,117.417966,70.665841,113.732259,-0.000617,-2.165861,32.000000,-235.683254,117.165295,-0.219465,20.627191,0.624803,632066.088779,0.989961,40.017755,16.426616,1.807135,0.039938,0.000000,163.512504,32.000000,173.681447,163.711008,167.500852,151.039904,32.000000,147.441652,68.090080,59.446842,85.654779,0.000000,40.632211,91.788753,69.615014,38.506840,37.447665,59.534341,32.609196
65.970380,95.101242,119.284156,146.068683,124.827607,124.016506,29.247693,14.330692,117.188272,3.301674,93.618341,67.224045,144.850422,118.114429,143.605824,117.415076,70.696234,113.815875,-0.000615,-2.166446,32.000000,-235.677340,117.296350,-0.219246,20.609856,0.624926,632173.528535,0.989817,40.031773,16.426004,1.808076,0.011178,0.000000,163.653973,32.000000,173.578752,164.217140,168.447413,150.606428,32.000000,147.939679,68.132785,59.479906,85.678539,0.000000,40.632591,91.788753,69.661925,38.506840,37.448628,59.534498,32.666129
65.947777,95.101242,119.284239,146.068683,124.843508,124.009807,29.225093,14.322415,117.148451,3.301221,93.609902,67.115057,144.847448,118.059498,143.548130,117.442818,70.684605,113.828003,-0.000613,-2.165876,32.000000,-235.685945,117.228847,-0.219031,20.592048,0.624521,632156.647237,0.989680,40.053842,16.461877,1.806724,0.020954,0.000000,163.576719,32.000000,173.662337,164.483183,167.452120,149.990241,32.000000,148.455604,68.119981,59.472852,85.660183,0.000000,40.673622,91.788753,69.631041,38.506840,37.456519,59.536495,32.397384
65.941433,95.094332,119.308500,146.068962,124.819371,124.025623,29.225017,14.330692,117.092661,3.301003,93.647918,67.165892,144.809652,118.128947,143.499935,117.417032,70.675834,113.788450,-0.000613,-2.165873,32.000000,-235.675865,117.255398,-0.218748,20.570018,0.625721,631924.644338,0.989679,40.053140,16.477730,1.808147,0.040709,0.000000,163.025729,32.000000,174.282177,164.672676,165.106296,149.913430,32.000000,148.730718,68.110436,59.472452,85.656859,0.000000,40.631672,91.788753,69.617075,38.506840,37.435878,59.535285,32.533261
65.970179,95.086041,119.313545,146.068683,124.860592,124.025753,29.248632,14.329836,117.120896,3.300765,93.682853,67.169259,144.795721,118.102643,143.540315,117.495546,70.709476,113.768332,-0.000614,-2.167026,32.000000,-235.679507,117.313605,-0.218483,20.544999,0.626632,631930.254134,0.990765,40.072020,16.496063,1.808768,0.027195,0.000000,162.622809,32.000000,174.673880,164.669600,163.295252,149.948695,32.000000,148.673558,68.118141,59.462169,85.643886,0.000000,40.685124,91.788753,69.617164,38.506840,37.410871,59.536426,32.661653
65.943541,95.105111,119.310739,146.066451,124.890209,124.033289,29.281745,14.325555,117.143582,3.300825,93.643363,67.147110,144.720006,118.087106,143.578114,117.394293,70.708016,113.805024,-0.000612,-2.168761,32.000000,-235.684936,117.073722,-0.218636,20.535793,0.627695,632022.676623,0.990982,40.070410,16.482965,1.809310,0.030531,0.000000,162.488627,32.000000,174.859838,163.923387,162.466213,150.690038,32.000000,148.115282,68.123876,59.483090,85.642044,0.000000,40.652630,91.788753,69.624022,38.506840,37.411708,59.544628,32.675080
65.968926,95.105111,119.288259,146.066451,124.910035,124.025833,29.234964,14.325697,117.171019,3.300748,93.519582,67.155537,144.777586,118.138144,143.573422,117.399651,70.721369,113.639640,-0.000612,-2.169359,32.000000,-235.685285,117.240287,-0.218788,20.555882,0.627990,631913.699282,0.989687,40.038106,16.438195,1.808598,0.033754,0.000000,162.767169,32.000000,174.742383,163.590622,164.338337,150.968490,32.000000,147.672863,68.122102,59.501047,85.640501,0.000000,40.677848,91.788753,69.621759,38.506840,37.472295,59.537901,32.598264
65.940993,95.110363,119.363288,146.070915,124.934060,124.020240,29.233124,14.327695,117.159288,3.300368,93.546693,67.159809,144.809854,118.067225,143.603830,117.440275,70.721215,113.726197,-0.000611,-2.169348,32.000000,-235.681976,117.162827,-0.218846,20.544710,0.628783,632000.884555,0.989115,40.079429,16.459946,1.809286,0.049331,0.000000,163.196207,32.000000,174.090625,163.537894,166.460213,151.177803,32.000000,147.533193,68.107745,59.478137,85.646053,0.000000,40.673992,91.788753,69.599334,38.506840,37.489754,59.548414,32.366717
65.906282,95.108152,119.238338,146.073147,124.953966,124.018454,29.236841,14.326553,117.152263,3.300391,93.571483,67.172475,144.824449,118.109475,143.608885,117.440437,70.705812,113.766192,-0.000610,-2.169358,32.000000,-235.681642,117.150101,-0.219048,20.532122,0.627483,631915.345672,0.990218,40.058223,16.355094,1.808249,0.017598,0.000000,163.597775,32.000000,173.629836,163.842210,168.058345,150.870952,32.000000,147.503756,68.090782,59.474444,85.639062,0.000000,40.664293,91.788753,69.677543,38.506840,37.483914,59.536308,32.695476
65.963530,95.105388,119.340837,146.073147,124.963927,124.011109,29.279033,14.326268,117.104254,3.300314,93.625577,67.091133,144.829051,118.179497,143.597043,117.453190,70.682162,113.720689,-0.000610,-2.169357,32.000000,-235.682911,117.206105,-0.219013,20.537786,0.628970,631911.499218,0.990711,40.086809,16.403150,1.810153,0.023230,0.000000,163.677237,32.000000,173.634627,164.320357,168.109451,150.320579,32.000000,148.125687,68.070007,59.448412,85.673671,0.000000,40.696624,91.788753,69.646886,38.506840,37.484966,59.548041,32.547274
65.966548,95.105388,119.211219,146.073147,124.973481,124.024074,29.253884,14.324270,116.994714,3.300471,93.693466,67.151511,144.848895,118.017635,143.527387,117.365139,70.679414,113.726853,-0.000609,-2.169382,32.000000,-235.688679,117.130196,-0.218933,20.542140,0.628818,631953.728327,0.991141,40.113604,16.440677,1.809211,0.020083,0.000000,163.531155,32.000000,173.868208,164.742198,166.470602,149.803444,32.000000,148.278415,68.053767,59.458897,85.656711,0.000000,40.658764,91.788753,69.621561,38.506840,37.477358,59.529010,32.654097
65.918429,95.117272,119.377032,146.073984,124.962410,124.035781,29.255653,14.332833,117.092023,3.300398,93.687833,67.140094,144.821072,118.137939,143.512907,117.431559,70.687683,113.827320,-0.000609,-2.169386,32.000000,-235.674871,117.291638,-0.218917,20.539019,0.628528,631939.481693,0.988700,40.063006,16.439155,1.809194,0.040484,0.000000,162.840987,32.000000,174.360569,164.837558,164.111943,149.793423,32.000000,148.397046,67.986039,59.452240,85.684394,0.000000,40.690376,91.788753,69.625853,38.506840,37.515581,59.539052,32.488800
65.954395,95.126117,119.273146,146.079844,124.935250,124.031737,29.222023,14.323985,117.030221,3.300300,93.703319,67.065621,144.760037,118.077543,143.556608,117.479754,70.694994,113.799863,-0.000609,-2.168929,32.000000,-235.685850,117.277896,-0.218838,20.542743,0.627242,632011.341219,0.989603,40.060486,16.445312,1.807147,0.031295,0.000000,162.569540,32.000000,174.646529,164.568944,162.597163,150.060525,32.000000,148.257257,67.955347,59.473339,85.680172,0.000000,40.685392,91.788753,69.635890,38.506840,37.544375,59.532108,32.668843
65.961708,95.115891,119.259189,146.085703,124.847844,124.039804,29.225109,14.324413,117.105340,3.300435,93.559837,67.112669,144.787117,118.132619,143.585265,117.477085,70.733562,113.734015,-0.000609,-2.169519,32.000000,-235.682635,117.152039,-0.218648,20.590658,0.629751,632096.749503,0.990463,40.112572,16.492608,1.810981,0.029909,0.000000,162.488487,32.000000,174.773192,163.922031,163.208893,150.669675,32.000000,147.680886,67.917035,59.459008,85.680597,0.000000,40.692920,91.788753,69.649045,38.506840,37.545601,59.538550,32.693275
65.950539,95.115891,119.238215,146.085703,124.783630,124.021980,29.238828,14.326553,117.045375,3.300854,93.506753,67.132353,144.796485,118.072608,143.611483,117.425606,70.744581,113.768151,-0.000609,-2.170218,32.000000,-235.682134,117.275570,-0.218870,20.603745,0.628063,632054.399636,0.990996,40.091366,16.470116,1.808418,0.029260,0.000000,162.934885,32.000000,174.397128,163.625613,165.406426,151.046822,32.000000,147.418113,67.922660,59.460489,85.668205,0.000000,40.673488,91.788753,69.645797,38.506840,37.514788,59.540281,32.598924
65.919204,95.100689,119.206304,146.084866,124.768548,124.013010,29.247680,14.327838,117.039304,3.300753,93.516162,67.188378,144.808847,118.056601,143.601675,117.427705,70.698765,113.723401,-0.000607,-2.171395,32.000000,-235.683308,117.076006,-0.219230,20.607731,0.626384,631979.744641,0.990809,40.075032,16.395128,1.808006,0.047489,0.000000,163.413294,32.000000,173.904472,163.593940,167.267289,151.108518,32.000000,147.528423,67.914077,59.429967,85.674915,0.000000,40.706674,91.788753,69.681910,38.506840,37.468337,59.542120,32.527758
65.986652,95.096543,119.215079,146.087935,124.802741,124.017936,29.253501,14.330835,117.069922,3.300308,93.544813,67.146705,144.845821,117.977708,143.600832,117.347094,70.698959,113.655878,-0.000607,-2.171366,32.000000,-235.678672,117.259946,-0.219046,20.609725,0.625896,631868.970865,0.990387,40.084361,16.402991,1.807995,0.039064,0.000000,163.730293,32.000000,173.620711,164.070996,168.236928,150.778463,32.000000,147.911117,67.895274,59.440387,85.714624,0.000000,40.668903,91.788753,69.613740,38.506840,37.456355,59.539140,32.624236
65.943865,95.096543,119.217483,146.087935,124.804932,123.996869,29.226155,14.329550,117.038892,3.299989,93.590959,67.137948,144.825053,118.106273,143.545593,117.460873,70.703981,113.696547,-0.000607,-2.171459,32.000000,-235.681268,117.178877,-0.218906,20.613213,0.625958,631923.519011,0.990497,40.095341,16.424052,1.808370,0.017934,0.000000,163.740083,32.000000,173.629997,164.496258,167.717251,150.281649,32.000000,148.529025,67.881393,59.412918,85.702857,0.000000,40.698624,91.788753,69.617496,38.506840,37.457294,59.543831,32.484251
65.960958,95.085764,119.288413,146.080681,124.797568,123.978282,29.261433,14.327695,117.157163,3.300192,93.651043,67.135281,144.856273,118.071303,143.502253,117.528446,70.725906,113.664492,-0.000607,-2.171489,32.000000,-235.675911,117.082879,-0.219008,20.642560,0.624831,631906.771016,0.989213,40.034852,16.386491,1.806654,0.019298,0.000000,163.211705,32.000000,174.141201,164.671596,165.337678,150.010386,32.000000,148.661125,67.913313,59.451466,85.712998,0.000000,40.698517,91.788753,69.638642,38.506840,37.424496,59.538167,32.586672
65.907815,95.080513,119.258846,146.081239,124.822937,123.966928,29.230494,14.327267,117.035465,3.300296,93.601129,67.130305,144.790676,118.050810,143.542149,117.362432,70.703306,113.641537,-0.000608,-2.171468,32.000000,-235.680437,117.214283,-0.218942,20.647542,0.625384,631809.141792,0.990679,40.070591,16.403976,1.807863,0.037371,0.000000,162.749692,32.000000,174.695864,164.683932,163.361357,150.026704,32.000000,148.729217,67.904272,59.444854,85.710341,0.000000,40.684621,91.788753,69.626191,38.506840,37.408894,59.542602,32.438250
65.991430,95.082724,119.257907,146.082076,124.830813,123.970753,29.236811,14.326696,117.054670,3.300340,93.638766,67.091886,144.772885,118.080581,143.576748,117.468449,70.740153,113.723892,-0.000608,-2.171444,32.000000,-235.683302,117.119733,-0.219106,20.600965,0.624719,631633.991786,0.989027,40.045532,16.364312,1.808470,0.028917,0.000000,162.587535,32.000000,174.723568,164.192313,162.275367,150.455539,32.000000,147.914447,67.924830,59.460580,85.703780,0.000000,40.692957,91.788753,69.604921,38.506840,37.416591,59.541343,32.611837
65.952008,95.082724,119.201087,146.082913,124.837521,123.971787,29.254134,14.330121,117.039300,3.300233,93.561359,67.142580,144.783057,118.007499,143.612572,117.399023,70.733477,113.708381,-0.000608,-2.171460,32.000000,-235.679878,117.268369,-0.219521,20.619035,0.625155,631649.065090,0.990850,40.084683,16.374206,1.809480,0.018004,0.000000,162.631780,32.000000,174.820532,163.722477,163.705232,150.971034,32.000000,147.605703,67.913029,59.455382,85.702107,0.000000,40.678656,91.788753,69.630687,38.506840,37.417395,59.542956,32.467597
65.888915,95.082724,119.244723,146.082913,124.819165,123.975568,29.249325,14.328266,116.998873,3.300161,93.508126,67.097192,144.828210,118.045447,143.595818,117.375002,70.736052,113.738358,-0.000608,-2.171460,32.000000,-235.677143,117.170250,-0.219384,20.618274,0.625133,631541.400459,0.989288,40.017042,16.382935,1.807173,0.021371,0.000000,163.235513,32.000000,174.024389,163.676445,165.947693,150.905431,32.000000,147.320407,67.919772,59.418492,85.667564,0.000000,40.688969,91.788753,69.704623,38.506840,37.418200,59.542032,32.576547
65.902755,95.078026,119.231901,146.077053,124.821670,123.976300,29.213356,14.327124,117.048070,3.300234,93.550198,67.013369,144.829558,118.066001,143.617446,117.349088,70.708673,113.666533,-0.000608,-2.171251,32.000000,-235.683530,117.193419,-0.219085,20.589504,0.624771,631583.010084,0.989362,40.049967,16.381029,1.807391,0.020151,0.000000,163.605987,32.000000,173.756779,163.820807,167.740579,151.048219,32.000000,147.555533,67.962004,59.435103,85.707875,0.000000,40.653503,91.788753,69.688448,38.506840,37.404299,59.540065,32.532087
65.928613,95.081619,119.215705,146.071752,124.800156,123.975386,29.229712,14.332690,116.985809,3.300221,93.548765,67.150022,144.809716,117.917412,143.579588,117.409414,70.712994,113.630799,-0.000609,-2.171029,32.000000,-235.673375,117.213179,-0.219042,20.571539,0.626287,631628.640413,0.990600,40.102693,16.395039,1.809784,0.033640,0.000000,163.804838,32.000000,173.589721,164.439142,168.308043,150.320603,32.000000,148.037372,67.938733,59.412013,85.684011,0.000000,40.676563,91.788753,69.684767,38.506840,37.416292,59.543222,32.462975
65.940598,95.074709,119.224667,146.073147,124.786100,123.998020,29.229681,14.327267,116.932663,3.299932,93.590685,67.051685,144.867673,118.015085,143.556529,117.415237,70.695823,113.718913,-0.000608,-2.171043,32.000000,-235.678962,116.995813,-0.218686,20.572248,0.626812,631682.453933,0.991584,40.086426,16.382676,1.809210,0.030735,0.000000,163.643854,32.000000,173.768450,164.662531,166.910670,150.014490,32.000000,148.441447,67.881635,59.420726,85.696875,0.000000,40.649607,91.788753,69.732189,38.506840,37.417086,59.538265,32.661433
65.981322,95.074709,119.183348,146.073147,124.786230,124.010755,29.232147,14.328979,117.079998,3.299626,93.544986,67.217134,144.788667,117.929362,143.505699,117.370501,70.710331,113.611580,-0.000606,-2.171067,32.000000,-235.682167,117.174064,-0.218413,20.576706,0.626772,631659.742181,0.990602,40.068408,16.358575,1.808254,0.030910,0.000000,163.023561,32.000000,174.299723,164.781767,164.332273,149.940523,32.000000,148.263817,67.808900,59.421213,85.685468,0.000000,40.668139,91.788753,69.636630,38.506840,37.396231,59.545238,32.659599
65.902053,95.073603,119.224421,146.073147,124.799018,124.005615,29.240538,14.319276,116.986614,3.299521,93.629759,67.076506,144.768362,117.902040,143.537015,117.366990,70.737886,113.594204,-0.000606,-2.172212,32.000000,-235.690723,117.015885,-0.218643,20.547569,0.626716,631800.491357,0.990569,40.051485,16.424512,1.808062,0.027806,0.000000,162.573097,32.000000,174.665707,164.601045,163.118580,150.016709,32.000000,148.335945,67.794689,59.412322,85.697070,0.000000,40.647089,91.788753,69.674489,38.506840,37.393498,59.537675,32.505821
65.922022,95.074433,119.093378,146.068404,124.794293,124.013218,29.245447,14.327410,117.070910,3.299716,93.534333,67.115341,144.764162,118.010334,143.577575,117.355730,70.770195,113.678735,-0.000606,-2.172222,32.000000,-235.686031,117.112941,-0.218658,20.536606,0.625577,631808.263434,0.989913,40.017469,16.350598,1.806319,0.032580,0.000000,162.614360,32.000000,174.765564,163.991157,162.931090,150.675157,32.000000,147.590387,67.751007,59.409803,85.678715,0.000000,40.637509,91.788753,69.691423,38.506840,37.396806,59.533338,32.704060
65.903353,95.089634,119.200205,146.078449,124.822395,124.026225,29.238701,14.326411,116.975608,3.299458,93.487368,67.064961,144.775078,117.941638,143.603049,117.361902,70.750237,113.576853,-0.000608,-2.171044,32.000000,-235.681129,117.105416,-0.218687,20.534377,0.628183,631752.631250,0.990897,40.082590,16.313422,1.809115,0.043345,0.000000,162.857838,32.000000,174.575273,163.517319,164.949033,150.938305,32.000000,147.505429,67.736685,59.412566,85.648505,0.000000,40.668984,91.788753,69.708337,38.506840,37.397530,59.548286,32.501126
65.887527,95.089634,119.179115,146.078449,124.828029,124.049420,29.239456,14.323271,116.953673,3.299270,93.493970,67.080339,144.810702,117.877652,143.593202,117.314269,70.707737,113.673127,-0.000608,-2.171036,32.000000,-235.684433,117.029670,-0.218819,20.549090,0.627032,631705.884921,0.990463,40.066730,16.327906,1.806580,0.036157,0.000000,163.475033,32.000000,174.009759,163.577685,166.946567,151.123569,32.000000,147.417415,67.730970,59.390825,85.672734,0.000000,40.672763,91.788753,69.726778,38.506840,37.445881,59.544972,32.689826
65.883707,95.082448,119.170647,146.075379,124.820838,124.012049,29.294113,14.324270,117.041947,3.299366,93.575222,67.146313,144.830605,117.918943,143.601660,117.410447,70.698901,113.698449,-0.000608,-2.171037,32.000000,-235.687859,117.195460,-0.218873,20.563304,0.628477,631853.440151,0.991142,40.097535,16.291463,1.808712,0.039862,0.000000,163.680004,32.000000,173.675066,163.852636,168.393449,150.707219,32.000000,148.051784,67.677757,59.377002,85.647344,0.000000,40.638276,91.788753,69.708391,38.506840,37.424262,59.542956,32.415726
65.912384,95.077196,119.182638,146.074821,124.853810,123.987523,29.232113,14.327410,116.988538,3.299424,93.606067,67.010893,144.842185,117.984560,143.566963,117.399897,70.732454,113.633844,-0.000608,-2.171021,32.000000,-235.681114,117.009825,-0.218966,20.546231,0.628220,632084.737585,0.991565,40.110764,16.387260,1.808827,0.045280,0.000000,163.843802,32.000000,173.739045,164.337678,167.799290,150.330545,32.000000,148.388080,67.637528,59.391003,85.665249,0.000000,40.674163,91.788753,69.714606,38.506840,37.408645,59.536534,32.523429
65.888996,95.089634,119.216526,146.081518,124.868123,123.996394,29.235259,14.324413,116.939451,3.299266,93.646850,67.097075,144.827147,117.993961,143.505600,117.367727,70.704990,113.668066,-0.000608,-2.169267,32.000000,-235.683783,117.194624,-0.219319,20.581374,0.627577,631906.240407,0.989462,40.106773,16.410110,1.808803,0.009964,0.000000,163.375425,32.000000,174.058010,164.658056,165.937063,150.031611,32.000000,148.600559,67.611158,59.368155,85.651292,0.000000,40.660137,91.788753,69.705935,38.506840,37.409396,59.535767,32.684471
65.932358,95.089634,119.216991,146.081518,124.883622,124.007591,29.249714,14.329550,117.012742,3.299301,93.647017,67.121217,144.820633,117.917046,143.558766,117.408068,70.706406,113.687895,-0.000608,-2.167486,32.000000,-235.679301,117.181650,-0.219774,20.602407,0.627585,631674.919041,0.990876,40.077549,16.340800,1.808198,0.031022,0.000000,162.766757,32.000000,174.619480,164.655872,163.852165,150.050676,32.000000,148.556856,67.629445,59.389145,85.642905,0.000000,40.687725,91.788753,69.705449,38.506840,37.449114,59.536849,32.550429
65.978716,95.102071,119.255380,146.080681,124.878481,124.016498,29.244177,14.327981,117.118551,3.299620,93.623115,67.127769,144.767078,118.008621,143.584323,117.404053,70.722726,113.712117,-0.000609,-2.168659,32.000000,-235.680543,117.150222,-0.220181,20.620792,0.627280,631820.197525,0.991259,40.109536,16.387207,1.809354,0.025664,0.000000,162.506075,32.000000,174.715845,164.239967,162.517548,150.307071,32.000000,148.085876,67.633521,59.367205,85.632464,0.000000,40.652992,91.788753,69.738178,38.506840,37.488913,59.532718,32.445220
65.933449,95.103730,119.191658,146.077890,124.890211,124.015233,29.284151,14.326839,117.018530,3.299700,93.556828,67.048983,144.798117,117.937661,143.607761,117.347336,70.765683,113.614337,-0.000610,-2.168664,32.000000,-235.680865,117.294129,-0.220590,20.626483,0.625945,631851.709999,0.990140,40.073295,16.396766,1.808171,0.028681,0.000000,162.559985,32.000000,174.839138,163.800138,163.529832,150.804413,32.000000,147.578338,67.641535,59.378241,85.617241,0.000000,40.678623,91.788753,69.711518,38.506840,37.495091,59.534183,32.504060
65.864417,95.108428,119.271943,146.075658,124.880223,124.031777,29.245132,14.318847,116.979975,3.299567,93.497855,67.012727,144.830484,118.040596,143.614547,117.404047,70.748645,113.714084,-0.000611,-2.169220,32.000000,-235.690168,117.140274,-0.220676,20.633302,0.624999,631855.963327,0.989662,40.047007,16.393848,1.807483,0.021787,0.000000,163.098374,32.000000,174.293359,163.598370,165.753440,150.919385,32.000000,147.230758,67.611464,59.352494,85.618012,0.000000,40.690059,91.788753,69.681899,38.506840,37.496100,59.543340,32.686892
65.918933,95.108428,119.155287,146.075658,124.871284,124.033026,29.256521,14.330549,117.084510,3.299614,93.543958,67.078358,144.817256,118.007764,143.631141,117.390813,70.726676,113.660000,-0.000612,-2.167489,32.000000,-235.675516,117.196191,-0.220776,20.602224,0.625029,631769.097327,0.989053,40.086478,16.296773,1.807757,0.028939,0.000000,163.582904,32.000000,173.797214,163.752550,167.335307,150.981369,32.000000,147.291068,67.554608,59.348027,85.616790,0.000000,40.665985,91.788753,69.734656,38.506840,37.511830,59.543684,32.485278
65.950834,95.099584,119.210888,146.068125,124.894625,124.044616,29.226976,14.328979,117.083920,3.299598,93.528387,67.134454,144.821460,118.075360,143.615839,117.405704,70.688193,113.711973,-0.000613,-2.166338,32.000000,-235.680691,117.123974,-0.220725,20.565901,0.626829,631939.020776,0.991661,40.148881,16.369018,1.810871,0.051801,0.000791,163.710059,32.000000,173.595255,164.263393,168.221044,150.301570,32.000000,147.803503,67.500093,59.326175,85.612373,0.000000,40.698194,91.788753,69.720848,38.506840,37.485203,59.534370,32.706114
65.933131,95.080237,119.137644,146.070636,124.925046,124.047560,29.250166,14.326553,117.022820,3.299862,93.571068,67.104901,144.886511,118.046834,143.560096,117.361718,70.685900,113.723423,-0.000613,-2.167494,32.000000,-235.685084,117.053184,-0.220859,20.560498,0.625795,631969.949337,0.990381,40.103309,16.361056,1.807603,0.033794,0.000000,163.686616,32.000000,173.639639,164.607870,167.228306,149.840445,32.000000,148.360773,67.466928,59.325466,85.634973,0.000000,40.664904,91.788753,69.716035,38.506840,37.425681,59.533564,32.427612
65.907079,95.071669,119.223422,146.076774,124.879340,124.036104,29.253003,14.326268,117.068624,3.299735,93.595396,67.134179,144.822424,117.997284,143.534924,117.336823,70.711057,113.671227,-0.000614,-2.168644,32.000000,-235.681108,117.218995,-0.220964,20.540199,0.626885,632092.365010,0.990924,40.067808,16.428302,1.807572,0.041949,0.000000,163.020842,32.000000,174.186895,164.778754,164.885855,149.828003,32.000000,148.574784,67.436218,59.355394,85.622624,0.000000,40.707352,91.788753,69.746263,38.506840,37.426462,59.535934,32.691441
65.907605,95.071669,119.192957,146.076774,124.869744,124.032241,29.237647,14.329122,117.022447,3.299854,93.655313,67.124038,144.763580,118.054623,143.559774,117.400631,70.718716,113.730399,-0.000615,-2.168626,32.000000,-235.681368,117.068316,-0.221108,20.547254,0.626683,632090.554260,0.990408,40.063252,16.436929,1.806947,0.025247,0.000000,162.651816,32.000000,174.753465,164.711757,163.104924,150.025295,32.000000,148.613643,67.402482,59.337721,85.637079,0.000000,40.686546,91.788753,69.749702,38.506840,37.400398,59.532915,32.573759
65.881726,95.058955,119.160600,146.076495,124.875766,124.024156,29.234777,14.333403,117.058435,3.299594,93.546320,67.180299,144.770033,118.033946,143.561264,117.461466,70.714197,113.688483,-0.000616,-2.168587,32.000000,-235.678234,117.264472,-0.221296,20.528922,0.628450,631968.932173,0.990631,40.076456,16.382889,1.808962,0.023200,0.000000,162.555026,32.000000,174.729628,164.084517,162.682363,150.566579,32.000000,147.700522,67.379546,59.340618,85.618376,0.000000,40.718676,91.788753,69.743419,38.506840,37.361303,59.543438,32.668403
65.935638,95.083277,119.170978,146.076774,124.841883,124.018655,29.227197,14.327552,117.009437,3.299813,93.531360,67.153331,144.803908,118.102154,143.590987,117.413404,70.741422,113.678714,-0.000616,-2.168537,32.000000,-235.677693,117.154689,-0.221391,20.539360,0.627945,631931.616425,0.991111,40.076015,16.407972,1.808486,0.035827,0.000000,162.655485,32.000000,174.719594,163.629824,164.526233,151.012742,32.000000,147.553838,67.355272,59.340485,85.597060,0.000000,40.680890,91.788753,69.730494,38.506840,37.437922,59.545828,32.547347
65.915932,95.073051,119.173565,146.068962,124.836653,124.019515,29.267486,14.326696,117.006946,3.299738,93.530835,67.157673,144.837381,117.962477,143.609595,117.301722,70.719740,113.728300,-0.000617,-2.168168,32.000000,-235.681172,117.134580,-0.221601,20.576627,0.628604,631892.425260,0.991542,40.084934,16.389298,1.808705,0.041274,0.000000,163.291638,32.000000,174.036858,163.600185,166.485687,151.151662,32.000000,147.356072,67.392997,59.337810,85.625862,0.000000,40.678515,91.788753,69.744435,38.506840,37.438732,59.535482,32.528345
65.933143,95.073051,119.105329,146.068962,124.858655,124.017333,29.237640,14.326696,117.004495,3.299505,93.570249,67.053388,144.836152,118.000486,143.622521,117.321443,70.691270,113.675899,-0.000617,-2.166625,32.000000,-235.679369,117.301981,-0.221913,20.584626,0.627440,631810.858983,0.990921,40.064197,16.356668,1.807383,0.021390,0.000000,163.593246,32.000000,173.721401,163.795209,168.027589,150.823342,32.000000,147.812547,67.362938,59.311662,85.635363,0.000000,40.660300,91.788753,69.730990,38.506840,37.407502,59.543763,32.407729
65.920851,95.082171,119.148821,146.068683,124.886299,124.024834,29.236618,14.324698,117.054960,3.299296,93.612041,67.147553,144.829038,117.987884,143.589760,117.401097,70.680599,113.638478,-0.000617,-2.165398,32.000000,-235.681203,117.167825,-0.222149,20.601096,0.626663,631862.130655,0.989865,40.070439,16.405788,1.807963,0.009184,0.000000,163.804407,32.000000,173.683281,164.348470,168.166202,150.322873,32.000000,148.342326,67.350607,59.333674,85.635060,0.000000,40.721585,91.788753,69.775866,38.506840,37.436759,59.536032,32.603033
65.916628,95.091292,119.152843,146.066451,124.888931,124.035099,29.267982,14.323557,116.998904,3.299056,93.674025,67.111488,144.847051,117.905343,143.526305,117.320585,70.710709,113.757482,-0.000618,-2.164176,32.000000,-235.687753,117.232436,-0.222181,20.629630,0.625497,631909.956489,0.990573,40.056057,16.405263,1.806456,0.019553,0.000000,163.484471,32.000000,174.089897,164.770379,166.061964,150.009156,32.000000,148.708982,67.329444,59.335001,85.644283,0.000000,40.677892,91.788753,69.757265,38.506840,37.466075,59.537508,32.676400
65.925271,95.088252,119.157217,146.069241,124.894838,124.026610,29.230844,14.325840,117.065908,3.299018,93.658538,67.208310,144.834265,117.946939,143.565534,117.347315,70.732413,113.675370,-0.000618,-2.164731,32.000000,-235.683339,117.076292,-0.222411,20.612111,0.625658,631995.133660,0.990893,40.075448,16.395221,1.807453,0.052420,0.000000,162.720881,32.000000,174.521720,164.783762,163.938178,149.979792,32.000000,148.746172,67.324667,59.341525,85.643616,0.000000,40.707731,91.788753,69.769725,38.506840,37.466963,59.536101,32.493422
65.938185,95.088252,119.201296,146.069241,124.858225,124.043518,29.257251,14.325412,117.070220,3.298930,93.640674,67.098399,144.757227,118.043735,143.556472,117.356013,70.741712,113.609319,-0.000619,-2.165178,32.000000,-235.685570,117.206391,-0.222776,20.573900,0.624969,631993.423932,0.990006,40.088099,16.430961,1.807630,0.032548,0.000000,162.493240,32.000000,174.721705,164.546719,162.305015,150.286858,32.000000,148.174895,67.337287,59.328210,85.632384,0.000000,40.695645,91.788753,69.748132,38.506840,37.458326,59.540969,32.674419
65.946826,95.074709,119.159292,146.070636,124.826941,124.066189,29.243562,14.324841,117.031078,3.298911,93.532460,67.196915,144.786620,118.042022,143.574818,117.314698,70.718104,113.596995,-0.000620,-2.165161,32.000000,-235.683027,117.184446,-0.222889,20.544789,0.625336,631886.824316,0.991045,40.077835,16.363826,1.807459,0.020468,0.000000,162.457600,32.000000,174.830027,163.943110,163.182728,150.866091,32.000000,147.627266,67.322280,59.333231,85.605919,0.000000,40.729415,91.788753,69.722088,38.506840,37.416797,59.535137,32.497090
65.918834,95.072774,119.254851,146.077053,124.810114,124.087256,29.238272,14.323271,117.007444,3.298941,93.498277,67.110715,144.785615,117.927406,143.587204,117.375712,70.710533,113.589058,-0.000620,-2.165145,32.000000,-235.684433,116.981049,-0.222811,20.541248,0.626756,631942.673838,0.990072,40.067044,16.317964,1.807773,0.030069,0.000000,162.869549,32.000000,174.320040,163.705932,165.342515,150.987689,32.000000,147.133917,67.339084,59.331706,85.604588,0.000000,40.719960,91.788753,69.763306,38.506840,37.411475,59.545513,32.705014
65.926457,95.082724,119.154231,146.075100,124.799087,124.087294,29.242639,14.324698,116.909337,3.298667,93.528178,67.110355,144.839091,117.909584,143.587204,117.364427,70.657301,113.567795,-0.000620,-2.165140,32.000000,-235.682842,117.167009,-0.222622,20.553548,0.627215,632088.906609,0.990540,40.046281,16.334749,1.806900,0.031668,0.000000,163.491280,32.000000,173.794895,163.782822,167.233226,150.870029,32.000000,147.099655,67.349907,59.298504,85.623569,0.000000,40.690745,91.788753,69.752970,38.506840,37.412183,59.535846,32.698924
65.949983,95.082724,119.226292,146.075100,124.746137,124.089828,29.256142,14.322130,117.033269,3.298369,93.591767,67.102588,144.855957,117.990536,143.588412,117.410426,70.663365,113.681127,-0.000620,-2.165730,32.000000,-235.686558,117.165419,-0.222586,20.544736,0.628764,632225.455337,0.991346,40.067736,16.337926,1.809117,0.039654,0.000000,163.662112,32.000000,173.610052,164.191770,168.436701,150.393069,32.000000,147.748217,67.385353,59.312860,85.624639,0.000000,40.712687,91.788753,69.734365,38.506840,37.444065,59.544392,32.469504
65.900921,95.079960,119.177527,146.078169,124.730816,124.099999,29.219202,14.325126,117.006194,3.298084,93.628078,67.144408,144.833883,118.075912,143.568212,117.352631,70.693868,113.679227,-0.000621,-2.165700,32.000000,-235.683069,117.306611,-0.222598,20.562387,0.627371,632367.285716,0.991097,40.071315,16.379382,1.807381,0.031656,0.000000,163.769923,32.000000,173.742077,164.656151,167.469590,149.961271,32.000000,148.320766,67.373785,59.301179,85.640360,0.000000,40.710890,91.788753,69.731219,38.506840,37.436219,59.545434,32.679628
65.883749,95.084383,119.258581,146.075379,124.776525,124.097694,29.240533,14.319133,117.060672,3.297777,93.619281,67.069216,144.826646,118.058499,143.539918,117.352668,70.714615,113.685966,-0.000621,-2.165673,32.000000,-235.692997,117.237149,-0.222963,20.590055,0.627887,632355.517240,0.990270,40.051659,16.436061,1.807829,0.036324,0.000000,163.151602,32.000000,174.109176,164.740025,165.307626,149.776151,32.000000,148.616489,67.397116,59.320534,85.624899,0.000000,40.728180,91.788753,69.797459,38.506840,37.450823,59.538845,32.707581
65.946699,95.102071,119.119083,146.073147,124.856404,124.095151,29.247888,14.325697,117.039125,3.297808,93.652064,67.183476,144.798724,117.922491,143.552889,117.443003,70.737740,113.637681,-0.000621,-2.165656,32.000000,-235.681843,117.084960,-0.223014,20.622313,0.627810,632353.448510,0.992410,40.089894,16.404507,1.808435,0.012313,0.000000,162.645396,32.000000,174.690507,164.661669,163.356316,149.915183,32.000000,148.676155,67.443273,59.349070,85.643554,0.000000,40.720350,91.788753,69.780399,38.506840,37.451644,59.543408,32.380363
65.959745,95.102071,119.259397,146.073147,124.875433,124.075055,29.241019,14.327695,117.053544,3.297899,93.607298,67.197170,144.761993,117.987129,143.576551,117.364001,70.714245,113.662696,-0.000623,-2.165639,32.000000,-235.680009,117.200516,-0.223155,20.622916,0.627982,632307.434670,0.991964,40.108671,16.387489,1.810137,0.017987,0.000000,162.452604,32.000000,174.836490,164.134026,162.465104,150.508510,32.000000,147.943943,67.485659,59.333874,85.625350,0.000000,40.728071,91.788753,69.737927,38.506840,37.507885,59.539593,32.665175
65.922317,95.098202,119.202064,146.066730,124.849482,124.062296,29.282246,14.327410,117.049990,3.298037,93.529111,67.040619,144.770599,118.029583,143.592058,117.329001,70.731221,113.689509,-0.000624,-2.165611,32.000000,-235.680130,117.118651,-0.223386,20.627768,0.624684,632234.454972,0.990694,40.073750,16.337640,1.806293,0.048418,0.000000,162.612098,32.000000,174.717822,163.695140,164.130299,150.906520,32.000000,147.603448,67.479220,59.338719,85.594366,0.000000,40.734585,91.788753,69.760786,38.506840,37.496767,59.548100,32.514992
65.906058,95.094056,119.288712,146.065056,124.834470,124.053572,29.225521,14.325412,117.132326,3.297949,93.508091,67.063150,144.847615,118.062331,143.585029,117.414197,70.712803,113.739748,-0.000625,-2.164451,32.000000,-235.684095,117.159238,-0.223280,20.633800,0.625584,632183.090178,0.990550,40.062852,16.374980,1.808063,0.033116,0.000000,163.190471,32.000000,174.195454,163.566939,166.442065,151.175321,32.000000,147.504795,67.499043,59.323434,85.602338,0.000000,40.741285,91.788753,69.793444,38.506840,37.484760,59.535718,32.664368
65.992622,95.096820,119.179699,146.063939,124.812176,124.029414,29.230381,14.329265,117.063286,3.297962,93.515012,67.195003,144.808756,118.041715,143.595461,117.355303,70.697991,113.631291,-0.000625,-2.164433,32.000000,-235.681717,117.105659,-0.223455,20.590134,0.625503,632090.321135,0.989663,40.090253,16.372843,1.808220,0.031100,0.000000,163.567080,32.000000,173.789796,163.753307,167.847345,150.960495,32.000000,147.520838,67.483754,59.295807,85.622411,0.000000,40.732621,91.788753,69.749753,38.506840,37.485675,59.542661,32.687112
65.974038,95.096820,119.236595,146.063939,124.779457,124.015390,29.240734,14.322843,116.977433,3.298268,93.584747,67.067403,144.802523,118.004789,143.568556,117.278149,70.676003,113.720692,-0.000625,-2.164433,32.000000,-235.688959,117.138885,-0.223571,20.536108,0.626334,632091.996895,0.991774,40.099695,16.419057,1.809981,0.024315,0.000000,163.652172,32.000000,173.650236,164.204968,168.358416,150.245368,32.000000,148.177863,67.463229,59.286427,85.608133,0.000000,40.726382,91.788753,69.725170,38.506840,37.495250,59.542218,32.423723
65.960545,95.092674,119.161364,146.062823,124.796542,124.005196,29.236234,14.328266,117.036464,3.298307,93.624052,67.139263,144.843777,118.014127,143.572002,117.316330,70.669807,113.584748,-0.000624,-2.164436,32.000000,-235.681733,117.259008,-0.223556,20.512006,0.625061,631964.532316,0.989989,40.030144,16.373850,1.805955,0.032753,0.000000,163.504092,32.000000,173.936702,164.728160,166.515285,149.948070,32.000000,148.409561,67.456572,59.296096,85.622415,0.000000,40.724300,91.788753,69.732127,38.506840,37.483216,59.538698,32.424090
65.980882,95.092398,119.345323,146.065614,124.823886,124.022609,29.246016,14.318705,117.014808,3.298304,93.629029,67.131326,144.805379,117.975040,143.511726,117.346862,70.748736,113.593960,-0.000624,-2.164414,32.000000,-235.691458,117.102278,-0.223606,20.523572,0.627468,631957.300156,0.989834,40.045662,16.445316,1.807326,0.027905,0.000000,162.821961,32.000000,174.392142,164.814749,164.287715,149.865676,32.000000,148.553896,67.476329,59.311844,85.614435,0.000000,40.770449,91.788753,69.714858,38.506840,37.483253,59.546821,32.598117
65.994676,95.098478,119.275734,146.064219,124.793724,124.046995,29.281483,14.326696,117.080003,3.298175,93.626751,67.172617,144.760627,117.922837,143.532328,117.395109,70.699542,113.709853,-0.000625,-2.164399,32.000000,-235.685761,117.262333,-0.223658,20.551817,0.627704,631918.069654,0.990118,40.052786,16.376265,1.806555,0.041448,0.000000,162.414892,32.000000,174.841272,164.587312,162.718016,150.123619,32.000000,148.332267,67.496656,59.319342,85.631678,0.000000,40.745306,91.788753,69.692581,38.506840,37.484152,59.548208,32.663341
65.986519,95.079960,119.279723,146.058917,124.801242,124.054397,29.250905,14.327981,116.999241,3.297815,93.554072,67.278674,144.757510,118.008295,143.582774,117.416765,70.721383,113.739378,-0.000625,-2.164410,32.000000,-235.679887,117.017738,-0.223683,20.571041,0.628739,631804.112676,0.989589,40.035524,16.302435,1.808786,0.053005,0.000000,162.389251,32.000000,174.817342,163.958401,162.967708,150.488140,32.000000,147.737276,67.512404,59.331883,85.614846,0.000000,40.767478,91.788753,69.701891,38.506840,37.504421,59.546713,32.508976
66.024126,95.079960,119.289557,146.058917,124.818733,124.059567,29.225060,14.324413,117.016267,3.297732,93.479545,67.154903,144.791387,118.010274,143.596811,117.390218,70.706501,113.682268,-0.000624,-2.164414,32.000000,-235.679521,117.178960,-0.223629,20.593936,0.627149,632053.090957,0.988372,40.030087,16.415779,1.807354,0.035525,0.000000,162.901543,32.000000,174.521179,163.755085,165.004892,150.853706,32.000000,147.288691,67.544319,59.325448,85.600626,0.000000,40.748716,91.788753,69.709408,38.506840,37.447101,59.538314,32.687332
66.031271,95.083001,119.321152,146.054174,124.846427,124.053353,29.230584,14.328837,117.075279,3.297409,93.496177,67.150717,144.811250,117.943411,143.579211,117.478413,70.717480,113.681794,-0.000624,-2.163249,32.000000,-235.679851,117.287316,-0.223592,20.627401,0.626741,632012.029504,0.989553,40.018380,16.410273,1.807638,0.038911,0.000000,163.348473,32.000000,173.808283,163.749482,167.205229,150.953963,32.000000,147.225831,67.544319,59.306536,85.586156,0.000000,40.763587,91.788753,69.669541,38.506840,37.457384,59.531508,32.372806
65.962633,95.087423,119.287827,146.058638,124.815985,124.045937,29.246747,14.326125,117.050013,3.297284,93.566666,67.230037,144.835192,118.056030,143.611994,117.451743,70.680933,113.784700,-0.000624,-2.163245,32.000000,-235.682070,117.132378,-0.223574,20.635898,0.625517,632054.129301,0.989847,39.986983,16.393556,1.806757,0.052279,0.000000,163.563649,32.000000,173.556743,164.088882,168.554031,150.643925,32.000000,147.533532,67.571236,59.321112,85.616238,0.000000,40.755491,91.788753,69.721625,38.506840,37.472287,59.537675,32.518514
65.973359,95.087423,119.281554,146.058638,124.798225,124.038336,29.244719,14.322558,117.039908,3.297266,93.581647,67.225170,144.832619,117.943657,143.570008,117.438071,70.710518,113.735262,-0.000623,-2.162093,32.000000,-235.686949,117.259663,-0.223567,20.627480,0.624634,631997.391467,0.989500,39.984060,16.382314,1.807040,0.045643,0.000000,163.655270,32.000000,173.621258,164.683714,167.894413,149.981259,32.000000,148.183557,67.578004,59.329629,85.616390,0.000000,40.755313,91.788753,69.708834,38.506840,37.472854,59.539101,32.637736
66.054446,95.094056,119.305422,146.056964,124.781904,124.015528,29.246986,14.323557,117.106282,3.296688,93.613378,67.176300,144.812476,118.037801,143.519219,117.405171,70.692760,113.819350,-0.000623,-2.162078,32.000000,-235.687425,117.202088,-0.223372,20.620923,0.625227,632092.126922,0.990040,40.045790,16.475792,1.808415,0.029111,0.000000,163.224470,32.000000,173.999630,164.747084,165.814625,149.830069,32.000000,148.494644,67.586437,59.300321,85.598934,0.000000,40.764566,91.788753,69.631864,38.506840,37.494771,59.545690,32.476548
65.985784,95.087976,119.263325,146.053058,124.753516,123.996229,29.237140,14.324984,117.019126,3.296946,93.644707,67.110153,144.772670,118.052279,143.567350,117.469833,70.737178,113.707978,-0.000623,-2.162630,32.000000,-235.685998,117.229621,-0.223550,20.569336,0.625214,631974.846115,0.989870,40.036832,16.418862,1.808026,0.015683,0.000000,162.693298,32.000000,174.482441,164.831368,163.703571,149.824391,32.000000,148.683813,67.580939,59.330912,85.628743,0.000000,40.772702,91.788753,69.639496,38.506840,37.476655,59.543113,32.691881
66.023254,95.092674,119.316684,146.055011,124.700066,123.983417,29.226280,14.324984,117.029259,3.296960,93.644895,67.157423,144.754777,118.038087,143.564732,117.552300,70.722451,113.689858,-0.000624,-2.162021,32.000000,-235.686162,117.252463,-0.223238,20.533354,0.624110,631873.532733,0.988288,39.975776,16.483124,1.806168,0.033185,0.000000,162.468667,32.000000,174.799697,164.184163,162.499934,150.326474,32.000000,148.338321,67.520247,59.321732,85.619563,0.000000,40.773532,91.788753,69.649380,38.506840,37.492201,59.541205,32.631866
66.032840,95.092121,119.220708,146.055569,124.707396,123.992352,29.238480,14.327981,117.157449,3.296939,93.571352,67.123709,144.779546,118.092631,143.611733,117.493691,70.692826,113.826386,-0.000624,-2.160853,32.000000,-235.675134,117.125422,-0.222952,20.529761,0.626382,631690.064695,0.989587,40.027009,16.377105,1.807409,0.034804,0.000159,162.503022,32.000000,174.801646,163.763744,163.725131,150.850705,32.000000,147.745534,67.511858,59.333433,85.636076,0.000000,40.760908,91.788753,69.651641,38.506840,37.493102,59.545936,32.692835
66.032815,95.092121,119.374393,146.055569,124.721423,123.988533,29.283224,14.319989,117.091927,3.296656,93.518163,67.213504,144.797580,118.145160,143.590770,117.450985,70.680522,113.761097,-0.000624,-2.160862,32.000000,-235.687879,117.245510,-0.222932,20.541196,0.627244,631649.337642,0.989244,40.000424,16.381806,1.807192,0.015631,0.000000,163.020218,32.000000,174.231178,163.560289,166.079053,151.124557,32.000000,147.557091,67.496964,59.317552,85.632539,0.000000,40.798603,91.788753,69.630783,38.506840,37.492272,59.544185,32.564075
65.999232,95.097373,119.270570,146.059475,124.734737,123.981388,29.247716,14.326696,117.031625,3.296501,93.543606,67.172293,144.831213,118.093468,143.626756,117.401791,70.701028,113.758336,-0.000625,-2.160862,32.000000,-235.685433,117.103906,-0.222648,20.592074,0.626384,631763.132988,0.988743,39.991870,16.486948,1.805476,0.041675,0.000000,163.505336,32.000000,173.831513,163.666847,167.460963,151.173605,32.000000,147.512217,67.504061,59.330182,85.623767,0.000000,40.775280,91.788753,69.644621,38.506840,37.509604,59.537596,32.639863
66.008963,95.095714,119.351292,146.061149,124.784543,123.976758,29.244866,14.325412,117.039493,3.296069,93.622892,67.216491,144.822448,118.024160,143.616828,117.411752,70.679799,113.837856,-0.000625,-2.160911,32.000000,-235.686554,117.238207,-0.222715,20.613632,0.627393,631772.934911,0.987202,39.991892,16.463148,1.807804,0.020436,0.000000,163.597493,32.000000,173.779207,164.252319,168.266371,150.319595,32.000000,148.045500,67.488684,59.320538,85.654645,0.000000,40.794627,91.788753,69.643822,38.506840,37.505366,59.540478,32.649548
66.041385,95.096543,119.230680,146.055569,124.777668,123.959189,29.235536,14.325412,117.004191,3.296235,93.658715,67.184328,144.834731,118.181577,143.527738,117.442392,70.685757,113.727505,-0.000625,-2.161472,32.000000,-235.681800,117.221075,-0.222610,20.615101,0.625465,631711.924767,0.988911,40.025176,16.441115,1.807151,0.029082,0.000000,163.547016,32.000000,173.786241,164.681977,166.969687,149.922489,32.000000,148.496227,67.457952,59.320605,85.644203,0.000000,40.764208,91.788753,69.594615,38.506840,37.506297,59.539278,32.658792
65.991149,95.096543,119.363319,146.055569,124.742998,123.966856,29.239677,14.329693,117.162267,3.296582,93.675149,67.189097,144.838872,118.062534,143.525764,117.547557,70.684099,113.800347,-0.000624,-2.163182,32.000000,-235.679650,117.159440,-0.222282,20.644867,0.625337,631733.672908,0.988806,40.015394,16.506316,1.808107,0.015381,0.000000,162.959679,32.000000,174.325589,164.899991,164.437064,149.795981,32.000000,148.446807,67.436660,59.331886,85.636870,0.000000,40.801234,91.788753,69.653304,38.506840,37.509826,59.535639,32.673759
65.992626,95.102900,119.306888,146.050268,124.728063,123.950394,29.247075,14.325269,117.055694,3.296776,93.693037,67.225932,144.767183,118.160228,143.545018,117.452028,70.702184,113.764744,-0.000624,-2.163183,32.000000,-235.680304,117.325517,-0.221908,20.634115,0.623571,631612.731945,0.988448,39.989160,16.439331,1.805393,0.031650,0.000000,162.526884,32.000000,174.744373,164.756507,162.859005,149.791359,32.000000,148.383559,67.434295,59.358495,85.656275,0.000000,40.793180,91.788753,69.678390,38.506840,37.530662,59.531154,32.673099
66.033641,95.108428,119.381234,146.051384,124.699330,123.957824,29.247101,14.328551,117.146416,3.296938,93.594580,67.219630,144.787086,118.071343,143.550415,117.537451,70.703167,113.760518,-0.000623,-2.164323,32.000000,-235.682759,117.114246,-0.221507,20.607102,0.624754,631682.615755,0.989199,40.031097,16.481279,1.808778,0.018051,0.000000,162.478230,32.000000,174.786053,164.086438,162.744327,150.403293,32.000000,147.658287,67.438085,59.318615,85.625054,0.000000,40.810225,91.788753,69.615495,38.506840,37.548946,59.544648,32.702959
65.966641,95.092398,119.338473,146.056685,124.666248,123.980720,29.248528,14.327838,117.086701,3.297232,93.524914,67.203972,144.771504,118.165406,143.623191,117.507728,70.735586,113.790167,-0.000622,-2.164940,32.000000,-235.680522,117.299533,-0.221288,20.578594,0.624487,631563.775000,0.988808,40.036221,16.443504,1.807882,0.024050,0.000000,162.732759,32.000000,174.588421,163.716944,164.432724,150.843931,32.000000,147.342519,67.473964,59.346019,85.620251,0.000000,40.783596,91.788753,69.623501,38.506840,37.550000,59.537213,32.494009
65.964579,95.092398,119.362263,146.056685,124.665603,123.973089,29.242638,14.323842,117.096598,3.297533,93.570337,67.152707,144.817543,118.077237,143.597759,117.555885,70.687631,113.737362,-0.000620,-2.164371,32.000000,-235.685993,117.216569,-0.221193,20.565586,0.625302,631587.387167,0.988203,40.007509,16.440183,1.807885,0.036584,0.000000,163.239333,32.000000,173.941527,163.608122,166.856566,151.052648,32.000000,147.274206,67.498739,59.345821,85.641564,0.000000,40.812189,91.788753,69.663407,38.506840,37.500830,59.550499,32.646246
65.983092,95.097649,119.356089,146.061707,124.652547,123.965186,29.233702,14.328979,117.122165,3.297301,93.603630,67.222170,144.871558,118.049260,143.648039,117.504795,70.691799,113.784616,-0.000620,-2.164381,32.000000,-235.677085,117.206532,-0.221298,20.546703,0.627028,631633.548035,0.989405,40.047419,16.424161,1.809073,0.034545,0.000000,163.634591,32.000000,173.642577,164.077699,168.163355,150.760952,32.000000,147.700830,67.472693,59.333389,85.668883,0.000000,40.765779,91.788753,69.667204,38.506840,37.518165,59.540792,32.589680
