OSU 80 Ton Compressor Load Stand
66.017631,95.116720,119.283315,146.068125,124.662877,123.962327,29.231554,14.330835,117.053578,3.297309,93.589958,67.110156,144.822106,118.204617,143.561390,117.439177,70.659836,113.765249,-0.000619,-2.164384,32.000000,-235.675886,117.343483,-0.221457,20.510564,0.627647,631710.845459,0.989577,40.049140,16.442909,1.809490,0.050180,0.000000,163.605307,32.000000,173.629364,164.370870,168.036592,150.111540,32.000000,148.417996,67.368027,59.327307,85.641135,0.000000,40.782875,91.788753,69.621060,38.506840,37.578742,59.541078,32.525117
65.956181,95.105111,119.354732,146.071752,124.665060,123.964970,29.240190,14.329836,117.171562,3.297266,93.669328,67.103635,144.839194,118.102480,143.517668,117.441112,70.686369,113.796735,-0.000621,-2.164951,32.000000,-235.677868,117.152404,-0.221771,20.525880,0.627816,631660.819825,0.989524,40.038931,16.464880,1.808889,0.029087,0.000000,163.396080,32.000000,173.993944,164.731235,165.946935,149.845152,32.000000,148.470543,67.335866,59.322573,85.643583,0.000000,40.780396,91.788753,69.618042,38.506840,37.579877,59.536790,32.700832
65.963233,95.105111,119.259599,146.071752,124.739236,123.962432,29.245399,14.328266,117.137632,3.297471,93.641394,67.176299,144.795789,118.086718,143.533496,117.473604,70.709296,113.757457,-0.000622,-2.164892,32.000000,-235.681405,117.263903,-0.221609,20.557823,0.627681,631738.171833,0.989050,40.029164,16.486131,1.806840,0.021929,0.000000,162.753989,32.000000,174.505302,164.772431,163.816638,149.782814,32.000000,148.659694,67.346841,59.330712,85.667340,0.000000,40.779048,91.788753,69.664728,38.506840,37.544642,59.545572,32.564295
66.011904,95.105664,119.410133,146.077611,124.775792,123.951588,29.230500,14.323271,117.176928,3.297672,93.635953,67.141091,144.756245,118.079766,143.549749,117.531356,70.742633,113.819554,-0.000620,-2.164899,32.000000,-235.685908,117.117939,-0.221596,20.615940,0.628910,631699.389627,0.989766,40.068868,16.477010,1.809606,0.031638,0.000000,162.517720,32.000000,174.801023,164.238711,162.452857,150.290220,32.000000,148.282199,67.339546,59.355287,85.676069,0.000000,40.768097,91.788753,69.619175,38.506840,37.547395,59.535846,32.456225
66.006065,95.108981,119.293886,146.074263,124.766362,123.943280,29.251093,14.327267,117.142189,3.298055,93.562724,67.162305,144.778883,118.111983,143.607626,117.404969,70.731573,113.759233,-0.000620,-2.164905,32.000000,-235.687485,117.187851,-0.221498,20.631492,0.626946,631626.248557,0.989453,40.062978,16.432361,1.807971,0.019176,0.000000,162.611667,32.000000,174.780781,163.841992,163.171184,150.768587,32.000000,147.779336,67.329666,59.353717,85.653383,0.000000,40.798811,91.788753,69.611388,38.506840,37.558793,59.544726,32.572659
65.955855,95.118378,119.375267,146.079007,124.726109,123.945144,29.271307,14.325412,117.094245,3.297993,93.562238,67.165973,144.837686,118.013556,143.606075,117.476780,70.743506,113.839325,-0.000619,-2.164913,32.000000,-235.681964,117.359434,-0.221376,20.629971,0.625628,631467.877802,0.989067,40.022889,16.433365,1.808918,0.023927,0.000000,163.031452,32.000000,174.414893,163.556205,165.478612,151.060822,32.000000,147.634467,67.355868,59.373867,85.661852,0.000000,40.819022,91.788753,69.636393,38.506840,37.559853,59.538363,32.688579
65.961191,95.118378,119.311589,146.079007,124.702446,123.952080,29.248489,14.323699,117.117048,3.298173,93.572490,67.162473,144.845667,117.994716,143.598765,117.467734,70.734625,113.794027,-0.000619,-2.164922,32.000000,-235.683677,117.218221,-0.221449,20.672510,0.624188,631459.586324,0.988409,40.031080,16.411065,1.807317,0.022818,0.000000,163.609965,32.000000,173.931821,163.623062,167.165172,151.131551,32.000000,147.589255,67.376636,59.350288,85.642938,0.000000,40.811394,91.788753,69.647611,38.506840,37.590355,59.541825,32.402153
65.990695,95.121971,119.345522,146.074542,124.717402,123.952116,29.263540,14.323699,117.179318,3.298132,93.569578,67.116991,144.831615,117.948061,143.592724,117.427641,70.671509,113.811331,-0.000619,-2.164914,32.000000,-235.685152,117.367837,-0.221309,20.664353,0.625849,631482.612090,0.988594,40.082408,16.443421,1.809927,0.017467,0.000000,163.695345,32.000000,173.596084,164.084365,168.336083,150.465389,32.000000,147.885477,67.342592,59.323480,85.626532,0.000000,40.800446,91.788753,69.591555,38.506840,37.602752,59.537537,32.715212
66.026847,95.127775,119.312302,146.070636,124.712098,123.960699,29.241498,14.324413,117.117762,3.298095,93.623970,67.122415,144.845586,118.079929,143.557361,117.491590,70.676769,113.847304,-0.000618,-2.164930,32.000000,-235.680177,117.209471,-0.221366,20.649903,0.623942,631535.359080,0.989332,40.077951,16.427257,1.808815,0.016196,0.000000,163.632995,32.000000,173.753353,164.601980,167.121926,150.026779,32.000000,148.432440,67.369056,59.346417,85.635370,0.000000,40.814045,91.788753,69.584836,38.506840,37.622086,59.532856,32.638396
65.966687,95.118378,119.367075,146.071752,124.741428,123.987382,29.241021,14.328409,117.008495,3.298396,93.634328,67.131284,144.839596,118.119975,143.551743,117.497379,70.692870,113.802981,-0.000618,-2.164963,32.000000,-235.676837,117.155382,-0.221040,20.627348,0.623987,631680.108930,0.988345,40.056902,16.499942,1.808520,0.026583,0.000000,163.100790,32.000000,174.155824,164.782602,165.067179,149.827348,32.000000,148.384580,67.364193,59.346130,85.581930,0.000000,40.802401,91.788753,69.630942,38.506840,37.623329,59.540370,32.644852
65.953450,95.118378,119.288020,146.071752,124.757266,123.988690,29.240166,14.320417,117.021587,3.298151,93.658421,67.051820,144.784914,118.053258,143.588797,117.468200,70.725660,113.812946,-0.000618,-2.164992,32.000000,-235.682369,117.248060,-0.220839,20.637734,0.623551,631703.385997,0.988575,40.032526,16.514570,1.807027,0.017787,0.000000,162.634460,32.000000,174.665054,164.743458,163.180186,149.912668,32.000000,148.254950,67.377447,59.364554,85.591344,0.000000,40.808601,91.788753,69.651275,38.506840,37.595130,59.545189,32.697163
65.988767,95.108981,119.366199,146.067846,124.733410,124.005205,29.238451,14.327410,117.073852,3.298302,93.641735,67.087889,144.776551,118.114246,143.574298,117.483016,70.750270,113.781413,-0.000619,-2.165002,32.000000,-235.679311,117.154057,-0.220982,20.599864,0.625880,631813.883344,0.989776,40.073360,16.473964,1.809505,0.022442,0.000000,162.556537,32.000000,174.696836,164.190039,162.539224,150.353326,32.000000,147.632562,67.427854,59.380988,85.565826,0.000000,40.785576,91.788753,69.634112,38.506840,37.566869,59.546556,32.695769
65.962094,95.107599,119.365817,146.068962,124.733312,124.001584,29.245296,14.329978,117.129538,3.298213,93.582807,67.212935,144.800051,118.049770,143.620411,117.507261,70.761872,113.790348,-0.000618,-2.166172,32.000000,-235.682315,117.242447,-0.221074,20.566976,0.625100,631748.639570,0.990034,40.084417,16.446683,1.808670,0.014654,0.000000,162.622962,32.000000,174.826283,163.725291,164.179547,150.758593,32.000000,147.500746,67.440558,59.394236,85.557265,0.000000,40.838030,91.788753,69.650445,38.506840,37.563609,59.538619,32.514772
65.982311,95.100966,119.318309,146.073147,124.760499,123.997716,29.244524,14.327838,117.085557,3.298087,93.507569,67.111870,144.815954,118.037026,143.587367,117.484585,70.709777,113.783637,-0.000616,-2.167459,32.000000,-235.679702,117.113695,-0.221256,20.555699,0.626405,631739.019979,0.989616,40.045523,16.404637,1.808887,0.026843,0.000000,163.293125,32.000000,174.033173,163.651951,166.454307,150.961116,32.000000,147.350383,67.444568,59.355420,85.535392,0.000000,40.805140,91.788753,69.626117,38.506840,37.564655,59.537242,32.621888
65.986081,95.100966,119.274876,146.073147,124.763638,123.996429,29.240398,14.330264,117.022772,3.298494,93.530906,67.141748,144.841366,118.126724,143.615883,117.409596,70.718155,113.780513,-0.000616,-2.168033,32.000000,-235.677768,117.225764,-0.220964,20.566478,0.627840,631703.410168,0.989794,40.066418,16.397976,1.809612,0.023118,0.000000,163.507330,32.000000,173.803456,163.670006,168.075006,150.844233,32.000000,147.721520,67.481413,59.356063,85.525699,0.000000,40.810367,91.788753,69.619568,38.506840,37.544919,59.538806,32.520935
65.972318,95.111192,119.333888,146.078449,124.709143,123.995185,29.242664,14.326696,117.069543,3.298939,93.592158,67.206242,144.810387,118.135065,143.567633,117.479695,70.688226,113.733197,-0.000616,-2.168616,32.000000,-235.680516,117.234433,-0.220978,20.584810,0.627374,631788.610093,0.989438,40.042899,16.446360,1.808338,0.024054,0.000000,163.758823,32.000000,173.667959,164.328139,168.301963,150.136599,32.000000,148.220403,67.452652,59.340469,85.523171,0.000000,40.802429,91.788753,69.621676,38.506840,37.577908,59.540999,32.668110
65.934996,95.096543,119.394207,146.082076,124.697451,124.004043,29.241804,14.328123,117.148603,3.299098,93.653905,67.264360,144.878815,118.019204,143.542821,117.497908,70.722234,113.840241,-0.000616,-2.170357,32.000000,-235.683187,117.098154,-0.220655,20.569704,0.626583,631760.038569,0.989505,40.039751,16.436253,1.807576,0.032538,0.000000,163.495272,32.000000,173.990761,164.580080,166.680010,149.978336,32.000000,148.731016,67.492670,59.349359,85.534598,0.000000,40.858304,91.788753,69.666752,38.506840,37.533190,59.539327,32.593935
65.981457,95.099031,119.404313,146.085145,124.691886,124.012818,29.304171,14.327410,117.177635,3.299371,93.645300,67.162448,144.828398,118.104458,143.547030,117.467207,70.712092,113.832345,-0.000616,-2.170349,32.000000,-235.681933,117.316400,-0.220403,20.548277,0.626806,631849.837567,0.989671,40.061470,16.440011,1.808848,0.055488,0.000000,162.902101,32.000000,174.572098,164.708784,164.179822,150.014678,32.000000,148.734299,67.477271,59.351880,85.527073,0.000000,40.799834,91.788753,69.635390,38.506840,37.534129,59.539652,32.660626
65.994649,95.099031,119.299485,146.085145,124.716578,124.018908,29.239725,14.330407,117.208579,3.299499,93.637790,67.126459,144.765493,118.085433,143.567431,117.504918,70.716347,113.731683,-0.000614,-2.170351,32.000000,-235.678117,117.149875,-0.220624,20.551844,0.628481,631808.131737,0.990353,40.077999,16.465201,1.810787,0.060626,0.000000,162.490540,32.000000,174.810997,164.276140,162.858490,150.241549,32.000000,148.489615,67.492802,59.344449,85.547555,0.000000,40.825413,91.788753,69.614733,38.506840,37.542861,59.544451,32.680729
65.923690,95.099307,119.384244,146.090725,124.729033,124.026540,29.232782,14.328979,117.110234,3.299959,93.553398,67.078575,144.776832,117.994286,143.579553,117.504143,70.719443,113.741520,-0.000614,-2.170376,32.000000,-235.680855,117.244875,-0.220443,20.550926,0.628458,631858.202864,0.987554,40.041677,16.470978,1.809665,0.039514,0.000000,162.527498,32.000000,174.965607,163.866492,162.889591,150.762270,32.000000,147.713197,67.532206,59.361966,85.511072,0.000000,40.829616,91.788753,69.643223,38.506840,37.544690,59.533111,32.681316
65.938376,95.118378,119.287058,146.097701,124.747463,124.030510,29.229531,14.324128,117.192331,3.300127,93.512107,67.176546,144.843375,118.038046,143.584608,117.525368,70.742240,113.802617,-0.000614,-2.170380,32.000000,-235.684396,117.243775,-0.220286,20.560367,0.627221,631870.688326,0.989561,40.030661,16.411053,1.807715,0.028209,0.000000,162.851350,32.000000,174.496440,163.559128,165.177228,151.017087,32.000000,147.496097,67.503995,59.365837,85.513925,0.000000,40.830472,91.788753,69.655209,38.506840,37.605282,59.537114,32.669357
66.012812,95.121418,119.319651,146.092120,124.707178,124.034219,29.228916,14.325983,117.070464,3.300188,93.529114,67.159721,144.838913,118.116081,143.609982,117.466921,70.678996,113.800391,-0.000614,-2.169229,32.000000,-235.684999,117.271899,-0.220255,20.559397,0.629276,631938.542757,0.991032,40.090212,16.413398,1.810946,0.026070,0.000000,163.455408,32.000000,173.962278,163.618583,166.917821,151.100823,32.000000,147.313801,67.532842,59.335292,85.517765,0.000000,40.830821,91.788753,69.654809,38.506840,37.606434,59.547293,32.548668
65.972364,95.121418,119.250642,146.092120,124.716436,124.050643,29.241421,14.324841,117.163298,3.299959,93.604985,67.161016,144.849446,118.029788,143.623211,117.466594,70.692785,113.829776,-0.000613,-2.169245,32.000000,-235.681879,117.289684,-0.220516,20.579617,0.627909,631928.190791,0.990978,40.097010,16.424392,1.809069,0.023751,0.000000,163.635858,32.000000,173.567433,164.028841,168.394615,150.542056,32.000000,147.680118,67.543486,59.333433,85.498314,0.000000,40.819966,91.788753,69.623384,38.506840,37.617111,59.543566,32.636562
65.941261,95.114785,119.372720,146.083192,124.698033,124.064594,29.240217,14.326553,117.144581,3.300107,93.611526,67.105875,144.841485,118.120241,143.564732,117.517689,70.691674,113.722117,-0.000612,-2.169245,32.000000,-235.681642,117.115348,-0.220077,20.605187,0.626964,632068.158448,0.989804,40.037885,16.486405,1.807523,0.020778,0.000000,163.781059,32.000000,173.723790,164.695381,167.629348,150.073282,32.000000,148.301254,67.538975,59.315849,85.513521,0.000000,40.835529,91.788753,69.621743,38.506840,37.597531,59.529738,32.633554
65.972952,95.124459,119.280795,146.081797,124.679655,124.076005,29.230540,14.326839,117.178371,3.300563,93.649773,67.155704,144.854813,118.054786,143.509592,117.517974,70.693090,113.876338,-0.000612,-2.169254,32.000000,-235.680209,117.189055,-0.220175,20.608702,0.626512,632139.349051,0.990180,40.071659,16.488864,1.807585,0.030963,0.000000,163.120120,32.000000,174.060461,164.747044,165.578115,149.886661,32.000000,148.687174,67.581794,59.336818,85.516950,0.000000,40.832707,91.788753,69.628602,38.506840,37.628893,59.544953,32.687846
65.966216,95.100689,119.290861,146.074542,124.636410,124.093816,29.274149,14.325840,117.045315,3.301032,93.633931,67.199376,144.819916,118.085923,143.555751,117.462541,70.754635,113.687939,-0.000611,-2.169238,32.000000,-235.684323,117.156729,-0.219914,20.613265,0.627434,632216.032020,0.990831,40.091007,16.430434,1.810289,0.028206,0.000000,162.744375,32.000000,174.552847,164.815557,163.478904,150.021559,32.000000,148.543681,67.579561,59.331621,85.519997,0.000000,40.873820,91.788753,69.607478,38.506840,37.630103,59.535216,32.468110
65.931438,95.100689,119.251915,146.074542,124.613444,124.106536,29.241043,14.324270,117.094574,3.300945,93.640869,67.138678,144.765574,118.133128,143.578990,117.465860,70.750618,113.801944,-0.000611,-2.169200,32.000000,-235.687204,117.116165,-0.219870,20.610118,0.626032,632273.349444,0.990749,40.074208,16.514298,1.808026,0.038698,0.000000,162.554226,32.000000,174.699902,164.348255,162.721712,150.321895,32.000000,147.913760,67.596928,59.319742,85.527458,0.000000,40.827882,91.788753,69.660911,38.506840,37.556842,59.546211,32.549915
65.958081,95.110086,119.218480,146.076495,124.679992,124.114868,29.237467,14.326982,117.064271,3.300794,93.523860,67.171603,144.776955,118.066511,143.604546,117.599932,70.743616,113.742134,-0.000611,-2.168132,32.000000,-235.680886,117.320214,-0.220147,20.625145,0.626145,632175.250830,0.989468,40.056065,16.348560,1.808363,0.035443,0.000000,162.562522,32.000000,174.807801,163.804451,163.898160,151.004320,32.000000,147.555291,67.593097,59.342350,85.506312,0.000000,40.875064,91.788753,69.648749,38.506840,37.587234,59.542986,32.661360
65.994357,95.097096,119.265121,146.076495,124.701913,124.122970,29.249625,14.326411,117.104887,3.300391,93.532910,67.133509,144.834089,118.028421,143.611654,117.461808,70.767480,113.777803,-0.000611,-2.168114,32.000000,-235.686866,117.195642,-0.220134,20.648985,0.626555,632269.514149,0.991266,40.085119,16.415641,1.808726,0.037495,0.000000,163.232071,32.000000,174.027155,163.658994,166.103838,151.041901,32.000000,147.431463,67.629956,59.351418,85.520401,0.000000,40.833954,91.788753,69.609334,38.506840,37.547689,59.535275,32.557912
65.987969,95.099860,119.250084,146.082355,124.734478,124.138897,29.292035,14.329693,117.165535,3.300486,93.575172,67.169279,144.841606,118.072159,143.626837,117.511213,70.699678,113.746151,-0.000612,-2.167543,32.000000,-235.677191,117.207409,-0.220492,20.640724,0.625407,632330.590073,0.991036,40.072257,16.389565,1.807489,0.025146,0.000000,163.549485,32.000000,173.804294,163.785940,167.746174,151.022778,32.000000,147.472852,67.644804,59.337416,85.521389,0.000000,40.865708,91.788753,69.654234,38.506840,37.548634,59.530033,32.690120
65.971350,95.099860,119.255496,146.082355,124.780981,124.124353,29.251379,14.325269,117.057492,3.300256,93.574307,67.137241,144.845185,118.111127,143.604022,117.512982,70.678057,113.767030,-0.000613,-2.165778,32.000000,-235.680140,117.244917,-0.220358,20.616307,0.624487,632274.297807,0.990056,40.028971,16.385429,1.807202,0.028208,0.000000,163.762747,32.000000,173.739893,164.232500,168.365312,150.388017,32.000000,148.159008,67.637052,59.326644,85.543328,0.000000,40.833521,91.788753,69.630119,38.506840,37.558238,59.538560,32.563194
65.957398,95.089357,119.222133,146.082076,124.800469,124.117948,29.232352,14.325840,117.091077,3.300244,93.604247,67.223904,144.844983,118.122137,143.546427,117.498396,70.696582,113.804493,-0.000614,-2.165767,32.000000,-235.685962,117.225582,-0.220597,20.592599,0.624803,632527.042733,0.988862,40.037069,16.435724,1.807149,0.044647,0.000000,163.618671,32.000000,173.895328,164.605139,166.767067,149.986280,32.000000,148.610346,67.581904,59.312553,85.525681,0.000000,40.871723,91.788753,69.658806,38.506840,37.526337,59.545012,32.456738
65.969537,95.089081,119.313042,146.082913,124.822206,124.111911,29.227734,14.327981,117.096650,3.300570,93.606379,67.115912,144.804255,118.110086,143.524758,117.475927,70.702932,113.778066,-0.000613,-2.165764,32.000000,-235.677265,117.252197,-0.220547,20.594749,0.625807,632514.392907,0.990395,40.050948,16.468894,1.807686,0.046896,0.000000,162.993606,32.000000,174.395701,164.649061,164.459899,149.874644,32.000000,148.836859,67.560418,59.338345,85.537220,0.000000,40.860361,91.788753,69.628061,38.506840,37.526342,59.531548,32.500759
65.983451,95.071392,119.324399,146.079286,124.805818,124.113007,29.238971,14.330977,117.166493,3.300611,93.634835,67.208899,144.761493,118.078826,143.559598,117.557153,70.736918,113.791184,-0.000612,-2.165749,32.000000,-235.678530,117.179162,-0.220459,20.572956,0.626420,632427.425912,0.991194,40.052099,16.471087,1.807563,0.022385,0.000000,162.717454,32.000000,174.785019,164.635753,162.703129,150.311819,32.000000,148.494165,67.556279,59.345092,85.552293,0.000000,40.892748,91.788753,69.616046,38.506840,37.527209,59.548247,32.640083
65.960235,95.071392,119.388925,146.079286,124.786323,124.128925,29.241031,14.327267,117.118001,3.300851,93.612835,67.122508,144.761192,118.069733,143.602915,117.482221,70.724530,113.781760,-0.000612,-2.165744,32.000000,-235.681912,117.221136,-0.220261,20.543687,0.626918,632373.605850,0.991100,40.041683,16.450123,1.808608,0.027161,0.000000,162.520095,32.000000,174.882324,163.979844,162.614325,150.636729,32.000000,147.710693,67.563441,59.333413,85.522186,0.000000,40.893856,91.788753,69.633804,38.506840,37.472655,59.538068,32.455491
65.977879,95.072498,119.239879,146.077890,124.789373,124.124375,29.241513,14.321702,117.112926,3.301119,93.535823,67.174283,144.809663,118.107885,143.608231,117.474374,70.734431,113.725101,-0.000610,-2.164604,32.000000,-235.682560,117.149165,-0.220115,20.517645,0.627428,632260.418032,0.990454,40.012374,16.423393,1.808399,0.028473,0.007648,162.873922,32.000000,174.610252,163.708265,164.584379,150.964234,32.000000,147.382091,67.542174,59.361526,85.520102,0.000000,40.908404,91.788753,69.627268,38.506840,37.476809,59.540281,32.675300
65.995125,95.085764,119.295355,146.078449,124.774867,124.117280,29.236589,14.324556,117.072959,3.301359,93.518035,67.177949,144.837486,118.086760,143.575648,117.407147,70.720598,113.822471,-0.000610,-2.164619,32.000000,-235.684460,117.138313,-0.220240,20.541458,0.629381,632383.432038,0.990896,40.031763,16.430567,1.810014,0.035960,0.000000,163.308166,32.000000,173.968257,163.669986,166.876004,151.059485,32.000000,147.364904,67.520051,59.326998,85.520766,0.000000,40.863526,91.788753,69.599133,38.506840,37.518994,59.536170,32.631793
65.986056,95.080513,119.274933,146.078169,124.713546,124.116007,29.240101,14.327124,117.113772,3.301455,93.533882,67.230873,144.805763,118.050830,143.609680,117.510437,70.691802,113.771334,-0.000611,-2.164644,32.000000,-235.686808,117.197661,-0.220509,20.545130,0.628508,632328.471290,0.990554,40.018132,16.389327,1.807271,0.041807,0.000000,163.634594,32.000000,173.708785,163.971758,168.054848,150.821071,32.000000,147.592764,67.512955,59.296716,85.522612,0.000000,40.881127,91.788753,69.592888,38.506840,37.519828,59.551493,32.642064
65.947901,95.080513,119.335976,146.078169,124.704711,124.108416,29.267852,14.323129,117.130533,3.301494,93.541840,67.180908,144.819976,118.108007,143.519462,117.568699,70.697543,113.800476,-0.000612,-2.164633,32.000000,-235.688673,117.178165,-0.220747,20.516281,0.627971,632340.443876,0.990411,40.016999,16.457012,1.807639,0.017625,0.000000,163.813357,32.000000,173.611584,164.536118,167.896260,149.957296,32.000000,147.970685,67.494315,59.302689,85.533960,0.000000,40.883319,91.788753,69.637435,38.506840,37.504209,59.536849,32.742284
65.968546,95.074985,119.272544,146.075937,124.734263,124.120664,29.237281,14.321416,117.086327,3.301391,93.678487,67.195764,144.836461,118.141041,143.525645,117.447686,70.721126,113.723672,-0.000611,-2.164042,32.000000,-235.684485,117.287890,-0.220547,20.542953,0.627814,632399.329825,0.990419,40.019320,16.457530,1.807578,0.028175,0.000000,163.402399,32.000000,174.010689,164.822656,165.810434,149.855458,32.000000,148.438615,67.533917,59.327972,85.540436,0.000000,40.878350,91.788753,69.625026,38.506840,37.487692,59.535590,32.691587
65.973704,95.088528,119.363635,146.079007,124.747845,124.127451,29.237068,14.323985,117.084973,3.301292,93.655828,67.146028,144.821102,118.053400,143.532834,117.440639,70.776034,113.772275,-0.000612,-2.163444,32.000000,-235.683227,117.231559,-0.220530,20.578594,0.629877,632366.203045,0.990051,40.051189,16.467905,1.809549,0.026047,0.000000,162.869934,32.000000,174.495347,164.811441,164.020974,149.892346,32.000000,148.592018,67.542152,59.342172,85.521883,0.000000,40.895137,91.788753,69.619419,38.506840,37.530765,59.543851,32.584398
65.925749,95.084383,119.296069,146.080123,124.763993,124.136372,29.233672,14.325269,117.103908,3.301227,93.666168,67.166642,144.772351,118.024996,143.570856,117.513797,70.753982,113.684920,-0.000612,-2.163432,32.000000,-235.679976,117.285707,-0.220573,20.624254,0.628178,632350.441142,0.990828,40.028415,16.401841,1.808021,0.042352,0.000000,162.634582,32.000000,174.731040,164.376708,162.650017,150.338590,32.000000,148.238159,67.570604,59.359978,85.548694,0.000000,40.858754,91.788753,69.619831,38.506840,37.531626,59.544412,32.520861
65.971776,95.084383,119.382468,146.080123,124.773545,124.135304,29.251601,14.327695,117.091625,3.301348,93.581462,67.221698,144.758379,118.126603,143.577140,117.533825,70.751363,113.841935,-0.000612,-2.163411,32.000000,-235.682795,117.401528,-0.220850,20.604243,0.627875,632272.269228,0.990838,40.037649,16.373819,1.809261,0.043026,0.000000,162.606692,32.000000,174.739791,163.776201,163.605998,150.739532,32.000000,147.831702,67.565786,59.321072,85.505779,0.000000,40.908936,91.788753,69.615063,38.506840,37.519498,59.550480,32.660920
65.927389,95.080789,119.247774,146.084587,124.812887,124.131538,29.245347,14.332547,117.064934,3.301534,93.512532,67.103097,144.805180,118.129660,143.605271,117.490598,70.728173,113.801079,-0.000612,-2.163383,32.000000,-235.676468,117.136842,-0.220628,20.609934,0.626752,632387.213611,0.991809,40.073566,16.347543,1.809552,0.007773,0.000000,163.006696,32.000000,174.335592,163.582179,165.832311,151.044982,32.000000,147.562189,67.542284,59.328016,85.494798,0.000000,40.868948,91.788753,69.633536,38.506840,37.509073,59.543025,32.660039
65.971169,95.081619,119.392778,146.086819,124.841324,124.130284,29.248170,14.331120,117.127247,3.301693,93.538608,67.237630,144.850312,118.081742,143.601506,117.510684,70.728191,113.803243,-0.000612,-2.163386,32.000000,-235.675109,117.221562,-0.220338,20.654309,0.627328,632367.656606,0.990430,40.035114,16.437008,1.809599,0.028144,0.000000,163.498786,32.000000,173.860978,163.545511,167.453632,151.186652,32.000000,147.716929,67.564406,59.326402,85.520488,0.000000,40.910531,91.788753,69.632534,38.506840,37.512451,59.541589,32.412865
65.980712,95.074433,119.304137,146.089330,124.866769,124.127432,29.271595,14.322272,117.075415,3.301820,93.525190,67.174204,144.835095,118.107803,143.611514,117.514875,70.697738,113.713592,-0.000612,-2.162799,32.000000,-235.684120,117.132930,-0.220338,20.679853,0.626691,632420.736423,0.991338,40.068603,16.437610,1.808774,0.042989,0.000000,163.708944,32.000000,173.628921,163.973221,168.326169,150.659641,32.000000,147.957239,67.546578,59.312179,85.511332,0.000000,40.871531,91.788753,69.609106,38.506840,37.513245,59.530299,32.579189
66.009513,95.074433,119.343735,146.089330,124.842855,124.129725,29.232885,14.328551,117.177796,3.301982,93.598110,67.228402,144.820261,118.043122,143.517834,117.450258,70.658732,113.795778,-0.000611,-2.162705,32.000000,-235.681119,117.244446,-0.220358,20.634089,0.625876,632393.599055,0.990509,40.032858,16.438788,1.809772,0.035297,0.000000,163.717155,32.000000,173.775554,164.574186,167.326213,150.017201,32.000000,148.446066,67.530832,59.307205,85.499883,0.000000,40.899745,91.788753,69.584981,38.506840,37.491524,59.535954,32.676033
65.941359,95.082448,119.328771,146.086261,124.803247,124.119243,29.244099,14.321702,117.074354,3.301553,93.655849,67.298710,144.845226,118.118815,143.535190,117.440800,70.739166,113.754484,-0.000611,-2.161555,32.000000,-235.689608,117.284749,-0.220402,20.628660,0.624123,632434.576914,0.989518,40.017702,16.419652,1.808167,0.052807,0.000000,163.066163,32.000000,174.317718,164.685328,164.945594,149.928550,32.000000,148.809780,67.544715,59.356948,85.520683,0.000000,40.873068,91.788753,69.636524,38.506840,37.517335,59.541628,32.652849
65.974140,95.088252,119.392602,146.083750,124.824304,124.115397,29.245973,14.333403,117.111879,3.301410,93.654033,67.190533,144.818147,118.011597,143.569668,117.541814,70.751796,113.708072,-0.000611,-2.161553,32.000000,-235.673809,117.200188,-0.220122,20.644317,0.625373,632527.782915,0.990370,39.993654,16.504119,1.807978,0.014870,0.000000,162.608209,32.000000,174.729655,164.670112,163.106352,150.022562,32.000000,148.781765,67.543927,59.346486,85.547767,0.000000,40.921664,91.788753,69.619078,38.506840,37.536284,59.535452,32.691147
65.934059,95.085212,119.210357,146.086261,124.779980,124.105293,29.247538,14.328694,117.071867,3.301447,93.589249,67.229032,144.764612,118.119772,143.566930,117.590236,70.719622,113.744499,-0.000612,-2.159816,32.000000,-235.680485,117.339874,-0.220003,20.653706,0.626545,632326.350653,0.991055,40.058588,16.400846,1.809620,0.028332,0.000000,162.466482,32.000000,174.815353,163.957890,162.551433,150.595113,32.000000,147.837691,67.546359,59.335074,85.508397,0.000000,40.867870,91.788753,69.624822,38.506840,37.537143,59.531597,32.695329
65.949648,95.085212,119.347797,146.086261,124.765357,124.087509,29.221561,14.327695,117.087049,3.301255,93.516878,67.127809,144.794022,118.095609,143.597155,117.433430,70.741371,113.697956,-0.000611,-2.159234,32.000000,-235.678861,117.155811,-0.220395,20.635085,0.626068,632267.825799,0.990432,40.037009,16.362539,1.809688,0.029388,0.000000,162.615659,32.000000,174.639952,163.727033,164.181288,150.866300,32.000000,147.419837,67.569245,59.338014,85.512255,0.000000,40.910556,91.788753,69.637287,38.506840,37.528476,59.546084,32.659819
66.007040,95.080789,119.359762,146.082634,124.801363,124.091279,29.246562,14.327981,117.175264,3.301122,93.507047,67.151810,144.830311,118.097688,143.610166,117.563772,70.753175,113.720116,-0.000611,-2.159249,32.000000,-235.677592,117.267860,-0.220292,20.634718,0.624788,632310.214152,0.990955,40.067451,16.414867,1.808024,0.035796,0.000000,163.209374,32.000000,173.989375,163.686442,166.494312,151.117526,32.000000,147.179275,67.565502,59.347682,85.523860,0.000000,40.877214,91.788753,69.597349,38.506840,37.515464,59.546418,32.554831
65.980109,95.076644,119.364818,146.077332,124.826012,124.090040,29.233514,14.328979,117.121184,3.301018,93.534414,67.205114,144.838312,118.091184,143.621624,117.525167,70.708933,113.828364,-0.000612,-2.159240,32.000000,-235.680855,117.289580,-0.220431,20.646992,0.626225,632158.682411,0.991435,40.054428,16.367368,1.809681,0.045297,0.000000,163.582602,32.000000,173.551801,163.860893,167.926129,150.809380,32.000000,147.276598,67.522616,59.329168,85.543527,0.000000,40.920364,91.788753,69.607002,38.506840,37.503287,59.538314,32.672512
66.008224,95.071669,119.316726,146.076495,124.797119,124.082431,29.228760,14.328837,117.097833,3.301055,93.547409,67.210657,144.827195,118.114694,143.592888,117.462604,70.725271,113.759824,-0.000611,-2.159223,32.000000,-235.679851,117.113552,-0.220678,20.622261,0.625363,632113.189067,0.989657,40.002075,16.367826,1.808288,0.033248,0.000000,163.734220,32.000000,173.627317,164.477821,168.087170,150.099566,32.000000,147.920939,67.521740,59.328283,85.531472,0.000000,40.868013,91.788753,69.648393,38.506840,37.504033,59.541668,32.513892
65.948402,95.071669,119.304642,146.076495,124.817967,124.089987,29.250486,14.327695,117.055996,3.301020,93.635981,67.180276,144.860807,118.133943,143.566487,117.442720,70.722351,113.760804,-0.000610,-2.159217,32.000000,-235.679353,117.259743,-0.220963,20.624332,0.625488,632222.431381,0.990524,40.020417,16.471935,1.809103,0.022755,0.000000,163.447006,32.000000,173.848747,164.653652,166.495494,149.747406,32.000000,148.591897,67.508423,59.325341,85.552235,0.000000,40.901248,91.788753,69.635874,38.506840,37.489191,59.541245,32.618954
66.015670,95.083830,119.343590,146.077611,124.851839,124.088666,29.242993,14.324841,117.101683,3.301142,93.600558,67.211372,144.795694,118.133210,143.541053,117.462845,70.742922,113.822593,-0.000610,-2.159225,32.000000,-235.683846,117.089162,-0.221255,20.606132,0.625280,632120.953358,0.990147,39.991964,16.417694,1.807604,0.051075,0.000000,162.777675,32.000000,174.380446,164.678981,164.205087,149.737001,32.000000,148.675098,67.485337,59.363387,85.554936,0.000000,40.874410,91.788753,69.614736,38.506840,37.527951,59.537104,32.668623
65.932096,95.086041,119.329276,146.078169,124.828300,124.097668,29.260578,14.327124,117.066048,3.301592,93.643047,67.126426,144.780716,118.026525,143.555895,117.433837,70.738363,113.717627,-0.000610,-2.159225,32.000000,-235.677137,117.147735,-0.221525,20.611770,0.626177,632196.070965,0.990461,40.041925,16.421156,1.809060,0.037460,0.000000,162.523987,32.000000,174.697499,164.433493,162.711401,150.205454,32.000000,148.364766,67.457364,59.339343,85.538637,0.000000,40.914622,91.788753,69.647743,38.506840,37.535679,59.537439,32.667009
65.936997,95.076920,119.362981,146.080402,124.847551,124.092716,29.262960,14.323699,117.012938,3.301280,93.516587,67.247428,144.798327,118.116571,143.614093,117.465289,70.758893,113.768725,-0.000610,-2.160398,32.000000,-235.686627,117.149694,-0.221627,20.610170,0.625918,632127.101698,0.989622,39.997910,16.434755,1.807807,0.031890,0.000000,162.482900,32.000000,174.935064,163.791762,163.300205,150.808839,32.000000,147.710393,67.490703,59.351155,85.524184,0.000000,40.889589,91.788753,69.598470,38.506840,37.536516,59.532167,32.643605
65.978001,95.076920,119.300376,146.080402,124.895673,124.082588,29.232750,14.324413,117.137374,3.301296,93.468876,67.138009,144.791009,118.075851,143.591458,117.412383,70.743553,113.805515,-0.000610,-2.160425,32.000000,-235.683291,117.180755,-0.221507,20.615337,0.627127,632228.005880,0.990487,40.069921,16.381260,1.809881,0.048694,0.000000,162.855541,32.000000,174.448269,163.506694,165.186646,151.025120,32.000000,147.469487,67.487724,59.356972,85.525403,0.000000,40.910603,91.788753,69.598783,38.506840,37.508777,59.545985,32.708535
65.987047,95.063101,119.383307,146.078169,124.905478,124.086347,29.246985,14.323985,117.060948,3.301471,93.507512,67.184038,144.820782,118.137737,143.620899,117.493281,70.718008,113.712202,-0.000609,-2.160449,32.000000,-235.686506,117.258969,-0.221521,20.594330,0.627353,632136.664364,0.990263,40.056704,16.388996,1.810258,0.027681,0.000000,163.527445,32.000000,173.959289,163.618188,167.204402,151.227585,32.000000,147.520679,67.525157,59.351907,85.536964,0.000000,40.904252,91.788753,69.598942,38.506840,37.466273,59.536681,32.659086
65.927093,95.056191,119.250299,146.077890,124.889697,124.087655,29.277266,14.327695,117.055505,3.301616,93.546757,67.198957,144.849892,118.158739,143.629780,117.505629,70.709674,113.755907,-0.000611,-2.160403,32.000000,-235.680337,117.193664,-0.221426,20.587118,0.625876,632101.852052,0.990526,40.022453,16.424681,1.808184,0.029706,0.000000,163.682625,32.000000,173.729244,163.921949,168.425513,150.786556,32.000000,147.917710,67.539811,59.333924,85.553220,0.000000,40.894064,91.788753,69.648874,38.506840,37.445283,59.535157,32.428272
65.981321,95.069734,119.302919,146.080402,124.878887,124.088974,29.222118,14.324128,117.069099,3.301639,93.607582,67.224465,144.824663,117.948979,143.581934,117.496520,70.683035,113.783192,-0.000611,-2.159828,32.000000,-235.686691,117.243286,-0.221591,20.590370,0.627087,632153.821555,0.989890,40.001080,16.398613,1.809193,0.036456,0.000000,163.801361,32.000000,173.689284,164.507374,167.562146,150.144744,32.000000,148.394922,67.504831,59.324656,85.553111,0.000000,40.917506,91.788753,69.652937,38.506840,37.445830,59.543881,32.671118
65.979254,95.069734,119.236714,146.080402,124.911635,124.086432,29.229740,14.323699,117.008035,3.301588,93.626208,67.103833,144.809667,118.008092,143.521761,117.456325,70.723437,113.744565,-0.000611,-2.160417,32.000000,-235.686299,117.285768,-0.221737,20.591917,0.627152,632200.320568,0.989851,40.044251,16.431124,1.808821,0.034749,0.000000,163.206845,32.000000,174.138463,164.623138,165.302727,149.791322,32.000000,148.663264,67.544259,59.348082,85.548413,0.000000,40.892455,91.788753,69.601943,38.506840,37.488807,59.532049,32.639350
65.972059,95.079684,119.287410,146.082076,124.887926,124.066008,29.237236,14.327552,117.061737,3.301660,93.635790,67.296439,144.786043,118.113410,143.527560,117.443392,70.737075,113.801145,-0.000611,-2.160416,32.000000,-235.677201,117.206247,-0.221475,20.604322,0.626610,632267.100467,0.990865,40.012494,16.472855,1.808132,0.032518,0.000000,162.800899,32.000000,174.648129,164.701652,163.247088,150.029863,32.000000,148.556564,67.563882,59.348147,85.541446,0.000000,40.927743,91.788753,69.569726,38.506840,37.520627,59.531803,32.585278
65.921962,95.073327,119.271306,146.078728,124.875646,124.053366,29.246567,14.331120,117.096031,3.302082,93.626677,67.192473,144.776174,118.115836,143.582721,117.494386,70.760812,113.840136,-0.000611,-2.160434,32.000000,-235.674945,117.252726,-0.221519,20.606813,0.625990,632156.413714,0.990620,40.014220,16.411088,1.807185,0.044482,0.000000,162.596482,32.000000,174.837918,164.185682,162.275481,150.555552,32.000000,147.945790,67.571857,59.360823,85.579041,0.000000,40.906542,91.788753,69.658722,38.506840,37.501527,59.541953,32.668843
65.941342,95.057297,119.282189,146.072589,124.873322,124.050802,29.247352,14.322700,116.983665,3.301808,93.574037,67.180317,144.788416,118.061414,143.597661,117.402847,70.762752,113.864528,-0.000612,-2.160445,32.000000,-235.683692,117.120142,-0.221538,20.612216,0.626104,632040.530789,0.990347,40.030178,16.428743,1.808150,0.019762,0.000000,162.697313,32.000000,174.796907,163.787068,163.754080,150.955203,32.000000,147.412274,67.576870,59.356220,85.546722,0.000000,40.957035,91.788753,69.636104,38.506840,37.502240,59.534213,32.494229
65.953738,95.057297,119.224948,146.072589,124.846747,124.049192,29.244776,14.328409,117.105577,3.301728,93.534120,67.101720,144.805344,118.055377,143.572147,117.411326,70.759612,113.724299,-0.000613,-2.160445,32.000000,-235.679295,117.199272,-0.221505,20.612347,0.626685,631934.179086,0.990744,40.065675,16.426566,1.809280,0.012595,0.000000,163.178817,32.000000,174.200459,163.671350,166.201060,150.986836,32.000000,147.386866,67.595728,59.346688,85.548932,0.000000,40.895379,91.788753,69.627025,38.506840,37.452729,59.538098,32.703766
65.959511,95.066694,119.296844,146.073705,124.846135,124.020127,29.238545,14.321987,117.062218,3.301322,93.528717,67.122263,144.825809,118.107518,143.601064,117.506766,70.712161,113.783500,-0.000612,-2.159884,32.000000,-235.685553,117.151897,-0.221362,20.611298,0.626248,631880.118839,0.990336,40.033452,16.438107,1.808914,0.023932,0.000000,163.610642,32.000000,173.727289,163.786159,167.697847,151.087157,32.000000,147.367149,67.568087,59.324236,85.519806,0.000000,40.943241,91.788753,69.582588,38.506840,37.482698,59.546369,32.685424
65.954334,95.077749,119.224019,146.077611,124.857763,124.011243,29.242226,14.329693,117.019422,3.300972,93.616634,67.234904,144.836061,118.047853,143.606360,117.449607,70.727215,113.837729,-0.000612,-2.158125,32.000000,-235.678994,117.123382,-0.221512,20.609934,0.625500,631871.139673,0.990205,40.023095,16.363701,1.807706,0.036830,0.000000,163.712361,32.000000,173.641423,164.276259,168.305520,150.308537,32.000000,147.851621,67.543468,59.330894,85.563944,0.000000,40.897624,91.788753,69.627597,38.506840,37.517913,59.536760,32.388213
65.891287,95.084383,119.155950,146.077890,124.875839,124.014076,29.251430,14.321131,117.019359,3.300801,93.637290,67.097853,144.815556,118.075341,143.547941,117.362978,70.710855,113.710001,-0.000612,-2.158101,32.000000,-235.684770,117.215326,-0.221473,20.614760,0.625946,631851.878111,0.990112,40.027669,16.443900,1.808637,0.035057,0.000000,163.609461,32.000000,173.788528,164.602259,166.783254,149.904686,32.000000,148.417117,67.497406,59.312955,85.538489,0.000000,40.945135,91.788753,69.603083,38.506840,37.518669,59.536524,32.691587
65.949917,95.084383,119.289888,146.077890,124.874187,124.020491,29.256162,14.319704,117.036073,3.300361,93.603658,67.075959,144.829509,118.089411,143.548908,117.533819,70.780116,113.759342,-0.000612,-2.158077,32.000000,-235.687672,117.097730,-0.221398,20.634062,0.625403,631791.950535,0.990029,40.043050,16.458830,1.807675,0.018667,0.000000,162.998187,32.000000,174.388510,164.678507,164.739554,150.002198,32.000000,148.601169,67.534665,59.345118,85.581313,0.000000,40.931402,91.788753,69.618849,38.506840,37.540208,59.541058,32.662607
65.977075,95.089081,119.240288,146.076774,124.897589,124.039542,29.235788,14.329978,117.098648,3.300166,93.635683,67.164204,144.793002,118.027747,143.563228,117.423164,70.776342,113.709055,-0.000613,-2.158067,32.000000,-235.675431,117.250931,-0.221424,20.618091,0.625770,631886.706050,0.990801,40.102370,16.404547,1.808372,0.027479,0.000000,162.692730,32.000000,174.811198,164.471157,163.101044,150.273669,32.000000,148.569366,67.551904,59.336470,85.589419,0.000000,40.936209,91.788753,69.638754,38.506840,37.555734,59.538609,32.656591
65.929421,95.078302,119.358862,146.073705,124.889030,124.041834,29.227504,14.327695,117.053054,3.300221,93.607961,67.206916,144.775770,118.150093,143.589586,117.484768,70.772546,113.751989,-0.000613,-2.158089,32.000000,-235.683943,117.159890,-0.221715,20.612845,0.625392,631722.514457,0.989721,40.053372,16.362583,1.808795,0.024564,0.000000,162.639006,32.000000,174.792808,163.796045,163.029176,150.666974,32.000000,147.879666,67.520230,59.339786,85.550237,0.000000,40.958099,91.788753,69.645686,38.506840,37.522899,59.532875,32.680142
65.983084,95.077196,119.222577,146.073147,124.871343,124.039598,29.271339,14.327267,117.072075,3.300203,93.521100,67.118934,144.824119,118.114266,143.623859,117.431698,70.764388,113.771150,-0.000614,-2.159844,32.000000,-235.683551,117.193399,-0.221606,20.619402,0.625074,631821.871439,0.990125,40.035387,16.338537,1.807299,0.031894,0.000000,162.915671,32.000000,174.596409,163.561928,164.911205,151.029413,32.000000,147.608282,67.537948,59.371967,85.556479,0.000000,40.931224,91.788753,69.601361,38.506840,37.523661,59.540901,32.633774
65.990896,95.077196,119.307092,146.073147,124.878288,124.035870,29.231794,14.329408,117.023713,3.300156,93.534943,67.177278,144.829972,117.988842,143.575773,117.481265,70.700360,113.753701,-0.000614,-2.161583,32.000000,-235.672559,117.256397,-0.221770,20.632358,0.627109,631849.767472,0.991187,40.064416,16.366086,1.810404,0.019644,0.000000,163.456361,32.000000,173.940710,163.575051,167.047827,151.177082,32.000000,147.614378,67.558890,59.328396,85.559548,0.000000,40.938074,91.788753,69.597170,38.506840,37.520959,59.537291,32.614331
65.940874,95.077196,119.254466,146.068683,124.879777,124.016900,29.246245,14.330264,117.104654,3.300106,93.524392,67.264389,144.854154,118.080560,143.633667,117.444636,70.766963,113.772841,-0.000615,-2.161560,32.000000,-235.676784,117.007131,-0.221816,20.658085,0.624745,631829.540797,0.988794,40.018484,16.384842,1.806866,0.045963,0.000000,163.674457,32.000000,173.708611,163.727563,168.165912,150.993270,32.000000,147.847034,67.555691,59.341556,85.576124,0.000000,40.921637,91.788753,69.611170,38.506840,37.521709,59.538462,32.614698
65.994822,95.077749,119.310634,146.068404,124.859437,124.018085,29.237750,14.330121,117.113337,3.299780,93.589586,67.151189,144.845731,118.039472,143.589264,117.442538,70.756032,113.806326,-0.000615,-2.162716,32.000000,-235.676108,117.250095,-0.222005,20.644815,0.624956,631962.027928,0.989973,40.011960,16.439220,1.807933,0.038987,0.000000,163.798027,32.000000,173.718359,164.396604,167.891995,150.305958,32.000000,148.171573,67.556501,59.350779,85.579640,0.000000,40.942971,91.788753,69.591966,38.506840,37.524189,59.541264,32.620935
65.954482,95.073603,119.249331,146.070078,124.850653,124.018443,29.237768,14.328694,117.101940,3.299643,93.625474,67.131569,144.844787,118.094813,143.509879,117.438340,70.749206,113.683284,-0.000615,-2.164467,32.000000,-235.679665,117.159420,-0.222257,20.618536,0.624476,631728.844635,0.990160,40.053742,16.383203,1.808506,0.032909,0.000000,163.416927,32.000000,173.984122,164.618328,165.984170,149.968879,32.000000,148.514900,67.572951,59.362769,85.563150,0.000000,40.937886,91.788753,69.626637,38.506840,37.524945,59.545287,32.498338
65.972642,95.073603,119.387834,146.070078,124.828121,124.024635,29.244312,14.328266,117.173588,3.299522,93.645158,67.126593,144.810049,118.090796,143.546633,117.474093,70.754638,113.757620,-0.000615,-2.165055,32.000000,-235.681241,117.084755,-0.221975,20.662911,0.624457,631735.977812,0.989566,40.009235,16.412650,1.807879,0.029667,0.000000,162.891088,32.000000,174.494507,164.715844,163.815852,149.950395,32.000000,148.508187,67.572973,59.368254,85.588863,0.000000,40.974551,91.788753,69.614604,38.506840,37.512712,59.541127,32.718293
65.948807,95.082724,119.319137,146.074821,124.804387,124.017972,29.296700,14.330264,117.152868,3.299658,93.607858,67.102763,144.732929,118.123625,143.564657,117.500864,70.752544,113.710972,-0.000617,-2.164474,32.000000,-235.673506,117.196069,-0.221775,20.660288,0.625399,631765.910191,0.990225,40.038780,16.351413,1.808055,0.015120,0.000000,162.619770,32.000000,174.694673,164.205840,162.412046,150.346172,32.000000,147.945713,67.583004,59.356532,85.572544,0.000000,40.936653,91.788753,69.653663,38.506840,37.541975,59.538442,32.568550
65.987801,95.089910,119.350537,146.077890,124.813349,124.007611,29.248123,14.328837,117.142125,3.299856,93.545302,67.059915,144.802430,118.144383,143.574202,117.500741,70.795628,113.835567,-0.000617,-2.163859,32.000000,-235.679359,117.210305,-0.221776,20.643687,0.624998,631776.398050,0.989752,40.023612,16.387109,1.809657,0.043281,0.000000,162.664033,32.000000,174.771177,163.883638,163.442375,150.795969,32.000000,147.393462,67.596298,59.395172,85.603488,0.000000,40.968269,91.788753,69.593713,38.506840,37.565247,59.552948,32.506995
65.989143,95.089634,119.215235,146.079286,124.836177,123.994937,29.240366,14.328409,117.114566,3.299990,93.477129,67.180340,144.789604,118.137267,143.622573,117.463805,70.747940,113.738501,-0.000618,-2.163258,32.000000,-235.677164,117.278567,-0.222204,20.629289,0.624864,631773.304028,0.988346,40.052642,16.363397,1.809269,0.031078,0.000000,163.106364,32.000000,174.239930,163.642992,165.811437,150.996844,32.000000,147.286405,67.588152,59.409217,85.565981,0.000000,40.954649,91.788753,69.601706,38.506840,37.566122,59.538285,32.654537
65.887309,95.089634,119.336631,146.079286,124.879319,123.987251,29.227846,14.323414,117.109408,3.299863,93.524878,67.127264,144.852046,118.045163,143.616634,117.515690,70.728503,113.754237,-0.000618,-2.162655,32.000000,-235.684782,117.148756,-0.222588,20.661311,0.624928,631610.399187,0.989277,40.027259,16.389222,1.808676,0.059446,0.000000,163.649418,32.000000,173.762737,163.719236,167.540798,151.162120,32.000000,147.391337,67.589182,59.387985,85.576211,0.000000,40.967417,91.788753,69.683624,38.506840,37.566131,59.545897,32.629078
65.935622,95.088252,119.257461,146.080402,124.929741,124.002536,29.225934,14.321702,117.107859,3.299738,93.554501,67.257288,144.841331,118.129255,143.589065,117.547877,70.710221,113.805741,-0.000618,-2.162630,32.000000,-235.691903,117.178533,-0.222492,20.650060,0.624077,631658.955035,0.989416,40.025861,16.383230,1.806589,0.027111,0.000000,163.756222,32.000000,173.581898,164.144622,168.670717,150.321337,32.000000,147.812655,67.569602,59.369472,85.597355,0.000000,40.933953,91.788753,69.640132,38.506840,37.562677,59.537527,32.676400
65.983285,95.092398,119.325635,146.081239,124.910633,123.997627,29.233646,14.325697,117.170529,3.299935,93.647375,67.184613,144.854077,118.063595,143.578111,117.426706,70.721284,113.811370,-0.000619,-2.162608,32.000000,-235.682498,117.247956,-0.222326,20.632148,0.625912,631718.728221,0.991465,40.110947,16.411372,1.811223,0.016592,0.000000,163.808586,32.000000,173.601989,164.616336,167.370118,150.085425,32.000000,148.312277,67.590979,59.417535,85.630232,0.000000,40.967561,91.788753,69.596207,38.506840,37.576498,59.543654,32.657178
65.976892,95.075538,119.352561,146.077611,124.851885,123.988377,29.247572,14.325697,117.087339,3.300183,93.604020,67.192735,144.879144,118.107150,143.524401,117.425728,70.720389,113.809574,-0.000618,-2.162599,32.000000,-235.680531,117.083818,-0.222366,20.638914,0.624784,631814.695903,0.990848,40.069186,16.458140,1.808695,0.018792,0.000000,163.060798,32.000000,174.149009,164.740148,164.987669,149.849255,32.000000,148.605958,67.610799,59.422842,85.629759,0.000000,40.932393,91.788753,69.588361,38.506840,37.577397,59.534793,32.510663
65.976462,95.075538,119.333164,146.077611,124.873664,123.986692,29.248790,14.332119,117.107980,3.299914,93.627539,67.109329,144.797466,118.043428,143.534028,117.496852,70.747610,113.826443,-0.000619,-2.162583,32.000000,-235.676241,117.204777,-0.222395,20.657036,0.625084,631746.011197,0.989768,40.033517,16.450188,1.808422,0.039404,0.000000,162.695988,32.000000,174.531373,164.629840,163.406200,150.032624,32.000000,148.575694,67.622516,59.417866,85.613736,0.000000,40.971104,91.788753,69.606956,38.506840,37.525473,59.542297,32.636929
66.001034,95.076920,119.353066,146.075658,124.909475,123.989679,29.237963,14.331120,117.111394,3.299872,93.607057,67.168107,144.791514,118.106537,143.541458,117.513129,70.745497,113.713461,-0.000619,-2.162584,32.000000,-235.677076,117.188278,-0.222121,20.663488,0.625162,631675.929172,0.989287,40.021997,16.450090,1.809006,0.035322,0.000000,162.638910,32.000000,174.746330,163.904257,162.649349,150.582922,32.000000,147.925630,67.644328,59.441994,85.631216,0.000000,40.935727,91.788753,69.632081,38.506840,37.530533,59.537930,32.607582
65.929986,95.089081,119.242791,146.072589,124.877933,123.986019,29.241060,14.329408,117.108537,3.299917,93.543340,67.071694,144.807076,118.110208,143.612909,117.490718,70.790698,113.856380,-0.000618,-2.162574,32.000000,-235.678952,117.044944,-0.222108,20.643084,0.624445,631601.767423,0.989240,40.022357,16.432196,1.808723,0.029158,0.000000,162.792784,32.000000,174.716775,163.575609,164.373914,151.065663,32.000000,147.719700,67.622998,59.467938,85.615348,0.000000,40.942691,91.788753,69.644956,38.506840,37.569304,59.545503,32.595770
