OSU 80 Ton Compressor Load Stand
65.940656,95.081895,119.328689,146.075658,124.914271,123.955848,29.239634,14.325555,117.114817,3.299832,93.520387,67.193730,144.828807,118.127725,143.590294,117.466004,70.737123,113.812859,-0.000619,-2.163740,32.000000,-235.683952,117.207676,-0.221689,20.635085,0.624021,631610.528469,0.989227,40.003220,16.371820,1.808351,0.026364,0.000984,163.280738,32.000000,174.081991,163.423429,166.648534,151.188331,32.000000,147.645477,67.592577,59.445622,85.631540,0.000000,40.947062,91.788753,69.624494,38.506840,37.570170,59.533879,32.707581
65.966143,95.081895,119.250108,146.075658,124.897417,123.925644,29.239383,14.328979,117.063491,3.300017,93.512958,67.170840,144.848669,118.129192,143.611720,117.441722,70.719908,113.708056,-0.000620,-2.162580,32.000000,-235.681183,117.034237,-0.221634,20.644789,0.624876,631541.034957,0.990299,40.074724,16.405657,1.808628,0.028281,0.000000,163.734618,32.000000,173.783022,163.765960,167.940221,151.026081,32.000000,147.738645,67.590497,59.440160,85.624805,0.000000,40.946781,91.788753,69.618482,38.506840,37.548522,59.550824,32.485792
65.989874,95.078578,119.312603,146.070078,124.886972,123.921010,29.282603,14.325697,117.138658,3.299862,93.574293,67.112491,144.833391,118.036190,143.597564,117.478044,70.755555,113.802065,-0.000620,-2.164306,32.000000,-235.684629,117.238492,-0.222009,20.648985,0.625534,631498.852733,0.989911,40.058622,16.435172,1.809638,0.020343,0.000000,163.784851,32.000000,173.706055,164.294645,168.224929,150.319962,32.000000,148.270886,67.560119,59.463271,85.660251,0.000000,40.971971,91.788753,69.621321,38.506840,37.538938,59.542887,32.695109
65.973313,95.069734,119.220673,146.065335,124.882394,123.930682,29.212468,14.326839,117.122312,3.299697,93.628344,67.173897,144.857252,118.081050,143.554508,117.507055,70.755075,113.701344,-0.000621,-2.166033,32.000000,-235.680209,117.256439,-0.222110,20.633328,0.623943,631372.306485,0.989257,40.037332,16.394418,1.807747,0.031317,0.000000,163.504732,32.000000,173.927235,164.683028,166.346471,149.874146,32.000000,148.616419,67.519948,59.481117,85.654483,0.000000,40.942666,91.788753,69.601661,38.506840,37.512050,59.538344,32.491001
65.951156,95.075538,119.302339,146.067288,124.909451,123.919247,29.237914,14.325269,117.129732,3.299333,93.646151,67.205465,144.833332,118.069203,143.543555,117.401179,70.752764,113.759521,-0.000620,-2.166052,32.000000,-235.681451,117.183406,-0.222144,20.634770,0.623945,631246.274523,0.987360,40.014196,16.410771,1.808044,0.031450,0.000000,162.956173,32.000000,174.365962,164.824277,163.941247,149.867745,32.000000,148.453965,67.496798,59.475392,85.659545,0.000000,40.984697,91.788753,69.604395,38.506840,37.512728,59.533593,32.681243
65.966222,95.075538,119.251540,146.067288,124.935512,123.902870,29.266952,14.329550,117.105084,3.299240,93.630181,67.090842,144.766809,118.026341,143.558800,117.461036,70.736250,113.800531,-0.000619,-2.166071,32.000000,-235.680776,117.196661,-0.222148,20.629473,0.623920,631288.299947,0.990060,40.019182,16.355538,1.807105,0.058868,0.000000,162.614775,32.000000,174.728237,164.403099,162.567619,150.257076,32.000000,148.182742,67.494651,59.469022,85.651869,0.000000,40.957777,91.788753,69.607723,38.506840,37.531591,59.536691,32.616899
66.002142,95.089357,119.269161,146.070915,124.932464,123.882686,29.253259,14.329836,117.081508,3.299126,93.578471,67.135472,144.788521,118.017165,143.575192,117.501903,70.768995,113.714952,-0.000618,-2.165496,32.000000,-235.680983,117.100356,-0.222057,20.642664,0.624934,631258.174161,0.989488,40.043494,16.390034,1.808950,0.018092,0.000000,162.572742,32.000000,174.761265,163.946335,162.971011,150.600494,32.000000,147.484249,67.526630,59.486184,85.657980,0.000000,40.997536,91.788753,69.641683,38.506840,37.575579,59.544313,32.462021
65.963688,95.073051,119.261694,146.066730,124.954665,123.884458,29.245170,14.327410,117.117163,3.298938,93.523406,67.039807,144.816587,118.102990,143.594505,117.396311,70.764700,113.816020,-0.000618,-2.166080,32.000000,-235.679147,117.148346,-0.222182,20.630102,0.624306,631207.331789,0.988127,40.030909,16.429228,1.807767,0.058134,0.000000,162.900946,32.000000,174.342235,163.611762,165.300150,150.906749,32.000000,147.380031,67.467731,59.490586,85.634609,0.000000,40.964089,91.788753,69.612121,38.506840,37.525463,59.535246,32.653803
65.975706,95.084106,119.234689,146.065056,124.976208,123.893312,29.230558,14.326839,117.084068,3.298788,93.561763,67.186892,144.821089,118.052013,143.615085,117.441537,70.760008,113.731217,-0.000617,-2.166685,32.000000,-235.683488,117.165560,-0.222169,20.639098,0.623361,631028.972001,0.987869,40.014731,16.349147,1.807050,0.018674,0.000000,163.439450,32.000000,173.863682,163.605982,167.302077,151.012518,32.000000,147.394733,67.451412,59.497220,85.674814,0.000000,40.998536,91.788753,69.613164,38.506840,37.526173,59.536888,32.539203
65.925084,95.084106,119.281330,146.065056,124.999878,123.879329,29.234608,14.318277,117.113096,3.298867,93.574190,67.019628,144.836891,118.074934,143.614079,117.517887,70.701978,113.811621,-0.000617,-2.168418,32.000000,-235.687788,117.127629,-0.222220,20.646257,0.624313,631042.199873,0.988751,40.030538,16.409343,1.807990,0.032601,0.000000,163.668916,32.000000,173.669494,164.042658,168.343439,150.631261,32.000000,147.873179,67.447404,59.475105,85.660554,0.000000,40.980758,91.788753,69.633173,38.506840,37.561522,59.547470,32.511837
65.929097,95.089081,119.195403,146.067009,125.036453,123.881897,29.239878,14.323699,117.122442,3.298684,93.596744,67.094899,144.845132,118.048874,143.567238,117.508153,70.747684,113.731506,-0.000617,-2.168405,32.000000,-235.684005,117.267005,-0.222098,20.652814,0.623657,631109.630688,0.989145,40.031555,16.367134,1.807251,0.037940,0.000000,163.791977,32.000000,173.670277,164.526032,167.515387,150.125671,32.000000,148.373151,67.438904,59.487113,85.681848,0.000000,41.003260,91.788753,69.631795,38.506840,37.577911,59.531538,32.451749
65.999202,95.097096,119.280219,146.073147,125.017248,123.893754,29.253283,14.327124,117.088603,3.298967,93.624970,67.184741,144.853477,118.037454,143.538482,117.394885,70.738737,113.838915,-0.000618,-2.168399,32.000000,-235.681071,117.145287,-0.222264,20.632987,0.624659,631205.457426,0.989734,40.073846,16.469633,1.809347,0.019137,0.000000,163.196310,32.000000,174.100204,164.677414,165.476357,149.897334,32.000000,148.652956,67.452991,59.486208,85.675499,0.000000,40.978634,91.788753,69.579467,38.506840,37.603838,59.545700,32.517193
65.931338,95.079960,119.237963,146.072589,125.035450,123.887413,29.245963,14.323842,117.060478,3.298946,93.604591,67.049397,144.797086,118.065492,143.557753,117.529157,70.756626,113.839388,-0.000619,-2.170738,32.000000,-235.682387,117.266985,-0.222480,20.632908,0.623645,631113.381880,0.989522,40.075467,16.379617,1.807933,0.033052,0.000000,162.721037,32.000000,174.682479,164.608991,163.535318,149.978788,32.000000,148.677432,67.461883,59.525858,85.692675,0.000000,41.016532,91.788753,69.598707,38.506840,37.604782,59.534075,32.653363
65.928453,95.079960,119.227914,146.072589,124.999650,123.896291,29.234467,14.321416,117.044650,3.298975,93.586996,67.160515,144.754225,118.106295,143.604736,117.490060,70.759157,113.705389,-0.000618,-2.173094,32.000000,-235.684976,117.210553,-0.222472,20.625145,0.623861,631174.558174,0.988024,40.024927,16.447965,1.807298,0.017541,0.000000,162.599488,32.000000,174.832677,163.977646,162.432718,150.517519,32.000000,148.148318,67.463878,59.505603,85.677644,0.000000,40.963451,91.788753,69.643421,38.506840,37.552038,59.537262,32.603033
65.986514,95.078302,119.233319,146.077890,125.020889,123.915871,29.228853,14.322272,117.090779,3.299064,93.562061,67.087462,144.807381,118.008949,143.592171,117.452780,70.782698,113.760931,-0.000618,-2.173117,32.000000,-235.685268,117.208309,-0.222487,20.633171,0.624614,631105.130337,0.989300,40.064475,16.430337,1.808517,0.016949,0.000000,162.730381,32.000000,174.821179,163.621158,163.826219,150.818682,32.000000,147.574748,67.464360,59.517855,85.680413,0.000000,40.999809,91.788753,69.626126,38.506840,37.547626,59.543713,32.687699
65.941892,95.082724,119.327065,146.076774,125.001104,123.913405,29.228850,14.330692,117.111946,3.299135,93.464665,67.071841,144.813009,118.066633,143.567582,117.481572,70.734225,113.662265,-0.000619,-2.173115,32.000000,-235.677995,117.214282,-0.222547,20.621579,0.624846,631143.593540,0.989808,40.066885,16.353694,1.808444,0.028432,0.000000,163.197103,32.000000,174.221757,163.497527,166.164182,151.105429,32.000000,147.591993,67.451348,59.491272,85.650286,0.000000,40.999784,91.788753,69.641479,38.506840,37.562214,59.541186,32.512351
65.983246,95.074709,119.257033,146.072310,125.002257,123.918488,29.237137,14.329265,117.135198,3.299459,93.519315,67.187694,144.845175,118.177600,143.635002,117.549899,70.731870,113.731032,-0.000618,-2.174284,32.000000,-235.679914,117.251360,-0.222509,20.637341,0.623751,631154.656746,0.989190,40.016725,16.360879,1.806935,0.032134,0.000000,163.594726,32.000000,173.899809,163.565984,167.630892,151.123489,32.000000,147.647831,67.457679,59.476655,85.675268,0.000000,40.992165,91.788753,69.623425,38.506840,37.563018,59.541019,32.600025
65.991309,95.074709,119.325635,146.072310,124.975312,123.941439,29.235751,14.333689,117.038127,3.299714,93.559907,67.156869,144.827162,118.180229,143.592472,117.484405,70.745241,113.793079,-0.000617,-2.174286,32.000000,-235.674343,117.297389,-0.222451,20.604978,0.625702,631287.943442,0.989919,40.058418,16.354760,1.809579,0.028978,0.000000,163.752656,32.000000,173.771073,164.162424,168.068202,150.349642,32.000000,148.130066,67.468434,59.484572,85.682706,0.000000,41.000880,91.788753,69.599849,38.506840,37.538711,59.533357,32.645733
65.965474,95.060337,119.266381,146.073984,124.982623,123.936443,29.237851,14.328409,117.119306,3.299459,93.611008,67.172218,144.864755,118.155863,143.543658,117.431210,70.746682,113.742745,-0.000618,-2.172571,32.000000,-235.678967,117.170719,-0.222575,20.595300,0.623900,631286.976962,0.988975,40.015861,16.395169,1.807384,0.008751,0.000000,163.580379,32.000000,173.953012,164.568956,166.710401,149.924104,32.000000,148.341782,67.471107,59.495254,85.668641,0.000000,41.025702,91.788753,69.617264,38.506840,37.494455,59.534951,32.571265
65.975933,95.054809,119.305112,146.080681,124.949435,123.941392,29.264704,14.323985,117.102461,3.299469,93.638056,67.143429,144.829092,118.105111,143.535481,117.404784,70.765118,113.770153,-0.000620,-2.172006,32.000000,-235.683719,117.275775,-0.222431,20.592310,0.625462,631367.853350,0.989072,40.009129,16.416118,1.808202,0.026534,0.000000,162.875061,32.000000,174.453532,164.727289,164.397288,149.982531,32.000000,148.592891,67.454721,59.512326,85.672910,0.000000,41.003989,91.788753,69.596515,38.506840,37.477759,59.543271,32.598851
65.943988,95.077196,119.309613,146.083471,124.925582,123.947721,29.243879,14.325412,117.040964,3.299620,93.636854,67.151191,144.772722,118.083864,143.531817,117.427072,70.777138,113.792965,-0.000621,-2.171425,32.000000,-235.683931,117.284707,-0.222086,20.593150,0.625624,631327.011739,0.989353,40.016332,16.386835,1.808012,0.020374,0.000000,162.602258,32.000000,174.672037,164.557619,162.586567,150.104896,32.000000,148.137239,67.451568,59.505781,85.685133,0.000000,41.026905,91.788753,69.634750,38.506840,37.478292,59.536868,32.604867
65.944603,95.077196,119.323260,146.083471,124.921432,123.953328,29.239650,14.333403,117.036535,3.299745,93.618351,67.136441,144.805370,118.132800,143.600870,117.490802,70.804427,113.826748,-0.000621,-2.169663,32.000000,-235.673809,117.141124,-0.222003,20.583420,0.625891,631293.910692,0.988298,40.002069,16.383561,1.808313,0.022419,0.000000,162.506118,32.000000,174.803712,163.954747,162.878134,150.595725,32.000000,147.612807,67.492134,59.510601,85.674068,0.000000,41.011859,91.788753,69.635811,38.506840,37.548967,59.539120,32.704206
65.967073,95.079960,119.272570,146.082913,124.957424,123.956677,29.285633,14.324270,117.078230,3.299869,93.524041,67.166455,144.789770,118.096262,143.601695,117.427723,70.776547,113.822349,-0.000621,-2.168485,32.000000,-235.684417,117.299718,-0.222302,20.568655,0.626532,631350.216472,0.989636,40.051141,16.384157,1.809257,0.105880,0.000000,162.798734,32.000000,174.640783,163.661891,164.865754,150.892970,32.000000,147.180615,67.499275,59.520752,85.658070,0.000000,41.003138,91.788753,69.606755,38.506840,37.558368,59.543644,32.393276
66.003085,95.088805,119.384339,146.078169,124.983973,123.961650,29.276667,14.330549,117.114419,3.300022,93.512944,67.223090,144.851005,118.123095,143.622478,117.525270,70.718650,113.899311,-0.000620,-2.168476,32.000000,-235.677646,117.184933,-0.222557,20.585990,0.626968,631313.601085,0.989814,40.050626,16.375549,1.809447,0.044567,0.000000,163.397533,32.000000,173.935918,163.619702,166.827746,150.967565,32.000000,147.337802,67.492749,59.482649,85.650866,0.000000,41.038865,91.788753,69.579542,38.506840,37.586799,59.538422,32.661874
65.983551,95.086594,119.363778,146.079007,124.983884,123.980728,29.228209,14.324128,117.075473,3.300005,93.547821,67.085744,144.833275,117.983888,143.616961,117.503691,70.751396,113.814044,-0.000620,-2.168501,32.000000,-235.683412,117.327639,-0.222174,20.573401,0.626602,631391.509530,0.987922,40.034620,16.400995,1.808062,0.032128,0.000000,163.763096,32.000000,173.703680,163.855659,168.256506,150.727751,32.000000,147.660668,67.542098,59.495499,85.677756,0.000000,41.028091,91.788753,69.599161,38.506840,37.587662,59.534892,32.555051
65.972214,95.086594,119.356849,146.079007,125.031949,123.989608,29.264680,14.332690,117.072431,3.300007,93.594449,67.096580,144.843970,118.080702,143.584057,117.491230,70.749041,113.823586,-0.000621,-2.168492,32.000000,-235.677309,117.238795,-0.221742,20.551660,0.626479,631554.977640,0.987691,40.013391,16.501433,1.808769,0.030525,0.000000,163.765839,32.000000,173.748331,164.380767,167.910188,150.109799,32.000000,148.451271,67.540850,59.513566,85.666885,0.000000,41.031559,91.788753,69.609916,38.506840,37.581599,59.543104,32.571925
65.915706,95.096820,119.299246,146.087656,125.037106,124.001045,29.255588,14.325126,117.094123,3.300058,93.638457,67.160814,144.869401,118.056500,143.544869,117.496378,70.722010,113.724934,-0.000621,-2.169698,32.000000,-235.688150,117.152916,-0.221530,20.538678,0.627113,631577.028802,0.989799,40.027492,16.421555,1.808993,0.023545,0.000000,163.295942,32.000000,174.120154,164.548848,165.902063,150.051538,32.000000,148.733916,67.546502,59.507088,85.650910,0.000000,41.033165,91.788753,69.621523,38.506840,37.614448,59.543497,32.385866
65.935642,95.095991,119.358838,146.085424,125.017641,124.002323,29.244258,14.328409,117.105904,3.300134,93.625822,67.153375,144.813555,118.081967,143.553589,117.554258,70.772777,113.740459,-0.000621,-2.169711,32.000000,-235.677328,117.277751,-0.221310,20.562491,0.627961,631634.391076,0.988823,40.036960,16.429185,1.809199,0.023413,0.000000,162.779186,32.000000,174.732892,164.642668,163.737739,149.984455,32.000000,148.772910,67.577209,59.504478,85.643771,0.000000,41.039832,91.788753,69.639225,38.506840,37.612797,59.539770,32.670531
65.988154,95.090739,119.296604,146.084587,125.026891,124.008613,29.240583,14.324698,117.060844,3.300014,93.582420,67.227960,144.762148,118.069937,143.555662,117.507033,70.764788,113.866199,-0.000621,-2.169693,32.000000,-235.685464,117.178593,-0.221440,20.553260,0.628891,631802.142780,0.990182,40.094397,16.401654,1.809876,0.022613,0.000000,162.508506,32.000000,174.918528,164.163332,162.509096,150.475542,32.000000,148.172871,67.556992,59.498351,85.631843,0.000000,41.003245,91.788753,69.613734,38.506840,37.613731,59.546388,32.539350
65.980269,95.090739,119.331225,146.084587,125.058624,124.022560,29.230356,14.330549,117.040545,3.300137,93.519337,67.172572,144.819887,118.122769,143.587480,117.470509,70.767953,113.851808,-0.000621,-2.170838,32.000000,-235.675352,117.254602,-0.221317,20.551424,0.628363,631673.829995,0.990244,40.076907,16.359477,1.810232,0.045671,0.000000,162.573675,32.000000,174.898912,163.712483,163.519772,150.922186,32.000000,147.612690,67.577449,59.502199,85.628029,0.000000,41.030821,91.788753,69.602823,38.506840,37.598212,59.537508,32.678014
65.966671,95.083001,119.315947,146.079007,125.068169,124.019561,29.231057,14.324984,117.125687,3.300274,93.493935,67.177240,144.829537,118.130906,143.594851,117.471300,70.776507,113.826164,-0.000622,-2.172135,32.000000,-235.681245,117.185568,-0.221154,20.526326,0.627197,631692.569090,0.989537,40.027793,16.436997,1.807849,0.027021,0.000000,163.109335,32.000000,174.301957,163.629928,165.697007,151.104338,32.000000,147.390492,67.587130,59.523319,85.638067,0.000000,41.002817,91.788753,69.606237,38.506840,37.574873,59.533485,32.690487
65.985986,95.082724,119.383926,146.080402,125.035004,124.021729,29.261344,14.331120,117.152580,3.300366,93.509463,67.248026,144.864315,118.063472,143.621654,117.521767,70.712565,113.819404,-0.000622,-2.172286,32.000000,-235.678551,117.220094,-0.221053,20.558898,0.627766,631759.366755,0.990125,40.034377,16.425875,1.808590,0.032844,0.000000,163.569765,32.000000,173.905206,163.686160,167.430153,151.049669,32.000000,147.262832,67.566345,59.483845,85.602511,0.000000,41.056991,91.788753,69.589473,38.506840,37.574816,59.543261,32.630326
65.978115,95.076644,119.288187,146.080123,125.045609,124.035074,29.247093,14.327838,117.062022,3.300336,93.579323,67.101149,144.834603,118.048934,143.607196,117.497460,70.722623,113.752785,-0.000624,-2.173444,32.000000,-235.679702,117.305570,-0.221037,20.563750,0.628618,631717.072999,0.990283,40.037995,16.403145,1.808731,0.019497,0.000000,163.686464,32.000000,173.833327,164.145820,168.274501,150.334328,32.000000,147.990202,67.571011,59.490656,85.625844,0.000000,41.021719,91.788753,69.587307,38.506840,37.575621,59.538875,32.569944
65.973575,95.076644,119.383915,146.080123,125.030869,124.056718,29.246450,14.329265,117.090253,3.300285,93.596287,67.138963,144.852717,118.181352,143.580192,117.484056,70.741822,113.844157,-0.000624,-2.172258,32.000000,-235.679586,117.248913,-0.221240,20.531781,0.627900,631872.392326,0.988955,40.021589,16.463350,1.809232,0.016034,0.000000,163.704953,32.000000,173.840341,164.602472,167.008823,149.963052,32.000000,148.325595,67.551212,59.490834,85.627196,0.000000,41.061879,91.788753,69.596351,38.506840,37.557375,59.531243,32.676107
65.993357,95.088528,119.320832,146.084866,125.024917,124.091450,29.245950,14.327410,117.092811,3.300051,93.589557,67.109331,144.844694,118.158779,143.568329,117.479267,70.780872,113.788596,-0.000623,-2.172264,32.000000,-235.679639,117.443990,-0.221332,20.544081,0.627088,631909.569820,0.989659,40.022082,16.416450,1.807996,0.029609,0.000000,163.048764,32.000000,174.265884,164.806786,164.725519,149.877359,32.000000,148.408400,67.505432,59.515202,85.650913,0.000000,41.041440,91.788753,69.615595,38.506840,37.595317,59.544785,32.631940
65.952471,95.079684,119.384128,146.087098,124.999615,124.119582,29.233507,14.323699,117.128652,3.300014,93.617847,67.207144,144.757566,118.073669,143.569438,117.562750,70.797689,113.858017,-0.000623,-2.172264,32.000000,-235.685644,117.254605,-0.221160,20.565035,0.629111,631976.406951,0.989928,40.025873,16.447778,1.809572,0.038079,0.000000,162.661397,32.000000,174.677175,164.653451,163.395714,150.057339,32.000000,148.436787,67.462523,59.516421,85.642999,0.000000,41.067233,91.788753,69.613067,38.506840,37.568526,59.549752,32.675080
66.018378,95.092121,119.342642,146.089051,125.019827,124.116339,29.242917,14.333974,117.111796,3.299940,93.590696,67.218231,144.775357,118.187529,143.605242,117.452421,70.784536,113.880209,-0.000623,-2.169942,32.000000,-235.674058,117.222622,-0.221196,20.538206,0.628018,632067.069021,0.989924,40.021238,16.378008,1.808073,0.036608,0.000000,162.609707,32.000000,174.705133,164.051523,162.727003,150.648221,32.000000,147.703554,67.487318,59.526327,85.650033,0.000000,41.049912,91.788753,69.561729,38.506840,37.608446,59.544117,32.667303
65.969323,95.093227,119.255059,146.088493,124.989859,124.134081,29.231554,14.326553,117.145725,3.300192,93.536348,67.224292,144.803282,118.140632,143.629769,117.542951,70.782640,113.830835,-0.000624,-2.169948,32.000000,-235.680986,117.257949,-0.221180,20.554309,0.628784,632176.984530,0.991225,40.046540,16.399572,1.810154,0.039019,0.000000,162.811003,32.000000,174.621967,163.680365,164.591338,150.847131,32.000000,147.386884,67.501929,59.512086,85.652244,0.000000,41.057806,91.788753,69.594072,38.506840,37.609342,59.542691,32.663047
65.986438,95.093227,119.382615,146.088493,124.967739,124.152512,29.233793,14.326982,117.088297,3.300325,93.529699,67.263218,144.840856,118.161451,143.639858,117.586242,70.779911,113.813797,-0.000625,-2.169947,32.000000,-235.679903,117.227213,-0.221410,20.553916,0.628090,632179.857938,0.989821,40.003943,16.424990,1.807718,0.044227,0.000000,163.370456,32.000000,174.040183,163.659781,166.734268,151.015364,32.000000,147.174659,67.529550,59.515182,85.638968,0.000000,41.072328,91.788753,69.580267,38.506840,37.613702,59.531371,32.627684
65.999144,95.086317,119.237737,146.087935,124.940214,124.145114,29.243639,14.323985,117.115699,3.300613,93.586286,67.198333,144.846062,118.139368,143.611404,117.447973,70.752206,113.879851,-0.000625,-2.169382,32.000000,-235.683391,117.370081,-0.221230,20.565507,0.627764,632301.430544,0.991162,40.046007,16.399595,1.807735,0.029909,0.000000,163.620244,32.000000,173.662043,163.826744,168.139999,150.811999,32.000000,147.604235,67.533557,59.481412,85.661034,0.000000,41.074027,91.788753,69.579401,38.506840,37.592983,59.540271,32.715358
65.973112,95.095714,119.346576,146.083750,124.902989,124.130967,29.251905,14.325983,117.112794,3.300661,93.577762,67.194320,144.836293,118.118854,143.600471,117.507339,70.740905,113.791250,-0.000625,-2.168815,32.000000,-235.681721,117.238615,-0.221365,20.563488,0.628712,632392.151921,0.990949,40.031715,16.392903,1.809199,0.036808,0.000000,163.761855,32.000000,173.614845,164.305266,168.169444,150.204594,32.000000,148.259978,67.516254,59.479069,85.658481,0.000000,41.062712,91.788753,69.590012,38.506840,37.623204,59.546497,32.666789
66.018904,95.083001,119.307145,146.082634,124.864182,124.127197,29.232166,14.327124,117.086315,3.300750,93.630486,67.173533,144.846446,118.118039,143.539091,117.554115,70.734493,113.838099,-0.000626,-2.168214,32.000000,-235.681235,117.341730,-0.221610,20.555201,0.626782,632405.187163,0.990329,40.014194,16.457124,1.806656,0.021969,0.000000,163.546482,32.000000,173.966402,164.636404,166.528001,149.910069,32.000000,148.878789,67.526901,59.478053,85.657475,0.000000,41.079632,91.788753,69.564886,38.506840,37.624135,59.542071,32.686525
65.982914,95.083001,119.357306,146.082634,124.867931,124.135419,29.239007,14.323557,117.181790,3.300856,93.616602,67.241438,144.823526,118.141550,143.562047,117.488127,70.786454,113.892972,-0.000626,-2.166497,32.000000,-235.683000,117.408647,-0.221525,20.550716,0.628223,632388.432964,0.990391,40.045330,16.419442,1.809018,0.027414,0.000000,162.878617,32.000000,174.537776,164.599598,164.274052,150.036143,32.000000,148.935756,67.517743,59.506203,85.675142,0.000000,41.073603,91.788753,69.570124,38.506840,37.585232,59.542651,32.710589
65.940561,95.083553,119.375093,146.084029,124.860612,124.137938,29.285920,14.331263,117.144551,3.300869,93.634559,67.156554,144.787441,118.188243,143.619641,117.577811,70.818284,113.877987,-0.000626,-2.167628,32.000000,-235.677916,117.238021,-0.221516,20.548382,0.627286,632341.417079,0.990240,39.994383,16.451757,1.807166,0.064017,0.000000,162.615871,32.000000,174.769419,164.451811,162.668582,150.339529,32.000000,148.418779,67.567485,59.525753,85.708874,0.000000,41.078855,91.788753,69.617022,38.506840,37.587499,59.536563,32.561874
66.010573,95.085488,119.375017,146.084308,124.868059,124.124422,29.245830,14.326268,117.141354,3.300814,93.606223,67.110301,144.782657,118.148503,143.593424,117.527508,70.762458,113.904661,-0.000626,-2.167589,32.000000,-235.681272,117.326353,-0.221466,20.547149,0.628537,632275.220931,0.990669,40.024430,16.430126,1.808912,0.024829,0.000000,162.642257,32.000000,174.788240,163.833786,163.181727,150.772806,32.000000,147.718815,67.566019,59.497381,85.667037,0.000000,41.085072,91.788753,69.542442,38.506840,37.594631,59.530633,32.673539
65.994870,95.085488,119.319444,146.084308,124.837297,124.131998,29.250591,14.326268,117.159659,3.300858,93.522863,67.171702,144.815125,118.115714,143.622884,117.529790,70.781961,113.851934,-0.000626,-2.167598,32.000000,-235.684222,117.297148,-0.221446,20.549955,0.629517,632233.529932,0.989804,40.060360,16.390015,1.810344,0.022574,0.000000,162.938331,32.000000,174.387441,163.660439,165.533628,151.071456,32.000000,147.299565,67.590571,59.509567,85.685392,0.000000,41.064367,91.788753,69.558746,38.506840,37.595186,59.538835,32.533481
65.957984,95.104006,119.360265,146.089330,124.837751,124.147172,29.264274,14.329836,117.104062,3.301119,93.546558,67.093076,144.840535,118.115367,143.602807,117.508585,70.738069,113.889293,-0.000626,-2.165310,32.000000,-235.678852,117.279831,-0.220919,20.554938,0.628272,632267.919115,0.989899,40.003823,16.460582,1.808423,0.030879,0.000000,163.462350,32.000000,173.866078,163.682259,167.357160,150.994847,32.000000,147.307645,67.597031,59.472811,85.664250,0.000000,41.079350,91.788753,69.596913,38.506840,37.654313,59.540488,32.486379
66.000056,95.100966,119.328687,146.098538,124.787602,124.131349,29.238149,14.329978,117.110742,3.301184,93.610827,67.213585,144.873041,118.167058,143.644933,117.532196,70.785042,113.909024,-0.000626,-2.165310,32.000000,-235.676414,117.235105,-0.220804,20.549090,0.628007,632266.867724,0.990058,40.016935,16.411937,1.808011,0.015443,0.000000,163.804397,32.000000,173.587505,164.215481,168.341643,150.543217,32.000000,147.699186,67.640767,59.490083,85.740160,0.000000,41.085900,91.788753,69.582268,38.506840,37.645809,59.538845,32.700025
66.016312,95.089081,119.334962,146.096864,124.779259,124.112214,29.245744,14.329122,117.165945,3.301289,93.600043,67.199896,144.846084,118.169953,143.594592,117.552527,70.766016,113.819692,-0.000624,-2.166497,32.000000,-235.678090,117.133906,-0.220386,20.529447,0.628956,632500.660158,0.990372,40.066258,16.476479,1.809641,0.047073,0.000000,163.652606,32.000000,173.622274,164.649908,167.674008,149.895647,32.000000,148.210870,67.618889,59.478495,85.705979,0.000000,41.076700,91.788753,69.534624,38.506840,37.609633,59.542887,32.501566
65.985172,95.083001,119.336499,146.099375,124.753531,124.098254,29.245270,14.325126,117.180091,3.300924,93.653799,67.206459,144.841642,118.126807,143.544227,117.480081,70.812067,113.844753,-0.000625,-2.165323,32.000000,-235.682414,117.427186,-0.220248,20.545995,0.628048,632280.275964,0.990427,40.028081,16.440409,1.808009,0.032934,0.000000,163.186528,32.000000,174.092598,164.912784,165.440619,149.837474,32.000000,148.556484,67.608224,59.504282,85.709688,0.000000,41.057666,91.788753,69.542609,38.506840,37.610499,59.535609,32.631866
65.954235,95.083001,119.413056,146.099375,124.770299,124.066418,29.268938,14.324841,117.142705,3.300766,93.651014,67.237037,144.824533,118.209390,143.568029,117.481425,70.788464,113.901928,-0.000625,-2.165333,32.000000,-235.684010,117.191625,-0.219871,20.550323,0.628297,632198.745684,0.989719,40.002625,16.410057,1.807659,0.037804,0.000000,162.701078,32.000000,174.534457,164.837437,163.614420,149.800143,32.000000,148.626048,67.647841,59.523697,85.727228,0.000000,41.111939,91.788753,69.583502,38.506840,37.592315,59.533072,32.542872
66.038261,95.078578,119.339103,146.092679,124.760431,124.072100,29.247534,14.320845,117.133806,3.300827,93.588525,67.125670,144.779862,118.167549,143.602102,117.537079,70.802600,113.869529,-0.000624,-2.166484,32.000000,-235.690137,117.311141,-0.219994,20.556617,0.628275,632022.583787,0.990123,40.022544,16.377863,1.808535,0.039458,0.000000,162.525107,32.000000,174.765031,164.272792,162.853262,150.559153,32.000000,147.852287,67.661594,59.527921,85.728086,0.000000,41.089690,91.788753,69.556433,38.506840,37.579281,59.537095,32.657031
65.987774,95.079131,119.429032,146.090167,124.779780,124.073406,29.223709,14.330121,117.299002,3.300914,93.502737,67.102133,144.803605,118.233430,143.601780,117.578951,70.771100,113.872601,-0.000623,-2.166474,32.000000,-235.678566,117.248790,-0.219859,20.564590,0.629201,631933.686144,0.989580,40.048384,16.433066,1.810544,0.021997,0.000000,162.611427,32.000000,174.665797,163.813505,164.341907,150.930724,32.000000,147.633446,67.656667,59.498575,85.695494,0.000000,41.121197,91.788753,69.551718,38.506840,37.581774,59.541815,32.575447
65.951646,95.087699,119.351705,146.090167,124.774944,124.063176,29.275038,14.324841,117.160030,3.300642,93.515544,67.138762,144.833981,118.184432,143.597389,117.593554,70.760302,113.911396,-0.000623,-2.166484,32.000000,-235.682699,117.208104,-0.219980,20.552132,0.626903,631878.068989,0.988950,39.973804,16.401024,1.807121,0.016067,0.000000,163.173815,32.000000,173.993048,163.745260,166.416506,151.056748,32.000000,147.399880,67.660214,59.485770,85.694658,0.000000,41.079909,91.788753,69.538596,38.506840,37.582544,59.535452,32.374934
65.984727,95.087699,119.413051,146.090167,124.753844,124.052917,29.287469,14.325697,117.058411,3.300810,93.553543,67.143517,144.852193,118.138307,143.658101,117.505913,70.764773,113.780844,-0.000624,-2.166497,32.000000,-235.683154,117.278303,-0.220099,20.561626,0.628352,631987.967071,0.990603,40.016503,16.434223,1.809866,0.048340,0.000000,163.538253,32.000000,173.659717,163.820647,168.056656,150.866197,32.000000,147.684512,67.650511,59.474291,85.692942,0.000000,41.121962,91.788753,69.547798,38.506840,37.610158,59.546064,32.644706
65.962342,95.106770,119.383722,146.094074,124.730361,124.042624,29.249514,14.326982,117.132425,3.300698,93.592849,67.164294,144.842485,118.052808,143.613943,117.524147,70.744485,113.827346,-0.000624,-2.166507,32.000000,-235.682689,117.114471,-0.220179,20.553994,0.628632,631994.871756,0.989403,40.055245,16.466460,1.809685,0.054959,0.000000,163.711110,32.000000,173.646038,164.332620,168.485553,150.519910,32.000000,148.130154,67.632861,59.471594,85.701926,0.000000,41.059166,91.788753,69.545502,38.506840,37.670699,59.539878,32.652116
65.963034,95.114232,119.329440,146.094074,124.763638,124.042556,29.249497,14.322986,117.219790,3.300511,93.634055,67.149090,144.877424,118.058437,143.552141,117.472399,70.743157,113.839511,-0.000625,-2.166509,32.000000,-235.685046,117.312629,-0.220288,20.534587,0.628260,631913.096201,0.988354,40.027615,16.389819,1.809707,0.036490,0.000000,163.544195,32.000000,173.801835,164.652016,166.850098,149.922870,32.000000,148.679285,67.637220,59.459189,85.698991,0.000000,41.099541,91.788753,69.554894,38.506840,37.695070,59.541333,32.640230
65.979015,95.117549,119.379798,146.093237,124.782491,124.045172,29.290043,14.328837,117.143596,3.300403,93.630827,67.191327,144.874166,118.126276,143.600149,117.450869,70.777538,113.749376,-0.000624,-2.166497,32.000000,-235.679687,117.129215,-0.220601,20.530810,0.628596,631953.948203,0.989972,40.065380,16.435820,1.809877,0.018494,0.000000,162.864917,32.000000,174.407395,164.766106,164.364936,149.991898,32.000000,148.677241,67.599966,59.519893,85.729117,0.000000,41.083800,91.788753,69.586092,38.506840,37.696181,59.538363,32.414479
65.980949,95.117549,119.275047,146.093237,124.775377,124.052771,29.243676,14.328837,117.181186,3.300290,93.668523,67.166311,144.785893,118.056947,143.557255,117.476620,70.804911,113.811244,-0.000623,-2.166524,32.000000,-235.681490,117.136721,-0.220958,20.553024,0.628711,631969.309758,0.989979,40.072265,16.443874,1.809035,0.028654,0.000000,162.565857,32.000000,174.631552,164.730981,162.939611,150.082423,32.000000,148.560489,67.574122,59.505143,85.703062,0.000000,41.077311,91.788753,69.553495,38.506840,37.707684,59.536622,32.638396
65.931903,95.104835,119.331673,146.090446,124.769885,124.070565,29.248164,14.323129,117.053064,3.300446,93.628486,67.146146,144.830001,118.050587,143.613682,117.514590,70.838115,113.784968,-0.000623,-2.166498,32.000000,-235.683264,117.257950,-0.220805,20.533485,0.629009,631895.050533,0.988374,40.062234,16.359648,1.809360,0.029409,0.000000,162.522738,32.000000,174.814494,164.011742,162.991463,150.743865,32.000000,147.801388,67.597207,59.512065,85.725515,0.000000,41.087721,91.788753,69.574061,38.506840,37.669035,59.541864,32.682416
65.966664,95.078855,119.284055,146.090725,124.747292,124.078184,29.244754,14.318419,117.119613,3.300588,93.499129,67.062167,144.805254,118.034458,143.609171,117.476470,70.792239,113.749732,-0.000623,-2.166507,32.000000,-235.689940,117.138540,-0.220886,20.528817,0.627396,631866.948332,0.989970,40.060620,16.366491,1.807719,0.023093,0.000000,162.892857,32.000000,174.386873,163.839429,164.932629,150.849910,32.000000,147.335945,67.569414,59.471396,85.667790,0.000000,41.088667,91.788753,69.557383,38.506840,37.588824,59.543379,32.576767
65.988910,95.088252,119.366900,146.094353,124.764176,124.085282,29.238915,14.322700,117.135662,3.300750,93.535887,67.131099,144.850126,118.048038,143.615093,117.575768,70.769728,113.848530,-0.000623,-2.167128,32.000000,-235.682545,117.251159,-0.220940,20.527952,0.629436,631879.854779,0.990740,40.088876,16.318757,1.809923,0.017675,0.000000,163.355618,32.000000,173.882040,163.826960,167.047808,150.962955,32.000000,147.295450,67.604567,59.471176,85.679072,0.000000,41.102398,91.788753,69.557355,38.506840,37.589591,59.547706,32.476181
65.996847,95.088252,119.266726,146.094353,124.798086,124.090395,29.232097,14.321131,117.125266,3.300494,93.553334,67.145123,144.863211,118.056582,143.631261,117.590007,70.760412,113.757994,-0.000622,-2.166582,32.000000,-235.691327,117.109436,-0.221273,20.546992,0.628545,631969.471813,0.990277,40.033856,16.345145,1.808248,0.043948,0.000000,163.694399,32.000000,173.598487,164.160239,168.384775,150.783835,32.000000,147.653693,67.615494,59.488093,85.699655,0.000000,41.087144,91.788753,69.524364,38.506840,37.619800,59.540438,32.392028
65.945720,95.071669,119.380097,146.094632,124.805838,124.091616,29.235600,14.326553,117.162232,3.300278,93.636311,67.203338,144.844677,118.104091,143.574817,117.577176,70.753780,113.788393,-0.000622,-2.165280,32.000000,-235.680003,117.213569,-0.221045,20.563645,0.628978,632065.796181,0.990186,40.024676,16.422289,1.808893,0.042080,0.000000,163.737136,32.000000,173.536281,164.669539,168.031859,150.097223,32.000000,148.143257,67.585315,59.464762,85.718395,0.000000,41.106665,91.788753,69.600638,38.506840,37.568756,59.538924,32.731719
65.971857,95.081066,119.238455,146.102444,124.804070,124.107518,29.237401,14.323842,117.166549,3.300171,93.650170,67.136626,144.867291,118.132374,143.571070,117.475537,70.750288,113.934557,-0.000621,-2.165160,32.000000,-235.686484,117.236474,-0.221304,20.542874,0.627376,632108.867729,0.990327,40.018048,16.381542,1.807158,0.033547,0.000000,163.341779,32.000000,173.786084,164.943958,166.020271,149.649406,32.000000,148.418418,67.555023,59.479136,85.709667,0.000000,41.077501,91.788753,69.557042,38.506840,37.598834,59.544638,32.476181
65.982203,95.092121,119.323144,146.104118,124.804270,124.108718,29.243782,14.328123,117.105292,3.299952,93.611313,67.131648,144.807003,118.191140,143.557739,117.501331,70.776841,113.803185,-0.000621,-2.165171,32.000000,-235.681056,117.166355,-0.221186,20.557482,0.628752,632129.814193,0.991023,40.044166,16.404986,1.810278,0.007596,0.000000,162.758475,32.000000,174.465763,164.938481,164.040559,149.732421,32.000000,148.503439,67.519300,59.501052,85.725173,0.000000,41.129658,91.788753,69.540770,38.506840,37.599623,59.543369,32.543605
65.989839,95.092121,119.294749,146.104118,124.818262,124.106241,29.245568,14.322843,117.225368,3.299782,93.652724,67.181272,144.786538,118.156170,143.596163,117.566784,70.818416,113.830227,-0.000621,-2.165197,32.000000,-235.687811,117.341691,-0.220862,20.560629,0.627759,632224.209843,0.990679,40.031729,16.489271,1.807414,0.023590,0.000000,162.525917,32.000000,174.700192,164.420853,162.801931,150.310794,32.000000,148.168043,67.526967,59.489885,85.750964,0.000000,41.105327,91.788753,69.530779,38.506840,37.635049,59.546447,32.628565
65.989268,95.096267,119.301735,146.093795,124.833454,124.092802,29.236710,14.327124,117.126357,3.299732,93.595066,67.125614,144.804491,118.134678,143.627154,117.519889,70.808120,113.898172,-0.000621,-2.165198,32.000000,-235.675826,117.227682,-0.220615,20.577781,0.627924,632176.698857,0.990329,40.034145,16.390107,1.808414,0.021894,0.000000,162.532357,32.000000,174.700645,163.937928,163.819483,150.747303,32.000000,147.866537,67.503661,59.506272,85.721698,0.000000,41.146250,91.788753,69.531265,38.506840,37.648921,59.541176,32.628565
65.999892,95.104006,119.318581,146.096585,124.908265,124.074386,29.237734,14.322700,117.133537,3.299643,93.511326,67.113068,144.823589,118.156028,143.598841,117.481077,70.806507,113.869915,-0.000621,-2.164046,32.000000,-235.685331,117.163542,-0.220378,20.550663,0.627427,632059.599735,0.990122,40.027769,16.363482,1.807775,0.025576,0.000000,162.982683,32.000000,174.309848,163.652522,166.067085,151.105957,32.000000,147.608904,67.472448,59.474758,85.687927,0.000000,41.119345,91.788753,69.515202,38.506840,37.674054,59.544638,32.405235
65.957166,95.101795,119.273991,146.092679,124.882122,124.065374,29.244863,14.322986,117.160790,3.299803,93.546519,67.146003,144.841862,118.125645,143.597250,117.511514,70.750878,113.769480,-0.000621,-2.164053,32.000000,-235.685865,117.274123,-0.220121,20.552552,0.626917,632024.861441,0.990335,40.032390,16.411335,1.807896,0.040394,0.000000,163.443565,32.000000,173.744346,163.731406,167.875191,151.142936,32.000000,147.652109,67.451156,59.462926,85.708618,0.000000,41.148208,91.788753,69.518113,38.506840,37.675066,59.538078,32.695989
65.944449,95.101795,119.312746,146.092679,124.834745,124.066666,29.248115,14.325840,117.120169,3.299558,93.609075,67.213183,144.880841,118.156557,143.650069,117.529362,70.786960,113.849547,-0.000621,-2.164056,32.000000,-235.682847,117.141066,-0.219886,20.570753,0.627623,631942.219222,0.989996,40.031259,16.397332,1.807860,0.035844,0.000000,163.568447,32.000000,173.680272,164.126613,168.485629,150.609244,32.000000,148.215516,67.443686,59.464629,85.735527,0.000000,41.120637,91.788753,69.566388,38.506840,37.669150,59.546408,32.620788
65.955882,95.087976,119.284018,146.093516,124.858929,124.054947,29.240610,14.321702,117.111455,3.299676,93.636946,67.171359,144.882389,118.159923,143.569359,117.541032,70.809562,113.852265,-0.000619,-2.164070,32.000000,-235.684855,117.308407,-0.219649,20.577991,0.627859,632047.736952,0.990385,40.064729,16.397428,1.808355,0.026584,0.000000,163.566772,32.000000,173.748449,164.751341,167.419225,149.973494,32.000000,148.518000,67.471177,59.497426,85.749187,0.000000,41.152434,91.788753,69.576188,38.506840,37.626887,59.543802,32.669944
65.982598,95.080789,119.316932,146.094911,124.862940,124.066048,29.252502,14.328551,117.134648,3.299503,93.651333,67.170574,144.819587,118.144424,143.536291,117.515123,70.811176,113.849647,-0.000620,-2.164059,32.000000,-235.678169,117.226336,-0.219908,20.533957,0.627880,631973.871384,0.990495,40.075354,16.405619,1.809292,0.030856,0.000000,162.928008,32.000000,174.347850,164.879020,164.987607,149.840070,32.000000,148.629109,67.450191,59.486744,85.714516,0.000000,41.124265,91.788753,69.538200,38.506840,37.605275,59.536799,32.691514
65.971431,95.081342,119.259020,146.096585,124.888725,124.082015,29.249211,14.321416,117.110189,3.299658,93.716560,67.110322,144.796930,118.202866,143.564102,117.538302,70.811895,113.817373,-0.000618,-2.164612,32.000000,-235.687927,117.290827,-0.219878,20.548093,0.627124,631830.580572,0.990433,40.051982,16.384520,1.808543,0.037325,0.000000,162.609710,32.000000,174.568410,164.830892,163.149606,149.999499,32.000000,148.335075,67.475447,59.491232,85.728259,0.000000,41.126799,91.788753,69.549415,38.506840,37.606061,59.542317,32.617413
65.964664,95.081342,119.324439,146.096585,124.906100,124.090877,29.250771,14.323271,117.133944,3.299616,93.641859,67.181375,144.802259,118.135066,143.594310,117.527445,70.814642,113.816289,-0.000618,-2.166348,32.000000,-235.684105,117.286156,-0.219516,20.546415,0.628342,631858.011856,0.989659,40.022483,16.381459,1.808309,0.046889,0.000000,162.429415,32.000000,174.825542,164.119592,162.810544,150.540219,32.000000,147.716748,67.510386,59.489952,85.721589,0.000000,41.132721,91.788753,69.548742,38.506840,37.608579,59.535039,32.610443
65.979229,95.097373,119.307277,146.098538,124.888627,124.101605,29.231301,14.325412,117.153082,3.299584,93.533290,67.165973,144.781311,118.166732,143.608910,117.474825,70.818438,113.825939,-0.000617,-2.165753,32.000000,-235.684587,117.189586,-0.219508,20.558872,0.627661,631944.066982,0.990084,40.032362,16.362897,1.807737,0.028589,0.000000,162.671927,32.000000,174.588206,163.893656,164.601448,150.851304,32.000000,147.280946,67.510868,59.488337,85.668692,0.000000,41.125630,91.788753,69.548268,38.506840,37.659543,59.537458,32.552116
65.965164,95.097373,119.372281,146.097143,124.911410,124.114966,29.291520,14.332262,117.115641,3.299512,93.531182,67.149919,144.849522,118.098218,143.623287,117.444190,70.840298,113.842583,-0.000617,-2.164062,32.000000,-235.677901,117.326636,-0.219526,20.545025,0.628467,631985.304809,0.990214,40.038014,16.359550,1.808915,0.022531,0.000000,163.149437,32.000000,173.889734,163.737265,166.668734,151.007650,32.000000,147.469100,67.488635,59.477655,85.676736,0.000000,41.153507,91.788753,69.550008,38.506840,37.660490,59.540733,32.570458
65.918020,95.102071,119.294069,146.094353,124.908748,124.109970,29.259230,14.319704,117.077913,3.299330,93.562639,67.062639,144.893405,118.122852,143.594934,117.467650,70.799046,113.759016,-0.000616,-2.164077,32.000000,-235.688820,117.222872,-0.219586,20.537105,0.627756,632050.082423,0.990757,40.041880,16.361089,1.808255,0.027845,0.000000,163.579380,32.000000,173.529811,164.119788,168.092176,150.750438,32.000000,147.703234,67.437815,59.489796,85.683853,0.000000,41.098552,91.788753,69.530649,38.506840,37.661437,59.539770,32.544486
65.908988,95.102071,119.330345,146.094353,124.927716,124.104877,29.245844,14.330407,117.164615,3.299192,93.646101,67.156185,144.846868,118.191302,143.600351,117.500518,70.784213,113.817548,-0.000616,-2.164100,32.000000,-235.679756,117.249075,-0.219419,20.545182,0.629074,632073.097023,0.989059,40.053627,16.348431,1.809626,0.033500,0.000628,163.623701,32.000000,173.589690,164.512533,168.426686,150.298156,32.000000,148.242182,67.424147,59.489863,85.700643,0.000000,41.141826,91.788753,69.603151,38.506840,37.677106,59.542789,32.622035
65.980060,95.094056,119.293829,146.090167,124.927280,124.079470,29.236309,14.330407,117.105941,3.298954,93.683314,67.138317,144.885323,118.116427,143.541306,117.564405,70.799897,113.751762,-0.000616,-2.163077,32.000000,-235.677461,117.190991,-0.219467,20.547936,0.629425,632178.089519,0.990903,40.097713,16.343473,1.809734,0.038961,0.000000,163.475538,32.000000,173.854859,164.859803,166.520342,149.830067,32.000000,148.565433,67.385722,59.498973,85.716874,0.000000,41.114614,91.788753,69.545916,38.506840,37.653012,59.537655,32.662167
65.918076,95.097373,119.323673,146.095469,124.942575,124.074391,29.269740,14.324841,117.147772,3.298946,93.658992,67.136325,144.834464,118.128642,143.537036,117.429272,70.800444,113.749298,-0.000616,-2.163080,32.000000,-235.685977,117.172209,-0.219414,20.528345,0.629632,632193.304990,0.991466,40.105262,16.390676,1.810532,0.050306,0.000000,162.692786,32.000000,174.424869,164.832052,164.273554,149.855872,32.000000,148.773169,67.379829,59.511092,85.708041,0.000000,41.144897,91.788753,69.590899,38.506840,37.664297,59.535206,32.458499
65.959830,95.123077,119.288982,146.104676,124.953041,124.085870,29.243026,14.324698,117.101867,3.298626,93.695590,67.113766,144.768162,118.096364,143.559008,117.457650,70.815907,113.716181,-0.000617,-2.164207,32.000000,-235.685136,117.256583,-0.219691,20.541720,0.627836,631975.314501,0.990389,40.037869,16.338610,1.808028,0.037026,0.000000,162.536782,32.000000,174.651205,164.555312,162.818041,150.428537,32.000000,148.320683,67.368766,59.513370,85.688204,0.000000,41.099847,91.788753,69.589444,38.506840,37.665244,59.538865,32.559306
65.948504,95.123077,119.340358,146.104676,124.988879,124.094829,29.253269,14.323699,117.134046,3.298510,93.603548,67.177742,144.786918,118.161431,143.583152,117.585241,70.823936,113.752237,-0.000617,-2.164203,32.000000,-235.685316,117.223768,-0.219781,20.562046,0.629770,631985.367116,0.990251,40.092968,16.336699,1.810181,0.037525,0.000000,162.487378,32.000000,174.723987,163.805586,163.370289,150.858535,32.000000,147.764435,67.327183,59.494505,85.652911,0.000000,41.152715,91.788753,69.570088,38.506840,37.746724,59.538029,32.633040
65.967586,95.121142,119.315303,146.104676,125.029377,124.107458,29.222918,14.326553,117.094569,3.298663,93.560273,67.174424,144.820551,118.150093,143.605746,117.387795,70.832243,113.920618,-0.000617,-2.164199,32.000000,-235.682953,117.317012,-0.220168,20.535531,0.628420,632027.051677,0.990619,40.083786,16.302915,1.808510,0.015230,0.000000,162.946329,32.000000,174.338728,163.685825,165.403659,151.047811,32.000000,147.555124,67.325540,59.537805,85.669225,0.000000,41.123173,91.788753,69.534755,38.506840,37.741866,59.542258,32.672145
65.965283,95.103453,119.330648,146.108304,125.032965,124.108621,29.247668,14.327267,117.128951,3.298712,93.598167,67.167990,144.879956,118.108067,143.617427,117.437728,70.790603,113.810981,-0.000618,-2.164198,32.000000,-235.679781,117.275957,-0.220080,20.528581,0.628491,632059.203476,0.990531,40.093247,16.314834,1.809599,0.014079,0.000000,163.448755,32.000000,173.857786,163.671635,167.461252,151.089627,32.000000,147.659181,67.342411,59.502733,85.667405,0.000000,41.151793,91.788753,69.556324,38.506840,37.687738,59.538058,32.683737
65.923300,95.100137,119.251243,146.111373,125.059063,124.093374,29.228454,14.327410,117.152629,3.298841,93.578127,67.118265,144.833558,118.170525,143.630253,117.527835,70.757448,113.728197,-0.000616,-2.164801,32.000000,-235.677835,117.183262,-0.220016,20.551896,0.628808,632093.283254,0.991340,40.075373,16.399614,1.808696,0.038160,0.000000,163.729957,32.000000,173.582908,164.172995,168.523234,150.799421,32.000000,147.947749,67.325979,59.482784,85.655186,0.000000,41.141592,91.788753,69.597701,38.506840,37.688745,59.537724,32.643678
65.965416,95.100137,119.314175,146.111373,125.106231,124.098542,29.228987,14.322843,117.070102,3.298841,93.576903,67.188907,144.886348,118.119956,143.579830,117.517890,70.800117,113.790886,-0.000616,-2.166543,32.000000,-235.682730,117.207249,-0.220248,20.569520,0.629179,632170.664678,0.990505,40.059608,16.380654,1.808992,0.032214,0.000000,163.705945,32.000000,173.559415,164.568896,167.739625,150.153954,32.000000,148.604349,67.339803,59.517328,85.670239,0.000000,41.151032,91.788753,69.555402,38.506840,37.679360,59.546821,32.586599
65.988300,95.085764,119.297726,146.106351,125.101028,124.094877,29.232109,14.325697,117.126891,3.298741,93.666625,67.203131,144.873041,118.125094,143.558846,117.502654,70.817455,113.774804,-0.000614,-2.168297,32.000000,-235.682007,117.173392,-0.220055,20.582004,0.628401,632188.279971,0.991722,40.091367,16.368022,1.808939,0.038572,0.000000,163.135140,32.000000,174.083388,164.860803,165.257286,150.016932,32.000000,148.610977,67.311980,59.518655,85.657947,0.000000,41.121496,91.788753,69.522337,38.506840,37.635351,59.541855,32.389461
65.965840,95.086317,119.339689,146.103839,125.111024,124.103890,29.235331,14.322415,117.208596,3.298430,93.638379,67.175646,144.849320,118.178254,143.589798,117.502794,70.803998,113.849877,-0.000615,-2.170002,32.000000,-235.685289,117.286279,-0.219822,20.602224,0.627718,632089.961223,0.991047,40.056180,16.360028,1.808738,0.055434,0.000000,162.685497,32.000000,174.481220,164.934985,163.550120,149.920441,32.000000,148.523483,67.331916,59.540879,85.674868,0.000000,41.165784,91.788753,69.547173,38.506840,37.637914,59.536711,32.543679
