OSU 80 Ton Compressor Load Stand
65.933227,95.112021,119.278549,146.107467,125.134534,124.098811,29.236989,14.321273,117.070984,3.298262,93.660591,67.047153,144.786053,118.070427,143.607538,117.499533,70.811216,113.744261,-0.000615,-2.169999,32.000000,-235.683808,117.249405,-0.219586,20.610800,0.626751,631993.759069,0.990497,40.022696,16.333796,1.807862,0.025562,0.000000,162.512266,32.000000,174.602102,164.307172,162.847544,150.568557,32.000000,147.899420,67.351216,59.535150,85.657926,0.000000,41.138769,91.788753,69.585815,38.506840,37.638753,59.542750,32.520715
65.994805,95.112021,119.342124,146.107467,125.099940,124.091107,29.227945,14.331120,117.118748,3.298132,93.586840,67.162909,144.839508,118.083863,143.595657,117.509543,70.809976,113.720154,-0.000617,-2.169991,32.000000,-235.678223,117.146509,-0.219382,20.618012,0.626946,632085.781328,0.990833,40.042006,16.388763,1.809113,0.011679,0.000000,162.697289,32.000000,174.585251,163.924404,164.312258,150.862708,32.000000,147.295059,67.362016,59.521263,85.637966,0.000000,41.166761,91.788753,69.531319,38.506840,37.720126,59.541146,32.645586
65.933787,95.103177,119.266952,146.109978,125.079311,124.086113,29.239616,14.328979,117.134096,3.298159,93.552805,67.150535,144.855550,118.028543,143.624735,117.569497,70.823279,113.834730,-0.000618,-2.169981,32.000000,-235.676921,117.265433,-0.219239,20.627742,0.626731,632099.926329,0.991340,40.094955,16.323142,1.809081,0.033835,0.000000,163.265311,32.000000,173.997847,163.822454,166.512193,151.020655,32.000000,147.319070,67.372839,59.518321,85.651858,0.000000,41.146976,91.788753,69.559968,38.506840,37.693534,59.537232,32.590120
65.909705,95.108152,119.392750,146.113047,125.035067,124.070960,29.254035,14.324698,117.186691,3.298075,93.588269,67.163147,144.873724,118.069611,143.625723,117.620140,70.796119,113.801882,-0.000619,-2.169974,32.000000,-235.686776,117.138130,-0.219160,20.649326,0.625977,632032.304921,0.990565,40.043522,16.311044,1.808356,0.034884,0.000000,163.654716,32.000000,173.567407,163.918626,167.959367,150.979492,32.000000,147.555140,67.357680,59.501339,85.632492,0.000000,41.191836,91.788753,69.606469,38.506840,37.710093,59.534911,32.612130
65.967433,95.119207,119.325339,146.115279,125.012065,124.067142,29.252451,14.331548,117.042688,3.298025,93.612700,67.204272,144.876236,118.083965,143.624030,117.570273,70.803558,113.877293,-0.000620,-2.169981,32.000000,-235.676484,117.264575,-0.219099,20.642271,0.626021,631992.826898,0.991119,40.085644,16.361108,1.808890,0.047304,0.000000,163.748794,32.000000,173.487375,164.363984,168.580596,150.315810,32.000000,148.220280,67.362915,59.516287,85.647546,0.000000,41.152987,91.788753,69.570082,38.506840,37.711145,59.530210,32.647494
65.987085,95.119207,119.319552,146.115279,125.001551,124.058790,29.210048,14.325269,117.052589,3.297969,93.657261,67.227556,144.888337,118.193179,143.589091,117.520805,70.794095,113.788741,-0.000622,-2.169958,32.000000,-235.684730,117.225175,-0.219047,20.634980,0.626838,632001.010835,0.990921,40.110743,16.370106,1.811459,0.061886,0.000000,163.584649,32.000000,173.724582,164.666218,167.076156,150.048632,32.000000,148.597815,67.345300,59.518255,85.641910,0.000000,41.168609,91.788753,69.536132,38.506840,37.746835,59.540802,32.562094
65.944428,95.125840,119.364461,146.109141,124.977309,124.042314,29.217663,14.330835,117.108166,3.297826,93.718181,67.135334,144.868696,118.084393,143.571712,117.479270,70.844655,113.798387,-0.000621,-2.168775,32.000000,-235.675394,117.319172,-0.218752,20.628633,0.625443,631954.305020,0.990015,40.073566,16.404358,1.808852,0.027916,0.000000,162.970694,32.000000,174.312613,164.891015,164.416470,149.935102,32.000000,148.846018,67.330972,59.537405,85.648425,0.000000,41.132583,91.788753,69.607904,38.506840,37.768756,59.533347,32.480656
65.940494,95.137172,119.354535,146.106072,124.976648,124.048781,29.232316,14.328409,117.006861,3.298125,93.668711,67.044705,144.809212,118.065328,143.582144,117.486785,70.828315,113.804287,-0.000621,-2.168770,32.000000,-235.680607,117.412357,-0.218700,20.639701,0.625240,631922.867386,0.991060,40.057154,16.364864,1.808226,0.011941,0.000000,162.657979,32.000000,174.634257,164.590638,162.731104,150.305189,32.000000,148.613499,67.307355,59.522390,85.619732,0.000000,41.184289,91.788753,69.585675,38.506840,37.805410,59.540242,32.680215
65.984712,95.132197,119.414077,146.101607,125.024427,124.046063,29.253839,14.329550,117.091356,3.297999,93.610973,67.194477,144.838423,118.030419,143.630917,117.599404,70.836171,113.674509,-0.000622,-2.168771,32.000000,-235.677990,117.143145,-0.218851,20.619113,0.626487,631749.008907,0.991393,40.099416,16.319639,1.810077,0.015319,0.000000,162.580653,32.000000,174.850869,163.925943,162.847799,150.895402,32.000000,147.819700,67.325869,59.515867,85.610750,0.000000,41.141499,91.788753,69.554706,38.506840,37.806744,59.543989,32.432821
65.996469,95.132197,119.282692,146.101607,125.052877,124.050889,29.250449,14.324556,117.176742,3.298009,93.540165,67.192406,144.824046,118.128194,143.631055,117.573711,70.843367,113.833571,-0.000621,-2.167617,32.000000,-235.679542,117.356620,-0.218722,20.618904,0.626193,631842.991466,0.991041,40.114035,16.339240,1.810034,0.025935,0.000000,162.911002,32.000000,174.572575,163.702805,165.003597,151.096893,32.000000,147.435601,67.351410,59.546691,85.616195,0.000000,41.165657,91.788753,69.522015,38.506840,37.792492,59.536996,32.504134
65.998448,95.119484,119.384356,146.101328,125.031165,124.047062,29.244081,14.327124,117.154958,3.298083,93.527315,67.174183,144.837475,118.155068,143.649098,117.513044,70.795268,113.875971,-0.000620,-2.167615,32.000000,-235.678940,117.193582,-0.218941,20.617042,0.626554,631777.507647,0.989546,40.072126,16.259591,1.809723,0.040207,0.000000,163.325474,32.000000,173.880644,163.668102,167.110672,151.177153,32.000000,147.437672,67.368958,59.515245,85.607617,0.000000,41.177954,91.788753,69.567110,38.506840,37.753985,59.548945,32.588286
65.963949,95.115891,119.276142,146.104397,125.041979,124.040208,29.233967,14.326982,117.111832,3.298273,93.538161,67.148375,144.848673,118.099136,143.652662,117.504427,70.770007,113.750133,-0.000621,-2.168770,32.000000,-235.686295,117.231456,-0.218976,20.620556,0.625213,631780.602057,0.989505,40.062308,16.340379,1.807410,0.037934,0.000000,163.655466,32.000000,173.542643,164.085145,168.016602,150.766978,32.000000,147.770104,67.402389,59.491008,85.617010,0.000000,41.164635,91.788753,69.557098,38.506840,37.743913,59.537380,32.622475
65.943240,95.121695,119.267251,146.107467,124.997130,124.056709,29.231239,14.326696,117.045517,3.298387,93.605928,67.131033,144.873419,118.053665,143.598252,117.469753,70.790753,113.822326,-0.000621,-2.169890,32.000000,-235.678877,117.305734,-0.219204,20.613475,0.626096,631856.934776,0.989626,40.047942,16.411916,1.808896,0.027925,0.000000,163.791194,32.000000,173.711157,164.593870,167.819411,150.208544,32.000000,148.241094,67.426441,59.511088,85.645552,0.000000,41.196976,91.788753,69.512639,38.506840,37.745041,59.543556,32.672218
65.935221,95.121695,119.207028,146.107467,124.978434,124.073252,29.239972,14.322415,117.103669,3.298405,93.672237,67.169311,144.892174,118.112187,143.573805,117.467590,70.825744,113.798130,-0.000621,-2.169848,32.000000,-235.685289,117.076946,-0.219461,20.605240,0.625583,631892.905259,0.990475,40.073160,16.367598,1.808202,0.025398,0.000000,163.273918,32.000000,173.964552,164.777605,165.878783,149.942000,32.000000,148.530610,67.422323,59.521216,85.648577,0.000000,41.146404,91.788753,69.572695,38.506840,37.764353,59.537360,32.683810
65.957265,95.115061,119.289515,146.105234,125.012721,124.080886,29.249798,14.320560,117.069454,3.298348,93.703752,67.140004,144.852412,118.111311,143.569938,117.493768,70.844655,113.806395,-0.000621,-2.171366,32.000000,-235.688455,117.304982,-0.219595,20.581348,0.626168,631947.698541,0.991057,40.096264,16.386776,1.808635,0.027355,0.000000,162.748576,32.000000,174.439308,164.946605,163.649864,150.008625,32.000000,148.440522,67.438095,59.538819,85.641906,0.000000,41.180976,91.788753,69.555439,38.506840,37.744775,59.532167,32.542431
65.986889,95.114232,119.273470,146.103002,124.999201,124.080913,29.241326,14.332547,117.191761,3.298223,93.651858,67.222002,144.802013,118.077949,143.602098,117.558071,70.837000,113.728927,-0.000622,-2.173103,32.000000,-235.672698,117.261495,-0.219842,20.606132,0.626109,631950.056132,0.991026,40.102963,16.338408,1.807942,0.037549,0.000000,162.565641,32.000000,174.638626,164.460947,162.734023,150.426670,32.000000,147.947961,67.428128,59.524135,85.653531,0.000000,41.165976,91.788753,69.546324,38.506840,37.743302,59.548286,32.401713
65.981028,95.107046,119.352493,146.096027,125.005063,124.060672,29.230794,14.326982,117.101208,3.298255,93.592952,67.117187,144.833997,118.065206,143.623423,117.556254,70.837019,113.766947,-0.000621,-2.173107,32.000000,-235.683837,117.246629,-0.219805,20.616360,0.627214,631921.047879,0.990373,40.077914,16.324067,1.808588,0.029758,0.000000,162.578793,32.000000,174.718984,163.907358,163.884869,150.908849,32.000000,147.451867,67.425937,59.543351,85.627066,0.000000,41.189950,91.788753,69.545902,38.506840,37.744413,59.529138,32.603840
65.957404,95.107046,119.332784,146.096027,124.984109,124.042962,29.247863,14.322272,117.164325,3.298189,93.558311,67.254123,144.839023,118.184473,143.639170,117.454084,70.856740,113.851530,-0.000622,-2.173124,32.000000,-235.689038,117.244531,-0.219739,20.579381,0.625812,631922.209056,0.990167,40.052342,16.288874,1.807533,0.025193,0.000000,163.040156,32.000000,174.152612,163.746729,165.922436,150.993697,32.000000,147.302680,67.391873,59.531654,85.626896,0.000000,41.199954,91.788753,69.552750,38.506840,37.723010,59.541707,32.532600
65.949013,95.125840,119.311909,146.097422,124.958853,124.048102,29.227214,14.325126,117.082029,3.298099,93.529802,67.208083,144.869800,118.089614,143.641687,117.474376,70.812760,113.814227,-0.000622,-2.172529,32.000000,-235.684380,117.199416,-0.219865,20.567343,0.626195,631811.058258,0.990442,40.050051,16.309887,1.808891,0.026053,0.000000,163.567415,32.000000,173.769660,163.800076,167.667272,151.134276,32.000000,147.427782,67.330093,59.498282,85.634998,0.000000,41.228258,91.788753,69.580244,38.506840,37.782875,59.539130,32.641404
65.966349,95.127222,119.231045,146.097701,124.991720,124.062986,29.267978,14.326268,117.118146,3.297939,93.612005,67.220433,144.876394,118.059109,143.618067,117.450582,70.798694,113.754480,-0.000622,-2.171933,32.000000,-235.680780,117.298942,-0.219764,20.556512,0.627465,631686.175156,0.990113,40.069782,16.336936,1.809240,0.035917,0.000000,163.809246,32.000000,173.677308,164.219548,168.617348,150.486567,32.000000,148.145848,67.340610,59.517301,85.636653,0.000000,41.163026,91.788753,69.554493,38.506840,37.788420,59.540379,32.638983
65.919114,95.126670,119.331579,146.100770,124.967170,124.060796,29.217456,14.329550,117.212299,3.297955,93.631097,67.204873,144.879429,118.127316,143.579020,117.474074,70.814704,113.776861,-0.000623,-2.173096,32.000000,-235.677498,117.174145,-0.219680,20.560420,0.627836,631853.884932,0.991039,40.095586,16.360293,1.809154,0.024736,0.000000,163.721013,32.000000,173.846409,164.619830,167.218567,150.088970,32.000000,148.566665,67.301459,59.501312,85.641391,0.000000,41.200211,91.788753,69.537520,38.506840,37.789657,59.535216,32.678308
65.894484,95.126670,119.229392,146.100770,124.957065,124.035304,29.237374,14.324984,117.095451,3.297847,93.657910,67.109991,144.838821,118.091266,143.563211,117.458588,70.816732,113.680227,-0.000624,-2.173079,32.000000,-235.686326,117.190952,-0.219387,20.533223,0.627229,631957.064719,0.989494,40.082487,16.341316,1.807453,0.021929,0.000000,163.053837,32.000000,174.326398,164.737158,164.710568,149.946941,32.000000,148.820963,67.296331,59.513784,85.620161,0.000000,41.167255,91.788753,69.620754,38.506840,37.789163,59.544215,32.685645
65.988258,95.121142,119.200670,146.106351,124.977968,124.016009,29.242601,14.323557,117.105955,3.297953,93.685272,67.190107,144.818417,118.107946,143.588304,117.480793,70.861188,113.762052,-0.000624,-2.173062,32.000000,-235.686934,117.219873,-0.219403,20.540357,0.628807,631929.540662,0.991970,40.121397,16.337685,1.810273,0.036614,0.000000,162.593549,32.000000,174.783092,164.598600,163.150641,150.313645,32.000000,148.860934,67.309062,59.538819,85.661420,0.000000,41.218621,91.788753,69.555865,38.506840,37.773094,59.543389,32.527244
65.956385,95.115338,119.302447,146.106351,124.979574,124.027177,29.241983,14.324270,117.077250,3.297934,93.617255,67.218760,144.838619,118.062168,143.633027,117.520458,70.859245,113.793129,-0.000625,-2.174020,32.000000,-235.688515,117.066238,-0.219410,20.560157,0.629030,631805.738601,0.991499,40.141984,16.282195,1.809399,0.035556,0.000000,162.625566,32.000000,174.847019,164.012003,162.708070,150.797673,32.000000,147.979508,67.353139,59.569023,85.666435,0.000000,41.197715,91.788753,69.563850,38.506840,37.756125,59.534656,32.679628
65.955757,95.114232,119.254343,146.108025,124.956186,124.042506,29.244041,14.330264,117.113970,3.297879,93.513557,67.161728,144.828749,118.086106,143.641122,117.568500,70.837826,113.803367,-0.000624,-2.174031,32.000000,-235.675309,117.250890,-0.219363,20.565245,0.626814,631544.867160,0.989601,40.058109,16.283010,1.806392,0.032084,0.000000,162.770911,32.000000,174.732101,163.606098,164.575197,151.168657,32.000000,147.495821,67.338220,59.536738,85.605450,0.000000,41.206980,91.788753,69.574928,38.506840,37.757247,59.530977,32.651969
65.959050,95.114232,119.322112,146.108025,124.914395,124.050579,29.242181,14.321559,117.148902,3.297866,93.522061,67.192495,144.851345,118.128133,143.666816,117.561425,70.828796,113.827473,-0.000624,-2.172877,32.000000,-235.686145,117.196990,-0.219267,20.550926,0.627723,631612.769918,0.990224,40.078925,16.302141,1.808808,0.032211,0.000000,163.408312,32.000000,174.072539,163.737825,166.607986,151.141085,32.000000,147.353836,67.375748,59.526721,85.601462,0.000000,41.213127,91.788753,69.551802,38.506840,37.754905,59.546438,32.556738
65.962149,95.109257,119.232279,146.106630,124.917383,124.056885,29.216612,14.325412,117.079699,3.298120,93.572483,67.137708,144.874743,118.052870,143.637073,117.516873,70.763218,113.822185,-0.000623,-2.171706,32.000000,-235.683603,117.270839,-0.219300,20.545418,0.627222,631741.426589,0.990284,40.078343,16.329221,1.808096,0.038669,0.000000,163.639952,32.000000,173.683367,164.089638,168.185325,150.854691,32.000000,147.538872,67.372526,59.507502,85.599742,0.000000,41.196477,91.788753,69.559647,38.506840,37.740445,59.539740,32.472292
65.948107,95.111468,119.311806,146.109978,124.897325,124.063250,29.243392,14.325269,117.163073,3.298135,93.610905,67.212937,144.880534,118.055663,143.643640,117.562201,70.807504,113.787761,-0.000623,-2.171724,32.000000,-235.688663,117.315075,-0.219095,20.584180,0.628252,631803.737473,0.990357,40.075593,16.351580,1.809033,0.010646,0.000000,163.817214,32.000000,173.652099,164.528295,168.012413,150.157226,32.000000,148.123043,67.370097,59.513873,85.602533,0.000000,41.206867,91.788753,69.576507,38.506840,37.748421,59.538580,32.547714
65.918780,95.102348,119.298049,146.115000,124.877434,124.083303,29.225945,14.330692,117.157709,3.298046,93.713517,67.136816,144.891146,118.080009,143.599941,117.471956,70.842318,113.723317,-0.000622,-2.172885,32.000000,-235.677176,117.220808,-0.218976,20.596874,0.627588,631985.118427,0.991210,40.068030,16.414234,1.807586,0.015870,0.000000,163.498918,32.000000,173.985101,164.837658,166.469445,149.989264,32.000000,148.355657,67.362515,59.562521,85.637165,0.000000,41.202740,91.788753,69.600859,38.506840,37.749505,59.543802,32.512718
65.965050,95.102348,119.326349,146.115000,124.831622,124.105656,29.258953,14.326411,117.085274,3.298160,93.676788,67.167296,144.840005,118.079153,143.571667,117.514124,70.860290,113.805227,-0.000622,-2.172869,32.000000,-235.681129,117.243937,-0.218866,20.590422,0.627388,631920.409668,0.990591,40.081971,16.350913,1.809177,0.034398,0.000000,162.834399,32.000000,174.531357,164.915566,164.178765,149.864624,32.000000,148.588998,67.379624,59.560465,85.629572,0.000000,41.217840,91.788753,69.560923,38.506840,37.722013,59.542189,32.544706
65.954847,95.115061,119.318054,146.114721,124.828596,124.113290,29.249685,14.329550,117.079098,3.298105,93.680079,67.132426,144.781403,118.126827,143.623158,117.476519,70.839241,113.783880,-0.000622,-2.171123,32.000000,-235.679137,117.171861,-0.219032,20.624201,0.627482,631936.254371,0.991807,40.097354,16.280451,1.809773,0.044641,0.000000,162.564668,32.000000,174.708417,164.553528,162.706310,150.278187,32.000000,148.272045,67.400260,59.550203,85.632918,0.000000,41.196179,91.788753,69.553830,38.506840,37.762801,59.539524,32.677794
65.950103,95.121971,119.329941,146.115558,124.833547,124.123386,29.253814,14.329265,117.087475,3.297948,93.650521,67.073663,144.825069,118.067163,143.632844,117.476396,70.864629,113.853952,-0.000620,-2.169370,32.000000,-235.677456,117.208776,-0.218956,20.638258,0.627246,631984.615910,0.990100,40.058697,16.307786,1.808933,0.029780,0.000000,162.615805,32.000000,174.869505,163.971012,163.463792,150.853729,32.000000,147.654481,67.446175,59.571344,85.590648,0.000000,41.222704,91.788753,69.575768,38.506840,37.785525,59.543182,32.474126
65.974447,95.121695,119.255331,146.113047,124.862893,124.113237,29.238104,14.321416,117.044650,3.298107,93.512713,67.142159,144.824384,118.133374,143.620680,117.467243,70.846071,113.751260,-0.000619,-2.168808,32.000000,-235.689074,117.189669,-0.218822,20.633276,0.626375,632100.103447,0.990675,40.079934,16.317030,1.809087,0.034702,0.000000,163.019995,32.000000,174.311765,163.748557,165.536267,151.069957,32.000000,147.319399,67.444596,59.537819,85.571588,0.000000,41.178437,91.788753,69.571049,38.506840,37.786711,59.538698,32.698264
65.914775,95.121695,119.347518,146.113047,124.827993,124.100523,29.244470,14.322130,117.118420,3.298332,93.540009,67.058243,144.873094,118.035722,143.647664,117.407981,70.851495,113.819392,-0.000616,-2.168244,32.000000,-235.684099,117.158403,-0.219067,20.635846,0.626198,632105.033264,0.990711,40.090805,16.330386,1.809397,0.025335,0.000000,163.491847,32.000000,173.933424,163.673795,167.536984,151.208348,32.000000,147.574899,67.490181,59.573754,85.616036,0.000000,41.232613,91.788753,69.609034,38.506840,37.787032,59.538678,32.449255
65.943411,95.114232,119.313290,146.116674,124.839564,124.085490,29.238600,14.323557,117.109714,3.298599,93.609025,67.127244,144.879205,118.058519,143.641926,117.377790,70.792712,113.818697,-0.000615,-2.168247,32.000000,-235.687098,117.317442,-0.219122,20.647726,0.625216,632084.490341,0.990759,40.070196,16.292158,1.807599,0.016766,0.000000,163.746107,32.000000,173.636090,164.140480,168.388235,150.712166,32.000000,147.817967,67.494343,59.562410,85.604289,0.000000,41.174871,91.788753,69.601036,38.506840,37.764859,59.537242,32.598557
65.953329,95.115061,119.279038,146.117790,124.862082,124.088122,29.246992,14.317706,117.060225,3.298678,93.631217,67.184257,144.885958,118.105031,143.603161,117.448702,70.806540,113.848106,-0.000614,-2.168253,32.000000,-235.693112,117.108621,-0.219196,20.625906,0.626928,632037.109991,0.991430,40.120049,16.324413,1.810634,0.018438,0.000000,163.706880,32.000000,173.790266,164.503625,167.677543,150.126881,32.000000,148.542980,67.497957,59.554294,85.619105,0.000000,41.213308,91.788753,69.569807,38.506840,37.768562,59.541579,32.579775
65.961016,95.133579,119.263832,146.120581,124.872649,124.094191,29.223271,14.325983,117.062128,3.298556,93.693831,67.137467,144.885094,118.077094,143.567094,117.408574,70.818233,113.788965,-0.000613,-2.168259,32.000000,-235.681557,117.225725,-0.219336,20.604322,0.625668,632077.244834,0.991016,40.088657,16.382812,1.809328,0.028578,0.000000,163.183481,32.000000,174.244324,164.690277,165.165444,150.007300,32.000000,148.651184,67.439996,59.567207,85.584558,0.000000,41.168178,91.788753,69.525674,38.506840,37.769682,59.538776,32.689460
65.930080,95.133579,119.301753,146.120581,124.906103,124.090359,29.226431,14.323699,117.128489,3.298420,93.701088,67.127549,144.829028,118.061598,143.611176,117.419166,70.830710,113.700000,-0.000614,-2.168268,32.000000,-235.685316,117.226379,-0.219603,20.603745,0.625868,632053.174043,0.990591,40.081201,16.385242,1.808537,0.046915,0.000000,162.752836,32.000000,174.702305,164.672833,163.248608,150.067504,32.000000,148.743815,67.438419,59.568977,85.613123,0.000000,41.221266,91.788753,69.597965,38.506840,37.828820,59.544834,32.557105
65.960235,95.137449,119.265453,146.127556,124.902385,124.082833,29.268174,14.329693,117.037564,3.298670,93.679547,67.106741,144.816059,118.065960,143.636829,117.526696,70.851953,113.751375,-0.000613,-2.170013,32.000000,-235.680470,117.192072,-0.219672,20.583026,0.626327,632081.719470,0.991361,40.093299,16.340850,1.808096,0.032445,0.000000,162.608455,32.000000,174.901530,164.108309,162.459238,150.764629,32.000000,148.022151,67.417213,59.589584,85.594077,0.000000,41.173548,91.788753,69.569184,38.506840,37.842230,59.536642,32.591294
65.947750,95.154585,119.333048,146.131742,124.913949,124.074856,29.238378,14.318847,117.023450,3.298835,93.591700,67.135530,144.836263,118.085945,143.631049,117.469890,70.825777,113.747875,-0.000615,-2.171775,32.000000,-235.689840,117.267048,-0.219819,20.543740,0.627196,632046.745337,0.991736,40.119143,16.279159,1.809519,0.051615,0.000000,162.717224,32.000000,174.800557,163.737151,164.053499,151.006396,32.000000,147.654899,67.414671,59.571473,85.579344,0.000000,41.239384,91.788753,69.573935,38.506840,37.897145,59.539553,32.687332
65.871162,95.146293,119.242960,146.126998,124.847040,124.082274,29.231416,14.324413,117.052387,3.298960,93.615900,67.087491,144.860849,117.999997,143.642669,117.393640,70.857015,113.780212,-0.000615,-2.171792,32.000000,-235.682799,117.166234,-0.220115,20.536633,0.626940,631948.386165,0.989772,40.097820,16.286340,1.808142,0.031030,0.000000,163.156690,32.000000,174.156310,163.633122,166.185740,151.238528,32.000000,147.417743,67.411496,59.567427,85.584385,0.000000,41.186892,91.788753,69.587763,38.506840,37.898649,59.537812,32.685204
65.937348,95.146293,119.314948,146.126998,124.779032,124.087755,29.270222,14.323985,116.950627,3.298803,93.615879,67.208566,144.895566,118.089451,143.666731,117.434609,70.807673,113.830389,-0.000614,-2.171789,32.000000,-235.684703,117.301717,-0.220263,20.543897,0.628959,632006.568594,0.990966,40.125385,16.310579,1.809509,0.017390,0.000000,163.632175,32.000000,173.688827,163.904011,167.770069,150.917608,32.000000,147.493804,67.433511,59.569483,85.606773,0.000000,41.232563,91.788753,69.597335,38.506840,37.874174,59.548198,32.471925
65.938665,95.155138,119.308519,146.124766,124.761068,124.076327,29.271748,14.322843,117.027118,3.298841,93.653302,67.049860,144.913437,118.031215,143.655557,117.467204,70.837664,113.800353,-0.000615,-2.171765,32.000000,-235.681910,117.095322,-0.220156,20.540593,0.629716,631993.385734,0.992512,40.181107,16.297228,1.810245,0.023155,0.000000,163.776269,32.000000,173.611459,164.434849,168.327278,150.310551,32.000000,147.937044,67.404290,59.602167,85.612625,0.000000,41.216220,91.788753,69.591679,38.506840,37.903279,59.540792,32.676767
65.953028,95.168128,119.273565,146.130904,124.755440,124.064877,29.253107,14.326125,117.055407,3.298703,93.693193,67.116493,144.914862,118.037923,143.618725,117.404480,70.822546,113.831713,-0.000614,-2.171769,32.000000,-235.683709,117.182794,-0.220160,20.524254,0.629021,632108.555569,0.990143,40.125784,16.374315,1.809520,0.044660,0.000000,163.623134,32.000000,173.765076,164.799570,166.582459,149.794396,32.000000,148.277728,67.410005,59.591551,85.616098,0.000000,41.221019,91.788753,69.584672,38.506840,37.945403,59.541284,32.694449
65.890724,95.158178,119.316801,146.133416,124.734587,124.068200,29.257143,14.322272,117.075415,3.298724,93.661085,67.075929,144.877734,118.066369,143.591861,117.420021,70.855243,113.807292,-0.000613,-2.171188,32.000000,-235.687890,117.259378,-0.220331,20.524962,0.629000,631991.224308,0.990000,40.133528,16.327717,1.809386,0.040821,0.000000,162.906371,32.000000,174.337535,164.837529,164.396677,149.820381,32.000000,148.562205,67.373289,59.589361,85.604238,0.000000,41.200330,91.788753,69.642025,38.506840,37.947039,59.541628,32.659452
65.934469,95.158178,119.207178,146.133416,124.702893,124.059134,29.275253,14.325269,117.092141,3.298372,93.699354,67.146500,144.839478,118.058437,143.635035,117.416825,70.844251,113.774212,-0.000613,-2.169453,32.000000,-235.681779,117.124995,-0.220351,20.543766,0.628893,631984.726185,0.990334,40.134520,16.360175,1.808462,0.035133,0.000000,162.630003,32.000000,174.707741,164.653976,162.660593,150.130452,32.000000,148.447217,67.376969,59.620384,85.627657,0.000000,41.199519,91.788753,69.608515,38.506840,37.917500,59.536268,32.680582
65.916607,95.152927,119.308761,146.132021,124.692443,124.035269,29.248949,14.323699,117.097436,3.298179,93.594442,67.045193,144.809323,118.073016,143.653802,117.387223,70.873787,113.685146,-0.000611,-2.169481,32.000000,-235.684332,117.159810,-0.220276,20.541930,0.630352,631936.132161,0.991232,40.176637,16.313974,1.810829,0.048948,0.000000,162.592948,32.000000,174.748561,163.986719,162.832474,150.670660,32.000000,147.821283,67.353265,59.595619,85.569500,0.000000,41.213786,91.788753,69.553425,38.506840,37.902602,59.530122,32.512571
65.921462,95.171168,119.211505,146.127835,124.688731,123.996362,29.233937,14.324556,117.030302,3.298141,93.601086,67.097380,144.850213,118.025098,143.651144,117.369499,70.840041,113.711467,-0.000611,-2.168499,32.000000,-235.685279,117.272756,-0.219929,20.549326,0.627989,631894.361075,0.989821,40.140075,16.306672,1.807964,0.033011,0.000000,162.867846,32.000000,174.527203,163.498730,165.048038,151.010982,32.000000,147.545213,67.363277,59.617908,85.599071,0.000000,41.203588,91.788753,69.624104,38.506840,37.961125,59.538737,32.648007
65.923979,95.173932,119.265488,146.127556,124.652837,123.979854,29.225099,14.322843,116.995575,3.298205,93.576886,67.055708,144.882760,118.016371,143.680684,117.422711,70.827453,113.729997,-0.000610,-2.166719,32.000000,-235.687483,117.228459,-0.219852,20.552866,0.629137,631699.972756,0.990804,40.149749,16.227862,1.809995,0.022433,0.000000,163.526715,32.000000,174.024432,163.583883,167.030846,151.212593,32.000000,147.506012,67.390004,59.575563,85.598105,0.000000,41.226594,91.788753,69.622577,38.506840,37.962790,59.540596,32.388653
65.960260,95.173932,119.223905,146.127556,124.569510,123.988677,29.240483,14.327981,117.036996,3.297984,93.573023,67.137841,144.862977,118.099320,143.688032,117.354182,70.811440,113.734971,-0.000610,-2.166122,32.000000,-235.681854,117.270470,-0.219976,20.560341,0.627784,631611.916552,0.990966,40.163934,16.276173,1.808387,0.035902,0.000000,163.716186,32.000000,173.625351,163.962497,168.497975,150.817764,32.000000,147.872079,67.417977,59.595817,85.614143,0.000000,41.210492,91.788753,69.594239,38.506840,37.973114,59.541127,32.677941
65.973001,95.166470,119.255606,146.120581,124.570059,124.005346,29.239094,14.327838,117.051399,3.297922,93.680406,67.144683,144.895242,118.033274,143.644983,117.393317,70.844967,113.804858,-0.000610,-2.166120,32.000000,-235.680686,117.164438,-0.220013,20.566530,0.628041,631562.214800,0.991099,40.164595,16.299012,1.809137,0.024882,0.000000,163.795994,32.000000,173.772655,164.430039,167.819278,150.345183,32.000000,148.474686,67.433159,59.614922,85.643435,0.000000,41.225981,91.788753,69.560514,38.506840,37.951450,59.539061,32.505308
65.969498,95.163982,119.172614,146.121418,124.637761,123.996476,29.238624,14.324270,117.003703,3.297849,93.733230,67.117237,144.898437,117.991371,143.588114,117.337759,70.834935,113.829042,-0.000611,-2.164952,32.000000,-235.682778,117.330392,-0.220228,20.565796,0.626850,631627.225723,0.990048,40.134283,16.317778,1.807511,0.036559,0.000000,163.338490,32.000000,174.181460,164.746679,165.389508,149.957363,32.000000,148.727520,67.420408,59.617597,85.625018,0.000000,41.195815,91.788753,69.578750,38.506840,37.945291,59.545130,32.686305
65.959164,95.180013,119.250080,146.118907,124.628495,123.969602,29.232906,14.322558,117.032063,3.297855,93.713212,67.170591,144.836924,118.072690,143.595364,117.405475,70.854436,113.714693,-0.000610,-2.164972,32.000000,-235.684327,117.209247,-0.220266,20.586278,0.626788,631613.791286,0.989998,40.116179,16.322906,1.807643,0.047159,0.000000,162.776944,32.000000,174.677813,164.779185,163.622461,149.913959,32.000000,148.573699,67.412894,59.618415,85.615668,0.000000,41.266991,91.788753,69.640066,38.506840,37.946886,59.539986,32.469431
65.986920,95.180013,119.294780,146.118907,124.623925,123.940103,29.229559,14.324841,117.048238,3.297837,93.708884,67.115696,144.803048,118.109067,143.632979,117.438725,70.866125,113.722853,-0.000610,-2.164977,32.000000,-235.684994,117.128320,-0.220417,20.602119,0.626090,631590.927557,0.989995,40.116616,16.346307,1.806481,0.031547,0.000000,162.592390,32.000000,174.793693,164.299498,162.613208,150.421375,32.000000,148.195107,67.448818,59.627788,85.642235,0.000000,41.244098,91.788753,69.566390,38.506840,37.998707,59.542081,32.395770
65.939059,95.171168,119.222087,146.121697,124.637502,123.963928,29.241493,14.322843,116.984298,3.297895,93.687432,67.179810,144.855599,118.001689,143.674903,117.465085,70.848088,113.712367,-0.000609,-2.164972,32.000000,-235.687811,117.131217,-0.220581,20.585544,0.626227,631436.541749,0.990185,40.141278,16.263563,1.807938,0.023076,0.000000,162.723165,32.000000,174.797950,163.830481,163.721021,150.845402,32.000000,147.513170,67.482772,59.660801,85.627762,0.000000,41.251990,91.788753,69.625558,38.506840,37.972776,59.535137,32.719834
65.947687,95.182224,119.237142,146.127277,124.639178,123.993639,29.289814,14.324128,117.059946,3.298011,93.583488,67.150556,144.874977,118.050281,143.658734,117.374612,70.842982,113.673004,-0.000609,-2.164977,32.000000,-235.685216,117.033953,-0.220718,20.579040,0.625506,631243.959210,0.989603,40.118098,16.256389,1.807855,0.032577,0.000000,163.204004,32.000000,174.183138,163.815798,165.943853,150.935704,32.000000,147.335929,67.508881,59.631283,85.610927,0.000000,41.224972,91.788753,69.607025,38.506840,38.009008,59.542356,32.396064
65.988996,95.176420,119.167303,146.129230,124.589005,124.014662,29.235672,14.324984,116.994774,3.298260,93.592328,67.187311,144.879480,118.049995,143.662861,117.342547,70.841761,113.700795,-0.000609,-2.164994,32.000000,-235.686326,117.277916,-0.220747,20.590763,0.626298,631418.636864,0.990160,40.149229,16.268625,1.808065,0.033175,0.000000,163.632643,32.000000,173.755748,163.819391,167.747383,151.005784,32.000000,147.428364,67.536676,59.606827,85.592206,0.000000,41.223582,91.788753,69.604515,38.506840,38.010780,59.545572,32.626951
65.945700,95.176420,119.225451,146.129230,124.584640,124.017257,29.237405,14.322272,117.035537,3.298290,93.695952,67.108741,144.872364,118.045326,143.673333,117.359393,70.817939,113.780847,-0.000609,-2.164999,32.000000,-235.684448,117.152999,-0.220743,20.617409,0.626646,631594.944886,0.988648,40.153078,16.251947,1.808056,0.039604,0.000000,163.719066,32.000000,173.625404,164.304680,168.433844,150.386742,32.000000,148.060256,67.544737,59.601101,85.613199,0.000000,41.224970,91.788753,69.602950,38.506840,37.994368,59.539612,32.505968
65.921468,95.170892,119.221027,146.130625,124.559024,124.022101,29.215660,14.325840,117.058226,3.298471,93.703674,67.091192,144.869107,118.125074,143.621098,117.375347,70.825509,113.768580,-0.000608,-2.165019,32.000000,-235.684323,117.158850,-0.220804,20.629184,0.625049,631675.181905,0.989949,40.112769,16.268547,1.805866,0.039441,0.000000,163.717291,32.000000,173.733528,164.787596,167.210327,150.071088,32.000000,148.327608,67.524541,59.606340,85.590490,0.000000,41.233022,91.788753,69.598245,38.506840,37.978783,59.534164,32.531353
65.969857,95.183606,119.240266,146.127835,124.558949,124.045098,29.234518,14.326268,117.038879,3.298181,93.740565,67.121184,144.860100,118.073464,143.580318,117.335519,70.844178,113.778639,-0.000608,-2.165027,32.000000,-235.680125,117.239063,-0.220585,20.616491,0.625530,631769.679376,0.990627,40.148933,16.336655,1.807934,0.032989,0.000000,162.975890,32.000000,174.188977,164.917911,164.832908,149.801628,32.000000,148.636288,67.533871,59.610297,85.590100,0.000000,41.232585,91.788753,69.584223,38.506840,38.020197,59.529856,32.685645
65.980506,95.176972,119.209810,146.128393,124.554193,124.064141,29.226733,14.327410,117.041818,3.297798,93.759278,67.143930,144.857388,118.081457,143.611654,117.422388,70.870159,113.747296,-0.000608,-2.164871,32.000000,-235.679966,117.153567,-0.220580,20.585387,0.625560,631779.127849,0.991791,40.163652,16.322300,1.808531,0.032054,0.000000,162.610680,32.000000,174.650724,164.730489,163.170572,150.075463,32.000000,148.601851,67.565456,59.613195,85.601790,0.000000,41.249586,91.788753,69.600174,38.506840,38.021983,59.535069,32.527244
65.939778,95.176972,119.253805,146.128393,124.549677,124.060368,29.247767,14.327267,117.088092,3.297841,93.687936,67.168965,144.839656,118.107904,143.627944,117.398939,70.851924,113.738828,-0.000607,-2.163711,32.000000,-235.678470,117.187362,-0.220630,20.619848,0.625418,631847.245740,0.990565,40.135940,16.309194,1.807496,0.022547,0.000000,162.552508,32.000000,174.824959,164.042928,162.848601,150.734073,32.000000,147.880690,67.596074,59.634864,85.581825,0.000000,41.236667,91.788753,69.621185,38.506840,38.002986,59.535973,32.486012
65.978492,95.167022,119.177797,146.131463,124.554435,124.042938,29.244823,14.324413,117.062520,3.297553,93.624477,67.136872,144.862010,118.055949,143.656839,117.384025,70.894479,113.830654,-0.000608,-2.163129,32.000000,-235.685914,117.043865,-0.220604,20.610406,0.625988,631864.746320,0.990788,40.120412,16.265876,1.806743,0.024990,0.000000,162.847718,32.000000,174.696452,163.667168,164.822343,151.005381,32.000000,147.571976,67.596292,59.630883,85.565397,0.000000,41.262284,91.788753,69.594335,38.506840,37.973565,59.535757,32.506628
65.933638,95.171445,119.206330,146.130067,124.575941,124.040576,29.232144,14.322700,117.064566,3.297494,93.625066,67.136297,144.863679,118.123402,143.645503,117.450111,70.830021,113.808373,-0.000608,-2.163719,32.000000,-235.692707,117.141353,-0.220580,20.612504,0.626028,631909.997918,0.990720,40.154432,16.279428,1.808526,0.044947,0.000000,163.468294,32.000000,174.021886,163.651047,166.716215,151.135591,32.000000,147.586833,67.638890,59.593647,85.559476,0.000000,41.225465,91.788753,69.617576,38.506840,37.989016,59.541481,32.641771
65.947889,95.170339,119.186296,146.135927,124.523359,124.039321,29.233971,14.325412,117.064336,3.297555,93.665806,67.082480,144.887418,118.052870,143.673491,117.413708,70.841889,113.752481,-0.000608,-2.163730,32.000000,-235.681145,117.229396,-0.220723,20.607889,0.624863,631682.725769,0.990015,40.112145,16.287655,1.806313,0.036665,0.000000,163.622261,32.000000,173.692684,163.841935,168.151766,151.073792,32.000000,147.945712,67.662672,59.607996,85.558106,0.000000,41.263522,91.788753,69.674957,38.506840,37.990684,59.538098,32.522109
65.924087,95.170339,119.320037,146.135927,124.465906,124.030446,29.240233,14.322558,117.089266,3.297439,93.663695,67.087098,144.880242,118.080194,143.618478,117.393578,70.853798,113.827982,-0.000607,-2.163715,32.000000,-235.687441,117.109068,-0.220833,20.603614,0.625820,631857.039100,0.991179,40.154036,16.339794,1.807974,0.059598,0.000000,163.862083,32.000000,173.735811,164.471905,168.033119,150.544139,32.000000,148.468505,67.673578,59.616908,85.577963,0.000000,41.271847,91.788753,69.629958,38.506840,37.988888,59.538176,32.435902
65.921302,95.164535,119.224287,146.135648,124.436741,124.025386,29.237264,14.325412,117.080680,3.297426,93.749954,67.173932,144.931784,118.036231,143.588999,117.377527,70.844354,113.730770,-0.000608,-2.164877,32.000000,-235.682292,117.185180,-0.220748,20.587826,0.625527,631812.358107,0.990869,40.141024,16.297014,1.807280,0.056194,0.000000,163.453888,32.000000,173.932897,164.634058,166.224285,150.114425,32.000000,148.563615,67.703516,59.615207,85.589458,0.000000,41.253805,91.788753,69.606175,38.506840,37.972378,59.544451,32.539203
65.930474,95.171445,119.251836,146.129788,124.447739,124.017765,29.246876,14.323699,117.055596,3.297380,93.723015,67.142331,144.883037,118.139409,143.594495,117.463985,70.856699,113.767256,-0.000609,-2.166068,32.000000,-235.684332,117.201578,-0.220723,20.563672,0.627219,631750.834392,0.990980,40.160912,16.326859,1.809961,0.037048,0.000000,162.941830,32.000000,174.554314,164.890433,163.860537,150.107803,32.000000,148.622823,67.726968,59.633426,85.597113,0.000000,41.247971,91.788753,69.631421,38.506840,37.995583,59.539661,32.676180
65.920248,95.170892,119.242273,146.131742,124.400958,123.993760,29.250797,14.326553,117.098328,3.297293,93.764250,67.066565,144.818366,118.084516,143.610444,117.426095,70.888977,113.714608,-0.000611,-2.166061,32.000000,-235.683773,117.264964,-0.220530,20.559108,0.626862,631738.770114,0.991072,40.157433,16.282539,1.808585,0.021883,0.000000,162.647236,32.000000,174.730806,164.544673,162.572845,150.410149,32.000000,148.074580,67.728084,59.629931,85.577101,0.000000,41.248954,91.788753,69.661716,38.506840,37.997251,59.537272,32.609856
65.959781,95.170892,119.314204,146.131742,124.375749,123.969760,29.215103,14.321273,117.074907,3.297132,93.667069,67.135357,144.844521,118.075484,143.659598,117.398487,70.895414,113.784092,-0.000611,-2.166074,32.000000,-235.688725,117.239290,-0.220579,20.544500,0.627654,631677.548978,0.990550,40.156681,16.290378,1.808751,0.035667,0.000000,162.607655,32.000000,174.869149,163.932423,163.217417,150.833241,32.000000,147.484204,67.765311,59.641895,85.577318,0.000000,41.275904,91.788753,69.605819,38.506840,37.997186,59.544638,32.453510
65.969593,95.167575,119.215182,146.129788,124.404690,123.973516,29.223574,14.330692,117.007673,3.297039,93.590742,67.143638,144.826387,118.064838,143.660564,117.421922,70.867889,113.679895,-0.000610,-2.166068,32.000000,-235.675701,117.156360,-0.220404,20.538993,0.627762,631480.021053,0.990394,40.164672,16.228974,1.808887,0.019186,0.000000,163.064128,32.000000,174.301430,163.676633,165.550916,151.093928,32.000000,147.288970,67.770521,59.614387,85.544958,0.000000,41.223214,91.788753,69.619984,38.506840,37.988468,59.545198,32.678088
65.932842,95.183329,119.303654,146.125324,124.421049,123.979836,29.239214,14.320560,117.021730,3.296763,93.658779,67.195395,144.875657,118.019308,143.647171,117.343827,70.857833,113.723306,-0.000610,-2.164920,32.000000,-235.688291,117.231071,-0.220530,20.550506,0.628041,631323.205303,0.990757,40.131642,16.260975,1.808893,0.035016,0.000000,163.589444,32.000000,173.748233,163.797185,167.487736,150.970005,32.000000,147.331106,67.790073,59.607663,85.556667,0.000000,41.274903,91.788753,69.630595,38.506840,38.039356,59.542238,32.683444
65.941375,95.188304,119.207650,146.130625,124.441619,123.985037,29.246757,14.325126,117.061109,3.296527,93.667448,67.171535,144.866753,118.069876,143.668094,117.383760,70.796339,113.687389,-0.000609,-2.164352,32.000000,-235.680774,117.015862,-0.220523,20.551844,0.627178,631396.745868,0.990329,40.120130,16.230854,1.807123,0.056332,0.000000,163.695030,32.000000,173.620258,164.194200,168.334256,150.522405,32.000000,148.057644,67.804088,59.618035,85.577296,0.000000,41.207890,91.788753,69.649000,38.506840,38.041139,59.534282,32.670017
65.961255,95.188304,119.252662,146.130625,124.461018,123.990326,29.243757,14.330549,117.073559,3.296342,93.715546,67.089729,144.890332,117.981664,143.621699,117.390650,70.852705,113.747008,-0.000608,-2.163785,32.000000,-235.681580,117.235839,-0.220420,20.540566,0.628316,631499.242380,0.990497,40.166585,16.264932,1.809472,0.051485,0.000000,163.834856,32.000000,173.679275,164.677442,167.407154,150.093841,32.000000,148.369053,67.823947,59.631788,85.588705,0.000000,41.254255,91.788753,69.616802,38.506840,38.058509,59.533111,32.520128
65.902082,95.190792,119.250326,146.136485,124.494985,123.981436,29.222049,14.330549,117.044794,3.296151,93.741111,67.069587,144.882835,118.018041,143.585110,117.329044,70.809514,113.657062,-0.000608,-2.163781,32.000000,-235.677810,117.196518,-0.220334,20.560000,0.627300,631678.638753,0.990154,40.164431,16.306551,1.807782,0.045368,0.000000,163.163963,32.000000,174.239321,164.734664,165.236014,149.936049,32.000000,148.674975,67.825765,59.638245,85.564171,0.000000,41.213429,91.788753,69.632967,38.506840,38.068127,59.540458,32.683150
65.871569,95.185264,119.162976,146.141786,124.507299,123.980136,29.238055,14.317706,117.060716,3.296133,93.687886,67.080784,144.815892,118.003567,143.581565,117.346352,70.853531,113.735143,-0.000607,-2.163795,32.000000,-235.690818,117.125100,-0.220285,20.568471,0.627730,631559.387547,0.989969,40.147824,16.283170,1.807920,0.024677,0.000000,162.812896,32.000000,174.606305,164.806983,163.381070,150.067960,32.000000,148.580637,67.824823,59.610406,85.552845,0.000000,41.228129,91.788753,69.692109,38.506840,38.052699,59.534587,32.540010
65.944869,95.181671,119.251094,146.146530,124.475016,123.975489,29.239237,14.324556,116.968522,3.296314,93.758132,67.130030,144.843654,118.001608,143.639218,117.414481,70.876849,113.615319,-0.000608,-2.163795,32.000000,-235.683148,117.204393,-0.220375,20.592940,0.628094,631651.366951,0.991620,40.199756,16.276591,1.809508,0.020746,0.000000,162.535672,32.000000,174.797080,164.011759,162.745351,150.627293,32.000000,147.985734,67.875027,59.647243,85.598181,0.000000,41.215396,91.788753,69.641677,38.506840,38.054501,59.541245,32.552556
65.932102,95.181671,119.193038,146.146530,124.466953,123.965695,29.249623,14.333261,117.068262,3.296066,93.660971,67.077983,144.852681,118.030540,143.639078,117.316924,70.896569,113.674628,-0.000610,-2.163773,32.000000,-235.672804,117.084692,-0.220285,20.589111,0.627561,631545.895967,0.991559,40.219737,16.275782,1.809020,0.045641,0.000000,162.760683,32.000000,174.889038,163.674759,164.126040,151.046096,32.000000,147.428815,67.912729,59.641208,85.576416,0.000000,41.232216,91.788753,69.662748,38.506840,38.045046,59.540478,32.519321
65.920375,95.181118,119.161992,146.149320,124.521337,123.960493,29.242360,14.325697,117.001861,3.296160,93.638248,67.113466,144.849565,117.966209,143.668477,117.394110,70.834118,113.750481,-0.000610,-2.163763,32.000000,-235.685121,117.175839,-0.220497,20.595038,0.626312,631420.760445,0.990258,40.154879,16.186150,1.808345,0.020035,0.000000,163.274744,32.000000,174.079172,163.544321,166.545881,151.077642,32.000000,147.582393,67.900184,59.641561,85.572468,0.000000,41.257416,91.788753,69.676362,38.506840,38.045083,59.538914,32.700391
65.915151,95.207928,119.172915,146.153784,124.534603,123.965500,29.245386,14.325555,117.023292,3.296438,93.652572,67.168227,144.855474,118.026586,143.662153,117.318671,70.846856,113.676717,-0.000611,-2.163744,32.000000,-235.683625,117.162807,-0.220524,20.606656,0.626082,631329.817011,0.990040,40.165546,16.199260,1.807815,0.027885,0.000000,163.730976,32.000000,173.764040,163.728424,167.951000,151.107272,32.000000,147.806394,67.894556,59.627895,85.574397,0.000000,41.231544,91.788753,69.672567,38.506840,38.130669,59.538865,32.492028
65.927514,95.188028,119.270072,146.145414,124.521681,124.001797,29.279440,14.323985,117.101807,3.296300,93.664281,67.152525,144.866409,117.992228,143.629108,117.307160,70.828708,113.665516,-0.000611,-2.163748,32.000000,-235.683063,117.212143,-0.220678,20.624726,0.625794,631460.900166,0.990437,40.174793,16.303680,1.807666,0.027416,0.000000,163.843513,32.000000,173.704696,164.344978,168.234387,150.370238,32.000000,148.267209,67.918113,59.614716,85.585485,0.000000,41.231907,91.788753,69.625188,38.506840,38.132692,59.542435,32.603180
65.949632,95.188028,119.157000,146.145414,124.523087,124.013064,29.259336,14.324270,117.049629,3.296395,93.764080,67.100181,144.911399,117.930036,143.594977,117.368399,70.833681,113.677718,-0.000611,-2.164924,32.000000,-235.685728,117.187302,-0.220869,20.621369,0.625708,631501.585415,0.990527,40.205968,16.250129,1.807975,0.021890,0.000000,163.609587,32.000000,173.976632,164.638486,166.722225,150.219988,32.000000,148.425385,67.906380,59.637736,85.568779,0.000000,41.228248,91.788753,69.641502,38.506840,38.072365,59.544392,32.522329
65.892918,95.179736,119.274079,146.138996,124.605302,124.006876,29.268330,14.321844,117.016150,3.296529,93.742353,67.147136,144.891840,117.965781,143.635835,117.394494,70.867163,113.745485,-0.000613,-2.166122,32.000000,-235.682909,117.108354,-0.220615,20.629787,0.625963,631691.055663,0.989411,40.175737,16.262078,1.809109,0.030275,0.000000,162.997447,32.000000,174.416625,164.861928,164.371634,149.923443,32.000000,148.730849,67.906292,59.672515,85.605771,0.000000,41.251473,91.788753,69.675385,38.506840,38.048242,59.536495,32.637956
65.955182,95.188304,119.199041,146.142902,124.642140,124.000415,29.250090,14.321559,117.067674,3.296755,93.755494,67.106566,144.815308,118.042002,143.624981,117.425175,70.874120,113.643990,-0.000613,-2.167126,32.000000,-235.683850,117.282975,-0.220446,20.645208,0.624721,631725.401005,0.989815,40.157257,16.263858,1.806788,0.028593,0.000000,162.690073,32.000000,174.715263,164.620747,162.519962,150.200473,32.000000,148.236052,67.877435,59.664798,85.573088,0.000000,41.245781,91.788753,69.643358,38.506840,38.076780,59.535678,32.615139
65.956328,95.185264,119.265709,146.147925,124.580579,124.006249,29.252467,14.323557,117.029139,3.296807,93.685375,67.157945,144.819006,118.066675,143.626772,117.403052,70.891963,113.710142,-0.000615,-2.168283,32.000000,-235.686442,117.014945,-0.220270,20.656354,0.626455,631629.240133,0.990380,40.196359,16.267872,1.810120,0.040551,0.000000,162.602278,32.000000,174.725938,164.080414,163.066206,150.610656,32.000000,147.529494,67.854839,59.623914,85.540920,0.000000,41.221797,91.788753,69.621424,38.506840,38.078612,59.542976,32.568477
65.901704,95.185264,119.140590,146.147925,124.556717,124.032731,29.230651,14.319418,116.962731,3.296831,93.588795,67.186456,144.865061,118.016045,143.671373,117.410811,70.884940,113.723960,-0.000614,-2.168283,32.000000,-235.687630,117.096302,-0.220155,20.634665,0.624219,631559.918906,0.989936,40.152896,16.204751,1.807273,0.039918,0.000000,162.935505,32.000000,174.482298,163.718422,165.308572,151.101319,32.000000,147.278478,67.861319,59.663647,85.557648,0.000000,41.226183,91.788753,69.692409,38.506840,38.070918,59.539012,32.538470
65.952671,95.186093,119.313494,146.146809,124.533893,124.045635,29.229018,14.319704,117.055686,3.296794,93.603144,67.164650,144.871092,117.999692,143.649102,117.490467,70.853773,113.728979,-0.000613,-2.168262,32.000000,-235.689803,117.255341,-0.219977,20.616648,0.624480,631541.957911,0.989875,40.148900,16.223519,1.808253,0.042740,0.000000,163.560650,32.000000,173.822070,163.783646,167.100290,150.895545,32.000000,147.291431,67.857071,59.615245,85.551045,0.000000,41.250545,91.788753,69.710998,38.506840,38.075315,59.539229,32.681683
65.977310,95.173656,119.167288,146.138159,124.533784,124.046265,29.239510,14.323985,117.096577,3.296691,93.605925,67.186475,144.881424,118.063677,143.682790,117.531581,70.838827,113.717916,-0.000613,-2.168268,32.000000,-235.681588,117.087653,-0.219883,20.617409,0.625093,631721.797368,0.991731,40.194543,16.238187,1.807853,0.045076,0.000000,163.747706,32.000000,173.606867,164.105741,168.389092,150.562263,32.000000,147.652386,67.833381,59.608966,85.544093,0.000000,41.236556,91.788753,69.632181,38.506840,38.038238,59.548877,32.540964
65.966025,95.159836,119.299924,146.134253,124.531295,124.043211,29.247856,14.324698,117.070977,3.296649,93.706746,67.069746,144.891737,118.036659,143.612776,117.596019,70.845678,113.763847,-0.000613,-2.168261,32.000000,-235.685464,117.212530,-0.219782,20.641301,0.626372,631839.022849,0.991047,40.152782,16.272131,1.809078,0.035488,0.000000,163.780519,32.000000,173.712177,164.575046,167.793553,150.099396,32.000000,148.417631,67.824645,59.634593,85.574869,0.000000,41.287264,91.788753,69.649387,38.506840,38.039927,59.540143,32.562534
