OSU 80 Ton Compressor Load Stand
65.991804,95.159836,119.203307,146.134253,124.579360,124.029852,29.250306,14.324841,117.043008,3.296428,93.695097,67.163290,144.901687,118.077421,143.600553,117.455185,70.863888,113.748482,-0.000613,-2.168249,32.000000,-235.687944,117.168294,-0.219922,20.634482,0.624604,631844.778163,0.990257,40.119765,16.280955,1.806186,0.025200,0.000000,163.338812,32.000000,174.154801,164.713410,165.750306,149.899276,32.000000,148.582213,67.830075,59.641757,85.564250,0.000000,41.255079,91.788753,69.612653,38.506840,37.998318,59.543969,32.662094
65.949216,95.173656,119.257039,146.138996,124.637958,124.012025,29.229089,14.323985,117.120275,3.296250,93.737710,67.076342,144.884179,118.134801,143.611326,117.502408,70.887228,113.726404,-0.000612,-2.168253,32.000000,-235.686342,117.266964,-0.220068,20.610931,0.625219,631796.413351,0.990103,40.115370,16.299512,1.808506,0.041456,0.000000,162.833649,32.000000,174.655500,164.786992,163.480674,150.046915,32.000000,148.752498,67.825981,59.650226,85.585568,0.000000,41.328131,91.788753,69.620380,38.506840,38.043126,59.537508,32.700025
65.982812,95.171997,119.252648,146.139833,124.701156,124.004441,29.234230,14.325126,117.130896,3.296264,93.719461,67.147332,144.843149,118.150134,143.667789,117.582594,70.896954,113.813574,-0.000612,-2.168251,32.000000,-235.684380,117.350012,-0.220209,20.629053,0.624053,631670.558326,0.989487,40.093842,16.272805,1.806335,0.031661,0.000000,162.663466,32.000000,174.818115,164.312929,162.725357,150.578951,32.000000,148.210277,67.880301,59.668112,85.571498,0.000000,41.277418,91.788753,69.618530,38.506840,38.039630,59.540497,32.538250
65.986752,95.163153,119.198672,146.138438,124.736964,123.978393,29.234237,14.321559,117.075846,3.296561,93.601579,67.203054,144.825560,118.113452,143.650936,117.523614,70.871219,113.758585,-0.000611,-2.168244,32.000000,-235.683850,117.158159,-0.220362,20.616779,0.625919,631567.568604,0.990802,40.143232,16.237250,1.808316,0.033393,0.000000,162.704333,32.000000,174.942259,163.755177,163.656206,151.051226,32.000000,147.668264,67.894840,59.644987,85.544565,0.000000,41.289982,91.788753,69.682591,38.506840,38.041303,59.537154,32.667229
66.034418,95.163153,119.321341,146.138438,124.774677,123.948278,29.238720,14.323985,117.070754,3.296860,93.597149,67.238130,144.878890,118.146383,143.674513,117.541686,70.867467,113.803617,-0.000611,-2.168414,32.000000,-235.685194,117.330433,-0.220337,20.615311,0.624697,631487.276909,0.990007,40.113511,16.275737,1.807329,0.034912,0.000000,163.251667,32.000000,174.381160,163.696831,165.944468,151.143989,32.000000,147.430292,67.919643,59.670875,85.536394,0.000000,41.304859,91.788753,69.572312,38.506840,38.015266,59.539150,32.520348
65.976975,95.162047,119.230672,146.137043,124.755792,123.927922,29.241028,14.327124,117.050685,3.296930,93.586471,67.186365,144.901002,118.124564,143.665673,117.423243,70.822858,113.759417,-0.000611,-2.169620,32.000000,-235.679760,117.217403,-0.220406,20.612085,0.624374,631399.178071,0.989712,40.101378,16.271061,1.806403,0.026763,0.000000,163.612543,32.000000,173.938103,163.753123,167.670538,151.095080,32.000000,147.541605,67.929582,59.634282,85.537765,0.000000,41.285683,91.788753,69.618022,38.506840,38.013393,59.546536,32.649328
65.957751,95.172550,119.365343,146.140391,124.729545,123.909738,29.235834,14.326553,117.157983,3.297150,93.679930,67.180272,144.898993,118.074565,143.632671,117.494709,70.824996,113.839487,-0.000612,-2.169679,32.000000,-235.680659,117.194317,-0.220560,20.634875,0.624544,631231.794654,0.988532,40.061586,16.299717,1.806957,0.010469,0.000000,163.699582,32.000000,173.733961,164.274473,168.294784,150.424113,32.000000,148.034126,67.905764,59.634173,85.536199,0.000000,41.325956,91.788753,69.636826,38.506840,38.047807,59.540851,32.664295
65.975455,95.169233,119.282422,146.142065,124.769292,123.908500,29.233118,14.317278,117.134815,3.296926,93.672776,67.112681,144.916762,118.143101,143.630959,117.524222,70.847024,113.739286,-0.000612,-2.169100,32.000000,-235.691410,117.301373,-0.220509,20.614393,0.624724,631262.156254,0.989238,40.108438,16.319883,1.807156,0.037291,0.000000,163.725130,32.000000,173.975219,164.643803,166.914033,150.065031,32.000000,148.407188,67.901822,59.669682,85.541151,0.000000,41.283835,91.788753,69.593451,38.506840,38.049486,59.534301,32.592395
65.992333,95.169233,119.349733,146.142065,124.822860,123.902082,29.294589,14.325697,117.080475,3.296701,93.684212,67.150177,144.863974,118.155925,143.578078,117.490593,70.852218,113.782313,-0.000613,-2.169681,32.000000,-235.678401,117.137823,-0.220369,20.583839,0.625482,631193.013384,0.989613,40.134996,16.362021,1.809724,0.037258,0.000000,163.115964,32.000000,174.425017,164.848679,164.534075,149.881870,32.000000,148.524060,67.860967,59.648168,85.525068,0.000000,41.322096,91.788753,69.605571,38.506840,38.040773,59.529394,32.571045
65.998293,95.151545,119.262778,146.133137,124.868477,123.907067,29.276172,14.331691,117.076826,3.296975,93.645247,67.210749,144.812390,118.076767,143.668351,117.515818,70.886113,113.776390,-0.000615,-2.168549,32.000000,-235.678144,117.343197,-0.220316,20.586908,0.625049,631117.470003,0.989394,40.116893,16.284580,1.807982,0.029166,0.000000,162.563954,32.000000,174.953496,164.110980,162.751265,150.726703,32.000000,147.794078,67.870513,59.687214,85.523351,0.000000,41.288989,91.788753,69.604805,38.506840,37.987546,59.534292,32.642871
66.019258,95.157902,119.333221,146.138717,124.872678,123.941867,29.231728,14.320988,117.156667,3.296954,93.570117,67.234483,144.860436,118.131804,143.690460,117.536244,70.839935,113.734834,-0.000615,-2.167376,32.000000,-235.684093,117.201478,-0.220340,20.601647,0.626259,631064.392191,0.986988,40.102799,16.303186,1.808539,0.030931,0.000000,162.815596,32.000000,174.752893,163.649610,164.637021,150.956847,32.000000,147.351815,67.875833,59.697207,85.517066,0.000000,41.328806,91.788753,69.590878,38.506840,38.008917,59.536111,32.609342
65.970241,95.160942,119.293263,146.137880,124.860374,123.971055,29.241313,14.328979,117.145373,3.296893,93.533301,67.172139,144.841760,118.115979,143.633878,117.605353,70.830054,113.792125,-0.000615,-2.166198,32.000000,-235.680527,117.392044,-0.220230,20.608912,0.625284,630975.206979,0.987507,40.080133,16.266015,1.807059,0.026247,0.000000,163.343449,32.000000,174.001865,163.622201,166.954688,151.029321,32.000000,147.209250,67.866309,59.647261,85.540357,0.000000,41.306486,91.788753,69.620379,38.506840,38.019959,59.538363,32.649328
65.996014,95.151268,119.336325,146.128114,124.905428,123.985904,29.251545,14.322986,117.163078,3.297000,93.630834,67.255161,144.913986,118.126135,143.697808,117.582083,70.862509,113.842776,-0.000614,-2.166179,32.000000,-235.684882,117.160728,-0.220328,20.604165,0.625233,631105.213963,0.987574,40.085746,16.292588,1.808393,0.026538,0.000000,163.808112,32.000000,173.807371,163.888005,168.316331,150.793557,32.000000,147.742296,67.886734,59.672929,85.551485,0.000000,41.343929,91.788753,69.548366,38.506840,38.021524,59.533741,32.674933
66.023420,95.151268,119.274819,146.128114,124.929797,124.003743,29.271670,14.325412,117.202114,3.297305,93.649865,67.143881,144.898790,118.205067,143.680290,117.557618,70.859392,113.840468,-0.000615,-2.166174,32.000000,-235.685242,117.263170,-0.220288,20.586147,0.625702,631466.981955,0.989682,40.112955,16.330777,1.808289,0.013020,0.000000,163.854397,32.000000,173.771786,164.402188,168.327210,150.188902,32.000000,148.236260,67.885574,59.672178,85.569201,0.000000,41.306246,91.788753,69.558595,38.506840,37.992781,59.536062,32.666863
65.993356,95.152374,119.326676,146.123092,124.945854,123.998633,29.235331,14.322558,117.167062,3.297465,93.672648,67.277150,144.900477,118.146424,143.600871,117.595182,70.828657,113.840062,-0.000614,-2.166152,32.000000,-235.685310,117.280711,-0.220298,20.588036,0.625852,631435.855355,0.989004,40.081759,16.326326,1.808235,0.020165,0.000000,163.468559,32.000000,174.166752,164.638579,166.557463,149.928999,32.000000,148.667916,67.877429,59.700499,85.555282,0.000000,41.345686,91.788753,69.559369,38.506840,37.997713,59.542110,32.482710
65.981105,95.142700,119.315358,146.127277,124.928005,124.011132,29.281657,14.319846,117.205537,3.297571,93.702369,67.172265,144.884678,118.155294,143.640522,117.624741,70.869749,113.811722,-0.000615,-2.166145,32.000000,-235.687366,117.191036,-0.220054,20.582869,0.625462,631520.174278,0.988014,40.058879,16.328167,1.806553,0.034919,0.000000,162.964148,32.000000,174.729092,164.813355,164.070859,149.987782,32.000000,148.863753,67.898076,59.701186,85.581421,0.000000,41.326936,91.788753,69.588594,38.506840,37.968949,59.539681,32.540010
65.997744,95.154861,119.268803,146.135648,124.914512,124.019237,29.253578,14.323699,117.169021,3.297672,93.702074,67.155976,144.817533,118.208738,143.625679,117.492181,70.857426,113.825043,-0.000614,-2.164979,32.000000,-235.688594,117.246121,-0.220072,20.575788,0.626368,631585.208861,0.989701,40.085084,16.358679,1.808162,0.022377,0.000000,162.574755,32.000000,174.934149,164.261177,162.635996,150.279947,32.000000,148.476318,67.911889,59.697072,85.541598,0.000000,41.361732,91.788753,69.613362,38.506840,37.970337,59.544923,32.680289
65.995838,95.154861,119.285684,146.135648,124.945945,123.997137,29.255860,14.320417,117.131090,3.297666,93.574442,67.185831,144.819967,118.118020,143.652220,117.598746,70.858082,113.858980,-0.000613,-2.164960,32.000000,-235.687287,117.223586,-0.219982,20.581610,0.626687,631539.349401,0.988413,40.085640,16.301918,1.808326,0.030133,0.000000,162.565216,32.000000,175.101427,163.732023,163.385576,150.982600,32.000000,147.705304,67.912043,59.682945,85.508422,0.000000,41.318017,91.788753,69.577302,38.506840,38.009827,59.536799,32.669284
65.993605,95.143806,119.286237,146.134253,124.938759,123.988910,29.223580,14.324413,117.187549,3.297850,93.556190,67.247492,144.848513,118.154314,143.668570,117.529401,70.856619,113.911947,-0.000614,-2.165033,32.000000,-235.682799,117.269677,-0.219905,20.572982,0.626250,631622.596398,0.989181,40.083908,16.321607,1.807165,0.034935,0.000000,163.020915,32.000000,174.501652,163.588766,165.687359,151.189827,32.000000,147.420293,67.954777,59.702157,85.513911,0.000000,41.338628,91.788753,69.598787,38.506840,37.976732,59.535639,32.578235
66.016350,95.135238,119.341017,146.130346,124.938697,123.992741,29.215976,14.323129,117.200157,3.297849,93.623914,67.220380,144.932498,118.218933,143.686894,117.485906,70.884364,113.797537,-0.000615,-2.165071,32.000000,-235.688345,117.298413,-0.219945,20.546756,0.626146,631510.088219,0.988959,40.085500,16.339712,1.807473,0.025239,0.000000,163.635191,32.000000,173.950930,163.779197,167.683070,151.257753,32.000000,147.355881,68.015459,59.704213,85.547302,0.000000,41.345705,91.788753,69.546615,38.506840,37.951341,59.543487,32.616753
65.996847,95.139660,119.263775,146.131463,124.976537,124.001323,29.227961,14.321131,117.138014,3.297803,93.637163,67.126118,144.895591,118.142550,143.686268,117.585443,70.818075,113.868671,-0.000614,-2.165631,32.000000,-235.690671,117.219241,-0.219713,20.570045,0.626395,631454.607135,0.989996,40.076307,16.370448,1.807542,0.045813,0.000000,163.757801,32.000000,173.741146,164.213531,168.550166,150.525668,32.000000,147.997323,68.007293,59.694705,85.525728,0.000000,41.363842,91.788753,69.549113,38.506840,37.952657,59.541678,32.606555
65.994814,95.139660,119.370191,146.131463,125.016613,123.997676,29.250491,14.316279,117.091486,3.298151,93.650199,67.204271,144.909623,118.183536,143.640259,117.541314,70.867611,113.863983,-0.000614,-2.167371,32.000000,-235.691753,117.347364,-0.219845,20.572248,0.627295,631379.847645,0.989887,40.048751,16.279460,1.807749,0.034080,0.000000,163.840090,32.000000,173.804828,164.776005,167.512926,150.032726,32.000000,148.161638,68.012176,59.737863,85.533683,0.000000,41.363314,91.788753,69.554384,38.506840,37.967828,59.539258,32.678895
65.974738,95.142424,119.263450,146.135927,125.004204,124.009348,29.243341,14.320560,117.173400,3.298133,93.685723,67.337853,144.887732,118.114574,143.626364,117.551299,70.848807,113.787296,-0.000614,-2.169126,32.000000,-235.683702,117.280508,-0.219724,20.584495,0.626284,631602.530684,0.989883,40.069456,16.385076,1.807113,0.035397,0.000000,163.097497,32.000000,174.174637,164.904566,165.183493,149.703691,32.000000,148.577817,67.971283,59.713786,85.547793,0.000000,41.363040,91.788753,69.569047,38.506840,37.977837,59.542868,32.549988
65.987874,95.133579,119.390798,146.135369,125.011879,124.022570,29.235914,14.325697,117.153858,3.298059,93.657516,67.188837,144.842642,118.234063,143.645473,117.643630,70.881808,113.933310,-0.000615,-2.169727,32.000000,-235.678564,117.186934,-0.219913,20.565324,0.627183,631464.333926,0.989125,40.071153,16.332948,1.808781,0.054576,0.000000,162.703038,32.000000,174.733267,164.913433,163.296416,149.886784,32.000000,148.437632,67.960030,59.737708,85.558643,0.000000,41.371392,91.788753,69.567639,38.506840,37.951569,59.535305,32.671851
65.979347,95.141042,119.304592,146.134532,125.045768,124.012114,29.234839,14.317563,117.186910,3.298242,93.643150,67.229434,144.842583,118.229191,143.648858,117.517662,70.896793,113.783483,-0.000615,-2.169724,32.000000,-235.692272,117.189405,-0.219828,20.553968,0.626267,631583.291460,0.989798,40.090682,16.309353,1.807714,0.040972,0.000000,162.559739,32.000000,174.851586,164.280050,162.786988,150.531187,32.000000,147.901177,67.959134,59.723781,85.557893,0.000000,41.354219,91.788753,69.581152,38.506840,37.952868,59.541923,32.532233
65.933737,95.141042,119.330843,146.134532,125.042925,124.014382,29.242092,14.325126,117.159498,3.298198,93.563845,67.228226,144.807802,118.171504,143.638888,117.456449,70.870336,113.741422,-0.000615,-2.168567,32.000000,-235.687659,117.205779,-0.219792,20.541301,0.627822,631551.600006,0.989916,40.070867,16.357062,1.809284,0.036464,0.000000,162.786086,32.000000,174.769130,163.795731,164.302411,150.982960,32.000000,147.512140,67.940393,59.693931,85.512320,0.000000,41.354732,91.788753,69.613158,38.506840,37.977548,59.540340,32.582197
66.029703,95.144358,119.264864,146.132300,125.014486,124.006570,29.247041,14.332547,117.150738,3.298153,93.598827,67.245555,144.878464,118.239934,143.691685,117.544870,70.895726,113.913715,-0.000613,-2.167981,32.000000,-235.669748,117.324800,-0.219791,20.538337,0.627505,631476.673857,0.990029,40.085450,16.259259,1.808211,0.019641,0.000000,163.284366,32.000000,174.106954,163.727226,166.690872,151.049874,32.000000,147.517953,67.963270,59.738039,85.540137,0.000000,41.384441,91.788753,69.528411,38.506840,37.989301,59.534587,32.403841
66.033020,95.133303,119.399031,146.131463,125.015228,124.014540,29.241184,14.326553,117.168443,3.298057,93.603151,67.131216,144.888977,118.218933,143.663192,117.497806,70.879890,113.786924,-0.000612,-2.167550,32.000000,-235.683445,117.275407,-0.219784,20.531020,0.628928,631574.339967,0.990556,40.123551,16.262451,1.809860,0.016080,0.000000,163.735365,32.000000,173.774714,163.941991,168.068503,151.003538,32.000000,147.474880,67.995515,59.715575,85.561239,0.000000,41.382887,91.788753,69.519031,38.506840,37.956139,59.538255,32.529592
66.017552,95.141595,119.303162,146.133416,125.038674,124.026446,29.255822,14.320560,117.199386,3.298082,93.589774,67.225446,144.864793,118.160575,143.624811,117.565152,70.842851,113.793173,-0.000611,-2.166401,32.000000,-235.687800,117.348056,-0.219937,20.542717,0.626729,631433.084264,0.988747,40.046726,16.332317,1.806231,0.018344,0.000000,163.736350,32.000000,173.609239,164.343820,168.461259,150.282825,32.000000,148.278215,67.969179,59.690658,85.534602,0.000000,41.382415,91.788753,69.568463,38.506840,37.957436,59.532856,32.627758
65.986757,95.141595,119.457655,146.133416,125.042161,124.012405,29.228308,14.322843,117.174049,3.298144,93.677877,67.150409,144.893922,118.187491,143.611521,117.630997,70.855614,113.862058,-0.000611,-2.166422,32.000000,-235.685025,117.339081,-0.219924,20.566740,0.628118,631489.272889,0.988927,40.032902,16.278065,1.808172,0.029803,0.000000,163.621555,32.000000,173.936999,164.667786,166.776508,150.002341,32.000000,148.439556,67.989670,59.716813,85.547558,0.000000,41.411080,91.788753,69.553324,38.506840,37.984711,59.538452,32.456225
65.965827,95.126117,119.337118,146.135090,125.035595,124.016935,29.225078,14.324270,117.206856,3.298144,93.681544,67.219410,144.856129,118.235735,143.598915,117.535452,70.867281,113.867893,-0.000611,-2.166430,32.000000,-235.685892,117.297434,-0.219963,20.568943,0.627242,631661.999456,0.988803,40.054105,16.318560,1.807143,0.041563,0.000000,163.027565,32.000000,174.458070,164.843843,164.225402,149.933973,32.000000,148.728454,67.980541,59.714315,85.530913,0.000000,41.375282,91.788753,69.500892,38.506840,37.937645,59.545316,32.648741
65.940679,95.129986,119.378130,146.140391,125.052228,124.017803,29.265872,14.318562,117.175488,3.298322,93.701521,67.141904,144.849937,118.177337,143.634034,117.540989,70.910729,113.946254,-0.000612,-2.165377,32.000000,-235.689961,117.446074,-0.219848,20.546389,0.628354,631575.879061,0.990131,40.079815,16.343881,1.810328,0.039629,0.000000,162.665057,32.000000,174.796613,164.629858,162.718987,150.303179,32.000000,148.637745,68.022046,59.762533,85.578522,0.000000,41.390158,91.788753,69.582698,38.506840,37.950970,59.541992,32.682783
66.039067,95.134409,119.359277,146.145414,125.061436,124.012731,29.246926,14.322700,117.201200,3.298323,93.624460,67.085454,144.820446,118.269727,143.661500,117.693438,70.881613,113.898318,-0.000611,-2.165376,32.000000,-235.684676,117.297822,-0.219919,20.555778,0.627575,631555.471451,0.990585,40.081817,16.335440,1.809075,0.041524,0.000000,162.584273,32.000000,174.880100,163.981719,162.853733,150.838757,32.000000,147.805156,68.000746,59.719178,85.528299,0.000000,41.367226,91.788753,69.530003,38.506840,37.952234,59.535698,32.634948
65.994056,95.134409,119.479184,146.145414,125.022655,124.015521,29.257215,14.320274,117.239633,3.298471,93.558822,67.168145,144.865054,118.188511,143.680930,117.566985,70.879648,113.822271,-0.000610,-2.165384,32.000000,-235.689396,117.324112,-0.219933,20.593805,0.629067,631474.826161,0.989637,40.106696,16.335292,1.810387,0.031876,0.000000,163.009873,32.000000,174.584089,163.660080,165.034687,151.084000,32.000000,147.468002,67.961144,59.756055,85.523514,0.000000,41.432196,91.788753,69.528852,38.506840,37.967354,59.536977,32.582270
65.941373,95.115614,119.401143,146.138717,125.016057,124.030429,29.250940,14.322272,117.326782,3.298516,93.559368,67.175016,144.891287,118.188062,143.663975,117.641509,70.903420,113.895442,-0.000612,-2.165381,32.000000,-235.687890,117.332310,-0.219888,20.599470,0.626887,631477.016212,0.988621,40.028961,16.337923,1.807404,0.023532,0.000000,163.487457,32.000000,173.952937,163.750485,167.270861,151.083298,32.000000,147.391854,67.913177,59.723577,85.523254,0.000000,41.361124,91.788753,69.495911,38.506840,37.909838,59.537488,32.412791
65.982305,95.115338,119.470430,146.135927,125.033690,124.024950,29.253127,14.328979,117.213363,3.298367,93.613719,67.258718,144.929421,118.208145,143.683046,117.570964,70.879211,113.933654,-0.000611,-2.165388,32.000000,-235.682330,117.174064,-0.219684,20.591786,0.627590,631517.616939,0.989039,40.066534,16.297851,1.810454,0.029255,0.000000,163.756494,32.000000,173.577539,164.133102,168.365960,150.655699,32.000000,147.668011,67.885658,59.736954,85.541829,0.000000,41.430301,91.788753,69.546181,38.506840,37.910098,59.541225,32.674786
66.043365,95.134961,119.393788,146.145414,125.026109,124.030469,29.234961,14.325983,117.249264,3.298506,93.631608,67.172554,144.910223,118.227171,143.650807,117.577094,70.862480,113.891643,-0.000611,-2.165371,32.000000,-235.681885,117.399979,-0.219868,20.603561,0.627685,631532.252690,0.990196,40.091742,16.314525,1.810717,0.035382,0.000000,163.805837,32.000000,173.658544,164.707841,167.676876,150.061604,32.000000,148.190570,67.864333,59.741464,85.531083,0.000000,41.398747,91.788753,69.483270,38.506840,37.911220,59.537567,32.372806
65.944310,95.134961,119.458906,146.145414,124.993457,124.022275,29.251117,14.326553,117.246403,3.298667,93.726304,67.165977,144.931991,118.251395,143.616754,117.629329,70.892839,113.896458,-0.000613,-2.165332,32.000000,-235.681314,117.270349,-0.219921,20.622103,0.627806,631542.623928,0.989400,40.057277,16.359850,1.810643,0.052164,0.000000,163.358636,32.000000,174.069133,164.929925,165.742515,149.730957,32.000000,148.326498,67.863083,59.742722,85.532002,0.000000,41.431080,91.788753,69.575569,38.506840,37.973825,59.539268,32.529225
66.021764,95.143529,119.435281,146.142065,124.998493,124.034717,29.242207,14.326411,117.251980,3.298777,93.738076,67.237469,144.897396,118.237223,143.599697,117.599198,70.902940,113.907742,-0.000613,-2.164122,32.000000,-235.686538,117.396654,-0.219894,20.614340,0.625754,631612.712255,0.989098,40.025926,16.353366,1.807809,0.028614,0.000000,162.769828,32.000000,174.595589,164.935091,163.718939,149.722897,32.000000,148.513696,67.819992,59.744578,85.520337,0.000000,41.378717,91.788753,69.533419,38.506840,38.001954,59.528764,32.664735
66.005145,95.148781,119.419480,146.149599,125.013094,124.062979,29.229188,14.326839,117.219558,3.298829,93.761743,67.326101,144.837070,118.311874,143.640658,117.560512,70.924511,113.912904,-0.000613,-2.164057,32.000000,-235.684635,117.390229,-0.219842,20.620661,0.627450,631546.987155,0.990124,40.108636,16.325667,1.811512,0.024959,0.000000,162.620495,32.000000,174.808911,164.365450,162.824487,150.340851,32.000000,148.077086,67.844145,59.778626,85.533398,0.000000,41.424029,91.788753,69.509671,38.506840,38.019769,59.540979,32.660333
65.964986,95.154585,119.352203,146.160202,124.977789,124.071729,29.245867,14.319561,117.229604,3.299213,93.663103,67.266356,144.862982,118.148157,143.650162,117.618751,70.870592,113.854042,-0.000613,-2.163484,32.000000,-235.687159,117.302025,-0.219918,20.646992,0.626218,631560.755023,0.989264,40.052523,16.321804,1.809029,0.018780,0.000000,162.780315,32.000000,174.860972,163.870185,163.953394,150.817275,32.000000,147.472756,67.819534,59.762598,85.488123,0.000000,41.430769,91.788753,69.545274,38.506840,38.021217,59.547018,32.529666
65.946780,95.154585,119.469287,146.160202,124.936268,124.073220,29.242751,14.324270,117.209471,3.299592,93.656268,67.230456,144.886722,118.221706,143.670498,117.642855,70.886733,113.888788,-0.000612,-2.162874,32.000000,-235.682286,117.341813,-0.219916,20.656695,0.626312,631669.662712,0.990218,40.071648,16.303084,1.809245,0.031214,0.000000,163.102191,32.000000,174.235281,163.602303,166.356935,151.067257,32.000000,147.546065,67.839151,59.754261,85.487694,0.000000,41.448428,91.788753,69.562902,38.506840,38.040849,59.546457,32.646466
65.970781,95.169233,119.285934,146.160481,124.967481,124.089782,29.234183,14.327552,117.201476,3.299552,93.699914,67.252906,144.917719,118.147830,143.640334,117.527326,70.881302,113.901212,-0.000612,-2.162867,32.000000,-235.682118,117.211795,-0.219960,20.658243,0.625670,631874.019553,0.990402,40.110988,16.324471,1.809327,0.028379,0.000000,163.700653,32.000000,173.837628,163.831594,168.040307,151.073949,32.000000,147.606878,67.859601,59.745087,85.490911,0.000000,41.398360,91.788753,69.529066,38.506840,38.088201,59.541756,32.697237
65.977729,95.192727,119.447731,146.163829,124.997307,124.088042,29.255934,14.331976,117.209168,3.299633,93.738600,67.107237,144.909961,118.186347,143.661257,117.540550,70.860796,113.892739,-0.000612,-2.162874,32.000000,-235.677203,117.328798,-0.219945,20.640855,0.626735,631852.414694,0.990821,40.126197,16.327536,1.811602,0.038309,0.000000,163.767203,32.000000,173.744816,164.210490,168.644892,150.381277,32.000000,148.395519,67.870703,59.739495,85.512313,0.000000,41.443154,91.788753,69.538155,38.506840,38.163301,59.535914,32.549842
66.000405,95.194385,119.389404,146.161318,124.991498,124.081726,29.227296,14.329836,117.228602,3.299696,93.806331,67.054903,144.925477,118.151255,143.600280,117.532706,70.862869,113.881457,-0.000612,-2.162877,32.000000,-235.677868,117.305447,-0.220059,20.647752,0.624757,631962.693300,0.990883,40.120797,16.339833,1.808163,0.045854,0.000000,163.772451,32.000000,173.961672,164.711033,167.017735,150.143500,32.000000,148.577133,67.885106,59.739337,85.513536,0.000000,41.401469,91.788753,69.549147,38.506840,38.165176,59.536396,32.637222
65.959326,95.194385,119.400811,146.161318,124.928167,124.093203,29.234859,14.326982,117.257291,3.299888,93.804707,67.123684,144.875263,118.188693,143.569873,117.546149,70.903875,113.746541,-0.000612,-2.162891,32.000000,-235.679411,117.256419,-0.220192,20.660026,0.626625,632038.759026,0.990075,40.138487,16.355656,1.810425,0.012223,0.000000,163.000292,32.000000,174.343145,164.819224,164.713240,149.889982,32.000000,148.823297,67.872015,59.744600,85.507809,0.000000,41.433131,91.788753,69.547814,38.506840,38.172246,59.547667,32.704573
65.987421,95.190792,119.404590,146.162155,124.871928,124.098624,29.239954,14.329408,117.264130,3.299714,93.795511,67.287573,144.843944,118.292257,143.605456,117.675210,70.889807,113.828466,-0.000613,-2.162896,32.000000,-235.677149,117.340751,-0.220180,20.655096,0.625483,631992.403325,0.990623,40.121209,16.347349,1.808919,0.007602,0.000000,162.724916,32.000000,174.745894,164.740440,162.897687,150.189295,32.000000,148.484466,67.907373,59.731998,85.508238,0.000000,41.385356,91.788753,69.535922,38.506840,38.162891,59.537665,32.696796
65.990931,95.217049,119.426969,146.164108,124.813482,124.095611,29.279003,14.324984,117.225874,3.299671,93.777728,67.217200,144.864308,118.262712,143.627004,117.527854,70.923635,113.839386,-0.000613,-2.162914,32.000000,-235.684359,117.242184,-0.220194,20.635505,0.625979,631970.093964,0.991139,40.155515,16.231743,1.810219,0.010859,0.000000,162.678995,32.000000,174.818374,164.103355,162.895967,150.700368,32.000000,147.806134,67.949101,59.759015,85.510939,0.000000,41.449194,91.788753,69.512903,38.506840,38.246844,59.542622,32.640010
66.022575,95.205717,119.348611,146.165224,124.815357,124.075074,29.248234,14.324698,117.194863,3.299724,93.672929,67.262397,144.873675,118.188204,143.649395,117.556252,70.925923,113.889379,-0.000611,-2.164077,32.000000,-235.680711,117.359699,-0.220165,20.635085,0.625697,632013.197234,0.990535,40.128458,16.291118,1.809505,0.052824,0.000000,162.850673,32.000000,174.721256,163.725978,164.754512,151.047472,32.000000,147.328458,67.944744,59.768056,85.487110,0.000000,41.404838,91.788753,69.516861,38.506840,38.248955,59.538265,32.491515
66.001724,95.205717,119.369018,146.165224,124.801721,124.060765,29.232977,14.329122,117.142247,3.299684,93.692824,67.251714,144.899606,118.154619,143.672309,117.623749,70.899250,113.892987,-0.000611,-2.164062,32.000000,-235.682843,117.271286,-0.220230,20.635426,0.626460,631957.413756,0.989197,40.151784,16.263327,1.809748,0.029797,0.000000,163.483309,32.000000,173.919802,163.811863,166.800680,151.004993,32.000000,147.322783,67.948028,59.744909,85.508152,0.000000,41.427998,91.788753,69.507845,38.506840,38.215562,59.544372,32.685131
65.997111,95.197702,119.442256,146.167736,124.820606,124.089340,29.256389,14.328837,117.176774,3.299510,93.623311,67.248505,144.907928,118.251721,143.672611,117.637643,70.855145,113.918983,-0.000613,-2.164034,32.000000,-235.677064,117.404138,-0.220087,20.633774,0.625096,631813.422715,0.989522,40.114034,16.288672,1.807694,0.040976,0.000000,163.765464,32.000000,173.735261,164.106416,168.182627,150.753977,32.000000,147.743732,67.953347,59.714996,85.486381,0.000000,41.420229,91.788753,69.502771,38.506840,38.192476,59.532079,32.694889
66.015236,95.176143,119.369229,146.171642,124.801711,124.109993,29.233753,14.327981,117.216123,3.299699,93.691515,67.241801,144.927707,118.233899,143.644984,117.557742,70.881734,113.863278,-0.000612,-2.164025,32.000000,-235.679887,117.406382,-0.220065,20.608754,0.625564,631816.019508,0.990270,40.131441,16.317339,1.808574,0.014868,0.000000,163.875355,32.000000,173.678843,164.627567,168.065807,150.348724,32.000000,148.233847,67.989030,59.738010,85.511711,0.000000,41.436356,91.788753,69.482651,38.506840,38.126994,59.537891,32.483297
66.028927,95.185817,119.437388,146.165224,124.771888,124.123985,29.234013,14.322986,117.257544,3.299712,93.748046,67.230958,144.946803,118.206067,143.579558,117.587299,70.890870,113.919662,-0.000612,-2.164507,32.000000,-235.686193,117.309202,-0.220015,20.601778,0.626468,632058.485021,0.989762,40.127276,16.375809,1.809810,0.031135,0.000000,163.472352,32.000000,174.062512,164.907144,166.027633,150.030519,32.000000,148.502035,67.996517,59.730449,85.492577,0.000000,41.426305,91.788753,69.442559,38.506840,38.128707,59.541127,32.552630
65.987801,95.185817,119.328997,146.165224,124.750948,124.134572,29.239623,14.321559,117.204144,3.299735,93.738579,67.242689,144.894639,118.266791,143.650883,117.679747,70.937027,113.804946,-0.000613,-2.165733,32.000000,-235.686965,117.299781,-0.220147,20.603561,0.626341,632052.805882,0.990340,40.090587,16.318435,1.808207,0.023614,0.000000,162.955648,32.000000,174.468081,164.962912,163.945831,149.872394,32.000000,148.660712,67.990868,59.759609,85.518404,0.000000,41.429225,91.788753,69.491555,38.506840,38.160729,59.542100,32.647787
66.027726,95.176420,119.489997,146.161039,124.741791,124.136782,29.290947,14.325555,117.281033,3.299678,93.714340,67.213060,144.871784,118.230821,143.656300,117.652777,70.926884,113.904927,-0.000613,-2.163985,32.000000,-235.683952,117.291703,-0.220094,20.587118,0.627012,632112.188998,0.990240,40.088831,16.340459,1.808865,0.033991,0.000000,162.598625,32.000000,174.857043,164.486371,162.514430,150.301636,32.000000,148.376624,67.987190,59.758415,85.521062,0.000000,41.442704,91.788753,69.486573,38.506840,38.133125,59.532059,32.573466
66.051999,95.181395,119.346227,146.162992,124.756103,124.146901,29.252237,14.326125,117.223584,3.299780,93.638120,67.183092,144.875401,118.209696,143.659923,117.495259,70.946295,113.887215,-0.000614,-2.162251,32.000000,-235.684365,117.372221,-0.219928,20.577624,0.626752,632072.521353,0.990815,40.123166,16.230892,1.808349,0.035200,0.000000,162.670995,32.000000,174.999235,163.913227,163.378228,150.973643,32.000000,147.697460,67.993209,59.767854,85.520182,0.000000,41.440604,91.788753,69.426187,38.506840,38.150396,59.539140,32.685645
65.997651,95.178631,119.470402,146.162155,124.747150,124.138996,29.243671,14.322558,117.219035,3.300004,93.578475,67.226307,144.876850,118.254087,143.660609,117.609361,70.920686,113.853774,-0.000614,-2.161103,32.000000,-235.684982,117.377627,-0.219788,20.565927,0.627999,632074.490705,0.988414,40.080436,16.296304,1.809694,0.032247,0.000000,163.156554,32.000000,174.465113,163.627575,165.632921,151.172941,32.000000,147.606793,67.926156,59.732903,85.516190,0.000000,41.492717,91.788753,69.457312,38.506840,38.152160,59.540832,32.692761
66.003903,95.178631,119.379862,146.162155,124.726659,124.134231,29.233475,14.320417,117.273444,3.300023,93.610757,67.282156,144.908872,118.256677,143.675087,117.672901,70.922978,113.909747,-0.000615,-2.161118,32.000000,-235.687778,117.201233,-0.219738,20.556118,0.626632,632074.425634,0.989414,40.065156,16.267105,1.806853,0.031641,0.000000,163.611263,32.000000,174.022601,163.728997,167.437723,151.101019,32.000000,147.861440,67.908203,59.731996,85.519259,0.000000,41.461938,91.788753,69.457247,38.506840,38.145265,59.532010,32.647053
66.053991,95.169786,119.444807,146.161597,124.717011,124.120704,29.238640,14.326839,117.251101,3.300059,93.651284,67.256578,144.904469,118.195891,143.667998,117.611687,70.901058,113.827366,-0.000616,-2.160542,32.000000,-235.679062,117.419109,-0.219849,20.575578,0.628998,632118.377995,0.990532,40.107755,16.274230,1.810222,0.013056,0.000000,163.741768,32.000000,173.931661,164.053968,168.349104,150.673105,32.000000,148.344628,67.886352,59.736815,85.543343,0.000000,41.468017,91.788753,69.450735,38.506840,38.119321,59.534754,32.521669
66.025931,95.166470,119.361229,146.166898,124.756840,124.117902,29.247526,14.329693,117.173054,3.300015,93.710626,67.186010,144.953496,118.283408,143.633324,117.617312,70.894450,113.944326,-0.000617,-2.159956,32.000000,-235.678175,117.296330,-0.219820,20.564957,0.628366,632086.377083,0.990736,40.102535,16.302872,1.808679,0.021373,0.000000,163.785647,32.000000,173.930369,164.674955,167.200327,150.320430,32.000000,148.552651,67.860715,59.723948,85.552329,0.000000,41.455467,91.788753,69.440349,38.506840,38.110602,59.537213,32.573906
66.010423,95.156796,119.448159,146.165503,124.763893,124.136700,29.227988,14.324413,117.234783,3.299989,93.685269,67.258538,144.922842,118.203416,143.602232,117.607305,70.944483,113.834571,-0.000618,-2.158790,32.000000,-235.684438,117.387314,-0.219766,20.579643,0.627402,632029.618277,0.989603,40.051884,16.279258,1.808291,0.017297,0.000000,163.222353,32.000000,174.385090,164.835343,165.201140,150.076598,32.000000,148.520782,67.813180,59.725938,85.549776,0.000000,41.459895,91.788753,69.470500,38.506840,38.112222,59.530869,32.673539
66.018952,95.156796,119.276390,146.165503,124.771071,124.132655,29.262498,14.330549,117.260205,3.300030,93.716695,67.199374,144.866376,118.161593,143.612623,117.612138,70.890364,113.974075,-0.000619,-2.158791,32.000000,-235.679941,117.436035,-0.219601,20.565140,0.627442,632042.311702,0.989736,40.071985,16.350506,1.807793,0.024645,0.000000,162.750562,32.000000,174.744821,164.880537,163.307349,150.120560,32.000000,148.429315,67.774139,59.721384,85.554832,0.000000,41.427996,91.788753,69.443233,38.506840,38.083532,59.535649,32.689900
65.994737,95.150163,119.418145,146.160760,124.769586,124.138674,29.224048,14.323414,117.231005,3.300005,93.676047,67.163000,144.857248,118.213672,143.662781,117.617063,70.929561,113.897073,-0.000619,-2.158793,32.000000,-235.687732,117.335083,-0.219613,20.566084,0.628122,632006.265754,0.990780,40.075257,16.239818,1.809535,0.023130,0.000000,162.708378,32.000000,174.841408,164.248036,162.682503,150.553808,32.000000,147.789035,67.780006,59.748310,85.580740,0.000000,41.473458,91.788753,69.419247,38.506840,38.064296,59.538580,32.672952
66.009169,95.164535,119.336868,146.165224,124.779455,124.128687,29.290395,14.325126,117.247754,3.299967,93.580522,67.158865,144.872988,118.141162,143.675870,117.616168,70.961756,113.894215,-0.000620,-2.158793,32.000000,-235.684872,117.439912,-0.219582,20.572143,0.626848,632114.946564,0.989438,40.068137,16.371026,1.806699,0.017763,0.000000,162.844846,32.000000,174.850565,163.891152,164.247171,150.906481,32.000000,147.370236,67.768861,59.742938,85.544349,0.000000,41.460821,91.788753,69.431883,38.506840,38.110693,59.537527,32.587039
66.027821,95.163982,119.400126,146.160760,124.767913,124.118928,29.240385,14.324698,117.229838,3.299940,93.583999,67.252488,144.880465,118.176459,143.678386,117.645239,70.918937,113.880074,-0.000619,-2.159323,32.000000,-235.683825,117.258378,-0.219639,20.580823,0.628535,632049.818708,0.991173,40.081719,16.289286,1.809510,0.028030,0.000000,163.316248,32.000000,174.184204,163.804880,166.512610,150.967548,32.000000,147.257760,67.702531,59.719657,85.551958,0.000000,41.486104,91.788753,69.447382,38.506840,38.112294,59.537419,32.675300
66.012712,95.163982,119.313813,146.160760,124.729772,124.129516,29.221986,14.325555,117.243443,3.299917,93.592630,67.251233,144.931404,118.259857,143.697657,117.563628,70.907139,113.845834,-0.000620,-2.159870,32.000000,-235.686083,117.291866,-0.219804,20.594645,0.627349,631937.801334,0.988645,40.084042,16.255512,1.807883,0.023129,0.000000,163.739021,32.000000,173.720427,164.017990,168.193841,150.981054,32.000000,147.509466,67.699773,59.724853,85.584771,0.000000,41.457778,91.788753,69.420492,38.506840,38.112162,59.542553,32.568624
66.012193,95.154308,119.375866,146.157412,124.708824,124.149856,29.227351,14.324413,117.187223,3.299900,93.664380,67.224263,144.921132,118.195096,143.658292,117.589866,70.892220,113.863791,-0.000621,-2.159860,32.000000,-235.686405,117.347503,-0.219643,20.588770,0.627277,631981.150758,0.989948,40.067921,16.290516,1.808331,0.014308,0.000000,163.857475,32.000000,173.662877,164.400189,168.664035,150.237787,32.000000,148.132573,67.675268,59.705994,85.580697,0.000000,41.505780,91.788753,69.416195,38.506840,38.083480,59.547942,32.604133
65.978128,95.154308,119.366772,146.153784,124.689365,124.132124,29.249860,14.323557,117.207613,3.299914,93.636386,67.226006,144.899281,118.131926,143.587429,117.652898,70.881925,113.804985,-0.000620,-2.159880,32.000000,-235.683164,117.313199,-0.219640,20.602958,0.626391,632071.069087,0.990906,40.080532,16.283388,1.807437,0.021411,0.000000,163.594743,32.000000,173.995154,164.765413,166.894863,149.922026,32.000000,148.598523,67.599032,59.692043,85.574650,0.000000,41.481287,91.788753,69.449942,38.506840,38.084981,59.537871,32.702372
65.967809,95.153756,119.364092,146.148483,124.647059,124.115079,29.262636,14.322843,117.261324,3.299932,93.700897,67.110287,144.908187,118.259593,143.594438,117.624641,70.919201,113.804924,-0.000622,-2.159860,32.000000,-235.683713,117.340223,-0.219949,20.609279,0.627228,632195.411267,0.990871,40.071292,16.308233,1.808391,0.021212,0.000000,162.934632,32.000000,174.581331,164.902352,164.436803,149.882757,32.000000,148.863244,67.578358,59.738804,85.587667,0.000000,41.507340,91.788753,69.402992,38.506840,38.086482,59.534124,32.687919
66.004819,95.153756,119.321124,146.148483,124.587629,124.112561,29.267693,14.322415,117.179504,3.299736,93.725786,67.181981,144.853891,118.258675,143.619247,117.580209,70.933745,113.891503,-0.000622,-2.159873,32.000000,-235.684633,117.323968,-0.219874,20.603824,0.627214,632146.135151,0.990531,40.099736,16.286016,1.809187,0.016478,0.000000,162.623603,32.000000,174.804631,164.528207,162.991616,150.232747,32.000000,148.433600,67.563727,59.737477,85.616635,0.000000,41.471111,91.788753,69.416606,38.506840,38.086252,59.542228,32.547641
66.010604,95.162047,119.343639,146.146251,124.569423,124.118936,29.233171,14.323414,117.218748,3.299653,93.631657,67.264686,144.865026,118.166855,143.632696,117.633198,70.932568,113.973470,-0.000621,-2.159891,32.000000,-235.690355,117.352541,-0.219713,20.615416,0.627086,631973.063748,0.990132,40.107801,16.248708,1.809429,0.019167,0.000000,162.603022,32.000000,174.902581,163.905866,163.275981,150.749756,32.000000,147.817580,67.510523,59.716118,85.576363,0.000000,41.535173,91.788753,69.452467,38.506840,38.113699,59.539091,32.615359
66.029379,95.152374,119.433676,146.142065,124.515157,124.117934,29.234597,14.323699,117.217072,3.299726,93.548786,67.202433,144.870775,118.178722,143.675184,117.617837,70.926462,113.792884,-0.000622,-2.159899,32.000000,-235.683185,117.358863,-0.219737,20.644920,0.626211,631907.680266,0.989329,40.076895,16.282023,1.807764,0.036081,0.000000,162.908566,32.000000,174.607926,163.569070,165.323781,151.100801,32.000000,147.540488,67.505135,59.726642,85.566692,0.000000,41.517507,91.788753,69.391928,38.506840,38.085029,59.538589,32.667743
66.012370,95.142977,119.399797,146.144577,124.499887,124.105266,29.238604,14.324984,117.260850,3.299841,93.593094,67.135981,144.907702,118.154070,143.673150,117.558657,70.900574,113.814574,-0.000621,-2.159899,32.000000,-235.685835,117.202210,-0.219592,20.641065,0.626006,631955.568933,0.990473,40.080358,16.328487,1.807946,0.024063,0.000000,163.567373,32.000000,174.044223,163.668361,167.089258,151.189562,32.000000,147.685567,67.502089,59.695424,85.583614,0.000000,41.516596,91.788753,69.407899,38.506840,38.086512,59.536032,32.546760
65.986667,95.142977,119.368173,146.144577,124.494758,124.091074,29.243498,14.322130,117.226452,3.299712,93.608579,67.209472,144.898235,118.211736,143.691595,117.674288,70.859806,113.893667,-0.000622,-2.159884,32.000000,-235.685083,117.374589,-0.219544,20.641484,0.625578,631936.783546,0.990082,40.055011,16.234788,1.808796,0.024711,0.000000,163.813914,32.000000,173.771697,164.069744,168.333465,150.632885,32.000000,148.030944,67.474710,59.693832,85.598538,0.000000,41.502351,91.788753,69.415977,38.506840,38.058551,59.537124,32.685498
65.973714,95.144082,119.340604,146.151552,124.464088,124.092034,29.245191,14.323699,117.207429,3.299640,93.672585,67.167671,144.919524,118.206943,143.639464,117.644240,70.879153,113.877770,-0.000623,-2.159910,32.000000,-235.687283,117.149531,-0.219790,20.654335,0.625598,631928.379674,0.990103,40.059813,16.272669,1.808749,0.040835,0.000000,163.863649,32.000000,173.779474,164.564657,167.762285,150.290615,32.000000,148.496901,67.447965,59.698344,85.585370,0.000000,41.506809,91.788753,69.436637,38.506840,38.063402,59.543989,32.628051
66.004520,95.129986,119.288244,146.160760,124.486867,124.093346,29.236268,14.316707,117.205666,3.299737,93.678090,67.147684,144.939361,118.164389,143.598120,117.610519,70.936646,113.854616,-0.000624,-2.159919,32.000000,-235.695259,117.316792,-0.220042,20.658872,0.625674,631969.722316,0.990249,40.081272,16.357158,1.808974,0.036000,0.000000,163.267393,32.000000,174.181622,164.726245,165.568185,149.858331,32.000000,148.903852,67.484566,59.703781,85.611338,0.000000,41.477452,91.788753,69.395971,38.506840,38.020732,59.538324,32.535608
65.952982,95.146846,119.337419,146.160760,124.478586,124.083355,29.237019,14.325555,117.213860,3.299782,93.658978,67.248146,144.906215,118.197869,143.625749,117.619366,70.951697,113.835713,-0.000623,-2.159916,32.000000,-235.685592,117.293171,-0.220168,20.655751,0.625283,631935.438503,0.990417,40.093196,16.329027,1.808911,0.040382,0.000000,162.858626,32.000000,174.696657,164.870109,163.463033,150.063998,32.000000,148.650498,67.533346,59.709751,85.633062,0.000000,41.540462,91.788753,69.387777,38.506840,38.021996,59.543054,32.566936
66.003546,95.146846,119.367038,146.160760,124.485247,124.080583,29.229495,14.323699,117.241097,3.299804,93.659084,67.244992,144.843073,118.205965,143.643992,117.590131,70.928600,113.885932,-0.000622,-2.159927,32.000000,-235.684988,117.286421,-0.220407,20.624568,0.624128,631763.156642,0.990185,40.053376,16.258736,1.807274,0.040375,0.000000,162.727772,32.000000,174.721584,164.422978,162.347688,150.490732,32.000000,147.800437,67.558599,59.713398,85.618503,0.000000,41.508637,91.788753,69.400900,38.506840,38.076084,59.540271,32.642871
65.982513,95.135514,119.370437,146.156296,124.504360,124.074362,29.246692,14.324270,117.241995,3.299695,93.635432,67.336365,144.882575,118.216812,143.691595,117.570492,70.947245,113.815819,-0.000623,-2.160493,32.000000,-235.685237,117.358292,-0.220244,20.619664,0.625531,631729.808562,0.990975,40.113276,16.233234,1.809432,0.037516,0.000000,162.762666,32.000000,174.738532,163.961218,163.632844,150.855578,32.000000,147.454801,67.553781,59.728698,85.604646,0.000000,41.559460,91.788753,69.372318,38.506840,38.042045,59.546103,32.632747
65.992682,95.135238,119.413736,146.152110,124.540903,124.065602,29.240936,14.327981,117.226093,3.299597,93.569039,67.134592,144.913451,118.222970,143.672405,117.573388,70.933723,113.881398,-0.000621,-2.162244,32.000000,-235.680215,117.357271,-0.220209,20.643661,0.625850,631746.828608,0.990370,40.071048,16.284090,1.808494,0.017559,0.000000,163.309753,32.000000,174.084015,163.803397,166.001801,150.867709,32.000000,147.338565,67.483383,59.711409,85.583610,0.000000,41.531049,91.788753,69.407589,38.506840,38.042499,59.533347,32.675006
65.955826,95.160113,119.309797,146.152389,124.584175,124.061435,29.227036,14.321416,117.203838,3.299629,93.607206,67.144758,144.909753,118.145445,143.713079,117.661025,70.902316,113.830269,-0.000621,-2.162232,32.000000,-235.683337,117.392312,-0.220318,20.593202,0.626333,631660.309419,0.990058,40.077278,16.226688,1.809122,0.011943,0.000000,163.676176,32.000000,173.820331,163.887596,167.876935,150.886172,32.000000,147.524362,67.496833,59.718263,85.635035,0.000000,41.534270,91.788753,69.420380,38.506840,38.043814,59.542248,32.675226
65.989563,95.160113,119.414421,146.152389,124.618019,124.068413,29.237448,14.322272,117.201426,3.299832,93.621108,67.241290,144.931341,118.300619,143.674640,117.655525,70.888923,113.952413,-0.000622,-2.161056,32.000000,-235.688874,117.407363,-0.220428,20.562255,0.625776,631643.944486,0.990014,40.068511,16.276462,1.809500,0.040218,0.000000,163.863864,32.000000,173.619668,164.316503,168.598978,150.317811,32.000000,148.334970,67.470832,59.719323,85.643461,0.000000,41.539485,91.788753,69.401451,38.506840,38.123066,59.538127,32.665835
66.022074,95.156796,119.368044,146.152389,124.656304,124.083795,29.226792,14.327410,117.230261,3.299975,93.686443,67.222225,144.961733,118.243442,143.652288,117.583085,70.907572,113.833814,-0.000623,-2.161055,32.000000,-235.679475,117.327821,-0.220422,20.556355,0.627031,631758.606306,0.991124,40.124166,16.279605,1.808935,0.044174,0.000000,163.802765,32.000000,173.839244,164.748931,167.076848,150.027294,32.000000,148.577587,67.452759,59.720406,85.649572,0.000000,41.547647,91.788753,69.377655,38.506840,38.114242,59.541550,32.410590
65.955799,95.153479,119.394620,146.159923,124.645073,124.073861,29.252165,14.327552,117.147705,3.300307,93.662163,67.219768,144.903198,118.164468,143.612014,117.509724,70.928468,113.828406,-0.000622,-2.159899,32.000000,-235.679824,117.325516,-0.220411,20.582449,0.628371,631810.918809,0.990268,40.095989,16.360500,1.809596,0.029405,0.000000,163.129465,32.000000,174.368215,164.895827,164.636672,149.926304,32.000000,148.942217,67.425180,59.724496,85.652597,0.000000,41.536692,91.788753,69.429418,38.506840,38.105398,59.544421,32.673906
65.990601,95.143806,119.319789,146.163550,124.616786,124.071127,29.275430,14.326982,117.132098,3.300252,93.721523,67.165268,144.902214,118.273192,143.633984,117.539141,70.961660,113.927249,-0.000624,-2.159916,32.000000,-235.683345,117.310914,-0.220612,20.549903,0.627634,631820.658616,0.990206,40.065530,16.276310,1.808002,0.026696,0.000000,162.692039,32.000000,174.853466,164.656559,163.195555,150.202987,32.000000,148.707875,67.392891,59.731814,85.681971,0.000000,41.534113,91.788753,69.416100,38.506840,38.106891,59.539435,32.661066
65.990080,95.143806,119.429742,146.163550,124.632532,124.059691,29.246133,14.315708,117.186036,3.300189,93.651383,67.192492,144.893108,118.222279,143.663504,117.554759,70.933485,113.812317,-0.000625,-2.159901,32.000000,-235.692652,117.316445,-0.220665,20.550323,0.628172,631746.858084,0.990355,40.117556,16.252424,1.810222,0.043741,0.000000,162.651889,32.000000,174.901563,163.911210,162.940730,150.812889,32.000000,147.971919,67.390459,59.708357,85.631862,0.000000,41.557645,91.788753,69.388733,38.506840,38.078075,59.537763,32.451970
65.957994,95.147675,119.364930,146.162155,124.645895,124.053176,29.230075,14.327124,117.218535,3.300160,93.574268,67.228437,144.915581,118.149848,143.690224,117.587037,70.940372,113.895723,-0.000624,-2.158403,32.000000,-235.682710,117.372404,-0.220760,20.551057,0.627872,631620.610764,0.988947,40.078816,16.273862,1.808133,0.018061,0.000000,162.935791,32.000000,174.736847,163.668633,164.715576,151.137833,32.000000,147.573083,67.414118,59.720893,85.638226,0.000000,41.538793,91.788753,69.383646,38.506840,38.091585,59.539307,32.672585
65.965586,95.152097,119.446399,146.167456,124.646476,124.041811,29.268090,14.324128,117.250024,3.300319,93.578004,67.203348,144.928627,118.180292,143.697936,117.621525,70.904451,113.872321,-0.000624,-2.158118,32.000000,-235.680462,117.342649,-0.220693,20.566766,0.628798,631629.408614,0.989855,40.079252,16.238511,1.809814,0.025688,0.000000,163.448267,32.000000,174.074559,163.710999,166.731509,151.179971,32.000000,147.521654,67.403779,59.711718,85.640800,0.000000,41.567665,91.788753,69.413490,38.506840,38.106848,59.536554,32.560260
66.011605,95.140489,119.410384,146.161876,124.635351,124.026642,29.247146,14.322415,117.257791,3.300313,93.598806,67.125290,144.967322,118.188368,143.721777,117.635784,70.932587,113.902767,-0.000624,-2.158133,32.000000,-235.683158,117.384664,-0.220762,20.593228,0.628717,631603.343872,0.990888,40.109918,16.277729,1.809711,0.038827,0.000000,163.742548,32.000000,173.754774,164.050412,168.378031,150.880255,32.000000,147.883344,67.443035,59.703870,85.652980,0.000000,41.538795,91.788753,69.392353,38.506840,38.108327,59.533731,32.623796
