OSU 80 Ton Compressor Load Stand
65.994606,95.140489,119.430628,146.161876,124.640283,124.012328,29.285047,14.318562,117.184804,3.300257,93.643722,67.318636,144.947622,118.256453,143.677176,117.699730,70.911059,113.830843,-0.000623,-2.158116,32.000000,-235.689470,117.312773,-0.220886,20.597529,0.628789,631635.851434,0.989396,40.107999,16.300716,1.810738,0.027286,0.000000,163.880513,32.000000,173.749694,164.449202,168.051185,150.279896,32.000000,148.320582,67.419485,59.702365,85.649334,0.000000,41.567931,91.788753,69.381064,38.506840,38.073437,59.543458,32.708242
65.969967,95.132197,119.405773,146.160481,124.620577,124.021107,29.238945,14.326411,117.241684,3.300448,93.727368,67.172332,144.982657,118.283877,143.620834,117.585508,70.910931,113.962265,-0.000623,-2.158128,32.000000,-235.682277,117.387354,-0.220883,20.605004,0.626757,631448.412049,0.989193,40.057964,16.289406,1.808930,0.034692,0.000000,163.508502,32.000000,174.009330,164.863600,166.201067,149.790589,32.000000,148.492792,67.450590,59.701414,85.656949,0.000000,41.526327,91.788753,69.394055,38.506840,38.048852,59.541323,32.675226
65.985564,95.120866,119.436888,146.159365,124.630578,124.032765,29.236006,14.324698,117.239318,3.300601,93.682201,67.123513,144.867637,118.157373,143.631869,117.630082,70.939653,113.923170,-0.000624,-2.158121,32.000000,-235.681039,117.341262,-0.220738,20.613763,0.627036,631434.403866,0.988080,40.072155,16.271179,1.809703,0.035186,0.000000,162.885241,32.000000,174.566801,164.922134,163.968730,149.800213,32.000000,148.689670,67.470085,59.707228,85.643630,0.000000,41.574922,91.788753,69.388628,38.506840,38.014707,59.545356,32.560113
65.996770,95.113956,119.381563,146.158249,124.632507,124.034689,29.224282,14.328266,117.218533,3.300705,93.664902,67.179872,144.880140,118.143649,143.672705,117.564220,70.969009,113.885927,-0.000623,-2.159612,32.000000,-235.685175,117.311382,-0.220785,20.612006,0.627038,631480.513706,0.990095,40.084439,16.343935,1.810002,0.020250,0.000000,162.616134,32.000000,174.791958,164.491058,162.935278,150.190509,32.000000,148.255382,67.514090,59.713838,85.637862,0.000000,41.531319,91.788753,69.364413,38.506840,38.015883,59.539376,32.430253
65.972836,95.113956,119.415291,146.158249,124.633882,124.008829,29.238496,14.320560,117.175361,3.300877,93.561589,67.143740,144.854390,118.170689,143.680196,117.557981,70.949229,113.910870,-0.000623,-2.161087,32.000000,-235.684849,117.369592,-0.220806,20.625014,0.626826,631442.768872,0.990001,40.060083,16.293615,1.810046,0.014170,0.000000,162.642128,32.000000,174.746921,163.958452,163.604957,150.751769,32.000000,147.562476,67.507258,59.694339,85.609042,0.000000,41.570374,91.788753,69.400108,38.506840,37.995410,59.541953,32.508022
65.937917,95.123629,119.399121,146.159923,124.658001,123.979954,29.297831,14.328979,117.219900,3.300799,93.539878,67.107976,144.911218,118.174052,143.669020,117.557111,70.935487,113.826895,-0.000622,-2.162219,32.000000,-235.674791,117.241285,-0.220775,20.640960,0.626193,631364.102164,0.990211,40.043815,16.243678,1.808900,0.030868,0.000000,163.068298,32.000000,174.383874,163.728440,165.912415,150.907973,32.000000,147.376686,67.511331,59.697191,85.618755,0.000000,41.531936,91.788753,69.413301,38.506840,38.026795,59.543546,32.659966
65.983084,95.118378,119.308673,146.156854,124.624089,123.969047,29.261543,14.324841,117.212003,3.300814,93.595936,67.272286,144.950979,118.198624,143.681304,117.601051,70.942052,113.806269,-0.000622,-2.162226,32.000000,-235.683355,117.339937,-0.220793,20.633984,0.626377,631292.098770,0.989920,40.063802,16.277243,1.810068,0.036044,0.000000,163.581653,32.000000,173.776714,163.855178,167.743825,150.976350,32.000000,147.355766,67.513040,59.686733,85.640692,0.000000,41.536913,91.788753,69.387675,38.506840,38.011579,59.534488,32.665542
65.936479,95.129710,119.442517,146.156296,124.616067,123.967444,29.228449,14.329836,117.158814,3.301040,93.621548,67.191513,144.946836,118.171809,143.693222,117.563020,70.929161,113.704178,-0.000624,-2.162511,32.000000,-235.676229,117.242631,-0.221029,20.661678,0.626225,631211.721304,0.988285,40.102645,16.244569,1.810781,0.038378,0.000000,163.772813,32.000000,173.662654,164.210755,168.688807,150.487908,32.000000,148.033343,67.513520,59.690999,85.652057,0.000000,41.552997,91.788753,69.354697,38.506840,38.012730,59.535688,32.692028
65.982498,95.129710,119.340455,146.156296,124.633287,123.962374,29.233823,14.320845,117.178261,3.301043,93.657077,67.182198,144.947038,118.233778,143.619968,117.657031,70.932741,113.778930,-0.000626,-2.163954,32.000000,-235.689973,117.293356,-0.221260,20.664091,0.624791,631108.194736,0.988664,40.059665,16.226600,1.808171,0.021097,0.000000,163.810162,32.000000,173.737830,164.571711,167.726374,150.044331,32.000000,148.572956,67.489186,59.704243,85.652724,0.000000,41.556131,91.788753,69.380467,38.506840,38.049386,59.534744,32.683370
65.984565,95.110639,119.429250,146.151831,124.619223,123.961533,29.239659,14.323699,117.131267,3.301136,93.694328,67.246129,144.917831,118.204986,143.650011,117.625497,70.928985,113.779988,-0.000628,-2.165128,32.000000,-235.687938,117.330963,-0.221196,20.670569,0.625947,631171.647219,0.990570,40.109928,16.183019,1.811479,0.017327,0.000000,163.068414,32.000000,174.286966,164.744549,165.276214,149.985985,32.000000,148.991686,67.503138,59.701523,85.645772,0.000000,41.576653,91.788753,69.392525,38.506840,37.990959,59.537045,32.523503
65.973062,95.130539,119.293568,146.155458,124.621158,123.948840,29.240830,14.329408,117.174729,3.301281,93.688674,67.275228,144.876402,118.131578,143.637970,117.504245,70.939301,113.810183,-0.000628,-2.165133,32.000000,-235.681411,117.307629,-0.221263,20.663671,0.624158,631115.269333,0.989586,40.071487,16.220793,1.808668,0.015379,0.000000,162.719450,32.000000,174.728040,164.730653,163.153482,150.210142,32.000000,148.875991,67.523750,59.716448,85.631876,0.000000,41.541690,91.788753,69.392350,38.506840,38.054254,59.535855,32.659232
65.988177,95.144911,119.343610,146.157412,124.646911,123.947582,29.245668,14.324984,117.170632,3.301249,93.622073,67.237017,144.825703,118.129927,143.652227,117.567620,70.928461,113.825185,-0.000629,-2.165656,32.000000,-235.683212,117.413011,-0.221441,20.637655,0.624673,631087.407956,0.989301,40.050690,16.225133,1.809957,0.032983,0.000000,162.552389,32.000000,174.821701,164.031017,162.729360,150.683647,32.000000,148.101640,67.539258,59.696815,85.614699,0.000000,41.602803,91.788753,69.362615,38.506840,38.055524,59.538698,32.547787
66.003465,95.144911,119.311663,146.157412,124.683315,123.964064,29.218895,14.325126,117.173717,3.301240,93.558631,67.273221,144.851373,118.223867,143.655749,117.590417,70.965647,113.891603,-0.000629,-2.167383,32.000000,-235.683397,117.381828,-0.221269,20.655174,0.623847,631036.977209,0.989399,40.080196,16.231514,1.808216,0.036538,0.000000,162.696400,32.000000,174.879558,163.637432,164.339031,151.223534,32.000000,147.413360,67.533102,59.700263,85.613369,0.000000,41.554591,91.788753,69.356891,38.506840,38.101824,59.544195,32.505821
65.974965,95.138554,119.357380,146.155458,124.724789,123.966576,29.263148,14.324984,117.216558,3.301432,93.588359,67.121524,144.901909,118.233839,143.706369,117.616188,70.959082,113.909580,-0.000630,-2.167382,32.000000,-235.685998,117.380380,-0.221149,20.655751,0.624826,631073.293378,0.989011,40.081947,16.250649,1.808560,0.043999,0.000000,163.367205,32.000000,174.123149,163.706096,166.497463,151.199299,32.000000,147.444661,67.552791,59.699974,85.631361,0.000000,41.589630,91.788753,69.354722,38.506840,38.083337,59.537901,32.483224
65.967227,95.127499,119.309248,146.157412,124.812099,123.958930,29.266489,14.324556,117.239338,3.301660,93.602137,67.208325,144.929527,118.195565,143.723322,117.481303,70.926913,113.882707,-0.000630,-2.167382,32.000000,-235.682984,117.359557,-0.221374,20.632463,0.623828,631060.859992,0.989796,40.069181,16.250178,1.807658,0.037704,0.000000,163.725794,32.000000,173.709784,163.928165,167.995002,151.031675,32.000000,147.630361,67.545430,59.699265,85.622956,0.000000,41.556717,91.788753,69.391122,38.506840,38.050118,59.544559,32.620788
65.954667,95.134132,119.369161,146.165503,124.872313,123.943725,29.247013,14.321273,117.220203,3.301504,93.672595,67.179215,144.914915,118.152969,143.666984,117.575644,70.923506,113.797478,-0.000629,-2.167364,32.000000,-235.687906,117.271269,-0.221465,20.626588,0.624716,631093.023895,0.988774,40.086622,16.266676,1.809131,0.041872,0.000000,163.786066,32.000000,173.717896,164.494662,168.334244,150.288388,32.000000,148.147492,67.536999,59.679412,85.649349,0.000000,41.581265,91.788753,69.417744,38.506840,38.051358,59.538609,32.640304
65.994951,95.134132,119.344115,146.165503,124.879160,123.941193,29.287064,14.322415,117.225921,3.301023,93.687110,67.232012,144.959678,118.170587,143.608144,117.544679,70.916135,113.753565,-0.000630,-2.168531,32.000000,-235.682175,117.426595,-0.221512,20.630312,0.625078,631117.312601,0.988701,40.082030,16.283993,1.808614,0.018644,0.000000,163.587450,32.000000,173.920100,164.863454,166.457812,149.889645,32.000000,148.430601,67.482983,59.679079,85.635990,0.000000,41.577031,91.788753,69.359784,38.506840,38.073381,59.538422,32.696723
65.949388,95.144358,119.365159,146.167177,124.930631,123.941369,29.240494,14.330549,117.148414,3.300886,93.693101,67.217567,144.928240,118.081824,143.666559,117.548739,70.979930,113.822425,-0.000630,-2.168538,32.000000,-235.676991,117.204349,-0.221582,20.642035,0.625930,631064.566190,0.989462,40.099154,16.240284,1.809867,0.010023,0.000000,162.883063,32.000000,174.342231,164.929517,164.290146,149.789082,32.000000,148.613452,67.463706,59.725574,85.646154,0.000000,41.589181,91.788753,69.368079,38.506840,38.106693,59.541776,32.673759
65.921455,95.136343,119.326158,146.164666,124.979610,123.927502,29.243948,14.327695,117.205378,3.300945,93.671116,67.133982,144.873080,118.088105,143.677110,117.530076,70.977092,113.816306,-0.000630,-2.168539,32.000000,-235.679681,117.266759,-0.221670,20.640383,0.624897,631048.682864,0.987424,40.065510,16.223369,1.808383,0.042353,0.000000,162.633587,32.000000,174.703379,164.612866,162.788644,150.226294,32.000000,148.416097,67.486837,59.714054,85.660883,0.000000,41.573678,91.788753,69.431347,38.506840,38.083037,59.536681,32.668697
65.993079,95.150163,119.317899,146.164945,124.976135,123.926049,29.242260,14.323985,117.166528,3.300884,93.598015,67.173804,144.861278,118.154213,143.676383,117.523921,70.947931,113.868750,-0.000628,-2.169706,32.000000,-235.689128,117.244448,-0.221374,20.612137,0.625529,630935.195699,0.989776,40.113790,16.197655,1.809951,0.039294,0.000000,162.693116,32.000000,174.697949,164.061130,163.076163,150.710745,32.000000,147.721699,67.460243,59.703595,85.620396,0.000000,41.613865,91.788753,69.391714,38.506840,38.084363,59.545611,32.587626
65.994377,95.150163,119.337917,146.164945,124.947886,123.927113,29.268536,14.328266,117.234713,3.300664,93.569110,67.112136,144.894808,118.200907,143.705761,117.549063,70.968606,113.850341,-0.000629,-2.169705,32.000000,-235.682388,117.323456,-0.221251,20.622365,0.625630,630872.716652,0.989991,40.129116,16.197110,1.810126,0.032267,0.000000,163.059265,32.000000,174.341072,163.657451,165.294111,150.956816,32.000000,147.581912,67.459322,59.709387,85.617093,0.000000,41.583510,91.788753,69.361021,38.506840,38.128987,59.542209,32.644412
65.915913,95.149886,119.387450,146.161318,124.919731,123.932335,29.265613,14.327267,117.149544,3.300678,93.593247,67.154508,144.933542,118.179843,143.699799,117.530789,70.930984,113.837589,-0.000630,-2.169694,32.000000,-235.681748,117.364715,-0.220986,20.612872,0.625197,630923.317492,0.988886,40.083105,16.255263,1.808037,0.025033,0.000000,163.573140,32.000000,173.972688,163.669963,167.307177,151.159298,32.000000,147.399174,67.484468,59.701581,85.621254,0.000000,41.617330,91.788753,69.397279,38.506840,38.129583,59.546428,32.694669
65.969115,95.162047,119.289956,146.164108,124.923745,123.927351,29.243491,14.326411,117.150486,3.300943,93.629810,67.128311,144.936679,118.087473,143.718244,117.510375,70.920712,113.842446,-0.000630,-2.169706,32.000000,-235.682768,117.354396,-0.220912,20.568759,0.625049,630877.839944,0.987985,40.082021,16.224412,1.808304,0.035067,0.000000,163.786912,32.000000,173.637391,164.101321,168.440294,150.584750,32.000000,147.985729,67.503700,59.704611,85.627045,0.000000,41.572263,91.788753,69.382312,38.506840,38.169064,59.536622,32.696209
65.985400,95.156796,119.417552,146.162155,124.944154,123.938537,29.279349,14.327124,117.170648,3.301125,93.654888,67.204721,144.953119,118.153437,143.658197,117.594534,70.910586,113.877603,-0.000632,-2.167938,32.000000,-235.680416,117.347930,-0.220945,20.556853,0.627162,631034.952011,0.989422,40.147290,16.254984,1.811208,0.019490,0.000000,163.842602,32.000000,173.680600,164.447666,167.828260,150.279098,32.000000,148.452631,67.487073,59.691188,85.654981,0.000000,41.629933,91.788753,69.372256,38.506840,38.170640,59.538275,32.489387
65.944854,95.156796,119.360994,146.162155,124.924922,123.967628,29.235657,14.323557,117.194865,3.301086,93.655669,67.186534,144.932536,118.146933,143.622274,117.598952,70.930042,113.881218,-0.000633,-2.167360,32.000000,-235.683819,117.309284,-0.220958,20.564353,0.626700,631027.552201,0.989280,40.115002,16.267941,1.808270,0.036840,0.000000,163.387425,32.000000,174.097004,164.753209,165.380314,149.841606,32.000000,148.754321,67.461729,59.693333,85.631328,0.000000,41.606418,91.788753,69.397760,38.506840,38.155763,59.539425,32.686598
65.974015,95.143253,119.329561,146.163271,124.903893,123.977492,29.235750,14.327410,117.177144,3.301187,93.740222,67.202082,144.889376,118.144751,143.631455,117.522294,70.979750,113.881970,-0.000633,-2.167385,32.000000,-235.679802,117.255379,-0.220766,20.587249,0.627974,631093.143413,0.987876,40.096150,16.297500,1.809757,0.024506,0.000000,162.824369,32.000000,174.706257,164.889162,163.585224,149.996689,32.000000,148.917564,67.501681,59.742479,85.661052,0.000000,41.624230,91.788753,69.400621,38.506840,38.114901,59.533397,32.671925
65.953555,95.153203,119.345213,146.164945,124.863923,123.971957,29.244738,14.324128,117.136108,3.300989,93.668133,67.129114,144.852409,118.202804,143.643396,117.491468,70.982295,113.866118,-0.000632,-2.167390,32.000000,-235.683576,117.421292,-0.220913,20.571120,0.628086,631214.245741,0.990256,40.130017,16.280042,1.810012,0.025348,0.000000,162.551981,32.000000,174.857781,164.212120,162.573351,150.445609,32.000000,148.258990,67.495110,59.726186,85.640739,0.000000,41.605172,91.788753,69.391088,38.506840,38.147404,59.543389,32.513598
65.980155,95.144358,119.356357,146.167177,124.863355,123.969117,29.264300,14.324698,117.150898,3.300945,93.591892,67.123188,144.893014,118.156557,143.706641,117.595204,70.972266,113.865383,-0.000632,-2.168564,32.000000,-235.683006,117.270941,-0.220886,20.563855,0.626634,631106.620490,0.989815,40.092115,16.230750,1.808736,0.047827,0.000000,162.747799,32.000000,174.894221,163.810455,163.738856,150.896121,32.000000,147.604061,67.523956,59.722956,85.630063,0.000000,41.633405,91.788753,69.430285,38.506840,38.148894,59.543477,32.641111
65.963120,95.144358,119.310083,146.167177,124.869239,123.979477,29.287319,14.329693,117.159161,3.300755,93.555009,67.158233,144.925417,118.193036,143.681713,117.497848,70.936210,113.861726,-0.000631,-2.169727,32.000000,-235.678175,117.160582,-0.220886,20.584521,0.627598,631098.912787,0.989830,40.119154,16.219444,1.809534,0.022183,0.000000,163.301877,32.000000,174.258747,163.697618,166.070185,151.076077,32.000000,147.437950,67.544282,59.736332,85.618651,0.000000,41.595327,91.788753,69.388041,38.506840,38.122674,59.541373,32.613011
65.950365,95.148228,119.379276,146.162434,124.860016,123.983280,29.245939,14.326839,117.254043,3.300663,93.587713,67.169511,144.940050,118.148095,143.713204,117.532968,70.953857,113.832590,-0.000630,-2.169753,32.000000,-235.682832,117.337692,-0.221055,20.560184,0.627436,631080.995775,0.988684,40.088092,16.229067,1.808974,0.020193,0.000000,163.737797,32.000000,173.753714,163.822211,167.781185,151.049261,32.000000,147.487620,67.588939,59.730582,85.654743,0.000000,41.621577,91.788753,69.361941,38.506840,38.136189,59.539937,32.493936
65.973207,95.152097,119.269123,146.154063,124.830459,123.982039,29.239739,14.325126,117.177313,3.300614,93.632733,67.172510,144.915225,118.194831,143.702875,117.533049,70.965174,113.829082,-0.000631,-2.169792,32.000000,-235.682741,117.190442,-0.220843,20.538442,0.626746,631229.153680,0.988271,40.102321,16.263101,1.808739,0.017097,0.000000,163.793019,32.000000,173.581119,164.444698,168.394935,150.313701,32.000000,148.078432,67.596429,59.746544,85.663018,0.000000,41.583224,91.788753,69.381069,38.506840,38.149729,59.537360,32.670971
65.984553,95.135514,119.338249,146.158249,124.804949,123.972915,29.261576,14.323557,117.213007,3.300418,93.697730,67.124645,144.920188,118.141550,143.650459,117.501654,70.939133,113.832899,-0.000631,-2.169796,32.000000,-235.681525,117.258868,-0.220799,20.555515,0.628347,631218.443399,0.989920,40.116845,16.229348,1.810138,0.033822,0.000000,163.656996,32.000000,173.833707,164.804388,167.257715,149.889369,32.000000,148.267398,67.613072,59.758304,85.670009,0.000000,41.645427,91.788753,69.395138,38.506840,38.151209,59.546615,32.601566
65.981019,95.135514,119.332246,146.158249,124.790482,123.985512,29.252286,14.327267,117.185173,3.300298,93.711230,67.150122,144.907142,118.138898,143.625530,117.578867,70.940244,113.791555,-0.000630,-2.169804,32.000000,-235.680765,117.265189,-0.220796,20.577414,0.627630,631179.593998,0.989752,40.101634,16.216091,1.807842,0.052192,0.000000,163.037717,32.000000,174.451919,164.969067,164.695698,149.835312,32.000000,148.466400,67.623409,59.746056,85.653175,0.000000,41.609354,91.788753,69.378087,38.506840,38.100731,59.545670,32.448595
65.951343,95.145740,119.276527,146.166619,124.802492,123.980411,29.225660,14.327981,117.211710,3.300195,93.748057,67.180887,144.864906,118.199969,143.622246,117.601257,70.985365,113.830140,-0.000629,-2.170388,32.000000,-235.681199,117.278465,-0.220611,20.561862,0.627454,631162.916577,0.988712,40.075575,16.244243,1.808579,0.028402,0.000000,162.723638,32.000000,174.755855,164.755366,162.983547,149.903848,32.000000,148.555583,67.643140,59.762193,85.667387,0.000000,41.639085,91.788753,69.387854,38.506840,38.134056,59.537478,32.580509
65.949837,95.136343,119.345715,146.168573,124.833591,123.983060,29.243790,14.325983,117.132243,3.299713,93.680087,67.182625,144.850794,118.137940,143.672004,117.492508,71.007085,113.881359,-0.000629,-2.170977,32.000000,-235.682541,117.284136,-0.220613,20.552893,0.626864,631225.181903,0.989185,40.078526,16.220272,1.808584,0.033824,0.000000,162.643112,32.000000,174.797589,164.086102,162.874191,150.723898,32.000000,147.804976,67.655229,59.750874,85.640667,0.000000,41.622437,91.788753,69.398483,38.506840,38.106092,59.532364,32.635021
65.962462,95.132197,119.297950,146.167736,124.839271,123.989349,29.233338,14.321987,117.086080,3.299308,93.584056,67.141268,144.867378,118.099035,143.682876,117.521434,70.979498,113.863488,-0.000627,-2.170968,32.000000,-235.684078,117.294498,-0.220609,20.547936,0.627337,631122.452618,0.990562,40.113540,16.196486,1.808553,0.020328,0.000000,162.795248,32.000000,174.673349,163.659189,164.915479,151.042478,32.000000,147.616059,67.652906,59.746429,85.639210,0.000000,41.631390,91.788753,69.357155,38.506840,38.107419,59.539258,32.670604
65.919553,95.132197,119.263946,146.167736,124.817214,123.995711,29.234222,14.327695,117.086885,3.299142,93.606522,67.189210,144.900083,118.156129,143.677761,117.626396,70.941392,113.796064,-0.000627,-2.170983,32.000000,-235.679845,117.290090,-0.220536,20.570097,0.628262,631069.005343,0.989970,40.105401,16.203079,1.809644,0.017397,0.000000,163.401072,32.000000,174.059912,163.712325,167.183142,151.225343,32.000000,147.657481,67.686872,59.752995,85.628228,0.000000,41.596058,91.788753,69.426296,38.506840,38.095756,59.536868,32.561287
65.969417,95.136343,119.293120,146.167736,124.768265,124.017971,29.224576,14.320845,117.162571,3.299008,93.605805,67.156695,144.930375,118.080113,143.723406,117.536753,70.934435,113.768156,-0.000627,-2.169786,32.000000,-235.684400,117.282588,-0.220799,20.561521,0.627787,631154.452087,0.990155,40.090709,16.220787,1.808573,0.016090,0.000000,163.823691,32.000000,173.799326,163.993823,168.284731,150.977074,32.000000,147.911528,67.696572,59.748505,85.661316,0.000000,41.638193,91.788753,69.452270,38.506840,38.110017,59.539268,32.535315
65.959617,95.130539,119.288475,146.166619,124.732179,124.030247,29.276740,14.323699,117.106915,3.298865,93.682049,67.139082,144.931500,118.101400,143.696606,117.593879,70.962702,113.815085,-0.000628,-2.168062,32.000000,-235.680890,117.228010,-0.221042,20.564826,0.627583,631299.924391,0.990887,40.126558,16.221617,1.809235,0.031346,0.000000,163.861254,32.000000,173.753017,164.566806,168.100442,150.309891,32.000000,148.338074,67.685732,59.764865,85.677292,0.000000,41.610743,91.788753,69.389417,38.506840,38.093196,59.536780,32.670237
65.878062,95.150163,119.247278,146.170805,124.760282,124.012802,29.234934,14.325412,117.155044,3.298897,93.717994,67.199435,144.938575,118.162165,143.591211,117.485255,70.932319,113.817940,-0.000627,-2.169219,32.000000,-235.682784,117.112411,-0.221016,20.553181,0.627358,631411.384804,0.990576,40.089044,16.213138,1.808309,0.018711,0.000000,163.478359,32.000000,174.087370,164.751352,166.045952,150.035451,32.000000,148.680896,67.670970,59.725600,85.638457,0.000000,41.650957,91.788753,69.372966,38.506840,38.094466,59.540694,32.405528
65.927917,95.150163,119.268188,146.170805,124.765060,124.000300,29.236380,14.323699,117.112145,3.298719,93.728095,67.154676,144.893387,118.150828,143.609072,117.493322,70.955196,113.799088,-0.000625,-2.169242,32.000000,-235.689741,117.186731,-0.221016,20.561075,0.627445,631401.549796,0.989057,40.091426,16.210824,1.808508,0.020708,0.000000,162.841533,32.000000,174.664262,164.841899,163.927401,150.077171,32.000000,148.692611,67.689562,59.754451,85.645059,0.000000,41.607547,91.788753,69.421581,38.506840,38.157218,59.540163,32.496137
65.951316,95.163429,119.290352,146.176385,124.742099,124.037201,29.237678,14.329265,117.152850,3.298942,93.711726,67.100302,144.853161,118.126215,143.661367,117.458631,70.952775,113.848728,-0.000623,-2.168076,32.000000,-235.686143,117.180386,-0.220814,20.545602,0.628785,631460.613707,0.991732,40.179205,16.242786,1.810121,0.021432,0.000000,162.591299,32.000000,174.855141,164.517789,162.673508,150.420113,32.000000,148.240290,67.710650,59.758518,85.654494,0.000000,41.635987,91.788753,69.431022,38.506840,38.200202,59.544412,32.563121
65.950639,95.156243,119.309002,146.172758,124.754932,124.071340,29.237840,14.324556,117.061028,3.298786,93.595443,67.164791,144.856478,118.064901,143.684965,117.476739,70.964748,113.801903,-0.000621,-2.166335,32.000000,-235.681509,117.246651,-0.220753,20.562255,0.627800,631316.004033,0.990756,40.137535,16.209485,1.809070,0.021405,0.000000,162.673071,32.000000,174.878679,163.943554,163.749013,150.904130,32.000000,147.500091,67.751292,59.753344,85.640191,0.000000,41.623971,91.788753,69.410794,38.506840,38.179323,59.542986,32.600905
65.946908,95.147675,119.249764,146.171921,124.796006,124.074061,29.221165,14.328266,117.135507,3.298262,93.579132,67.037090,144.881967,118.065348,143.676447,117.440846,70.959075,113.837935,-0.000621,-2.166356,32.000000,-235.682224,117.188361,-0.220684,20.557849,0.628276,631520.483951,0.990652,40.131250,16.239350,1.808764,0.026341,0.000000,163.065643,32.000000,174.353791,163.805259,165.652366,151.096249,32.000000,147.437241,67.757423,59.765834,85.636651,0.000000,41.637897,91.788753,69.473183,38.506840,38.180843,59.539907,32.668770
65.918665,95.147675,119.318965,146.171921,124.794581,124.071563,29.239313,14.331691,117.202182,3.298126,93.638625,67.057408,144.939034,118.097810,143.686937,117.489090,70.957590,113.819159,-0.000622,-2.167548,32.000000,-235.674374,117.232412,-0.220618,20.564537,0.628108,631652.521037,0.990913,40.124631,16.201490,1.809065,0.052627,0.000000,163.623457,32.000000,173.900385,163.982665,167.498885,151.037145,32.000000,147.427071,67.782559,59.753828,85.654747,0.000000,41.631346,91.788753,69.446602,38.506840,38.155519,59.546674,32.675006
65.951682,95.136896,119.225154,146.173316,124.743485,124.079888,29.225740,14.328123,117.212670,3.297965,93.599321,67.134572,144.936640,118.160798,143.704815,117.565870,70.928560,113.828814,-0.000622,-2.165877,32.000000,-235.676958,117.276161,-0.220646,20.590029,0.627770,631668.646410,0.991541,40.119179,16.227085,1.808269,0.039443,0.000000,163.783515,32.000000,173.687051,164.377376,168.446544,150.649599,32.000000,147.810445,67.773710,59.732292,85.634761,0.000000,41.639609,91.788753,69.424350,38.506840,38.123218,59.538786,32.662681
65.937374,95.145740,119.394315,146.172200,124.753410,124.079231,29.242117,14.327124,117.095631,3.297856,93.681847,67.126426,144.922872,118.121464,143.626367,117.512229,70.926026,113.733625,-0.000621,-2.165264,32.000000,-235.678285,117.263741,-0.220869,20.597870,0.628678,631673.880110,0.991373,40.142779,16.218190,1.810094,0.022215,0.000000,163.744486,32.000000,173.642437,164.815555,167.643498,150.024978,32.000000,148.373920,67.759961,59.738153,85.631455,0.000000,41.663235,91.788753,69.432938,38.506840,38.152203,59.539602,32.578968
65.939585,95.140213,119.288226,146.164108,124.696522,124.068542,29.268199,14.328123,117.112973,3.297603,93.688494,67.122389,144.916317,118.056723,143.617887,117.610690,70.997543,113.820488,-0.000621,-2.167018,32.000000,-235.679908,117.240102,-0.220876,20.588849,0.626508,631752.055448,0.991326,40.104411,16.252556,1.807765,0.029499,0.000000,163.104217,32.000000,174.229613,164.967150,165.161460,149.884299,32.000000,148.570640,67.783607,59.773789,85.630063,0.000000,41.620961,91.788753,69.395201,38.506840,38.153620,59.544746,32.532967
65.924762,95.140213,119.373062,146.164108,124.679685,124.073050,29.244757,14.331691,117.202672,3.297249,93.730344,67.134079,144.891833,118.116243,143.646541,117.524456,70.988599,113.820138,-0.000620,-2.167621,32.000000,-235.675030,117.241549,-0.221049,20.585361,0.628038,631775.226101,0.991025,40.125211,16.202448,1.810723,0.014518,0.000000,162.812495,32.000000,174.668526,165.040535,163.174319,150.078879,32.000000,148.462549,67.797292,59.766604,85.666901,0.000000,41.659855,91.788753,69.445473,38.506840,38.137719,59.548178,32.681609
65.901419,95.142977,119.285162,146.166898,124.697336,124.078125,29.239450,14.326411,117.136103,3.297235,93.692264,67.107844,144.826860,117.961376,143.681697,117.495707,70.964562,113.816164,-0.000620,-2.167501,32.000000,-235.680965,117.182427,-0.220853,20.578306,0.627259,631538.583231,0.990006,40.117835,16.178971,1.809053,0.016766,0.000000,162.576828,32.000000,174.892699,164.224543,162.683742,150.522017,32.000000,148.094952,67.795166,59.767817,85.642045,0.000000,41.612818,91.788753,69.472437,38.506840,38.147733,59.538098,32.630766
65.907607,95.152097,119.295498,146.169689,124.685017,124.089599,29.243003,14.324698,117.106280,3.297258,93.553487,67.193523,144.878102,118.127684,143.679844,117.490898,70.986436,113.752257,-0.000620,-2.166912,32.000000,-235.684153,117.238962,-0.220804,20.606105,0.628402,631590.061956,0.991081,40.130220,16.187720,1.810747,0.043995,0.000000,162.786522,32.000000,174.806443,163.710111,164.386185,151.048487,32.000000,147.720750,67.753212,59.761583,85.624031,0.000000,41.636765,91.788753,69.464005,38.506840,38.177641,59.550293,32.683737
65.891968,95.141871,119.365117,146.168015,124.660358,124.127117,29.238320,14.326696,117.067255,3.297122,93.546396,67.135744,144.913781,118.035884,143.695308,117.522721,70.944711,113.881419,-0.000619,-2.166918,32.000000,-235.682319,117.217628,-0.220582,20.613239,0.628279,631690.827993,0.991696,40.152495,16.209562,1.810055,0.028668,0.000000,163.334323,32.000000,174.188059,163.671195,166.762093,151.217482,32.000000,147.613782,67.738408,59.750838,85.614379,0.000000,41.624893,91.788753,69.422950,38.506840,38.179121,59.531853,32.678895
65.902153,95.141871,119.346501,146.168015,124.647543,124.130567,29.238540,14.324556,117.082929,3.296778,93.586845,67.118009,144.919652,118.091817,143.683207,117.509172,70.928924,113.793088,-0.000619,-2.165759,32.000000,-235.682984,117.315341,-0.220464,20.591471,0.627479,631707.317077,0.991587,40.156442,16.152345,1.810041,0.032450,0.000000,163.764351,32.000000,173.780289,163.874905,168.165936,151.144764,32.000000,147.969689,67.713599,59.744272,85.616784,0.000000,41.659400,91.788753,69.476525,38.506840,38.148560,59.541864,32.691367
65.942337,95.134132,119.354871,146.168294,124.641254,124.129272,29.218307,14.322843,117.052124,3.296733,93.641041,67.180297,144.909558,118.127297,143.691077,117.447157,70.922792,113.824676,-0.000618,-2.165781,32.000000,-235.686008,117.240043,-0.220432,20.587904,0.628326,631992.595912,0.992280,40.159289,16.265485,1.811528,0.030555,0.000000,163.757679,32.000000,173.777552,164.351436,168.340470,150.427690,32.000000,148.397870,67.710924,59.758794,85.624201,0.000000,41.620918,91.788753,69.456787,38.506840,38.125719,59.535550,32.608609
65.947054,95.151821,119.267705,146.171642,124.639878,124.125443,29.262953,14.321987,117.137727,3.296765,93.737803,67.136070,144.948676,118.110128,143.623521,117.435382,70.919235,113.809618,-0.000618,-2.165805,32.000000,-235.687520,117.234945,-0.220467,20.605555,0.628678,632041.598786,0.992131,40.150775,16.232440,1.810965,0.014082,0.000000,163.502517,32.000000,173.960620,164.758658,166.492643,150.064146,32.000000,148.608404,67.686552,59.757712,85.638223,0.000000,41.632177,91.788753,69.443270,38.506840,38.182330,59.546487,32.659306
65.925254,95.152650,119.381054,146.170805,124.638983,124.117803,29.236900,14.331691,117.077643,3.296454,93.733373,67.186709,144.863402,118.056376,143.629157,117.550370,70.935789,113.804141,-0.000618,-2.165805,32.000000,-235.678963,117.191949,-0.220664,20.630915,0.628142,632017.353822,0.992121,40.109456,16.256037,1.809988,0.018500,0.000000,162.907630,32.000000,174.474825,164.901195,164.220216,149.873602,32.000000,148.664585,67.691016,59.771880,85.617015,0.000000,41.641946,91.788753,69.456542,38.506840,38.183806,59.539258,32.590927
65.901589,95.152650,119.175301,146.170805,124.640434,124.112719,29.239444,14.327695,117.088029,3.295878,93.741325,67.069007,144.843904,118.101971,143.683083,117.577666,70.953542,113.875562,-0.000618,-2.165845,32.000000,-235.678370,117.232332,-0.220653,20.604899,0.626745,632033.121688,0.990543,40.123204,16.251269,1.808537,0.056243,0.000000,162.590492,32.000000,174.813890,164.662287,162.841906,150.153322,32.000000,148.368876,67.701398,59.772700,85.650767,0.000000,41.602379,91.788753,69.487972,38.506840,38.187881,59.534508,32.705527
65.939718,95.157902,119.291761,146.171363,124.679686,124.098842,29.247674,14.326125,117.106889,3.295944,93.636099,67.135011,144.893335,118.016227,143.703137,117.458263,70.976528,113.892112,-0.000617,-2.165842,32.000000,-235.682234,117.239899,-0.220791,20.598001,0.627336,631966.377084,0.991728,40.142248,16.231686,1.810855,0.019150,0.000000,162.600050,32.000000,174.879240,164.047560,163.131601,150.804461,32.000000,147.664100,67.715719,59.785897,85.626919,0.000000,41.662707,91.788753,69.435666,38.506840,38.205802,59.542287,32.506702
65.918938,95.175038,119.305896,146.169689,124.691934,124.092388,29.236311,14.326982,117.162170,3.295604,93.568944,67.302528,144.891727,118.100441,143.706117,117.520725,70.978380,113.864728,-0.000617,-2.165830,32.000000,-235.680722,117.242877,-0.220754,20.621920,0.626672,631910.384876,0.991993,40.162026,16.253417,1.808383,0.040939,0.000000,163.012968,32.000000,174.467713,163.889238,165.269901,151.108033,32.000000,147.332090,67.692747,59.784968,85.620999,0.000000,41.655472,91.788753,69.473704,38.506840,38.260916,59.536209,32.687625
65.945459,95.152097,119.282347,146.165503,124.678324,124.069278,29.221434,14.331834,117.124038,3.295683,93.527633,67.153389,144.915847,118.156515,143.698524,117.580500,70.911640,113.836605,-0.000617,-2.165836,32.000000,-235.679312,117.337303,-0.220910,20.623415,0.627197,631774.292621,0.990984,40.135412,16.239578,1.809103,0.021612,0.000000,163.500894,32.000000,173.805346,163.887460,167.430900,150.985130,32.000000,147.468598,67.687402,59.753950,85.601420,0.000000,41.664687,91.788753,69.447883,38.506840,38.262619,59.540114,32.548081
65.975293,95.152097,119.241563,146.165503,124.669086,124.059096,29.229275,14.324984,117.084011,3.295502,93.568817,67.119900,144.942701,118.136289,143.705913,117.544966,70.903656,113.850977,-0.000617,-2.165845,32.000000,-235.686326,117.255889,-0.220872,20.600913,0.626946,631774.954022,0.991705,40.169913,16.222591,1.809888,0.019261,0.000000,163.763611,32.000000,173.569812,164.204746,168.492164,150.725650,32.000000,147.897378,67.719986,59.758281,85.610683,0.000000,41.634747,91.788753,69.424752,38.506840,38.192447,59.538904,32.402813
65.946520,95.131092,119.288703,146.162713,124.688702,124.043860,29.237098,14.327124,117.123088,3.295374,93.671156,67.192700,144.934982,118.141366,143.674843,117.459750,70.933622,113.897029,-0.000617,-2.165272,32.000000,-235.678940,117.321499,-0.221024,20.592127,0.626078,631767.599036,0.991528,40.124813,16.273784,1.808803,0.025804,0.000000,163.807211,32.000000,173.637724,164.732906,168.002812,150.146314,32.000000,148.337493,67.674961,59.766593,85.609995,0.000000,41.683883,91.788753,69.478826,38.506840,38.128182,59.535806,32.536342
65.933168,95.147675,119.227547,146.164108,124.728531,124.018344,29.253036,14.324984,117.062110,3.295487,93.702757,67.158397,144.951946,118.049995,143.622206,117.526224,70.954690,113.777518,-0.000617,-2.165879,32.000000,-235.683048,117.305979,-0.220826,20.609987,0.625837,631719.873045,0.990687,40.099892,16.289714,1.807367,0.029327,0.000000,163.300600,32.000000,174.087529,164.922273,165.675378,149.872192,32.000000,148.585539,67.663901,59.765929,85.619708,0.000000,41.632930,91.788753,69.467546,38.506840,38.181307,59.537409,32.522769
65.938887,95.141042,119.365732,146.163829,124.772255,124.019500,29.277097,14.318705,117.143924,3.295589,93.720601,67.047508,144.897692,118.085150,143.636342,117.521575,70.941231,113.845350,-0.000618,-2.166466,32.000000,-235.691130,117.279958,-0.220913,20.624962,0.626907,631550.614518,0.990725,40.102920,16.285201,1.808870,0.034591,0.001091,162.860031,32.000000,174.515976,164.958829,163.569497,149.992149,32.000000,148.730767,67.666791,59.788169,85.639070,0.000000,41.660043,91.788753,69.458053,38.506840,38.182744,59.545700,32.621668
65.944325,95.141042,119.272902,146.163829,124.800615,124.020927,29.214074,14.327552,117.101452,3.295571,93.692882,67.169250,144.852684,118.173440,143.720187,117.519503,70.947381,113.810776,-0.000618,-2.167051,32.000000,-235.684741,117.254542,-0.221002,20.601437,0.625949,631401.992860,0.990243,40.130659,16.198062,1.808309,0.024537,0.000000,162.619064,32.000000,174.794006,164.233495,162.772261,150.560718,32.000000,148.220175,67.678092,59.777735,85.628005,0.000000,41.653284,91.788753,69.461334,38.506840,38.163397,59.536662,32.689533
65.929870,95.144911,119.383893,146.167736,124.791376,124.013282,29.226937,14.325555,117.118249,3.295761,93.595923,67.118684,144.882977,118.206025,143.685493,117.510334,70.983063,113.851221,-0.000619,-2.167020,32.000000,-235.684116,117.317155,-0.221209,20.599549,0.626626,631427.789163,0.989328,40.119247,16.249028,1.810248,0.041110,0.000000,162.635992,32.000000,174.757658,163.753397,164.240615,151.105607,32.000000,147.707215,67.682383,59.776186,85.584451,0.000000,41.682919,91.788753,69.468324,38.506840,38.176880,59.537635,32.616166
65.981969,95.155690,119.354041,146.168852,124.773055,124.020888,29.225695,14.324841,117.112633,3.295857,93.572123,67.136163,144.863215,118.101563,143.703573,117.495930,70.953073,113.828143,-0.000620,-2.167018,32.000000,-235.687616,117.256889,-0.221424,20.627611,0.626417,631416.765537,0.991383,40.114704,16.223763,1.808691,0.015233,0.000000,163.136732,32.000000,174.182065,163.650518,166.470077,151.174532,32.000000,147.531435,67.684987,59.762853,85.586745,0.000000,41.690832,91.788753,69.422831,38.506840,38.211992,59.537803,32.635975
65.916157,95.162877,119.372867,146.172479,124.747945,124.019663,29.236183,14.325840,117.127197,3.296208,93.578870,67.153406,144.923179,118.023772,143.743360,117.458140,70.901203,113.815430,-0.000620,-2.165873,32.000000,-235.683503,117.305367,-0.221680,20.644264,0.627683,631305.659327,0.991135,40.130651,16.210442,1.810771,0.025495,0.000000,163.768140,32.000000,173.685828,163.800902,167.863014,151.054634,32.000000,147.720061,67.699550,59.775035,85.598085,0.000000,41.711282,91.788753,69.445634,38.506840,38.213506,59.535767,32.442725
65.942083,95.162877,119.336912,146.172479,124.750875,124.018478,29.255055,14.324556,117.158437,3.296458,93.645241,67.157482,144.906051,118.121832,143.722760,117.557251,70.910558,113.773662,-0.000621,-2.167024,32.000000,-235.684296,117.272593,-0.221783,20.623991,0.625720,631408.161138,0.990401,40.097908,16.227673,1.808889,0.030038,0.000000,163.860568,32.000000,173.723600,164.373045,168.372072,150.543801,32.000000,148.141157,67.661750,59.760398,85.619506,0.000000,41.685577,91.788753,69.472217,38.506840,38.237536,59.540379,32.619394
65.933920,95.171168,119.328518,146.172200,124.820958,124.034847,29.238810,14.326982,117.107255,3.296530,93.700260,67.221796,144.958495,118.133882,143.636801,117.541749,70.945478,113.867666,-0.000621,-2.168214,32.000000,-235.681870,117.335714,-0.221862,20.636370,0.626528,631572.360757,0.991144,40.160075,16.272514,1.810980,0.034976,0.000000,163.789072,32.000000,173.847397,164.768391,167.020036,150.096061,32.000000,148.737784,67.653144,59.790354,85.622467,0.000000,41.727155,91.788753,69.475121,38.506840,38.265072,59.552319,32.405748
65.950114,95.179184,119.301626,146.172200,124.887953,124.025923,29.257658,14.324556,117.163013,3.296477,93.689438,67.270051,144.890753,118.124605,143.662676,117.594247,70.948379,113.847610,-0.000621,-2.168222,32.000000,-235.682329,117.305225,-0.221833,20.633066,0.626376,631530.369911,0.990066,40.138412,16.240061,1.809723,0.027191,0.000000,162.984683,32.000000,174.309125,164.885623,164.648189,150.058841,32.000000,148.597003,67.632601,59.782638,85.610651,0.000000,41.678310,91.788753,69.465843,38.506840,38.291798,59.536603,32.626510
66.032414,95.162600,119.300346,146.171642,124.926392,124.033579,29.243463,14.330407,117.247804,3.296485,93.736562,67.203455,144.897004,118.165854,143.657460,117.498073,70.954419,113.832566,-0.000620,-2.168205,32.000000,-235.675494,117.329186,-0.221763,20.625827,0.626151,631548.437518,0.990902,40.153524,16.257116,1.809820,0.041555,0.000000,162.686232,32.000000,174.716243,164.819481,163.038395,150.119022,32.000000,148.427014,67.643572,59.824794,85.645110,0.000000,41.713265,91.788753,69.453914,38.506840,38.293541,59.537213,32.617119
65.990485,95.162600,119.381524,146.171642,124.920483,124.060289,29.256047,14.327981,117.160554,3.296623,93.613929,67.189008,144.882349,118.168485,143.713939,117.567358,70.962725,113.909638,-0.000620,-2.167068,32.000000,-235.678740,117.304081,-0.221715,20.633171,0.625711,631500.818614,0.989944,40.148009,16.243129,1.808968,0.038606,0.000000,162.716645,32.000000,174.806800,164.150495,163.084967,150.762569,32.000000,147.505497,67.661726,59.824218,85.622312,0.000000,41.714655,91.788753,69.419905,38.506840,38.243326,59.536426,32.516753
65.967420,95.159836,119.309220,146.170247,124.958892,124.092592,29.246657,14.326125,117.135001,3.296730,93.610978,67.203722,144.906651,118.229434,143.723362,117.478635,70.985366,113.849343,-0.000620,-2.167080,32.000000,-235.682890,117.329310,-0.221682,20.647542,0.624498,631455.099600,0.989084,40.062705,16.228773,1.806694,0.028017,0.000000,163.024545,32.000000,174.516448,163.883376,164.840604,150.886833,32.000000,147.334513,67.658660,59.856823,85.592013,0.000000,41.716284,91.788753,69.483277,38.506840,38.236257,59.534734,32.659526
65.963262,95.143806,119.420050,146.172200,124.977913,124.079136,29.231363,14.327410,117.175347,3.296452,93.611460,67.212803,144.931054,118.256819,143.711844,117.555052,70.934480,113.787453,-0.000621,-2.167065,32.000000,-235.680130,117.358658,-0.221645,20.649509,0.625869,631593.989398,0.989564,40.097708,16.263066,1.809072,0.013276,0.000000,163.514811,32.000000,173.993435,163.803004,167.081099,151.016902,32.000000,147.424662,67.673179,59.811838,85.611653,0.000000,41.733983,91.788753,69.446025,38.506840,38.187691,59.538825,32.469431
65.997848,95.159283,119.284505,146.177222,124.990225,124.067788,29.224022,14.322558,117.141076,3.296353,93.645337,67.201616,144.950130,118.150012,143.738221,117.573995,70.964944,113.855896,-0.000620,-2.167054,32.000000,-235.681704,117.297679,-0.221576,20.668471,0.625340,631708.806586,0.990515,40.114206,16.207100,1.808608,0.043028,0.000000,163.893268,32.000000,173.713328,164.108637,168.344208,150.865587,32.000000,147.916237,67.700618,59.821476,85.606566,0.000000,41.735992,91.788753,69.431606,38.506840,38.189089,59.532639,32.677648
65.940885,95.159283,119.382016,146.177222,124.990582,124.056318,29.235363,14.327981,117.131299,3.296602,93.690126,67.133292,144.959857,118.126072,143.666095,117.439908,70.908064,113.939022,-0.000621,-2.167055,32.000000,-235.677920,117.396103,-0.221749,20.667212,0.626240,631739.229247,0.990955,40.101648,16.223766,1.810402,0.020721,0.000000,163.902167,32.000000,173.569595,164.480274,168.217645,150.232383,32.000000,148.349872,67.678762,59.809073,85.594238,0.000000,41.722853,91.788753,69.469781,38.506840,38.238982,59.537980,32.659159
65.963172,95.175314,119.283972,146.181408,124.964594,124.061910,29.283995,14.326696,117.148810,3.296595,93.727546,67.205755,144.952500,118.125277,143.629265,117.527610,70.935151,113.853505,-0.000620,-2.166457,32.000000,-235.684942,117.291213,-0.221884,20.647831,0.623827,631616.529387,0.990579,40.088244,16.231145,1.807400,0.034285,0.000000,163.625276,32.000000,174.038395,164.757736,166.023153,149.893711,32.000000,148.794688,67.687806,59.831643,85.587866,0.000000,41.713299,91.788753,69.567669,38.506840,38.290705,59.537036,32.707508
65.943191,95.173932,119.343004,146.182245,124.975648,124.046504,29.240629,14.323271,117.134762,3.296463,93.729065,67.135081,144.918568,118.096242,143.622820,117.620343,70.955369,113.870159,-0.000620,-2.165884,32.000000,-235.685580,117.252219,-0.221822,20.650768,0.625661,631725.918452,0.991046,40.135820,16.333961,1.810440,0.026347,0.000000,162.970377,32.000000,174.618909,164.754170,163.834720,150.099111,32.000000,148.865259,67.699104,59.844308,85.586150,0.000000,41.754665,91.788753,69.466656,38.506840,38.288653,59.541658,32.669210
65.947654,95.177802,119.292345,146.180292,124.925663,124.039558,29.246913,14.324128,117.190206,3.296203,93.729841,67.142597,144.849920,118.093183,143.653911,117.556985,70.945398,113.808331,-0.000620,-2.165890,32.000000,-235.682593,117.236759,-0.221614,20.636790,0.625054,631703.022871,0.989116,40.133233,16.259617,1.808342,0.020634,0.000000,162.785384,32.000000,174.737549,164.381035,162.577791,150.569373,32.000000,148.340012,67.720850,59.812918,85.576753,0.000000,41.697783,91.788753,69.471208,38.506840,38.302443,59.536770,32.551969
65.915949,95.177802,119.398912,146.180292,124.935568,124.062479,29.230365,14.325697,117.153695,3.296276,93.680691,67.207192,144.896034,118.083660,143.723439,117.518136,70.979117,113.889235,-0.000621,-2.165096,32.000000,-235.681679,117.214508,-0.221391,20.614471,0.626511,631596.754565,0.990517,40.145744,16.196412,1.811252,0.013281,0.000000,162.814415,32.000000,174.851351,163.813231,163.716515,151.005619,32.000000,147.766490,67.761097,59.842208,85.576090,0.000000,41.739305,91.788753,69.501636,38.506840,38.303596,59.542248,32.549548
65.979204,95.181118,119.383094,146.176943,124.940275,124.085197,29.244356,14.329550,117.083020,3.296725,93.575987,67.196588,144.917501,118.179353,143.699034,117.632326,70.921843,113.820283,-0.000621,-2.164493,32.000000,-235.680121,117.212650,-0.221218,20.607285,0.625616,631575.589047,0.990454,40.148683,16.224393,1.808894,0.015877,0.000000,163.291875,32.000000,174.367600,163.665135,165.857849,151.049258,32.000000,147.575243,67.744125,59.815414,85.543406,0.000000,41.687114,91.788753,69.446419,38.506840,38.315707,59.538383,32.518660
65.969697,95.177249,119.276933,146.172200,124.917115,124.089057,29.238436,14.324698,117.156782,3.297312,93.624213,67.141868,144.969945,118.173686,143.748888,117.575321,70.946835,113.839101,-0.000622,-2.164616,32.000000,-235.681530,117.310099,-0.221114,20.592704,0.627919,631627.867871,0.991724,40.175175,16.235399,1.811381,0.023955,0.000000,163.688333,32.000000,173.946359,163.719475,167.791991,151.137308,32.000000,147.803395,67.804999,59.849148,85.585909,0.000000,41.734183,91.788753,69.410021,38.506840,38.305945,59.536141,32.685498
65.967514,95.174208,119.336821,146.169410,124.921594,124.072424,29.263205,14.330121,117.189335,3.297579,93.669993,67.210642,144.940718,118.109943,143.693597,117.606494,70.920816,113.920921,-0.000623,-2.164614,32.000000,-235.679058,117.268858,-0.221125,20.585806,0.627007,631855.147004,0.990391,40.125645,16.254558,1.809405,0.026897,0.000000,163.845857,32.000000,173.694968,164.179291,168.456366,150.509192,32.000000,148.149108,67.806443,59.810285,85.572142,0.000000,41.723740,91.788753,69.450063,38.506840,38.298163,59.536583,32.621155
65.988196,95.176696,119.336154,146.171363,124.935629,124.044477,29.249597,14.324413,117.177253,3.297904,93.704084,67.193725,144.943672,118.207167,143.670541,117.567701,70.945702,113.790170,-0.000623,-2.164615,32.000000,-235.682635,117.159544,-0.221237,20.542035,0.626690,631812.814110,0.990770,40.129716,16.239969,1.808056,0.039740,0.000000,163.952700,32.000000,173.852186,164.770601,167.206822,150.049283,32.000000,148.408924,67.827134,59.836215,85.585202,0.000000,41.755877,91.788753,69.454970,38.506840,38.299858,59.548827,32.648007
65.972102,95.176696,119.402113,146.171363,124.946368,124.041936,29.250618,14.324841,117.166077,3.298475,93.734459,67.234600,144.938265,118.069917,143.656325,117.567641,70.971306,113.796475,-0.000624,-2.164586,32.000000,-235.680404,117.303389,-0.221563,20.555148,0.627381,631788.187020,0.989828,40.128499,16.311208,1.809024,0.042536,0.000000,163.220751,32.000000,174.305551,164.976751,165.021680,149.974996,32.000000,148.615411,67.849532,59.851269,85.602228,0.000000,41.755165,91.788753,69.439598,38.506840,38.309346,59.537989,32.496430
65.989423,95.180842,119.329315,146.178338,124.975406,124.031846,29.238317,14.327410,117.128277,3.298468,93.755637,67.162448,144.906001,118.149971,143.664177,117.496706,70.973312,113.875114,-0.000625,-2.164551,32.000000,-235.682425,117.214915,-0.221809,20.566688,0.628216,631577.392008,0.989729,40.113715,16.214047,1.808447,0.023405,0.000000,162.716101,32.000000,174.697384,164.835643,163.378644,150.053722,32.000000,148.504721,67.841014,59.827968,85.564678,0.000000,41.721964,91.788753,69.448481,38.506840,38.324041,59.549034,32.643825
65.980087,95.165640,119.439467,146.181966,125.013518,124.021760,29.237404,14.329122,117.092889,3.298528,93.677137,67.196160,144.876069,118.208288,143.695024,117.624238,70.974614,113.946040,-0.000626,-2.164526,32.000000,-235.676615,117.306691,-0.221928,20.558794,0.628671,631510.415457,0.989940,40.127156,16.191929,1.809888,0.021915,0.000000,162.734541,32.000000,174.798564,164.203253,162.746102,150.634890,32.000000,147.830353,67.869564,59.854693,85.543954,0.000000,41.730092,91.788753,69.425800,38.506840,38.325213,59.539012,32.643972
66.009038,95.166470,119.367236,146.181687,125.030592,124.014157,29.239829,14.325126,117.127954,3.298826,93.626423,67.252754,144.909518,118.140020,143.684533,117.527507,70.987244,113.864831,-0.000625,-2.164503,32.000000,-235.682086,117.287848,-0.221811,20.571775,0.627322,631453.523475,0.990000,40.116837,16.233399,1.808310,0.016609,0.000000,162.889310,32.000000,174.710169,163.867341,164.473636,150.937415,32.000000,147.442431,67.891435,59.858295,85.554336,0.000000,41.728125,91.788753,69.430288,38.506840,38.279882,59.535570,32.610076
65.951616,95.166470,119.362742,146.181687,125.044311,124.016721,29.242275,14.318419,117.127458,3.299426,93.631170,67.240524,144.930683,118.098893,143.708412,117.533187,70.985106,113.841311,-0.000625,-2.164488,32.000000,-235.685842,117.273309,-0.221782,20.568209,0.628636,631379.805571,0.990067,40.109431,16.271288,1.810235,0.020101,0.000000,163.440255,32.000000,173.953776,163.786195,166.928694,151.028730,32.000000,147.300119,67.913240,59.853851,85.536342,0.000000,41.752166,91.788753,69.447790,38.506840,38.284091,59.536524,32.657325
65.968660,95.178631,119.371835,146.180292,125.068941,124.020549,29.249066,14.327267,117.056221,3.299251,93.642475,67.187158,144.933217,118.132700,143.738495,117.600544,70.939193,113.939288,-0.000625,-2.164485,32.000000,-235.679617,117.285094,-0.221607,20.577519,0.627051,631295.849056,0.989448,40.086087,16.213785,1.808347,0.039156,0.000000,163.807003,32.000000,173.740667,163.978082,168.399677,150.934172,32.000000,147.674238,67.918080,59.824297,85.530720,0.000000,41.727218,91.788753,69.471575,38.506840,38.323773,59.536858,32.633334
66.003561,95.188304,119.376398,146.178617,125.049819,124.011653,29.247175,14.324698,117.180644,3.299312,93.732048,67.199696,144.946564,118.126379,143.695245,117.590804,70.949337,113.719119,-0.000626,-2.164480,32.000000,-235.684973,117.309446,-0.221723,20.588901,0.628134,631342.505827,0.990335,40.134040,16.202919,1.809853,0.024698,0.000000,163.910636,32.000000,173.788445,164.475940,168.446208,150.335506,32.000000,148.250678,67.941767,59.831415,85.524395,0.000000,41.759338,91.788753,69.406529,38.506840,38.355757,59.536445,32.689533
65.975122,95.187199,119.368421,146.183640,125.058119,124.028353,29.232432,14.325697,117.151897,3.299318,93.686714,67.105831,144.956775,118.092795,143.624365,117.518625,70.936446,113.833244,-0.000626,-2.164490,32.000000,-235.681679,117.316972,-0.221517,20.614629,0.627676,631486.930477,0.989884,40.131965,16.302980,1.809523,0.053223,0.000000,163.617449,32.000000,174.061725,164.812733,166.681577,149.977269,32.000000,148.709018,67.924187,59.817024,85.509683,0.000000,41.732721,91.788753,69.438696,38.506840,38.357588,59.535019,32.426658
65.966045,95.187199,119.353876,146.183640,125.055762,124.041166,29.234285,14.328979,117.179531,3.299312,93.726433,67.265866,144.923768,118.142242,143.661315,117.575528,70.986628,113.865746,-0.000626,-2.164488,32.000000,-235.676757,117.326128,-0.221411,20.639334,0.626723,631411.729037,0.989324,40.112493,16.171111,1.808636,0.037946,0.000000,162.911264,32.000000,174.601437,164.764619,164.384054,150.075134,32.000000,148.927617,67.890733,59.842467,85.526837,0.000000,41.752699,91.788753,69.446419,38.506840,38.355956,59.544176,32.545146
65.994251,95.164811,119.434675,146.181129,125.034387,124.048955,29.245374,14.324698,117.073755,3.299623,93.723880,67.203757,144.851942,118.131436,143.678509,117.583144,71.005535,113.870280,-0.000628,-2.163900,32.000000,-235.680055,117.189525,-0.221108,20.649955,0.626452,631542.209633,0.990424,40.135137,16.247120,1.809294,0.026914,0.000000,162.688617,32.000000,174.897640,164.431477,162.785180,150.519481,32.000000,148.547701,67.844534,59.850003,85.544614,0.000000,41.731205,91.788753,69.469327,38.506840,38.287707,59.540596,32.604427
65.975633,95.160665,119.308656,146.183082,124.993347,124.056708,29.254209,14.320274,117.110681,3.299444,93.697278,67.131921,144.918399,118.231576,143.678892,117.584913,70.966844,113.817374,-0.000628,-2.163292,32.000000,-235.690380,117.273043,-0.220961,20.638704,0.625792,631490.440074,0.990614,40.142717,16.214906,1.809323,0.020341,0.000000,162.638567,32.000000,174.972101,163.885425,163.345536,150.951936,32.000000,147.748816,67.809589,59.840762,85.539166,0.000000,41.745591,91.788753,69.424412,38.506840,38.276348,59.539799,32.690120
65.984545,95.180289,119.376773,146.190616,124.966443,124.048058,29.244300,14.319418,117.117997,3.299302,93.626186,67.169238,144.918781,118.211634,143.714088,117.521636,71.008960,113.824516,-0.000626,-2.164474,32.000000,-235.688450,117.292582,-0.220997,20.629394,0.625702,631432.905701,0.989778,40.096774,16.198505,1.809774,0.032846,0.000000,163.066912,32.000000,174.551668,163.678302,165.565305,151.311595,32.000000,147.460993,67.790036,59.839082,85.545538,0.000000,41.768522,91.788753,69.477097,38.506840,38.277911,59.541894,32.533774
65.963943,95.180289,119.297390,146.190616,124.992306,124.046642,29.224425,14.323271,117.152086,3.299165,93.642975,67.254959,144.913594,118.131966,143.688234,117.621484,70.992752,113.826574,-0.000625,-2.164481,32.000000,-235.685744,117.305735,-0.220916,20.662334,0.625272,631568.167923,0.989839,40.108175,16.207948,1.808375,0.031327,0.000000,163.629025,32.000000,173.950015,163.758030,167.206650,151.208233,32.000000,147.454010,67.742365,59.811957,85.540194,0.000000,41.747158,91.788753,69.432741,38.506840,38.340956,59.535147,32.670898
65.948703,95.176972,119.327811,146.188104,125.006342,124.059368,29.240696,14.328979,117.212219,3.298911,93.702697,67.082961,144.909051,118.146647,143.701664,117.570964,70.944269,113.886968,-0.000625,-2.164492,32.000000,-235.681183,117.342770,-0.220706,20.637026,0.624650,631492.354224,0.991009,40.137564,16.187127,1.808524,0.035365,0.000000,163.810469,32.000000,173.747774,164.198113,168.478095,150.709813,32.000000,147.881114,67.733256,59.789740,85.538156,0.000000,41.756685,91.788753,69.454996,38.506840,38.331756,59.537429,32.506922
65.980245,95.173379,119.361587,146.181966,125.020029,124.072067,29.289922,14.327838,117.159431,3.298761,93.741046,67.184480,144.929956,118.133270,143.612802,117.576831,70.949110,113.784127,-0.000625,-2.165646,32.000000,-235.679866,117.311444,-0.220596,20.597582,0.626007,631678.204909,0.990804,40.146977,16.268994,1.809403,0.047277,0.000000,163.236667,32.000000,174.126806,164.847692,165.477359,149.761137,32.000000,148.541706,67.726489,59.811470,85.556770,0.000000,41.771286,91.788753,69.427117,38.506840,38.322243,59.533879,32.723502
65.950897,95.171997,119.387996,146.178338,125.029147,124.069109,29.274137,14.328551,117.096404,3.298433,93.745831,67.136462,144.921512,118.079010,143.655228,117.512679,70.990522,113.763129,-0.000625,-2.166781,32.000000,-235.679316,117.288010,-0.220326,20.560341,0.626007,631678.204909,0.990804,40.146977,16.268994,1.809403,0.038997,0.000000,162.801479,32.000000,174.682261,164.905378,163.581215,149.963362,32.000000,148.627356,67.718537,59.805964,85.568154,0.000000,41.743665,91.788753,69.458709,38.506840,38.323929,59.539661,32.523429
65.969180,95.171997,119.390774,146.178338,124.985915,124.057653,29.278720,14.326411,117.151303,3.298253,93.735811,67.160474,144.874374,118.141957,143.692944,117.489677,70.990108,113.876726,-0.000626,-2.166207,32.000000,-235.684899,117.285706,-0.220218,20.576916,0.627024,631708.137605,0.988709,40.117037,16.207297,1.809050,0.059192,0.000000,162.665265,32.000000,174.816550,164.329707,162.632208,150.508979,32.000000,147.870532,67.765794,59.822169,85.551855,0.000000,41.790613,91.788753,69.428871,38.506840,38.321286,59.537862,32.614258
65.949468,95.180842,119.331708,146.179455,124.911961,124.052711,29.233266,14.324270,117.141154,3.298071,93.652868,67.119348,144.890797,118.143895,143.700978,117.567396,70.995106,113.834265,-0.000627,-2.164446,32.000000,-235.683434,117.164786,-0.220426,20.588875,0.628881,631604.120935,0.989701,40.140169,16.154272,1.810256,0.016164,0.000000,162.774486,32.000000,174.787250,163.806171,164.222548,151.001886,32.000000,147.732272,67.789924,59.809988,85.548621,0.000000,41.742525,91.788753,69.438000,38.506840,38.350641,59.546113,32.576987
65.900676,95.182500,119.342139,146.191174,124.900394,124.051557,29.272064,14.324128,117.139213,3.297683,93.707415,67.112871,144.961229,118.080459,143.691189,117.526997,70.980225,113.823512,-0.000628,-2.165577,32.000000,-235.686527,117.275754,-0.220179,20.547569,0.628032,631539.297895,0.989152,40.124896,16.217494,1.809796,0.048553,0.000000,163.758278,32.000000,173.792259,164.287972,168.442205,150.373220,32.000000,148.208522,67.812977,59.801761,85.578809,0.000000,41.776154,91.788753,69.495065,38.506840,38.357585,59.534921,32.705160
65.962032,95.191345,119.321708,146.190895,124.833142,124.041360,29.246866,14.328409,117.047720,3.297307,93.764076,67.143792,144.980001,118.131721,143.659494,117.565341,70.976236,113.862400,-0.000627,-2.165604,32.000000,-235.680443,117.263067,-0.219996,20.546205,0.627460,631526.005763,0.990999,40.150207,16.189026,1.809442,0.014286,0.000000,163.744172,32.000000,173.939874,164.662447,166.879194,149.987803,32.000000,148.657538,67.826354,59.798466,85.578553,0.000000,41.743446,91.788753,69.423859,38.506840,38.359360,59.539897,32.460627
65.938637,95.191345,119.348038,146.190895,124.818225,124.031067,29.234934,14.328551,117.102614,3.297394,93.766605,67.084157,144.940284,118.074443,143.643810,117.498826,70.975535,113.699792,-0.000627,-2.165622,32.000000,-235.680300,117.275283,-0.220050,20.570753,0.629660,631584.138544,0.990489,40.192639,16.197961,1.810940,0.067151,0.000000,163.073416,32.000000,174.446373,164.786349,164.639163,149.971017,32.000000,148.842784,67.817619,59.793427,85.564826,0.000000,41.779384,91.788753,69.468368,38.506840,38.388846,59.537154,32.678821
65.907852,95.197425,119.258662,146.188941,124.801822,124.023786,29.240263,14.323271,117.098805,3.296863,93.743462,67.227345,144.903959,118.094610,143.664427,117.475944,71.005062,113.765848,-0.000627,-2.165610,32.000000,-235.682138,117.102113,-0.219944,20.564039,0.628413,631525.946160,0.990266,40.150214,16.223448,1.808945,0.026095,0.000000,162.678432,32.000000,174.942913,164.570108,163.109730,150.389599,32.000000,148.775679,67.857510,59.812702,85.605269,0.000000,41.763382,91.788753,69.460877,38.506840,38.409739,59.545159,32.704133
65.970775,95.182500,119.351869,146.184198,124.811152,124.024199,29.241382,14.328694,117.079712,3.296824,93.665979,67.140666,144.864339,118.112431,143.672945,117.470447,70.969294,113.888478,-0.000628,-2.165590,32.000000,-235.681960,117.271184,-0.219773,20.583079,0.628260,631484.456664,0.990975,40.169759,16.134219,1.809986,0.032396,0.000000,162.620520,32.000000,174.969823,163.916107,162.894982,150.819369,32.000000,147.973848,67.803539,59.775431,85.536278,0.000000,41.785912,91.788753,69.439158,38.506840,38.364994,59.539298,32.565469
65.978680,95.170892,119.330103,146.177222,124.780933,124.034355,29.227397,14.329550,117.144146,3.296702,93.616215,67.140060,144.902874,118.058803,143.693181,117.510581,70.979177,113.826160,-0.000629,-2.165601,32.000000,-235.680121,117.234351,-0.219823,20.590186,0.628167,631402.673246,0.991262,40.201567,16.141235,1.809476,0.039735,0.000000,162.966046,32.000000,174.663471,163.725684,164.896895,151.128791,32.000000,147.498479,67.831368,59.798908,85.537031,0.000000,41.737633,91.788753,69.418814,38.506840,38.366770,59.540753,32.617119
65.922348,95.170892,119.340846,146.177222,124.747317,124.036884,29.235274,14.324556,117.121336,3.297041,93.601210,67.233827,144.918754,118.036517,143.679629,117.554643,70.928027,113.901969,-0.000629,-2.165594,32.000000,-235.681345,117.173066,-0.219732,20.601254,0.627313,631436.830263,0.990148,40.134067,16.244802,1.809163,0.056119,0.000000,163.495098,32.000000,174.029907,163.696639,167.234759,151.207564,32.000000,147.487248,67.814135,59.777309,85.544597,0.000000,41.786375,91.788753,69.480397,38.506840,38.332175,59.541904,32.380510
65.932493,95.163153,119.252987,146.176664,124.721844,124.029265,29.236521,14.323129,117.141810,3.297096,93.689879,67.115120,144.955276,118.088432,143.724631,117.498944,70.960023,113.783988,-0.000630,-2.165576,32.000000,-235.682281,117.194644,-0.219398,20.603037,0.626796,631439.651215,0.990543,40.115858,16.200473,1.808616,0.025910,0.000000,163.805229,32.000000,173.656507,164.173076,168.358748,150.776718,32.000000,147.626364,67.829374,59.777993,85.575651,0.000000,41.751431,91.788753,69.493839,38.506840,38.309615,59.538658,32.694449
