OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, July 22, 2019
3:28:18 PM
55-130
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
66.023877,95.148228,101.374223,135.375631,127.684720,125.474484,29.328900,14.322558,98.655649,2.524185,94.522299,67.139890,134.138512,99.388984,133.030780,98.730261,62.116566,94.283006,-0.000628,0.002410,32.000000,-235.687277,98.883580,-0.252058,16.506712,0.570289,660366.670992,0.999182,40.121628,13.444028,1.538055,0.047643,0.003369,149.372347,32.000000,160.777326,149.136776,150.004387,139.146020,32.000000,136.165238,67.001268,56.872280,75.926973,3.692254,31.583307,97.439651,57.016331,40.150049,27.635380,59.580584,28.407814
66.063881,95.138002,101.338684,135.373682,128.147760,125.487287,29.339227,14.319846,98.594264,2.525476,94.504298,67.244387,134.151398,99.425749,133.072698,98.814255,62.107372,94.301026,-0.000629,0.002420,32.000000,-235.688841,98.845790,-0.251766,16.506975,0.569653,660219.217670,0.999159,40.099528,13.402951,1.536190,0.019648,0.001399,149.713412,32.000000,160.235726,148.880697,151.734618,139.395704,32.000000,136.215285,67.010998,56.872856,75.894440,3.692254,31.568644,97.439651,56.925610,40.150049,27.604848,59.584862,28.426596
65.998889,95.134961,101.407149,135.373960,128.187018,125.504689,29.323935,14.323271,98.607331,2.526467,94.551403,67.359082,134.150178,99.267189,133.060259,98.807086,62.123971,94.341344,-0.000629,0.002420,32.000000,-235.682957,98.981047,-0.251916,16.508155,0.570706,660216.698287,0.997766,40.055457,13.479763,1.535418,0.014737,0.000000,150.051543,32.000000,160.098691,148.748566,153.265232,139.569616,32.000000,136.390543,67.031336,56.858457,75.909536,3.692254,31.599321,97.439651,56.931631,40.150049,27.606191,59.574290,28.482795
66.083884,95.134961,101.358780,135.373960,127.721899,125.509503,29.329623,14.321131,98.670402,2.525851,94.554519,67.305124,134.167293,99.405337,133.019765,98.766482,62.079907,94.355854,-0.000630,0.002402,32.000000,-235.685262,98.695499,-0.251668,16.486204,0.569429,660270.926393,0.996825,40.011848,13.500437,1.533950,0.039451,0.001526,150.295018,32.000000,159.896068,149.185862,154.504034,139.009230,32.000000,137.076828,67.064780,56.844681,75.915627,3.692254,31.574688,97.439651,56.898578,40.150049,27.598008,59.592061,28.452275
66.051171,95.136343,101.370767,135.373403,127.612149,125.565536,29.333633,14.317135,98.636661,2.525878,94.574563,67.280823,134.191684,99.456641,133.036073,98.820996,62.093752,94.228285,-0.000630,0.002403,32.000000,-235.687782,98.685793,-0.251475,16.548727,0.571749,660347.653480,0.998559,40.063051,13.509523,1.536498,0.066006,0.014965,150.317836,32.000000,159.883886,149.574737,153.682229,138.692736,32.000000,137.124051,67.074839,56.868774,75.920184,3.692254,31.610325,97.439651,56.887080,40.150049,27.603646,59.578342,28.401945
65.932107,95.129710,101.329057,135.371175,128.004813,125.613974,29.333204,14.315137,98.611945,2.526909,94.617027,67.178439,134.195220,99.428380,133.005187,98.777439,62.085817,94.326027,-0.000631,0.002405,32.000000,-235.695353,99.008318,-0.251331,16.569681,0.570070,660441.645331,0.996987,39.992120,13.562828,1.533790,0.040760,0.006743,149.785458,32.000000,160.222956,149.826856,151.489535,138.335595,32.000000,137.165720,67.100303,56.880642,75.918146,3.692254,31.566487,97.439651,57.018215,40.150049,27.584232,59.584764,28.324689
66.082814,95.123077,101.360611,135.370340,128.126320,125.633547,29.325054,14.323699,98.626555,2.527290,94.620776,67.278779,134.153451,99.346081,132.986172,98.813707,62.079688,94.234849,-0.000631,0.002395,32.000000,-235.688430,98.824843,-0.251295,16.605427,0.569038,660718.315795,0.997844,40.020795,13.467700,1.534731,0.022314,0.007024,149.545334,32.000000,160.509481,149.887209,150.040748,138.370896,32.000000,137.096325,67.125220,56.887321,75.937250,3.692254,31.596391,97.439651,56.963034,40.150049,27.585494,59.581774,28.351761
65.982939,95.123077,101.394689,135.370340,127.756600,125.631868,29.314537,14.319418,98.575531,2.526510,94.574518,67.264589,134.088100,99.375404,133.052625,98.752873,62.140189,94.297170,-0.000630,0.002385,32.000000,-235.692547,99.069378,-0.251273,16.589377,0.570498,661040.129968,1.000215,40.113582,13.537921,1.536870,0.043447,0.009644,149.261838,32.000000,160.725698,149.243531,148.859330,138.901470,32.000000,136.682266,67.152195,56.894819,75.914781,3.692254,31.589033,97.439651,56.967415,40.150049,27.565973,59.576384,28.483823
66.011609,95.125288,101.360920,135.368947,127.586442,125.625225,29.345260,14.323271,98.621551,2.526368,94.545752,67.187223,134.116821,99.332603,133.034586,98.753955,62.100472,94.322245,-0.000631,0.002402,32.000000,-235.688367,99.128379,-0.251465,16.525123,0.566573,661073.953759,0.998117,39.981128,13.485948,1.533842,0.062907,0.000000,149.203708,32.000000,160.888032,148.838704,149.968462,139.362522,32.000000,136.681799,67.146935,56.889915,75.902072,3.692254,31.599680,97.439651,56.960956,40.150049,27.574090,59.583839,28.493507
65.986846,95.128604,101.427259,135.366162,127.952599,125.624041,29.332423,14.325555,98.684796,2.526782,94.469016,67.185608,134.175483,99.369795,133.064330,98.770091,62.118216,94.276372,-0.000632,0.002408,32.000000,-235.681822,98.693071,-0.251617,16.512456,0.569687,660963.680218,1.000128,40.064486,13.465165,1.536680,0.073085,0.000000,149.812964,32.000000,160.335703,148.704446,151.970477,139.538139,32.000000,136.352411,67.198517,56.872589,75.907994,3.692254,31.598367,97.439651,56.965712,40.150049,27.585679,59.589956,28.403779
66.050190,95.105941,101.370548,135.363377,128.127097,125.627162,29.312600,14.319989,98.690017,2.527471,94.474771,67.230235,134.142190,99.353626,133.034852,98.785387,62.104971,94.327614,-0.000631,0.002405,32.000000,-235.686404,98.642963,-0.251394,16.519721,0.570817,661017.842855,0.998555,40.042759,13.520856,1.535501,0.031113,0.000000,150.120182,32.000000,159.988709,148.798672,153.423432,139.416225,32.000000,136.313728,67.214667,56.883039,75.923393,3.692254,31.596683,97.439651,56.918027,40.150049,27.586930,59.591333,28.389839
66.060667,95.105941,101.434893,135.363377,127.759260,125.647371,29.338222,14.319418,98.616553,2.527469,94.504422,67.231451,134.167821,99.357786,133.051626,98.773082,62.094101,94.326227,-0.000630,0.002404,32.000000,-235.686647,98.893004,-0.251522,16.485915,0.572657,660984.568564,0.999405,40.066751,13.473885,1.537083,0.050205,0.005623,150.285100,32.000000,159.721468,149.350175,154.435573,138.864346,32.000000,136.732123,67.226476,56.882772,75.932065,3.692254,31.603312,97.439651,56.881563,40.150049,27.517173,59.588580,28.336061
66.070910,95.086317,101.415204,135.362541,127.516679,125.630957,29.321897,14.322843,98.645475,2.528105,94.554370,67.212135,134.176906,99.438044,132.989163,98.860278,62.080589,94.373564,-0.000630,0.002393,32.000000,-235.683058,98.740449,-0.251419,16.529241,0.570286,660965.950093,0.998991,39.991212,13.519777,1.534750,0.028751,0.010382,150.376177,32.000000,159.770434,149.646410,153.488551,138.539913,32.000000,136.883549,67.228776,56.872877,75.916710,3.692254,31.584151,97.439651,56.907902,40.150049,27.456785,59.581843,28.486537
66.030268,95.108428,101.430630,135.361427,127.823424,125.611507,29.311808,14.319704,98.693328,2.528305,94.642482,67.218255,134.212596,99.406520,133.015244,98.868384,62.125424,94.309862,-0.000629,0.002406,32.000000,-235.690295,99.044864,-0.251497,16.585391,0.572183,661094.136259,0.998105,39.982469,13.529764,1.535481,0.033087,0.003610,149.705469,32.000000,160.295670,149.661234,151.557572,138.480309,32.000000,137.343334,67.295141,56.916468,75.947639,3.692254,31.604456,97.439651,56.890647,40.150049,27.526757,59.588904,28.424468
65.991551,95.118654,101.448793,135.362820,128.068702,125.605856,29.330347,14.322130,98.612564,2.527703,94.612389,67.188355,134.139140,99.384967,133.009361,98.781823,62.089342,94.326653,-0.000629,0.002386,32.000000,-235.683443,99.051206,-0.251475,16.615891,0.570084,661004.120903,0.998310,39.954299,13.573423,1.534945,0.067790,0.003628,149.426722,32.000000,160.639630,149.636745,150.150984,138.556284,32.000000,137.407080,67.284648,56.896992,75.940156,3.692254,31.574906,97.439651,56.809633,40.150049,27.527812,59.578853,28.492113
65.940221,95.118654,101.482202,135.362820,127.789915,125.568319,29.324726,14.316564,98.612228,2.528161,94.595379,67.177267,134.124708,99.386252,133.054863,98.836886,62.125993,94.246487,-0.000628,0.002391,32.000000,-235.696549,98.632522,-0.251696,16.595068,0.569170,660846.348629,0.999232,40.010324,13.488016,1.536123,0.043525,0.009729,149.337936,32.000000,160.755178,149.138712,148.957642,138.983111,32.000000,136.718636,67.311552,56.909481,75.936248,3.692254,31.623412,97.439651,56.965441,40.150049,27.560906,59.574614,28.424689
65.973812,95.125564,101.410626,135.366440,127.600653,125.550465,29.335257,14.316421,98.709004,2.528656,94.577743,67.262242,134.177760,99.329831,133.031797,98.792250,62.115085,94.329270,-0.000627,0.002375,32.000000,-235.694561,98.811365,-0.251555,16.571255,0.569181,660941.183731,0.999227,40.052871,13.534794,1.537300,0.036101,0.010880,149.315861,32.000000,160.724330,149.005558,150.087627,139.284366,32.000000,136.335614,67.308792,56.911744,75.937466,3.692254,31.578168,97.439651,56.975186,40.150049,27.583687,59.575381,28.526082
66.012974,95.136067,101.419121,135.367276,127.837306,125.557627,29.336845,14.318277,98.692718,2.528054,94.522127,67.213416,134.138814,99.439676,133.055839,98.792313,62.121411,94.394463,-0.000629,0.002366,32.000000,-235.695492,98.791193,-0.251794,16.557696,0.571252,660676.530187,0.999978,40.095745,13.447063,1.539003,0.020517,0.000000,149.752765,32.000000,160.073422,148.828027,151.771252,139.435875,32.000000,136.154988,67.287626,56.884412,75.928444,3.692254,31.598792,97.439651,56.900945,40.150049,27.617746,59.593880,28.508988
66.011603,95.140765,101.400152,135.370061,128.004077,125.539841,29.324093,14.317135,98.611655,2.527554,94.582335,67.137553,134.169284,99.373447,133.040327,98.758412,62.120726,94.248037,-0.000628,0.002377,32.000000,-235.689258,98.637009,-0.251968,16.504457,0.570340,660606.870855,0.998933,40.074595,13.510718,1.537135,0.033829,0.005649,150.077099,32.000000,159.962408,148.892687,153.035199,139.498854,32.000000,136.159978,67.333790,56.893220,75.946312,3.692254,31.584106,97.439651,56.878131,40.150049,27.619070,59.580072,28.328357
65.973432,95.140765,101.431852,135.370061,127.845975,125.569884,29.319325,14.316992,98.613637,2.528501,94.637295,67.198162,134.209284,99.292230,133.064920,98.761040,62.111624,94.312538,-0.000627,0.002372,32.000000,-235.691203,98.967262,-0.251882,16.498582,0.570141,660628.736959,0.998308,40.052399,13.545907,1.536351,0.040701,0.000000,150.268703,32.000000,159.835536,149.243727,154.289938,138.974696,32.000000,137.055318,67.372325,56.911588,75.970732,3.692254,31.605144,97.439651,56.925847,40.150049,27.635115,59.588206,28.461519
65.983169,95.152650,101.407599,135.373682,127.740443,125.578074,29.333708,14.319418,98.669671,2.528005,94.664836,67.262315,134.190402,99.386007,133.017382,98.696971,62.103997,94.295048,-0.000625,0.002368,32.000000,-235.690908,98.908014,-0.251869,16.503434,0.571683,660542.788156,0.998636,40.058242,13.453318,1.536096,0.041473,0.000000,150.348024,32.000000,159.844548,149.561986,153.436265,138.678689,32.000000,137.210868,67.304103,56.894773,75.959932,3.692254,31.552397,97.439651,56.916485,40.150049,27.673682,59.577171,28.331365
65.949032,95.165917,101.331198,135.371732,127.749166,125.540214,29.328274,14.317278,98.554268,2.527275,94.741197,67.224763,134.176438,99.320573,132.955039,98.734434,62.111005,94.312496,-0.000626,0.002345,32.000000,-235.691901,98.598809,-0.251665,16.512403,0.573248,660743.135621,0.999674,40.090113,13.503521,1.537465,0.034565,0.002106,149.810600,32.000000,160.231862,149.836615,151.360766,138.375083,32.000000,137.129398,67.280309,56.893863,75.942104,3.692254,31.567592,97.439651,56.943912,40.150049,27.716646,59.588875,28.318306
66.039502,95.189686,101.414998,135.378138,127.795487,125.518718,29.328251,14.315137,98.600995,2.528191,94.718672,67.136530,134.171539,99.337192,133.016282,98.708010,62.107125,94.307254,-0.000626,0.002356,32.000000,-235.696665,98.906670,-0.251608,16.564121,0.572608,660820.091151,0.999116,40.093867,13.500004,1.536871,0.049440,0.000000,149.512072,32.000000,160.435427,149.954895,150.072704,138.396697,32.000000,137.004705,67.295010,56.900740,75.981139,3.692254,31.561589,97.439651,56.932635,40.150049,27.718260,59.586475,28.459905
65.955899,95.189686,101.335729,135.378138,127.859860,125.506964,29.329879,14.320703,98.648074,2.529089,94.687800,67.152492,134.115153,99.327424,133.011640,98.761817,62.126761,94.269398,-0.000627,0.002385,32.000000,-235.687329,98.615613,-0.251658,16.576684,0.571867,660641.874494,0.999603,40.135646,13.504112,1.536508,0.034749,0.002494,149.359168,32.000000,160.704833,149.268065,148.739667,139.034648,32.000000,136.613113,67.290847,56.875449,75.948129,3.692254,31.566198,97.439651,56.939092,40.150049,27.794347,59.585560,28.461299
65.945729,95.188028,101.467505,135.380366,127.903539,125.494295,29.353588,14.321416,98.695367,2.528346,94.581110,67.251805,134.121414,99.351791,133.051177,98.776058,62.133683,94.300311,-0.000628,0.002402,32.000000,-235.686452,98.586958,-0.251771,16.564698,0.569202,660535.775851,0.997983,40.083875,13.504653,1.535672,0.024431,0.005019,149.358229,32.000000,160.848000,149.057651,149.736423,139.426108,32.000000,136.667743,67.303007,56.906308,75.964417,3.692254,31.573797,97.439651,56.940955,40.150049,27.791001,59.578047,28.466361
65.949545,95.178078,101.415118,135.388722,127.877486,125.464129,29.317849,14.319561,98.603621,2.527982,94.530512,67.264407,134.162554,99.361518,133.052541,98.702166,62.129762,94.302047,-0.000628,0.002397,32.000000,-235.685356,99.099869,-0.251930,16.591475,0.569441,660464.743272,0.999229,40.153679,13.460896,1.536416,0.041264,0.010325,149.806338,32.000000,160.298952,148.664982,151.859075,139.550545,32.000000,136.596829,67.301976,56.869437,75.947786,3.692254,31.596164,97.439651,56.945508,40.150049,27.761720,59.585747,28.398937
66.056106,95.164258,101.413595,135.390115,127.759066,125.425795,29.311106,14.320988,98.643456,2.529067,94.594681,67.200371,134.193429,99.388882,133.097003,98.828923,62.137407,94.410560,-0.000627,0.002400,32.000000,-235.689994,98.969627,-0.251860,16.540806,0.571745,660383.479088,0.998486,40.160516,13.473671,1.538652,0.052292,0.001314,150.156073,32.000000,159.969178,148.913229,153.254540,139.425479,32.000000,136.484096,67.303203,56.879531,75.967670,3.692254,31.588928,97.439651,56.818237,40.150049,27.763453,59.583377,28.479494
66.020527,95.164258,101.321915,135.390115,127.827738,125.402739,29.336093,14.321273,98.678554,2.529073,94.633079,67.211540,134.196762,99.360457,133.080228,98.844366,62.086275,94.339509,-0.000627,0.002396,32.000000,-235.688561,98.789132,-0.252022,16.520271,0.569914,660215.444781,0.999375,40.147379,13.478700,1.537768,0.024754,0.000000,150.263942,32.000000,159.655734,149.402785,154.417166,138.864480,32.000000,136.797359,67.262254,56.854927,75.945791,3.692254,31.560901,97.439651,56.868717,40.150049,27.721887,59.582354,28.387858
66.026181,95.159007,101.448903,135.391507,128.040376,125.408320,29.323316,14.324698,98.641283,2.528858,94.573314,67.266133,134.181051,99.401727,133.040122,98.836219,62.094540,94.336241,-0.000626,0.002389,32.000000,-235.682842,98.986063,-0.252249,16.491003,0.569170,659923.087576,0.997487,40.044592,13.540160,1.535265,0.026409,0.002909,150.301834,32.000000,159.760227,149.709851,153.597186,138.490263,32.000000,136.899679,67.261553,56.848316,75.944446,3.692254,31.617410,97.439651,56.868876,40.150049,27.707049,59.581656,28.386538
66.051827,95.148504,101.327948,135.388165,127.966294,125.402830,29.391864,14.319561,98.670794,2.528875,94.617840,67.296244,134.171721,99.385008,133.013756,98.735902,62.109702,94.244749,-0.000624,0.002420,32.000000,-235.689126,98.609577,-0.252213,16.494465,0.569310,659943.519334,0.997047,40.074285,13.546051,1.534703,0.045937,0.000000,149.740235,32.000000,160.278640,149.909346,151.444010,138.333684,32.000000,137.322439,67.256492,56.867218,75.963896,3.692254,31.561366,97.439651,56.835250,40.150049,27.675757,59.578460,28.467242
66.048728,95.146017,101.461764,135.387051,127.674632,125.404329,29.331293,14.318134,98.691431,2.529190,94.644581,67.265416,134.151212,99.404624,133.000563,98.747025,62.118407,94.260789,-0.000624,0.002439,32.000000,-235.689570,98.572581,-0.252455,16.464121,0.571910,659941.035280,0.997418,40.064314,13.535704,1.536495,0.018399,0.000000,149.486954,32.000000,160.522914,149.769652,149.998839,138.612274,32.000000,137.478535,67.223560,56.876447,75.951860,3.692254,31.585942,97.439651,56.832241,40.150049,27.677202,59.581548,28.430778
66.014806,95.146017,101.357585,135.387051,127.760507,125.401306,29.335553,14.322272,98.661084,2.528422,94.561869,67.283687,134.126963,99.311866,133.031204,98.714819,62.123610,94.264764,-0.000623,0.002437,32.000000,-235.685595,98.960306,-0.252450,16.478965,0.569598,659843.464423,0.994596,40.032409,13.462245,1.534067,0.044565,0.000000,149.334251,32.000000,160.794553,149.227229,148.889058,139.066787,32.000000,136.799429,67.228643,56.882437,75.967280,3.692254,31.573358,97.439651,56.855041,40.150049,27.670853,59.582659,28.496368
66.048176,95.149610,101.478114,135.387608,128.037273,125.421887,29.315067,14.314566,98.657300,2.527688,94.540246,67.221889,134.125396,99.320798,133.041627,98.776542,62.140780,94.270607,-0.000623,0.002437,32.000000,-235.692974,98.734293,-0.252669,16.504536,0.572497,659827.387095,0.996708,40.032507,13.463763,1.536165,0.041622,0.005863,149.282150,32.000000,160.678633,149.076869,150.186978,139.264180,32.000000,136.642131,67.245272,56.851642,75.942145,3.692254,31.585740,97.439651,56.809792,40.150049,27.683519,59.580299,28.413757
66.043647,95.142977,101.370012,135.383152,127.998893,125.440026,29.328936,14.320560,98.597919,2.528528,94.490277,67.240065,134.155521,99.324182,133.069092,98.732175,62.143381,94.310718,-0.000623,0.002429,32.000000,-235.691406,98.825945,-0.252906,16.506109,0.571314,659814.692166,0.997104,40.060819,13.461093,1.535377,0.023515,0.008687,149.776888,32.000000,160.099515,148.986051,152.001250,139.369550,32.000000,136.183264,67.282740,56.872720,75.936464,3.692254,31.577407,97.439651,56.817877,40.150049,27.664234,59.584862,28.426816
66.014006,95.135790,101.402472,135.379809,127.809112,125.444782,29.338459,14.324128,98.674707,2.528416,94.536051,67.228039,134.182737,99.432640,133.037556,98.732646,62.112103,94.218627,-0.000622,0.002444,32.000000,-235.684396,99.028893,-0.253000,16.523523,0.571410,659870.593733,0.997417,40.036560,13.447648,1.536426,0.020764,0.000000,150.086755,32.000000,159.878311,148.992555,153.075551,139.314649,32.000000,136.165571,67.289597,56.849313,75.939477,3.692254,31.584370,97.439651,56.766742,40.150049,27.665625,59.584773,28.451908
66.045995,95.135790,101.346878,135.379809,127.829915,125.425216,29.322432,14.320417,98.662988,2.527851,94.551013,67.240410,134.186578,99.326812,133.059584,98.756153,62.087548,94.245116,-0.000620,0.002427,32.000000,-235.688270,98.530975,-0.253016,16.532047,0.570098,659951.488062,0.997148,40.033707,13.470604,1.534894,0.036615,0.007506,150.287133,32.000000,159.854523,149.394117,154.204210,138.906840,32.000000,136.900283,67.248778,56.843811,75.962701,3.692254,31.570168,97.439651,56.798685,40.150049,27.644501,59.582757,28.436060
65.950479,95.135238,101.435732,135.383430,127.974719,125.405873,29.333506,14.315708,98.617583,2.528285,94.601570,67.246909,134.185095,99.370878,133.022510,98.768231,62.087658,94.334433,-0.000620,0.002411,32.000000,-235.695602,98.585002,-0.253088,16.523025,0.570566,660054.383741,0.997338,40.051260,13.443191,1.536075,0.047100,0.000236,150.389427,32.000000,159.757687,149.626311,153.340137,138.568416,32.000000,137.191303,67.197222,56.847250,75.951685,3.692254,31.584754,97.439651,56.861345,40.150049,27.644092,59.576542,28.340683
66.038388,95.133303,101.410842,135.381480,127.939750,125.387464,29.337087,14.322415,98.692443,2.528502,94.609241,67.253129,134.163916,99.359315,132.976151,98.689700,62.097357,94.309472,-0.000620,0.002404,32.000000,-235.686108,98.944459,-0.253264,16.544058,0.568766,659997.212390,0.997195,40.024561,13.484633,1.534489,0.015055,0.000000,149.714585,32.000000,160.269590,149.787314,151.460684,138.385195,32.000000,137.451382,67.187712,56.830877,75.957931,3.692254,31.590833,97.439651,56.809549,40.150049,27.639358,59.576581,28.482209
65.970139,95.132750,101.379977,135.379531,127.837688,125.371889,29.329024,14.323271,98.677119,2.527525,94.604773,67.216462,134.108282,99.380562,133.020230,98.763571,62.115298,94.279802,-0.000618,0.002425,32.000000,-235.686727,98.723909,-0.253220,16.528873,0.572194,659940.918652,0.998255,40.103759,13.541433,1.538059,0.045039,0.003737,149.487933,32.000000,160.467130,149.986551,149.815900,138.412194,32.000000,137.211224,67.177698,56.835070,75.955805,3.692254,31.607406,97.439651,56.829533,40.150049,27.640655,59.580751,28.480594
65.920078,95.132750,101.321764,135.379531,127.868985,125.358605,29.319537,14.322843,98.697775,2.526914,94.600390,67.241699,134.103503,99.412433,133.054513,98.768847,62.144216,94.296351,-0.000618,0.002414,32.000000,-235.683386,98.895613,-0.252966,16.529398,0.569172,659774.894959,0.996517,40.028422,13.515835,1.535635,0.039844,0.007071,149.215672,32.000000,160.705699,149.391014,148.920512,138.952902,32.000000,136.695291,67.189617,56.847981,75.954179,3.692254,31.560207,97.439651,56.908923,40.150049,27.640220,59.579718,28.462619
66.045486,95.141595,101.418482,135.383430,127.940404,125.359534,29.340257,14.318990,98.679702,2.528125,94.582918,67.227450,134.151088,99.384111,133.047632,98.666392,62.131805,94.339838,-0.000618,0.002412,32.000000,-235.691336,99.029792,-0.252880,16.520429,0.570676,659679.237071,0.997803,40.084850,13.478988,1.536756,0.028035,0.000000,149.274380,32.000000,160.821439,149.110277,149.740737,139.283324,32.000000,136.529173,67.192619,56.842590,75.953093,3.692254,31.598424,97.439651,56.811770,40.150049,27.669193,59.591048,28.475532
65.974674,95.150992,101.318892,135.385937,127.936727,125.358398,29.326015,14.323414,98.660918,2.528792,94.517671,67.130513,134.166800,99.399138,133.052151,98.763387,62.123033,94.376747,-0.000620,0.002381,32.000000,-235.684290,98.604293,-0.252776,16.517963,0.570892,659562.967153,0.998856,40.126673,13.460617,1.537040,0.041883,0.003022,149.819237,32.000000,160.263768,148.856554,151.917285,139.494256,32.000000,136.359640,67.175417,56.816743,75.940754,3.692254,31.558880,97.439651,56.851867,40.150049,27.699951,59.584823,28.483456
65.947403,95.137172,101.375935,135.385658,127.958660,125.347169,29.320776,14.324270,98.644123,2.528446,94.516427,67.356670,134.165743,99.412881,133.083972,98.803847,62.108750,94.315571,-0.000619,0.002408,32.000000,-235.682942,98.770592,-0.252853,16.492445,0.569822,659553.460964,0.996090,40.030790,13.500729,1.535585,0.031557,0.000000,150.098532,32.000000,160.079233,148.813358,153.326700,139.504424,32.000000,136.477741,67.189683,56.820226,75.940298,3.692254,31.600247,97.439651,56.878713,40.150049,27.701420,59.580151,28.474872
65.970601,95.137172,101.311926,135.385658,127.953907,125.376219,29.396648,14.319276,98.592876,2.528334,94.546017,67.222212,134.162816,99.296145,133.067888,98.782881,62.094467,94.358080,-0.000619,0.002405,32.000000,-235.689248,98.844077,-0.253077,16.490269,0.570120,659619.169176,0.997768,40.099303,13.533006,1.535724,0.051200,0.009666,150.234521,32.000000,159.696697,149.324384,154.366403,138.827899,32.000000,136.769175,67.132402,56.808178,75.940254,3.692254,31.555364,97.439651,56.857497,40.150049,27.659591,59.586101,28.391673
66.003367,95.112298,101.366989,135.383987,127.904647,125.381917,29.336530,14.322700,98.672462,2.528693,94.585803,67.252115,134.204158,99.424851,133.034643,98.783861,62.094620,94.325592,-0.000621,0.002404,32.000000,-235.685659,98.691196,-0.253082,16.509833,0.572262,659584.046703,0.998277,40.108262,13.508326,1.537224,0.031977,0.001904,150.281011,32.000000,159.736152,149.768023,153.656267,138.432209,32.000000,136.942829,67.089954,56.808200,75.923098,3.692254,31.613241,97.439651,56.853816,40.150049,27.583071,59.581951,28.409355
65.932315,95.130539,101.356027,135.383709,127.927128,125.379979,29.315086,14.322558,98.647150,2.528490,94.668176,67.157596,134.154767,99.375770,133.007219,98.746559,62.094090,94.276477,-0.000620,0.002394,32.000000,-235.682851,98.954717,-0.252943,16.506634,0.571132,659761.901468,0.995545,40.088885,13.549685,1.535713,0.027099,0.000000,149.640910,32.000000,160.235832,149.912461,151.509733,138.430673,32.000000,137.147710,67.087916,56.824264,75.961309,3.692254,31.571804,97.439651,56.890239,40.150049,27.641197,59.586190,28.326009
66.043758,95.156796,101.362993,135.387608,128.029701,125.411694,29.355174,14.318705,98.706057,2.527778,94.621736,67.266962,134.145986,99.356420,133.019699,98.800727,62.102887,94.238833,-0.000621,0.002403,32.000000,-235.689655,99.050065,-0.252960,16.485863,0.570477,659733.566404,0.997023,40.036650,13.528841,1.535785,0.044572,0.002867,149.405559,32.000000,160.569360,149.875133,149.883115,138.419439,32.000000,137.385571,67.071371,56.827747,75.941534,3.692254,31.608003,97.439651,56.833007,40.150049,27.642467,59.593861,28.448239
65.975733,95.156796,101.476349,135.387608,128.068074,125.399973,29.322798,14.323129,98.665372,2.528279,94.600621,67.237111,134.131472,99.383519,133.036882,98.829434,62.132732,94.413517,-0.000620,0.002438,32.000000,-235.685723,98.633213,-0.252955,16.483634,0.571962,659788.782087,0.998968,40.114236,13.498078,1.537274,0.055015,0.013333,149.183182,32.000000,160.854816,149.165726,148.893736,139.066133,32.000000,136.978262,67.090699,56.832561,75.967190,3.692254,31.617143,97.439651,56.844121,40.150049,27.726003,59.583092,28.413610
65.956229,95.143806,101.360132,135.389000,127.952245,125.374724,29.325066,14.321131,98.638859,2.528891,94.552023,67.238524,134.164055,99.359336,133.058685,98.722641,62.150164,94.336265,-0.000620,0.002405,32.000000,-235.685426,98.790947,-0.252934,16.474533,0.570592,659924.519776,0.996065,40.047433,13.465288,1.534785,0.035144,0.000000,149.333646,32.000000,160.848425,149.062265,149.978588,139.231753,32.000000,136.551437,67.081691,56.842411,75.962092,3.692254,31.617274,97.439651,56.885293,40.150049,27.686870,59.580407,28.451614
65.946915,95.129157,101.462675,135.383430,127.927248,125.378117,29.335564,14.320274,98.636859,2.528119,94.453323,67.196084,134.157673,99.378381,133.047651,98.760574,62.098037,94.261297,-0.000621,0.002399,32.000000,-235.686774,98.850134,-0.252822,16.497507,0.573565,659824.071152,0.998205,40.104223,13.546716,1.538086,0.059849,0.004539,149.747133,32.000000,160.128595,148.866703,151.902368,139.261319,32.000000,136.230402,67.065650,56.811417,75.942530,3.692254,31.613808,97.439651,56.869661,40.150049,27.642468,59.585718,28.490939
65.961168,95.115614,101.317237,135.378417,128.093244,125.359365,29.337668,14.318562,98.659008,2.527379,94.459688,67.261296,134.172876,99.381073,133.059011,98.814926,62.099249,94.284887,-0.000619,0.002397,32.000000,-235.692584,98.612820,-0.252438,16.519983,0.572615,659634.330348,0.998220,40.107523,13.480095,1.536779,0.039927,0.001467,150.116890,32.000000,159.851487,149.057879,153.359170,139.304168,32.000000,136.076417,67.046232,56.795131,75.942898,3.692254,31.593837,97.439651,56.850250,40.150049,27.643725,59.582334,28.441343
66.001953,95.115614,101.494220,135.378417,128.120143,125.322742,29.318458,14.314566,98.684921,2.528496,94.527804,67.262986,134.163912,99.412476,133.056995,98.737264,62.091752,94.274199,-0.000618,0.002387,32.000000,-235.692318,99.033526,-0.252046,16.505585,0.573369,659759.541590,0.998009,40.100656,13.484458,1.538551,0.019341,0.001645,150.160245,32.000000,159.679044,149.470443,154.294926,138.858688,32.000000,136.580822,67.060302,56.803473,75.940055,3.692254,31.628654,97.439651,56.809765,40.150049,27.602550,59.573345,28.343911
66.058017,95.107875,101.367384,135.377581,127.884896,125.306666,29.307480,14.325555,98.699832,2.528593,94.521545,67.182034,134.159461,99.368980,133.027007,98.750697,62.104052,94.277841,-0.000618,0.002388,32.000000,-235.684280,99.019062,-0.252304,16.503119,0.570261,659628.557505,0.997516,40.075206,13.498280,1.536013,0.040685,0.008724,150.217760,32.000000,159.845663,149.699976,153.418830,138.610623,32.000000,137.133842,67.071326,56.798615,75.962870,3.692254,31.595960,97.439651,56.744512,40.150049,27.579453,59.582167,28.479421
66.008037,95.097373,101.471576,135.379531,127.742967,125.290458,29.352481,14.318847,98.702278,2.527456,94.609448,67.156647,134.186534,99.390167,133.035170,98.850904,62.143220,94.376424,-0.000617,0.002403,32.000000,-235.689348,98.658300,-0.252452,16.514370,0.572055,659434.911301,0.997198,40.041146,13.498965,1.537746,0.031030,0.000000,149.710219,32.000000,160.278749,149.815954,151.458160,138.602205,32.000000,137.580465,67.106344,56.844606,75.956908,3.692254,31.617311,97.439651,56.799710,40.150049,27.547664,59.577014,28.398203
66.074102,95.104006,101.417347,135.379531,128.022423,125.323752,29.324515,14.320560,98.739619,2.527278,94.566350,67.206603,134.126572,99.375241,133.023850,98.709195,62.096888,94.310229,-0.000617,0.002434,32.000000,-235.687800,98.965283,-0.252466,16.488197,0.569196,659280.159365,0.996491,39.986614,13.488985,1.534521,0.025778,0.001420,149.424068,32.000000,160.539609,149.806673,150.092853,138.477078,32.000000,137.448276,67.100405,56.811193,75.974775,3.692254,31.601668,97.439651,56.881307,40.150049,27.548611,59.582915,28.463500
65.990444,95.104006,101.507742,135.379531,128.169953,125.349806,29.362643,14.318990,98.736742,2.526773,94.578909,67.185216,134.103603,99.385416,133.057707,98.710559,62.109604,94.288254,-0.000616,0.002423,32.000000,-235.690189,98.775591,-0.252249,16.480486,0.571153,659106.844595,0.995639,40.017825,13.512614,1.537261,0.042788,0.004886,149.199070,32.000000,160.693838,149.338709,148.895575,138.909644,32.000000,136.729368,67.101874,56.819847,75.967097,3.692254,31.632750,97.439651,56.807785,40.150049,27.570341,59.581646,28.493874
65.931693,95.102348,101.433328,135.378974,127.773523,125.387132,29.357057,14.324984,98.711192,2.526051,94.529405,67.238966,134.156289,99.378849,133.072568,98.752408,62.122742,94.322488,-0.000616,0.002411,32.000000,-235.683048,98.635068,-0.252148,16.504798,0.570095,659374.381503,0.995771,39.969326,13.516784,1.534903,0.040835,0.005377,149.325096,32.000000,160.674739,149.144061,150.024966,139.094201,32.000000,136.468222,67.114956,56.837306,75.944999,3.692254,31.583823,97.439651,56.849637,40.150049,27.566163,59.576817,28.352202
65.918066,95.109810,101.432217,135.381480,127.510223,125.385601,29.330129,14.317848,98.573144,2.525118,94.463796,67.172379,134.144337,99.299938,133.061758,98.759126,62.088049,94.298865,-0.000615,0.002391,32.000000,-235.689364,99.074988,-0.251947,16.494176,0.573469,659519.877840,0.996076,40.039148,13.490068,1.538219,0.028441,0.004269,149.674963,32.000000,160.208326,148.888367,151.828378,139.347742,32.000000,136.098165,67.087081,56.815830,75.909628,3.692254,31.605477,97.439651,56.875925,40.150049,27.590490,59.584793,28.463647
66.021956,95.092674,101.470660,135.378417,127.864506,125.376661,29.339909,14.325555,98.722713,2.525054,94.526202,67.211435,134.173932,99.329829,133.051558,98.741407,62.104734,94.364848,-0.000614,0.002394,32.000000,-235.684772,98.948088,-0.251809,16.530132,0.573063,659709.135013,0.997537,40.086565,13.498741,1.538461,0.055374,0.009434,150.076268,32.000000,160.000773,148.937946,153.225740,139.418937,32.000000,136.399307,67.088176,56.818204,75.936758,3.692254,31.555560,97.439651,56.770472,40.150049,27.591559,59.584351,28.451834
65.944927,95.092674,101.395688,135.378417,128.166656,125.380733,29.324519,14.320417,98.683091,2.524345,94.544473,67.227090,134.176371,99.424199,133.062125,98.812055,62.088665,94.233199,-0.000614,0.002389,32.000000,-235.685975,98.760213,-0.251781,16.530631,0.573715,659805.123777,0.998687,40.105414,13.518385,1.538762,0.031155,0.007040,150.212919,32.000000,159.765442,149.287366,154.599323,138.901186,32.000000,136.839536,67.112874,56.806112,75.911470,3.692254,31.590373,97.439651,56.849303,40.150049,27.538938,59.585806,28.410162
65.986563,95.093503,101.594554,135.379531,127.838955,125.394077,29.351942,14.320845,98.616019,2.523712,94.552124,67.235802,134.191351,99.358235,133.038834,98.853228,62.106298,94.319982,-0.000612,0.002397,32.000000,-235.687023,98.996731,-0.251691,16.520717,0.570698,659640.066365,0.996508,40.001507,13.543728,1.536923,0.026134,0.000000,150.301484,32.000000,159.813140,149.806250,153.608016,138.595849,32.000000,137.042797,67.151091,56.839747,75.925524,3.692254,31.599911,97.439651,56.859604,40.150049,27.542435,59.584724,28.445452
65.969257,95.084659,101.421775,135.376467,127.478372,125.414235,29.324882,14.324128,98.656892,2.523155,94.616716,67.140972,134.189136,99.314210,133.013792,98.811528,62.106432,94.407333,-0.000613,0.002399,32.000000,-235.683249,98.540722,-0.251499,16.546340,0.571345,659736.077962,0.998348,40.065834,13.475920,1.537581,0.022480,0.000371,149.607633,32.000000,160.159498,149.960000,151.560990,138.359944,32.000000,137.215127,67.135380,56.851661,75.921122,3.692254,31.598017,97.439651,56.835759,40.150049,27.515691,59.585501,28.332686
66.067680,95.100689,101.460989,135.383987,127.745425,125.416763,29.321148,14.321416,98.665621,2.523068,94.534905,67.247744,134.113785,99.464022,133.016458,98.879875,62.114255,94.385359,-0.000613,0.002390,32.000000,-235.687271,98.608821,-0.251833,16.585863,0.573480,659745.332699,0.996829,40.031885,13.513588,1.539625,0.026795,0.000000,149.388502,32.000000,160.583818,150.020104,149.899628,138.504211,32.000000,137.323376,67.151572,56.830960,75.907805,3.692254,31.598276,97.439651,56.714746,40.150049,27.516515,59.581548,28.354696
66.035462,95.100689,101.391613,135.383987,128.185274,125.416209,29.331801,14.315851,98.609227,2.522664,94.542702,67.225610,134.141999,99.396305,133.030406,98.872028,62.137904,94.376039,-0.000614,0.002381,32.000000,-235.696443,99.040521,-0.251669,16.571229,0.570761,659845.702363,0.998176,40.037495,13.569080,1.537410,0.025385,0.000000,149.179512,32.000000,160.672719,149.358800,148.943829,139.038334,32.000000,136.716591,67.183654,56.863441,75.906351,3.692254,31.592921,97.439651,56.747056,40.150049,27.567563,59.593025,28.478907
66.028173,95.082448,101.458501,135.378695,127.906204,125.390462,29.310445,14.322986,98.714261,2.522341,94.516379,67.230796,134.125594,99.360538,133.044146,98.823750,62.132570,94.424148,-0.000613,0.002358,32.000000,-235.687505,98.901629,-0.251660,16.587882,0.567874,659819.623373,0.996723,39.971366,13.547268,1.535713,0.016149,0.000000,149.264426,32.000000,160.812052,148.999593,150.127268,139.306004,32.000000,136.555772,67.145151,56.869562,75.870610,3.692254,31.603256,97.439651,56.856550,40.150049,27.511449,59.580859,28.451174
65.964292,95.086041,101.357401,135.374517,127.466888,125.340173,29.349084,14.318277,98.639110,2.522165,94.444468,67.292036,134.153036,99.373447,133.078207,98.795246,62.100921,94.401972,-0.000613,0.002371,32.000000,-235.689919,98.873099,-0.251415,16.620665,0.568139,659773.814446,0.996893,39.998249,13.517685,1.535412,0.057897,0.006604,149.764576,32.000000,160.115975,148.863452,151.872196,139.347172,32.000000,136.210535,67.138513,56.851882,75.882322,3.692254,31.579378,97.439651,56.812101,40.150049,27.523485,59.584400,28.370103
65.940505,95.091845,101.440413,135.378974,127.733296,125.314750,29.329153,14.313995,98.684677,2.521625,94.475176,67.270212,134.161349,99.392982,133.066419,98.873106,62.106651,94.418586,-0.000612,0.002355,32.000000,-235.695020,98.913360,-0.251291,16.608968,0.568467,659625.063476,0.997490,39.986092,13.553646,1.536594,0.050450,0.010317,150.048746,32.000000,159.884577,149.051386,153.404215,139.284931,32.000000,136.191262,67.124575,56.850839,75.873538,3.692254,31.631429,97.439651,56.813135,40.150049,27.524322,59.580328,28.386171
65.962755,95.091845,101.414256,135.378974,128.140933,125.299790,29.330518,14.323985,98.710030,2.521111,94.454898,67.332831,134.193566,99.398567,133.049563,98.804540,62.096334,94.313490,-0.000612,0.002350,32.000000,-235.686342,98.545637,-0.251167,16.596169,0.567134,659474.579069,0.996850,40.043024,13.571178,1.536550,0.030706,0.000000,150.226335,32.000000,159.644668,149.438757,154.379179,138.884698,32.000000,136.508255,67.107680,56.864084,75.900885,3.692254,31.599522,97.439651,56.818566,40.150049,27.543344,59.576925,28.488005
66.034078,95.077473,101.368475,135.373403,127.864410,125.291947,29.360055,14.316564,98.721078,2.520174,94.459009,67.247927,134.168889,99.452808,133.027167,98.851554,62.090163,94.357490,-0.000611,0.002341,32.000000,-235.692287,98.658954,-0.251155,16.609519,0.569022,659348.035979,0.997736,40.068698,13.576025,1.538363,0.046257,0.007925,150.331295,32.000000,159.743514,149.799405,153.290269,138.591233,32.000000,137.154084,67.079826,56.858226,75.893989,3.692254,31.626101,97.439651,56.736910,40.150049,27.499255,59.581892,28.389472
66.055483,95.053151,101.424315,135.370340,127.451991,125.311308,29.340756,14.328266,98.748143,2.519559,94.545080,67.272624,134.152832,99.388819,133.029264,98.803443,62.084274,94.401351,-0.000611,0.002340,32.000000,-235.679110,99.011984,-0.251139,16.605086,0.568591,659282.737523,0.997200,40.050112,13.519418,1.537447,0.033475,0.010717,149.653669,32.000000,160.232595,149.762474,151.349740,138.647306,32.000000,137.447783,67.057933,56.895497,75.905914,3.692254,31.600368,97.439651,56.730919,40.150049,27.423963,59.576384,28.452201
66.050155,95.049834,101.428676,135.370340,127.698862,125.333749,29.318434,14.317135,98.761364,2.519464,94.514247,67.177838,134.152588,99.379809,132.991110,98.860437,62.110658,94.417318,-0.000610,0.002359,32.000000,-235.694175,98.851726,-0.250906,16.617098,0.565959,659199.096515,0.994912,39.976188,13.553615,1.535093,0.021057,0.002170,149.477256,32.000000,160.586234,149.838216,150.047626,138.654328,32.000000,137.556820,67.070161,56.867832,75.921572,3.692254,31.639501,97.439651,56.766646,40.150049,27.424480,59.585619,28.492480
66.016073,95.049834,101.447620,135.370340,128.134465,125.341429,29.323823,14.326982,98.681483,2.518964,94.537851,67.213837,134.111163,99.408741,133.061798,98.762555,62.139950,94.378845,-0.000610,0.002357,32.000000,-235.679575,99.007110,-0.251021,16.591973,0.566451,659264.708767,0.995304,39.934005,13.587430,1.535441,0.076374,0.003595,149.238040,32.000000,160.633830,149.266988,148.986276,138.957846,32.000000,136.831993,67.046734,56.876995,75.926083,3.692254,31.611709,97.439651,56.753653,40.150049,27.414606,59.590586,28.324836
65.936874,95.057573,101.372897,135.371175,127.961916,125.375177,29.340522,14.325412,98.610780,2.518271,94.463961,67.267009,134.124862,99.363454,133.033743,98.822102,62.122561,94.392130,-0.000611,0.002364,32.000000,-235.682456,99.098541,-0.251014,16.568816,0.566294,659315.067527,0.996321,39.935134,13.571209,1.535631,0.035375,0.006718,149.290705,32.000000,160.731691,149.156030,149.980681,139.191218,32.000000,136.247577,67.040268,56.890261,75.918451,3.692254,31.621658,97.439651,56.791197,40.150049,27.439312,59.577545,28.463940
66.024698,95.064206,101.492591,135.373125,127.606593,125.405935,29.356718,14.320560,98.643355,2.517803,94.447605,67.200430,134.149355,99.370510,133.072586,98.862232,62.128910,94.310392,-0.000611,0.002360,32.000000,-235.687472,98.657402,-0.251096,16.530526,0.568154,659298.713403,0.996766,39.963578,13.517424,1.536711,0.034523,0.000000,149.796443,32.000000,160.103084,148.999170,151.863751,139.359364,32.000000,136.043906,67.030865,56.862196,75.909039,3.692254,31.633945,97.439651,56.731754,40.150049,27.460612,59.575588,28.471864
65.929789,95.078026,101.315371,135.372846,127.818504,125.440020,29.330895,14.314852,98.587962,2.516768,94.508113,67.193260,134.173442,99.340496,133.040237,98.826210,62.095867,94.372102,-0.000611,0.002398,32.000000,-235.693180,98.679594,-0.251086,16.568816,0.569816,659570.404518,0.997806,40.037461,13.543271,1.537423,0.056127,0.012434,150.046182,32.000000,159.943178,148.867536,153.326850,139.456174,32.000000,136.366910,67.022275,56.840854,75.892185,3.692254,31.599658,97.439651,56.826837,40.150049,27.461236,59.579433,28.454109
65.909342,95.078026,101.380517,135.372846,128.132223,125.467842,29.329825,14.321844,98.682066,2.515832,94.540402,67.255319,134.162425,99.415675,133.039259,98.778604,62.094459,94.316900,-0.000609,0.002382,32.000000,-235.682581,99.001483,-0.251194,16.555257,0.570994,659684.859206,0.996054,39.970750,13.484867,1.537191,0.042437,0.009863,150.294922,32.000000,159.749690,149.288181,154.220646,139.013470,32.000000,136.791827,66.997903,56.850748,75.902748,3.692254,31.588487,97.439651,56.849382,40.150049,27.505158,59.588196,28.414344
66.034281,95.090187,101.348211,135.371175,127.893824,125.455956,29.345693,14.320274,98.636205,2.515586,94.579264,67.200632,134.207813,99.398282,133.009678,98.784695,62.084011,94.355814,-0.000609,0.002396,32.000000,-235.687921,98.757949,-0.250809,16.535981,0.569541,660014.920602,0.998819,40.063834,13.557214,1.536716,0.037788,0.000060,150.249731,32.000000,159.854036,149.567010,153.753664,138.698378,32.000000,137.393058,66.961060,56.846756,75.917193,3.692254,31.626011,97.439651,56.861638,40.150049,27.543979,59.570130,28.388812
65.989349,95.093780,101.448951,135.376189,127.605765,125.444545,29.334097,14.323271,98.640509,2.514938,94.580760,67.281112,134.175637,99.452175,133.002592,98.848319,62.103583,94.364687,-0.000609,0.002393,32.000000,-235.683285,98.981863,-0.250829,16.523235,0.571430,660173.833025,0.999419,40.080920,13.523465,1.538181,0.037659,0.000000,149.701989,32.000000,160.225171,149.842017,151.418531,138.420544,32.000000,137.241531,67.003404,56.862219,75.912139,3.692254,31.612700,97.439651,56.779501,40.150049,27.556090,59.581439,28.326083
65.943263,95.098202,101.396852,135.380366,128.033957,125.445159,29.324193,14.317278,98.665242,2.514442,94.593360,67.262123,134.145066,99.427585,133.017231,98.809730,62.165758,94.316741,-0.000608,0.002374,32.000000,-235.690590,99.064464,-0.251212,16.525071,0.568964,660098.070147,0.996730,39.988733,13.558699,1.534782,0.033193,0.006127,149.421199,32.000000,160.488239,149.898048,150.049305,138.423396,32.000000,137.195487,66.987514,56.863416,75.929227,3.692254,31.597323,97.439651,56.808672,40.150049,27.571133,59.583308,28.444424
65.916414,95.105388,101.358672,135.383430,128.144129,125.421484,29.311412,14.322130,98.721577,2.514377,94.584066,67.230264,134.137911,99.471261,133.051840,98.751346,62.150175,94.350486,-0.000607,0.002345,32.000000,-235.686066,99.057242,-0.251227,16.533279,0.571641,660017.394489,0.997791,40.029836,13.544777,1.537353,0.045323,0.000000,149.278513,32.000000,160.719400,149.349731,148.838119,138.889267,32.000000,136.616867,66.988960,56.855185,75.911833,3.692254,31.636536,97.439651,56.824795,40.150049,27.572088,59.585659,28.445158
65.946730,95.105388,101.416376,135.383430,127.810048,125.411341,29.331192,14.317991,98.666609,2.513817,94.580189,67.229537,134.133460,99.425851,133.050864,98.845484,62.146539,94.327249,-0.000607,0.002318,32.000000,-235.692991,98.751750,-0.251243,16.508706,0.571892,659895.625019,0.998913,40.072751,13.452063,1.537638,0.039910,0.014577,149.356214,32.000000,160.726544,149.058392,150.004361,139.285091,32.000000,136.350986,66.987076,56.848641,75.910728,3.692254,31.603407,97.439651,56.813841,40.150049,27.595558,59.589297,28.410015
66.000617,95.118931,101.317535,135.387051,127.731319,125.421276,29.337352,14.316279,98.651822,2.512777,94.535825,67.226525,134.160351,99.295432,133.069288,98.845564,62.116055,94.302193,-0.000607,0.002312,32.000000,-235.694048,98.829332,-0.251424,16.469891,0.571577,659835.707874,0.999627,40.102372,13.489142,1.537685,0.037910,0.006674,149.788576,32.000000,160.279692,148.770691,152.005026,139.603472,32.000000,136.254938,66.998998,56.861131,75.907104,3.692254,31.604971,97.439651,56.744268,40.150049,27.638971,59.583377,28.312803
65.992199,95.128881,101.408106,135.388443,128.092740,125.446059,29.326010,14.320417,98.579635,2.513171,94.609777,67.107374,134.184742,99.407886,133.082887,98.829330,62.137701,94.318411,-0.000608,0.002304,32.000000,-235.688434,98.656117,-0.251478,16.505716,0.572486,659776.211004,0.998366,40.077041,13.477976,1.537853,0.037808,0.002650,150.102382,32.000000,159.933056,148.937958,153.270450,139.526509,32.000000,136.324940,67.023633,56.848130,75.925518,3.692254,31.599067,97.439651,56.768822,40.150049,27.671237,59.582905,28.468122
65.994847,95.131645,101.334871,135.387329,128.171782,125.456245,29.331411,14.316279,98.569449,2.513212,94.611651,67.191114,134.192161,99.330015,133.045835,98.791618,62.103228,94.324557,-0.000607,0.002312,32.000000,-235.691261,98.565342,-0.251573,16.535194,0.571444,659900.430194,0.997370,40.045579,13.492498,1.535100,0.036659,0.004406,150.226511,32.000000,159.729746,149.332299,154.555498,138.817063,32.000000,136.759086,67.060364,56.846533,75.927859,3.692254,31.621721,97.439651,56.868805,40.150049,27.672491,59.590724,28.406273
65.989347,95.131645,101.386098,135.387329,127.825068,125.509349,29.322656,14.320417,98.675736,2.511728,94.668041,67.241060,134.202100,99.336763,133.039544,98.744419,62.114050,94.307474,-0.000608,0.002332,32.000000,-235.690893,99.071030,-0.251646,16.508548,0.571710,659997.930801,0.998118,40.062558,13.481184,1.536668,0.036502,0.001005,150.361322,32.000000,159.683650,149.728299,153.330396,138.642345,32.000000,137.015812,67.059005,56.854431,75.924910,3.692254,31.591628,97.439651,56.769961,40.150049,27.682404,59.588816,28.475092
65.944059,95.132750,101.355223,135.386215,127.759251,125.534360,29.321815,14.319418,98.625869,2.511182,94.700303,67.184832,134.194254,99.331523,132.994163,98.780253,62.100474,94.333410,-0.000608,0.002306,32.000000,-235.691236,98.889414,-0.251534,16.560161,0.569726,660139.976879,0.997978,40.063109,13.519572,1.535497,0.024307,0.000000,149.656590,32.000000,160.292994,149.821227,151.392840,138.459116,32.000000,137.347140,67.029309,56.848396,75.937923,3.692254,31.579203,97.439651,56.789027,40.150049,27.687145,59.583603,28.461079
66.005808,95.140489,101.433339,135.395128,128.161770,125.554060,29.344739,14.318847,98.532956,2.511130,94.682518,67.201317,134.133663,99.333888,133.000006,98.709764,62.129611,94.236527,-0.000609,0.002295,32.000000,-235.692626,98.644269,-0.251303,16.566849,0.571672,660395.204007,0.998791,40.067703,13.497869,1.536401,0.079076,0.004039,149.498647,32.000000,160.653400,149.778015,149.970716,138.556138,32.000000,137.382681,66.994373,56.854763,75.916322,3.692254,31.611055,97.439651,56.747455,40.150049,27.712633,59.584685,28.341417
65.869832,95.155414,101.282168,135.395964,128.252130,125.546777,29.326160,14.320132,98.506947,2.511575,94.674068,67.157769,134.157444,99.300590,133.034657,98.786997,62.157624,94.270623,-0.000610,0.002265,32.000000,-235.687900,98.884417,-0.251262,16.535745,0.570569,660584.495980,0.999778,40.106635,13.527965,1.536988,0.037048,0.007134,149.216440,32.000000,160.803203,149.239783,149.075089,138.973785,32.000000,136.844885,67.017101,56.844047,75.937293,3.692254,31.571680,97.439651,56.744529,40.150049,27.714000,59.594136,28.473404
65.917582,95.155414,101.365939,135.395964,127.918548,125.564519,29.395846,14.319561,98.611793,2.511954,94.672023,67.211127,134.136060,99.334112,133.020588,98.806798,62.168467,94.239363,-0.000610,0.002281,32.000000,-235.692077,98.547739,-0.251326,16.552870,0.570144,660597.688855,0.998142,40.062802,13.437096,1.536734,0.016698,0.000000,149.333535,32.000000,160.789925,149.063176,150.091983,139.275323,32.000000,136.360458,67.011117,56.877192,75.929008,3.692254,31.584204,97.439651,56.832264,40.150049,27.762128,59.576207,28.273038
