OSU 80 Ton Compressor Load Stand
65.928933,95.176696,101.400512,135.402927,127.933646,125.563012,29.350256,14.318847,98.559433,2.511380,94.628361,67.244525,134.181570,99.470099,133.066172,98.806085,62.124475,94.291049,-0.000609,0.002289,32.000000,-235.691151,98.606089,-0.251333,16.578414,0.572116,660580.881277,1.001027,40.191340,13.430814,1.537611,0.033350,0.003959,149.802680,32.000000,160.054744,148.938878,152.153704,139.330363,32.000000,136.228747,66.987315,56.837080,75.935167,3.692254,31.556994,97.439651,56.825322,40.150049,27.830249,59.586337,28.391306
65.998042,95.152650,101.387409,135.406547,128.325464,125.592855,29.320806,14.324556,98.565468,2.511271,94.536647,67.226193,134.189619,99.348569,133.071139,98.765670,62.111052,94.337241,-0.000609,0.002304,32.000000,-235.686263,98.999952,-0.251601,16.558115,0.571686,660624.604721,0.997997,40.151423,13.400047,1.537768,0.031604,0.004910,150.064900,32.000000,159.954224,148.926643,153.419020,139.470140,32.000000,136.320800,66.998492,56.839964,75.929789,3.692254,31.590041,97.439651,56.764243,40.150049,27.756786,59.584075,28.408181
65.978915,95.129434,101.430179,135.401812,128.247269,125.592958,29.372141,14.323557,98.614645,2.512022,94.618771,67.214960,134.186041,99.435332,133.083415,98.854798,62.121563,94.332488,-0.000609,0.002273,32.000000,-235.685131,98.887026,-0.251791,16.579149,0.571041,660756.250018,0.999399,40.163219,13.476979,1.538028,0.028313,0.000176,150.306973,32.000000,159.777203,149.297729,154.427285,139.013127,32.000000,136.955568,67.011292,56.854606,75.968974,3.692254,31.562906,97.439651,56.781264,40.150049,27.758270,59.581961,28.464307
65.887808,95.129434,101.333244,135.401812,127.819269,125.598767,29.356832,14.317848,98.559905,2.512001,94.651013,67.230694,134.180432,99.298307,133.028671,98.713329,62.112153,94.275685,-0.000610,0.002252,32.000000,-235.690019,98.832697,-0.251902,16.574795,0.570205,660874.113522,0.999425,40.081447,13.519829,1.536218,0.048926,0.009106,150.279820,32.000000,159.920519,149.508334,153.753920,138.817040,32.000000,137.415261,66.981507,56.805065,75.939937,3.692254,31.568154,97.439651,56.868153,40.150049,27.687015,59.582521,28.455283
65.994735,95.151268,101.372168,135.402370,127.883266,125.596971,29.317518,14.315708,98.576070,2.511166,94.676382,67.190543,134.201997,99.252122,133.036733,98.794144,62.100998,94.314681,-0.000611,0.002230,32.000000,-235.694783,98.906915,-0.251928,16.567085,0.570424,660818.798726,0.997941,40.074204,13.506290,1.537312,0.037959,0.009704,149.723592,32.000000,160.265811,149.755747,151.670494,138.497852,32.000000,137.360513,66.980192,56.831556,75.949152,3.692254,31.560125,97.439651,56.724220,40.150049,27.756614,59.573050,28.356457
65.898729,95.149610,101.270716,135.400141,128.319535,125.579181,29.316495,14.323557,98.635238,2.511342,94.666142,67.241600,134.157159,99.374159,133.037853,98.679596,62.139284,94.293147,-0.000610,0.002237,32.000000,-235.686278,98.536235,-0.251839,16.575608,0.571256,660915.066114,1.000030,40.150329,13.479511,1.537967,0.026446,0.000000,149.442410,32.000000,160.505596,149.806884,150.189578,138.317695,32.000000,137.315673,66.968488,56.830246,75.957156,3.692254,31.543935,97.439651,56.854317,40.150049,27.752900,59.587753,28.465334
65.889580,95.154308,101.375040,135.404598,128.220162,125.544574,29.313845,14.323129,98.633339,2.511226,94.600520,67.185943,134.139780,99.297388,133.037079,98.792438,62.130113,94.249297,-0.000610,0.002238,32.000000,-235.685067,98.561912,-0.251538,16.586623,0.569785,660919.092987,0.999622,40.082826,13.515511,1.536064,0.031219,0.000000,149.250405,32.000000,160.712550,149.366380,148.831187,138.803079,32.000000,136.504274,66.995972,56.828560,75.954312,3.692254,31.583261,97.439651,56.861531,40.150049,27.754356,59.587065,28.426669
65.889465,95.154308,101.257796,135.404598,127.736202,125.513113,29.327538,14.321702,98.575526,2.511339,94.552555,67.140333,134.172179,99.349303,133.067983,98.723864,62.113032,94.283782,-0.000610,0.002225,32.000000,-235.685511,98.928735,-0.251753,16.551979,0.570111,660774.092266,1.001117,40.161376,13.463505,1.536763,0.023967,0.002965,149.329969,32.000000,160.668934,149.064395,150.137280,139.209697,32.000000,136.469208,66.977189,56.816713,75.934621,3.692254,31.536207,97.439651,56.877348,40.150049,27.770532,59.588658,28.480888
66.015147,95.144358,101.436720,135.402648,127.858075,125.537539,29.316046,14.322843,98.605923,2.510794,94.545812,67.246734,134.208481,99.313252,133.094286,98.730058,62.130687,94.243951,-0.000611,0.002229,32.000000,-235.685352,98.727559,-0.252154,16.542799,0.571148,660625.539726,1.001096,40.173723,13.444733,1.538559,0.020370,0.000000,149.750541,32.000000,160.319381,148.722181,151.821260,139.497272,32.000000,136.353416,67.030074,56.845799,75.957349,3.692254,31.566799,97.439651,56.748106,40.150049,27.740891,59.583613,28.499083
65.984002,95.139107,101.340303,135.401812,128.315016,125.601136,29.361561,14.319989,98.570218,2.511417,94.545305,67.204083,134.194354,99.450034,133.101024,98.723781,62.131832,94.336429,-0.000613,0.002218,32.000000,-235.690665,98.967322,-0.252396,16.533909,0.570651,660502.598151,1.000380,40.173818,13.483791,1.536783,0.050094,0.000365,150.134676,32.000000,160.052208,148.807715,153.335096,139.586305,32.000000,136.564888,67.007762,56.817733,75.958064,3.692254,31.569856,97.439651,56.776219,40.150049,27.725876,59.581902,28.425569
66.037757,95.128328,101.384908,135.397078,128.194836,125.620200,29.333253,14.320703,98.655101,2.511531,94.552786,67.323701,134.233601,99.371795,133.083861,98.793598,62.110760,94.300903,-0.000614,0.002235,32.000000,-235.683231,99.057121,-0.252462,16.488774,0.570750,660510.969108,0.998841,40.058876,13.440752,1.536567,0.047800,0.000000,150.351880,32.000000,159.828481,149.254852,154.569252,138.960956,32.000000,136.959519,66.983456,56.810832,75.967410,3.692254,31.603605,97.439651,56.842890,40.150049,27.727229,59.582777,28.463353
66.077874,95.128328,101.430717,135.397078,127.730814,125.644237,29.323356,14.318562,98.611938,2.510792,94.537130,67.283063,134.214578,99.453012,133.033475,98.775322,62.104437,94.266115,-0.000615,0.002213,32.000000,-235.692256,98.573172,-0.252500,16.489167,0.570733,660849.753705,0.998304,40.079629,13.498531,1.535831,0.038657,0.015144,150.278140,32.000000,159.759769,149.646281,153.567946,138.507483,32.000000,137.073290,66.982514,56.808614,75.964485,3.692254,31.601488,97.439651,56.689644,40.150049,27.694810,59.588924,28.425642
65.959814,95.120589,101.398602,135.390672,127.892398,125.656183,29.318801,14.323699,98.679999,2.510788,94.589900,67.318901,134.193134,99.475277,132.987625,98.789586,62.097648,94.271742,-0.000615,0.002235,32.000000,-235.685316,98.653526,-0.252725,16.513085,0.571810,660958.117643,0.998495,40.023973,13.496972,1.535257,0.033675,0.004108,149.711807,32.000000,160.256128,149.834908,151.318073,138.341819,32.000000,137.136526,66.993955,56.810921,75.942559,3.692254,31.593895,97.439651,56.858357,40.150049,27.671837,59.582384,28.415151
65.913242,95.115614,101.477587,135.388722,128.401028,125.676247,29.350187,14.321416,98.613648,2.511282,94.601405,67.130626,134.185329,99.394693,133.036284,98.786651,62.136902,94.299168,-0.000615,0.002235,32.000000,-235.688910,98.962713,-0.252922,16.533279,0.571648,661080.266575,0.998355,39.990502,13.481126,1.535018,0.048532,0.006408,149.436064,32.000000,160.592798,149.891221,149.947090,138.454559,32.000000,137.177404,66.983456,56.828958,75.976650,3.692254,31.618928,97.439651,56.844723,40.150049,27.657455,59.595425,28.453008
66.041980,95.115891,101.360543,135.390950,128.290372,125.679014,29.321376,14.316992,98.711373,2.511177,94.568445,67.273046,134.144169,99.295656,133.056562,98.740831,62.108711,94.288215,-0.000615,0.002238,32.000000,-235.690056,98.687935,-0.252978,16.523287,0.572973,661203.113884,1.000557,40.081313,13.491503,1.537278,0.023054,0.000000,149.240096,32.000000,160.845384,149.140208,148.988812,139.011141,32.000000,136.891183,66.992793,56.827029,75.934902,3.692254,31.615069,97.439651,56.836558,40.150049,27.658580,59.587468,28.445011
66.021283,95.115891,101.477135,135.390950,127.780069,125.678875,29.314128,14.321702,98.590399,2.510990,94.587306,67.356538,134.149860,99.432498,133.064969,98.887168,62.111268,94.265663,-0.000616,0.002247,32.000000,-235.685511,98.988777,-0.253036,16.499658,0.574390,661226.229455,1.000413,40.115250,13.469725,1.539563,0.026934,0.000000,149.400240,32.000000,160.821203,148.943420,149.981093,139.377596,32.000000,136.533555,66.971029,56.810477,75.933710,3.692254,31.621644,97.439651,56.736690,40.150049,27.660570,59.587458,28.428944
65.923684,95.126393,101.353517,135.391229,127.798738,125.665951,29.356513,14.320417,98.632098,2.511308,94.560182,67.281994,134.202930,99.417837,133.057008,98.799994,62.112214,94.359058,-0.000616,0.002266,32.000000,-235.688434,99.141188,-0.253208,16.513164,0.570444,661249.245003,0.999266,40.008011,13.490936,1.534790,0.043193,0.000000,149.789270,32.000000,160.202316,148.745693,152.092368,139.397695,32.000000,136.341387,66.945800,56.809811,75.938349,3.692254,31.602247,97.439651,56.743836,40.150049,27.694570,59.588973,28.422781
66.033459,95.137725,101.474296,135.393735,128.231309,125.678593,29.320201,14.319846,98.682356,2.510918,94.528360,67.194519,134.213092,99.408457,133.064092,98.838375,62.122486,94.240138,-0.000616,0.002280,32.000000,-235.686710,98.577393,-0.253530,16.522684,0.573261,661251.910114,0.999858,40.025285,13.474009,1.537037,0.029873,0.000908,150.070716,32.000000,159.994502,148.911442,153.257686,139.470542,32.000000,136.347795,66.960923,56.815002,75.956697,3.692254,31.617086,97.439651,56.731032,40.150049,27.731230,59.587065,28.465407
65.932817,95.117825,101.428928,135.394571,128.215469,125.665321,29.330475,14.319846,98.675165,2.511245,94.574302,67.302865,134.202117,99.371428,133.063157,98.838538,62.077146,94.352121,-0.000617,0.002270,32.000000,-235.687858,98.725052,-0.253806,16.537685,0.573195,661247.269406,0.999967,40.117303,13.532561,1.537437,0.022141,0.000000,150.368495,32.000000,159.640933,149.376803,154.373532,138.818228,32.000000,136.746386,66.967412,56.793326,75.961120,3.692254,31.566166,97.439651,56.756701,40.150049,27.732569,59.588304,28.417132
65.872252,95.117825,101.490542,135.394571,127.805778,125.629868,29.343557,14.316421,98.608000,2.512047,94.619168,67.183135,134.169963,99.353974,133.028242,98.852226,62.098108,94.207982,-0.000617,0.002271,32.000000,-235.691282,98.823928,-0.253813,16.530552,0.572198,661253.588430,0.999499,40.036957,13.446521,1.536710,0.048851,0.002828,150.224526,32.000000,159.936773,149.580648,153.524157,138.813272,32.000000,137.164694,66.964804,56.814293,75.947545,3.692254,31.627066,97.439651,56.871072,40.150049,27.671561,59.590655,28.348240
65.896324,95.126117,101.392391,135.399584,127.901308,125.622317,29.314805,14.316136,98.712151,2.511486,94.625657,67.272840,134.188601,99.401974,133.015965,98.803210,62.132953,94.305478,-0.000618,0.002263,32.000000,-235.688781,98.673210,-0.253948,16.561866,0.573127,661311.300085,1.000676,40.101103,13.563211,1.538368,0.033320,0.017782,149.717245,32.000000,160.382212,149.728173,151.497651,138.472650,32.000000,137.412662,66.991565,56.823677,75.950514,3.692254,31.586102,97.439651,56.835096,40.150049,27.698658,59.577968,28.434080
66.032269,95.107599,101.473040,135.401255,128.390542,125.604572,29.321047,14.324984,98.628493,2.511028,94.623549,67.165707,134.194271,99.418978,133.062647,98.859811,62.125304,94.347464,-0.000616,0.002259,32.000000,-235.684851,99.043128,-0.254083,16.592655,0.575328,661099.945528,1.000961,40.151728,13.450401,1.540718,0.018215,0.001053,149.428195,32.000000,160.564671,149.760925,150.276999,138.557691,32.000000,137.383851,66.997679,56.832818,75.963590,3.692254,31.617949,97.439651,56.735990,40.150049,27.641987,59.582600,28.454109
66.047345,95.112850,101.461520,135.401534,128.304657,125.631032,29.335153,14.321702,98.638122,2.511440,94.548949,67.337207,134.116625,99.438207,133.064561,98.835667,62.110935,94.295862,-0.000616,0.002281,32.000000,-235.683380,99.003625,-0.254035,16.626277,0.572402,660978.419510,1.001500,40.139894,13.477694,1.538665,0.042951,0.010555,149.246679,32.000000,160.802425,149.306312,148.951429,138.852300,32.000000,136.760114,66.973921,56.837011,75.946568,3.692254,31.589757,97.439651,56.723368,40.150049,27.643033,59.589199,28.333420
65.884009,95.112850,101.473064,135.401534,127.833658,125.658568,29.340342,14.316279,98.563239,2.511970,94.486651,67.303521,134.151120,99.356767,133.093694,98.827963,62.111531,94.335167,-0.000616,0.002310,32.000000,-235.692245,98.736495,-0.253980,16.613662,0.569414,660808.437969,0.998827,40.007825,13.512087,1.536719,0.037073,0.000000,149.331649,32.000000,160.859134,149.095543,150.110258,139.239624,32.000000,136.329662,66.969472,56.841781,75.959104,3.692254,31.620581,97.439651,56.860837,40.150049,27.660533,59.578784,28.301872
66.084575,95.100137,101.461287,135.400141,127.823634,125.666223,29.342639,14.319133,98.674288,2.511202,94.438659,67.280385,134.184109,99.385722,133.047827,98.824624,62.092334,94.287580,-0.000615,0.002336,32.000000,-235.690702,98.955208,-0.254126,16.622972,0.567913,660983.555686,0.998318,40.000494,13.493586,1.536194,0.025444,0.000000,149.795554,32.000000,160.172634,148.882326,151.779110,139.496844,32.000000,136.258177,66.957571,56.813716,75.933623,3.692254,31.589641,97.439651,56.709866,40.150049,27.621838,59.587881,28.450954
65.965038,95.098202,101.480325,135.398192,128.264652,125.674031,29.336103,14.318990,98.712553,2.511542,94.481739,67.332547,134.181364,99.451156,133.091494,98.816495,62.088806,94.386688,-0.000616,0.002379,32.000000,-235.691992,98.770207,-0.253920,16.638341,0.572089,661205.496497,1.001090,40.136921,13.518028,1.540177,0.039946,0.010402,150.060675,32.000000,160.044027,148.826076,153.258682,139.571808,32.000000,136.422800,67.003750,56.793014,75.940865,3.692254,31.625307,97.439651,56.774283,40.150049,27.616763,59.580712,28.488225
65.912663,95.109810,101.498205,135.395128,128.354433,125.667147,29.320627,14.316707,98.601421,2.511346,94.527284,67.234913,134.214657,99.417879,133.076877,98.830998,62.113822,94.356327,-0.000615,0.002387,32.000000,-235.693784,98.660891,-0.253814,16.619956,0.567365,661175.846124,0.997691,39.956719,13.506910,1.535325,0.040149,0.000000,150.353518,32.000000,159.840460,149.347963,154.519253,138.851732,32.000000,137.050730,67.005920,56.793525,75.961770,3.692254,31.588532,97.439651,56.768885,40.150049,27.617718,59.589307,28.447799
65.928669,95.109810,101.397838,135.395128,127.950183,125.642417,29.326523,14.320845,98.692671,2.510715,94.531479,67.235153,134.194394,99.438819,133.066638,98.867570,62.112766,94.349855,-0.000616,0.002382,32.000000,-235.687350,99.176696,-0.254075,16.601992,0.569670,661280.926951,0.999965,40.054560,13.573562,1.538396,0.029249,0.000000,150.391688,32.000000,159.839055,149.609283,153.556466,138.570805,32.000000,137.027340,67.028626,56.798806,75.956198,3.692254,31.594117,97.439651,56.813197,40.150049,27.655044,59.576699,28.433419
65.966000,95.102624,101.431534,135.390950,127.779447,125.633492,29.330095,14.319133,98.648955,2.511253,94.599400,67.286557,134.198133,99.339557,132.999982,98.894867,62.114704,94.335899,-0.000616,0.002372,32.000000,-235.690702,99.052451,-0.253999,16.605768,0.571626,661227.204564,1.001344,40.109930,13.529214,1.539889,0.041420,0.012321,149.767964,32.000000,160.260899,149.968192,151.411312,138.225543,32.000000,137.001618,67.013503,56.818907,75.942447,3.692254,31.584488,97.439651,56.699896,40.150049,27.633620,59.582187,28.369223
66.020660,95.101518,101.528281,135.390672,128.076811,125.624746,29.327058,14.321702,98.657244,2.511834,94.532174,67.167298,134.166405,99.492692,133.001855,98.817088,62.100091,94.331122,-0.000617,0.002401,32.000000,-235.684855,98.778629,-0.254181,16.589246,0.570470,661091.293611,1.000678,40.096554,13.526148,1.537993,0.052164,0.013624,149.489716,32.000000,160.581870,149.842927,150.145815,138.515293,32.000000,137.154662,67.000112,56.817997,75.955265,3.692254,31.642832,97.439651,56.723816,40.150049,27.631162,59.579374,28.441123
65.922826,95.080237,101.446624,135.390672,128.256319,125.603259,29.332537,14.321559,98.640595,2.511913,94.514197,67.248211,134.135367,99.321755,133.074435,98.925489,62.121912,94.324287,-0.000616,0.002407,32.000000,-235.687129,99.077556,-0.254384,16.601100,0.569948,661009.780391,0.999843,40.058180,13.515321,1.537634,0.064615,0.000000,149.294299,32.000000,160.799831,149.231428,148.933206,139.025297,32.000000,136.824482,67.029108,56.839341,75.958192,3.692254,31.611693,97.439651,56.845497,40.150049,27.632149,59.575971,28.450734
65.951348,95.080237,101.448716,135.390672,128.152591,125.558638,29.314944,14.317135,98.712333,2.511427,94.503782,67.301940,134.181039,99.396611,133.067187,98.883091,62.113115,94.345818,-0.000615,0.002409,32.000000,-235.691552,98.656425,-0.254521,16.573117,0.570571,660971.925003,0.998961,40.011433,13.526892,1.537826,0.025272,0.000000,149.336890,32.000000,160.846153,148.893339,149.966409,139.469550,32.000000,136.599967,67.037545,56.814159,75.940472,3.692254,31.614805,97.439651,56.790568,40.150049,27.566459,59.582610,28.368196
66.047285,95.092398,101.471846,135.392343,128.048572,125.492870,29.322243,14.318134,98.703525,2.511210,94.494132,67.209050,134.208316,99.295003,133.112301,98.780435,62.132756,94.328534,-0.000614,0.002417,32.000000,-235.690062,98.695276,-0.254776,16.564174,0.571042,660815.141988,1.000185,40.071863,13.500717,1.538869,0.030666,0.000000,149.802594,32.000000,160.305857,148.741605,152.264623,139.486918,32.000000,136.454784,67.064458,56.851099,75.954440,3.692254,31.592226,97.439651,56.770603,40.150049,27.605302,59.582728,28.454109
66.008870,95.118102,101.484351,135.395964,127.990292,125.469895,29.401790,14.316992,98.626385,2.511475,94.508609,67.201086,134.187422,99.392227,133.086731,98.859153,62.085916,94.335881,-0.000616,0.002416,32.000000,-235.688581,99.126016,-0.254961,16.571569,0.571234,660588.979332,0.999952,40.048031,13.523228,1.538236,0.036723,0.007413,150.114672,32.000000,160.040168,148.835110,153.545286,139.377334,32.000000,136.425784,67.053172,56.789088,75.961096,3.692254,31.629153,97.439651,56.730830,40.150049,27.686567,59.577584,28.345672
65.885581,95.094332,101.466333,135.389000,127.886404,125.475645,29.320814,14.318277,98.651368,2.511547,94.537610,67.309579,134.217137,99.463819,133.063889,98.790031,62.117503,94.288683,-0.000616,0.002392,32.000000,-235.690247,98.871957,-0.254863,16.552083,0.569530,660169.551100,0.997610,39.980092,13.492579,1.536351,0.024084,0.000000,150.251620,32.000000,159.819803,149.389453,154.486379,138.732989,32.000000,136.741480,67.028998,56.812673,75.957150,3.692254,31.600847,97.439651,56.854776,40.150049,27.687716,59.575912,28.451541
65.893285,95.094332,101.416137,135.389000,127.945398,125.474700,29.312477,14.320703,98.756106,2.511209,94.558074,67.196187,134.201386,99.343737,133.048499,98.877695,62.089488,94.391828,-0.000615,0.002403,32.000000,-235.690280,98.929694,-0.254931,16.539285,0.570184,660225.825236,0.995431,40.037859,13.544099,1.537435,0.035318,0.000000,150.314728,32.000000,159.934436,149.602999,153.530136,138.676717,32.000000,137.055249,67.006183,56.814448,75.957606,3.692254,31.603415,97.439651,56.848572,40.150049,27.614393,59.584685,28.449560
66.029687,95.088528,101.513523,135.393735,128.210498,125.504438,29.335704,14.314566,98.637851,2.511579,94.596343,67.143107,134.214271,99.353587,133.009184,98.809626,62.121557,94.299501,-0.000615,0.002423,32.000000,-235.694285,99.057184,-0.254654,16.521399,0.573226,660196.300375,1.000226,40.117089,13.482443,1.540039,0.030614,0.001786,149.680290,32.000000,160.298810,149.796696,151.471569,138.442758,32.000000,137.369263,66.980934,56.820926,75.981741,3.692254,31.599207,97.439651,56.813463,40.150049,27.597145,59.591471,28.444938
66.012796,95.100966,101.368846,135.392621,128.241011,125.521882,29.325490,14.320132,98.752430,2.511821,94.598366,67.228104,134.162034,99.425708,133.003667,98.831164,62.131211,94.302781,-0.000616,0.002456,32.000000,-235.687736,98.630053,-0.254824,16.526225,0.572839,660257.929664,1.000374,40.110649,13.576154,1.539097,0.019431,0.000000,149.491735,32.000000,160.622721,149.695302,150.073859,138.686635,32.000000,137.481772,66.967915,56.827980,75.978467,3.692254,31.586016,97.439651,56.737451,40.150049,27.636893,59.586652,28.419406
65.960419,95.099584,101.536540,135.389000,127.865931,125.523630,29.321453,14.317420,98.675027,2.512253,94.530381,67.169514,134.145589,99.426096,133.052569,98.798301,62.114968,94.332555,-0.000617,0.002480,32.000000,-235.690775,98.639741,-0.254859,16.503356,0.571960,660259.120093,0.997527,39.990908,13.485281,1.537392,0.043833,0.005927,149.251102,32.000000,160.782220,149.236813,149.149334,138.923892,32.000000,136.635392,66.933941,56.815933,75.972786,3.692254,31.620277,97.439651,56.707441,40.150049,27.637875,59.580997,28.442590
66.074013,95.099584,101.411004,135.389000,127.790194,125.535626,29.333638,14.322700,98.679817,2.512498,94.519630,67.225962,134.142744,99.376729,133.070220,98.787936,62.116288,94.414884,-0.000617,0.002508,32.000000,-235.687954,98.974113,-0.254893,16.507578,0.570351,660355.810462,0.998326,40.017445,13.477718,1.535594,0.058721,0.014087,149.369813,32.000000,160.712268,149.049274,150.024894,139.287408,32.000000,136.487801,66.931706,56.824630,75.972436,3.692254,31.602312,97.439651,56.674427,40.150049,27.634527,59.582630,28.421094
65.906689,95.087976,101.514311,135.388722,128.278101,125.560223,29.316159,14.324698,98.716137,2.512646,94.441144,67.244853,134.186059,99.369428,133.057517,98.843879,62.095770,94.410516,-0.000616,0.002541,32.000000,-235.685628,98.678509,-0.254744,16.530106,0.574476,660428.376327,0.999348,40.059802,13.512928,1.539356,0.033278,0.001217,149.806275,32.000000,160.150618,148.887834,151.835054,139.452467,32.000000,136.186669,66.909699,56.813316,75.954721,3.692254,31.625844,97.439651,56.681396,40.150049,27.599164,59.583623,28.373772
65.969531,95.087976,101.438885,135.389279,128.551028,125.578922,29.333630,14.324270,98.722900,2.512826,94.426558,67.249786,134.184169,99.391675,133.057557,98.846385,62.081772,94.360299,-0.000616,0.002550,32.000000,-235.685401,99.064115,-0.254327,16.531889,0.570305,660435.461801,0.997135,39.964978,13.564032,1.534809,0.029703,0.004877,150.034912,32.000000,160.025828,148.802345,153.333917,139.535559,32.000000,136.337875,66.930150,56.793126,75.980505,3.692254,31.614336,97.439651,56.765613,40.150049,27.600020,59.577309,28.427403
65.929640,95.061995,101.524487,135.383152,128.166534,125.552430,29.330313,14.318277,98.643523,2.513205,94.496110,67.229010,134.185836,99.381277,133.071218,98.884395,62.104254,94.349245,-0.000615,0.002543,32.000000,-235.688444,99.060079,-0.253997,16.575477,0.574561,660676.065984,1.000690,40.093087,13.581768,1.540273,0.045330,0.012592,150.381308,32.000000,159.721141,149.289377,154.569925,139.020828,32.000000,137.026447,66.936112,56.791151,75.984906,3.692254,31.621030,97.439651,56.691681,40.150049,27.600875,59.580190,28.443177
65.906986,95.061995,101.353162,135.383152,127.841274,125.529430,29.326784,14.317848,98.656333,2.513078,94.527260,67.204541,134.156363,99.476278,133.019262,98.857076,62.069824,94.240752,-0.000613,0.002536,32.000000,-235.692150,98.654038,-0.254199,16.578782,0.572232,660777.788752,0.999192,40.040581,13.563792,1.537663,0.034530,0.000000,150.350076,32.000000,159.753984,149.557557,153.538648,138.591547,32.000000,137.182509,66.916407,56.766567,75.965453,3.692254,31.585353,97.439651,56.817349,40.150049,27.520332,59.583515,28.486537
65.928231,95.078026,101.493783,135.384266,128.139616,125.505264,29.347073,14.315851,98.691109,2.512944,94.556263,67.268656,134.196121,99.403809,133.025044,98.878384,62.121934,94.328210,-0.000612,0.002543,32.000000,-235.689231,98.828252,-0.254104,16.575687,0.572555,660558.203376,0.999696,40.047926,13.534271,1.539891,0.035999,0.004279,149.763123,32.000000,160.228588,149.888039,151.408316,138.474028,32.000000,137.150307,66.925963,56.799848,75.987881,3.692254,31.640866,97.439651,56.862015,40.150049,27.571108,59.589012,28.421827
65.959237,95.085488,101.397796,135.387329,128.505088,125.496446,29.315971,14.316992,98.705979,2.513898,94.564860,67.214893,134.180653,99.404625,133.041657,98.800807,62.126319,94.352205,-0.000612,0.002520,32.000000,-235.693662,98.806225,-0.253834,16.586728,0.570554,660531.269416,1.000012,40.066860,13.499575,1.537821,0.037890,0.002079,149.499080,32.000000,160.526257,149.974854,150.079740,138.491496,32.000000,137.125055,66.917196,56.809522,75.992607,3.692254,31.605774,97.439651,56.769718,40.150049,27.595199,59.576552,28.365481
66.099105,95.083277,101.565997,135.385937,128.329774,125.472352,29.325014,14.323271,98.716017,2.514140,94.555501,67.230107,134.143314,99.323468,133.071177,98.805945,62.157152,94.371217,-0.000612,0.002509,32.000000,-235.684105,98.705961,-0.253614,16.597428,0.571977,660293.276321,0.998814,40.065135,13.503193,1.539459,0.027766,0.000000,149.229703,32.000000,160.803670,149.299585,148.973232,138.954277,32.000000,136.826104,66.933569,56.821880,75.992866,3.692254,31.629046,97.439651,56.628945,40.150049,27.596031,59.581420,28.320947
65.924928,95.083277,101.390186,135.385937,128.050963,125.464642,29.330434,14.322415,98.679532,2.513334,94.494129,67.186854,134.142399,99.362741,133.084186,98.870443,62.119771,94.345222,-0.000612,0.002508,32.000000,-235.683486,99.079228,-0.253569,16.601651,0.569642,660234.467505,0.999303,40.046692,13.514092,1.537280,0.034667,0.017021,149.390849,32.000000,160.874468,148.973733,149.975651,139.317924,32.000000,136.532277,66.923837,56.825518,75.966387,3.692254,31.600354,97.439651,56.798330,40.150049,27.589935,59.585344,28.437014
66.026455,95.065865,101.450955,135.383430,128.128557,125.463177,29.322075,14.319989,98.681845,2.513793,94.488165,67.264835,134.188193,99.466347,133.094466,98.822220,62.129447,94.363201,-0.000611,0.002497,32.000000,-235.685912,99.022307,-0.253754,16.604850,0.568407,659961.451106,0.996467,39.927742,13.495366,1.536571,0.051663,0.012836,149.948203,32.000000,160.313263,148.812641,152.208766,139.524059,32.000000,136.539822,66.904920,56.815645,75.968079,3.692254,31.629618,97.439651,56.864307,40.150049,27.536247,59.578814,28.458658
65.932556,95.082724,101.421455,135.386494,128.342383,125.477358,29.329350,14.322700,98.715283,2.514538,94.486858,67.192175,134.185023,99.385211,133.066923,98.829821,62.132268,94.350078,-0.000609,0.002456,32.000000,-235.686315,98.715506,-0.253736,16.640413,0.569613,660096.439578,0.999125,40.073146,13.516193,1.537964,0.036676,0.001530,150.172308,32.000000,160.040028,148.888615,153.436458,139.396784,32.000000,136.430265,66.882344,56.776352,75.972914,3.692254,31.614440,97.439651,56.790684,40.150049,27.589601,59.576758,28.462179
65.911294,95.088252,101.409059,135.386772,128.382252,125.443172,29.329307,14.318419,98.697763,2.514843,94.556260,67.181072,134.201121,99.312417,133.060611,98.948589,62.106855,94.317556,-0.000608,0.002474,32.000000,-235.690596,98.817605,-0.253489,16.609755,0.568115,659986.998733,0.997660,39.970943,13.517966,1.536520,0.021741,0.000000,150.301229,32.000000,159.711832,149.448053,154.545436,138.683821,32.000000,136.800074,66.884711,56.783807,75.979225,3.692254,31.622313,97.439651,56.732207,40.150049,27.590406,59.584410,28.374359
65.869627,95.088252,101.447386,135.386772,128.279127,125.387072,29.381860,14.320845,98.676328,2.514337,94.521107,67.256594,134.208538,99.426585,133.046766,98.874089,62.100244,94.386584,-0.000607,0.002459,32.000000,-235.685875,98.762762,-0.253494,16.593835,0.568589,660127.329990,0.999134,40.066220,13.506788,1.538261,0.037617,0.004665,150.340061,32.000000,159.840657,149.733693,153.469464,138.559369,32.000000,137.093677,66.890628,56.811717,75.976428,3.692254,31.622321,97.439651,56.858358,40.150049,27.608529,59.589848,28.319260
65.929529,95.082448,101.398141,135.387051,128.251914,125.396416,29.405551,14.317706,98.674659,2.514218,94.552908,67.200338,134.156465,99.462269,133.030196,98.750508,62.126383,94.316679,-0.000606,0.002470,32.000000,-235.692129,98.656995,-0.253237,16.611302,0.569788,660029.772348,0.999233,40.089515,13.511486,1.538569,0.044258,0.005924,149.696075,32.000000,160.248406,149.788333,151.443867,138.463139,32.000000,137.339234,66.884865,56.803776,75.982781,3.692254,31.649262,97.439651,56.828051,40.150049,27.591222,59.583092,28.335547
65.993065,95.066417,101.447192,135.388443,128.269923,125.402171,29.324136,14.318562,98.702482,2.515183,94.545867,67.244240,134.160835,99.369654,133.039214,98.755928,62.117763,94.306109,-0.000606,0.002480,32.000000,-235.689306,99.028059,-0.253190,16.598504,0.571467,659771.088369,0.997695,40.124349,13.562059,1.540124,0.024853,0.000000,149.470399,32.000000,160.729367,149.703524,150.136796,138.615750,32.000000,137.423117,66.877082,56.792948,76.002730,3.692254,31.625905,97.439651,56.743188,40.150049,27.541903,59.584577,28.459685
66.021848,95.063930,101.384120,135.385937,128.286584,125.413525,29.315773,14.318562,98.727161,2.515190,94.521993,67.335367,134.154310,99.384172,133.041576,98.844425,62.126716,94.346592,-0.000605,0.002480,32.000000,-235.693076,99.050575,-0.253021,16.601624,0.568989,659716.337768,0.995952,40.068472,13.491399,1.537978,0.051072,0.011328,149.331747,32.000000,160.792511,149.280310,148.882807,139.072002,32.000000,136.788477,66.895035,56.801002,75.981048,3.692254,31.639057,97.439651,56.727075,40.150049,27.542549,59.577014,28.404219
65.910760,95.063930,101.512554,135.385937,128.292491,125.390938,29.335552,14.323557,98.726763,2.514707,94.483948,67.230392,134.182584,99.380358,133.052488,98.858384,62.153514,94.333141,-0.000605,0.002481,32.000000,-235.683819,98.774447,-0.252769,16.608732,0.568714,659710.660032,0.997663,39.999371,13.493285,1.537240,0.047461,0.003738,149.325660,32.000000,160.767065,149.058306,150.028217,139.301525,32.000000,136.471903,66.912198,56.812894,75.993818,3.692254,31.648522,97.439651,56.821153,40.150049,27.535401,59.578135,28.365775
66.027138,95.062548,101.390074,135.387608,128.274225,125.377466,29.348360,14.316279,98.736973,2.514931,94.482389,67.240820,134.167583,99.329199,133.060286,98.815250,62.108331,94.292562,-0.000606,0.002474,32.000000,-235.692081,98.895738,-0.252692,16.568344,0.567218,659731.228175,0.997552,39.972853,13.510121,1.535615,0.041984,0.000000,149.745833,32.000000,160.141076,148.856878,151.946813,139.421211,32.000000,136.216594,66.871033,56.789354,75.967492,3.692254,31.635618,97.439651,56.800178,40.150049,27.531698,59.586760,28.416105
65.917421,95.082448,101.532773,135.390950,128.296946,125.371772,29.323054,14.324841,98.691110,2.515916,94.504013,67.256367,134.184962,99.416878,133.066475,98.802462,62.114613,94.277128,-0.000605,0.002493,32.000000,-235.680732,98.716178,-0.252722,16.606004,0.570924,659598.826125,0.998552,40.065640,13.474755,1.540151,0.043017,0.005367,150.127411,32.000000,159.986757,148.954210,153.317691,139.405012,32.000000,136.299781,66.879363,56.764903,75.963371,3.692254,31.657785,97.439651,56.814069,40.150049,27.594525,59.581331,28.446112
65.936178,95.077473,101.367472,135.389836,128.382185,125.371194,29.341418,14.316421,98.717012,2.515747,94.494445,67.250709,134.201974,99.385457,133.076939,98.840655,62.089111,94.338738,-0.000605,0.002476,32.000000,-235.692758,98.593058,-0.252888,16.605217,0.568169,659581.060298,0.996066,39.967056,13.494086,1.535582,0.063174,0.000000,150.230801,32.000000,159.833727,149.253688,154.356228,138.972463,32.000000,136.901337,66.857727,56.776729,75.981545,3.692254,31.624540,97.439651,56.722394,40.150049,27.595327,59.582177,28.420433
65.920832,95.077473,101.440900,135.389836,128.279453,125.350216,29.321518,14.322843,98.673913,2.515586,94.504856,67.246247,134.161364,99.417164,133.028526,98.747334,62.092461,94.421720,-0.000605,0.002469,32.000000,-235.685352,99.026956,-0.253159,16.571963,0.571067,659621.102649,0.998760,40.078592,13.477971,1.540303,0.011894,0.000810,150.401761,32.000000,159.906394,149.584171,153.368983,138.645759,32.000000,137.115507,66.886399,56.749260,75.977012,3.692254,31.622541,97.439651,56.815616,40.150049,27.580542,59.579935,28.332026
65.921586,95.061995,101.458695,135.390950,128.182933,125.352444,29.328154,14.325269,98.674541,2.516206,94.570380,67.208551,134.200816,99.332480,133.039805,98.831901,62.091471,94.405047,-0.000603,0.002478,32.000000,-235.683746,98.961181,-0.253140,16.592629,0.568528,659664.525211,0.997805,40.057942,13.542723,1.537357,0.027456,0.001894,149.724067,32.000000,160.245100,149.780812,151.424594,138.435917,32.000000,137.279640,66.882716,56.761974,75.978510,3.692254,31.609661,97.439651,56.809547,40.150049,27.532853,59.578991,28.343251
65.978008,95.081066,101.431585,135.389000,128.337164,125.358956,29.349017,14.321273,98.631974,2.516073,94.559569,67.123661,134.121808,99.320328,133.022560,98.813074,62.138793,94.363506,-0.000602,0.002491,32.000000,-235.689217,98.829269,-0.253043,16.605401,0.570867,659554.983221,0.998571,40.070766,13.592208,1.538829,0.031830,0.000496,149.548428,32.000000,160.550145,149.808960,150.192033,138.426324,32.000000,137.126412,66.902882,56.741915,75.985103,3.692254,31.621237,97.439651,56.763199,40.150049,27.593083,59.575362,28.447506
66.015243,95.072498,101.472258,135.385101,128.565212,125.333572,29.414088,14.317563,98.691677,2.515428,94.557671,67.110205,134.148639,99.330810,133.048661,98.793392,62.137645,94.370569,-0.000602,0.002489,32.000000,-235.688830,99.121203,-0.252880,16.586177,0.570348,659542.210813,0.998312,40.054658,13.582586,1.539082,0.023916,0.000000,149.301361,32.000000,160.780363,149.358533,148.829042,139.011930,32.000000,136.645433,66.902247,56.771626,75.982737,3.692254,31.615857,97.439651,56.732306,40.150049,27.593871,59.584970,28.380448
65.922912,95.072498,101.414793,135.385101,128.510250,125.315774,29.347245,14.318990,98.749817,2.515588,94.494087,67.204221,134.123048,99.404175,133.060550,98.845179,62.096275,94.350775,-0.000601,0.002481,32.000000,-235.689369,98.636580,-0.252920,16.587856,0.568432,659464.271148,0.996761,40.026592,13.508814,1.537354,0.069181,0.007501,149.348978,32.000000,160.788771,148.981743,149.900040,139.300270,32.000000,136.491453,66.911299,56.744112,75.955218,3.692254,31.618145,97.439651,56.803454,40.150049,27.567816,59.591491,28.401945
65.984559,95.079684,101.522109,135.386215,128.109875,125.331040,29.312010,14.322415,98.727582,2.516536,94.445189,67.206347,134.148030,99.480844,133.052305,98.876799,62.120101,94.318450,-0.000603,0.002482,32.000000,-235.685945,98.713426,-0.252897,16.600838,0.568700,659301.382147,0.993715,39.986935,13.514461,1.537103,0.037874,0.003682,149.825698,32.000000,160.240090,148.717693,152.046638,139.496198,32.000000,136.463323,66.929076,56.752412,75.963415,3.692254,31.615179,97.439651,56.848886,40.150049,27.591012,59.582511,28.419773
65.913664,95.054257,101.460936,135.380645,127.953225,125.366681,29.312272,14.315708,98.718587,2.516325,94.495646,67.252269,134.174778,99.363211,133.082191,98.829185,62.093718,94.374754,-0.000602,0.002471,32.000000,-235.695602,98.935957,-0.252645,16.609623,0.569762,659353.338987,0.997375,40.064052,13.543226,1.538385,0.030670,0.001615,150.159749,32.000000,160.029297,148.844662,153.473753,139.398120,32.000000,136.480544,66.962501,56.737766,75.987313,3.692254,31.636569,97.439651,56.816470,40.150049,27.512285,59.586278,28.462106
65.970617,95.053704,101.543263,135.378695,128.321991,125.396612,29.316390,14.325126,98.787333,2.516557,94.463188,67.180956,134.206324,99.349629,133.052285,98.914877,62.068149,94.429390,-0.000600,0.002468,32.000000,-235.682414,98.880765,-0.252603,16.632335,0.569501,659357.237667,0.997684,40.019740,13.498809,1.538574,0.055304,0.000000,150.327662,32.000000,159.733304,149.284174,154.402070,138.668463,32.000000,136.766196,66.946545,56.712339,75.976990,3.692254,31.623662,97.439651,56.701753,40.150049,27.512813,59.581754,28.445965
65.939753,95.053704,101.394883,135.378695,128.685047,125.416366,29.385307,14.321702,98.762988,2.516682,94.467426,67.321451,134.173336,99.415369,133.023110,98.888146,62.073000,94.355772,-0.000598,0.002445,32.000000,-235.687805,98.991061,-0.252558,16.619589,0.570027,659602.352958,0.999079,40.053540,13.561052,1.539301,0.042128,0.000000,150.290272,32.000000,159.825271,149.636037,153.597124,138.602092,32.000000,136.948146,66.931377,56.734083,75.961573,3.692254,31.614023,97.439651,56.787424,40.150049,27.511609,59.576247,28.501137
65.912262,95.048452,101.477549,135.381202,128.459017,125.463334,29.322831,14.324698,98.651252,2.517072,94.485216,67.279778,134.155795,99.427828,133.012890,98.821225,62.156933,94.408067,-0.000599,0.002458,32.000000,-235.687431,99.104027,-0.252401,16.602464,0.569255,659795.525051,0.998225,40.005404,13.621402,1.539220,0.031525,0.000000,149.700619,32.000000,160.317341,149.878517,151.401086,138.416710,32.000000,137.134113,66.969932,56.743603,75.984822,3.692254,31.649266,97.439651,56.863451,40.150049,27.495696,59.579689,28.485437
66.053568,95.032146,101.427442,135.381202,128.037875,125.489191,29.351585,14.317991,98.660725,2.516779,94.490271,67.191689,134.160063,99.377076,133.014071,98.818593,62.109873,94.322678,-0.000598,0.002465,32.000000,-235.690204,98.613228,-0.252260,16.622605,0.568485,659900.312116,0.996555,40.031185,13.569683,1.537690,0.049749,0.000000,149.501639,32.000000,160.651993,149.787996,149.756827,138.539319,32.000000,137.279217,66.952047,56.733929,75.978898,3.692254,31.626403,97.439651,56.689483,40.150049,27.445182,59.580063,28.363060
66.025875,95.057020,101.489243,135.381202,128.036054,125.514491,29.332351,14.322130,98.772733,2.517415,94.554279,67.149046,134.129390,99.328525,133.054137,98.925407,62.150849,94.351955,-0.000597,0.002456,32.000000,-235.686558,98.731088,-0.252115,16.632860,0.570945,659945.527395,0.999499,40.048907,13.519046,1.539585,0.043609,0.000000,149.299281,32.000000,160.874251,149.194138,148.822093,139.162856,32.000000,136.842183,67.004758,56.750192,75.992020,3.692254,31.651831,97.439651,56.788462,40.150049,27.445495,59.585354,28.492920
65.870003,95.057020,101.396132,135.381202,128.500074,125.524842,29.327916,14.321844,98.686969,2.518062,94.507408,67.118872,134.169880,99.422690,133.051368,98.850804,62.099317,94.412069,-0.000597,0.002428,32.000000,-235.681762,98.860840,-0.252037,16.608365,0.566698,660102.323745,0.996329,39.914596,13.511730,1.535533,0.025220,0.000000,149.321698,32.000000,160.912698,148.949270,150.037481,139.298981,32.000000,136.738666,66.993449,56.750547,75.984582,3.692254,31.613427,97.439651,56.863231,40.150049,27.523742,59.578115,28.482282
65.918392,95.077473,101.450600,135.386494,128.598187,125.518442,29.326709,14.317420,98.671595,2.516852,94.433787,67.250083,134.140326,99.421855,133.067025,98.868708,62.114460,94.380384,-0.000597,0.002398,32.000000,-235.689792,98.687221,-0.251974,16.593468,0.567892,660189.600534,0.997706,39.962583,13.489402,1.537113,0.034249,0.010660,149.827800,32.000000,160.169468,148.810638,151.948508,139.358771,32.000000,136.172448,66.960332,56.724609,75.954569,3.692254,31.647937,97.439651,56.864065,40.150049,27.588310,59.578971,28.416251
65.924220,95.059508,101.375578,135.381759,128.149614,125.506958,29.312216,14.318134,98.689797,2.516429,94.481251,67.108989,134.165144,99.479336,133.074475,98.757292,62.121380,94.415215,-0.000596,0.002356,32.000000,-235.692357,99.011152,-0.252263,16.614633,0.570871,660446.107089,1.000544,40.092802,13.579209,1.539337,0.021010,0.000000,150.095172,32.000000,160.000881,148.932349,153.323576,139.263834,32.000000,136.125768,66.977098,56.720082,75.970442,3.692254,31.609357,97.439651,56.815194,40.150049,27.532894,59.581262,28.426156
65.946418,95.066417,101.431850,135.383152,127.897366,125.524471,29.336004,14.321416,98.732794,2.517028,94.540264,67.207134,134.189006,99.360437,133.050798,98.804742,62.111484,94.380136,-0.000597,0.002345,32.000000,-235.686452,99.122119,-0.252261,16.625595,0.571075,660385.799642,0.999775,40.072805,13.543896,1.539033,0.050287,0.005408,150.343039,32.000000,159.878114,149.330492,154.263505,138.852140,32.000000,136.791926,66.995333,56.735592,75.974715,3.692254,31.662811,97.439651,56.747085,40.150049,27.533473,59.577624,28.458878
66.024089,95.066417,101.445647,135.383152,128.153337,125.536095,29.327994,14.316279,98.698892,2.516581,94.594026,67.178281,134.166547,99.366229,133.024821,98.862188,62.072648,94.354920,-0.000597,0.002361,32.000000,-235.695359,98.620489,-0.252274,16.598504,0.569148,660275.745924,1.000036,40.049969,13.559150,1.537759,0.042257,0.004268,150.351878,32.000000,159.867618,149.522561,153.093958,138.659583,32.000000,137.109328,66.951126,56.707701,75.952574,3.692254,31.635286,97.439651,56.724013,40.150049,27.555700,59.588225,28.402238
65.858936,95.093503,101.345343,135.390115,128.487038,125.532237,29.331822,14.319989,98.742971,2.515939,94.575501,67.142519,134.191935,99.397507,133.001897,98.888878,62.104365,94.238648,-0.000598,0.002353,32.000000,-235.689190,98.701210,-0.252179,16.616914,0.569131,660392.959140,0.999011,40.038332,13.546713,1.538095,0.016940,0.000000,149.803813,32.000000,160.386036,149.768910,151.230539,138.434644,32.000000,137.425430,67.000990,56.737946,75.993256,3.692254,31.650038,97.439651,56.854399,40.150049,27.641121,59.575676,28.371204
65.857191,95.061995,101.459259,135.390115,128.348572,125.511803,29.399229,14.323129,98.699694,2.517047,94.569874,67.173111,134.175064,99.453663,133.058881,98.913857,62.132820,94.362912,-0.000598,0.002338,32.000000,-235.682936,98.742692,-0.252330,16.618330,0.568651,660512.366550,0.998080,39.973470,13.569492,1.536494,0.037444,0.000000,149.417147,32.000000,160.725353,149.767130,150.144900,138.565122,32.000000,137.498307,66.981132,56.750304,76.016719,3.692254,31.640132,97.439651,56.889968,40.150049,27.543517,59.577801,28.336941
65.882985,95.085488,101.356207,135.392621,127.912853,125.502893,29.320522,14.319418,98.683236,2.517189,94.602285,67.222355,134.123333,99.400689,133.044590,98.756132,62.138241,94.380913,-0.000598,0.002369,32.000000,-235.690089,98.653976,-0.252401,16.605322,0.570235,660536.840862,1.000746,40.138539,13.463694,1.538824,0.082462,0.005405,149.349059,32.000000,160.779990,149.233035,148.816870,138.946595,32.000000,136.658149,66.974907,56.722080,75.979203,3.692254,31.642464,97.439651,56.915019,40.150049,27.544120,59.577014,28.364160
65.987428,95.085488,101.466554,135.392621,127.819373,125.535669,29.318037,14.318990,98.613837,2.515701,94.575541,67.196099,134.145144,99.389494,133.063340,98.849417,62.131208,94.328248,-0.000598,0.002364,32.000000,-235.692812,98.991287,-0.252513,16.593835,0.571571,660308.735303,0.998240,40.108491,13.514410,1.540595,0.027421,0.000032,149.321376,32.000000,160.793268,148.966891,150.087003,139.261066,32.000000,136.471015,66.970108,56.734085,75.974756,3.692254,31.643744,97.439651,56.780274,40.150049,27.618329,59.586888,28.485363
65.977318,95.114785,101.386625,135.399027,128.214949,125.513091,29.319318,14.313567,98.723801,2.515748,94.519442,67.124240,134.169495,99.460088,133.062200,98.879197,62.132004,94.332783,-0.000599,0.002375,32.000000,-235.698071,98.963348,-0.252616,16.553290,0.570103,660276.092266,1.000475,40.110416,13.520451,1.538428,0.048079,0.005288,149.822438,32.000000,160.375051,148.748820,151.975262,139.456556,32.000000,136.382707,66.952223,56.732421,75.955761,3.692254,31.630478,97.439651,56.751655,40.150049,27.710856,59.583377,28.471057
65.813170,95.094885,101.525214,135.401255,128.424938,125.484063,29.336147,14.324413,98.701632,2.517018,94.560222,67.229461,134.199068,99.407315,133.087179,98.822896,62.091735,94.344444,-0.000599,0.002365,32.000000,-235.684930,98.657013,-0.252406,16.572750,0.569882,660415.336437,0.999074,40.023148,13.493945,1.537665,0.118608,0.010318,150.162129,32.000000,160.080744,148.858261,153.230117,139.532087,32.000000,136.480830,66.981614,56.709476,75.979594,3.692254,31.664499,97.439651,56.945578,40.150049,27.649753,59.583888,28.455429
65.995894,95.102071,101.479701,135.407104,128.132339,125.463170,29.321113,14.320703,98.665725,2.516619,94.627279,67.120329,134.189455,99.332807,133.032293,98.815763,62.093610,94.279519,-0.000600,0.002379,32.000000,-235.685362,98.848604,-0.252179,16.596196,0.570375,660348.795497,0.999093,40.060889,13.496036,1.536689,0.032246,0.001925,150.180549,32.000000,159.866785,149.211034,154.419357,138.795976,32.000000,136.803442,66.979160,56.696030,75.984322,3.692254,31.599199,97.439651,56.807366,40.150049,27.650676,59.583200,28.430925
65.861391,95.102071,101.415182,135.407104,127.840348,125.463901,29.325210,14.319133,98.690142,2.515826,94.624267,67.232953,134.194739,99.381154,133.030623,98.806533,62.087527,94.328064,-0.000600,0.002372,32.000000,-235.687424,98.684365,-0.252160,16.570704,0.574866,660339.871076,1.000985,40.178205,13.543734,1.542628,0.054000,0.007061,150.266598,32.000000,159.919686,149.680859,153.434249,138.470934,32.000000,136.990473,67.001515,56.697161,75.993171,3.692254,31.626726,97.439651,56.898579,40.150049,27.674114,59.589996,28.360345
65.870635,95.107323,101.441346,135.410725,128.016631,125.495600,29.329367,14.311855,98.648052,2.516554,94.624182,67.149329,134.206365,99.248432,133.001652,98.801211,62.106284,94.326989,-0.000602,0.002362,32.000000,-235.694702,98.577723,-0.251985,16.557224,0.569494,660149.327244,0.998293,40.032663,13.500497,1.537667,0.042936,0.000000,149.614722,32.000000,160.300814,149.889942,151.317995,138.419810,32.000000,137.243876,66.999477,56.703108,75.996380,3.692254,31.601023,97.439651,56.914887,40.150049,27.691543,59.573296,28.479714
65.880688,95.102900,101.426998,135.409611,128.325519,125.508618,29.313082,14.316564,98.657991,2.516756,94.612423,67.231034,134.181671,99.455255,133.020628,98.772835,62.113248,94.293010,-0.000604,0.002353,32.000000,-235.696221,99.024429,-0.252077,16.572278,0.572383,660233.021817,1.000407,40.145055,13.537507,1.539828,0.021594,0.008864,149.422952,32.000000,160.629888,149.791498,149.802141,138.608226,32.000000,137.360148,67.010327,56.725476,75.992931,3.692254,31.633250,97.439651,56.889314,40.150049,27.678760,59.577161,28.447946
66.002373,95.110086,101.486386,135.409054,128.255660,125.534596,29.324198,14.315708,98.635397,2.515913,94.588484,67.208898,134.123679,99.369410,133.023660,98.760897,62.109568,94.367571,-0.000604,0.002326,32.000000,-235.692324,98.950478,-0.252052,16.555991,0.573161,660358.008722,1.000376,40.142575,13.518066,1.540009,0.048573,0.000000,149.263693,32.000000,160.850470,149.204689,148.638964,139.067455,32.000000,136.844010,66.930720,56.698847,75.967061,3.692254,31.605376,97.439651,56.799920,40.150049,27.679761,59.578932,28.476413
65.996874,95.110086,101.360200,135.409054,127.906821,125.546679,29.337656,14.319846,98.641007,2.515963,94.590971,67.152448,134.174150,99.320369,133.074599,98.741077,62.131014,94.273276,-0.000606,0.002310,32.000000,-235.687202,98.831105,-0.251898,16.533515,0.572274,660396.704937,1.000856,40.129749,13.489455,1.539556,0.036682,0.005919,149.317016,32.000000,160.963463,148.932548,150.088040,139.350097,32.000000,136.835757,66.938502,56.721060,76.000934,3.692254,31.606654,97.439651,56.784245,40.150049,27.703277,59.576502,28.369149
65.845779,95.119207,101.446510,135.407940,127.903047,125.580605,29.325978,14.319846,98.672714,2.516693,94.525997,67.173889,134.160490,99.357073,133.057049,98.877327,62.091119,94.296619,-0.000605,0.002312,32.000000,-235.688021,98.967017,-0.251595,16.520743,0.571157,660497.603693,0.998668,40.035267,13.540628,1.537617,0.019227,0.000000,149.725648,32.000000,160.232689,148.791256,151.909843,139.401438,32.000000,136.259967,66.915027,56.713315,75.940668,3.692254,31.607208,97.439651,56.915188,40.150049,27.732894,59.584065,28.477220
65.972765,95.115338,101.349335,135.403205,128.194027,125.587066,29.321011,14.316850,98.634741,2.516126,94.497481,67.189410,134.191122,99.312315,133.083475,98.893236,62.104432,94.316639,-0.000604,0.002317,32.000000,-235.688068,98.647981,-0.251522,16.505218,0.570446,660509.200397,0.998397,40.039859,13.459114,1.535833,0.057375,0.013751,150.144011,32.000000,159.991475,149.022891,153.206909,139.359117,32.000000,136.396721,66.930568,56.713449,75.999090,3.692254,31.601604,97.439651,56.817559,40.150049,27.721955,59.591973,28.511776
