OSU 80 Ton Compressor Load Stand
65.852254,95.089357,101.496411,135.400698,128.186223,125.569745,29.326396,14.318847,98.690183,2.515100,94.595142,67.269216,134.212443,99.312682,133.086264,98.915932,62.106900,94.302313,-0.000605,0.002301,32.000000,-235.696396,98.583573,-0.251417,16.522684,0.575416,660874.177635,1.001616,40.175248,13.513883,1.540668,0.034379,0.007608,150.292531,32.000000,159.779797,149.461586,154.378437,138.782848,32.000000,136.688585,66.925242,56.729558,76.005638,3.692254,31.630359,97.439651,56.908731,40.150049,27.723077,59.579315,28.488298
65.901743,95.089357,101.378236,135.400698,127.856093,125.548515,29.328940,14.323129,98.681389,2.515875,94.595333,67.303548,134.214638,99.389228,133.038177,98.796350,62.103331,94.377114,-0.000605,0.002287,32.000000,-235.687854,99.005215,-0.251086,16.537240,0.571996,660808.666449,0.999701,40.065243,13.513325,1.536230,0.026987,0.000000,150.283214,32.000000,159.912753,149.655607,153.208344,138.686474,32.000000,137.117780,66.908868,56.743759,76.016547,3.692254,31.613433,97.439651,56.892518,40.150049,27.642800,59.593448,28.414417
65.807599,95.096267,101.391572,135.401534,127.826827,125.547261,29.327554,14.319989,98.732184,2.516597,94.576029,67.237545,134.170614,99.406153,133.020384,98.843570,62.099473,94.339368,-0.000605,0.002277,32.000000,-235.689846,98.897817,-0.251009,16.525936,0.575785,660724.866492,1.001332,40.139982,13.501731,1.541275,0.042816,0.001284,149.676589,32.000000,160.456962,149.802582,151.081961,138.497164,32.000000,137.309775,66.855976,56.706660,75.986795,3.692254,31.642287,97.439651,56.941980,40.150049,27.665296,59.580977,28.460932
65.885228,95.088805,101.462947,135.399584,128.141655,125.544694,29.329546,14.315137,98.748252,2.515739,94.586503,67.172429,134.165979,99.294453,133.046687,98.863165,62.133879,94.369939,-0.000606,0.002261,32.000000,-235.691747,98.908465,-0.250807,16.536846,0.572569,660599.715291,1.000247,40.098604,13.552942,1.538324,0.036062,0.000000,149.396434,32.000000,160.760123,149.779095,149.907947,138.559538,32.000000,137.554688,66.864721,56.761465,76.014877,3.692254,31.648845,97.439651,56.915156,40.150049,27.642900,59.593281,28.441196
65.988458,95.073603,101.423077,135.403484,128.150800,125.545941,29.345190,14.321987,98.643801,2.516197,94.501656,67.196497,134.136770,99.421527,133.038707,98.827641,62.089533,94.395398,-0.000606,0.002269,32.000000,-235.685389,99.007173,-0.250949,16.547966,0.575138,660658.925539,1.001879,40.184249,13.532761,1.540727,0.041198,0.000000,149.272881,32.000000,160.804448,149.233436,148.835153,138.949691,32.000000,136.798011,66.881951,56.726630,76.002561,3.692254,31.677308,97.439651,56.947329,40.150049,27.643764,59.587252,28.419700
65.995551,95.073603,101.411630,135.403484,127.836593,125.548666,29.388954,14.324556,98.808663,2.517569,94.479862,67.275249,134.148865,99.330625,133.092983,98.834284,62.129977,94.305409,-0.000605,0.002263,32.000000,-235.688557,98.602008,-0.251373,16.557119,0.574039,660510.694745,1.000471,40.111857,13.517826,1.539995,0.052047,0.000000,149.334328,32.000000,160.776270,149.079792,150.045882,139.124574,32.000000,136.527192,66.877501,56.742362,75.989613,3.692254,31.625729,97.439651,56.830363,40.150049,27.597001,59.582787,28.441636
65.849248,95.068076,101.422603,135.402927,127.751110,125.555115,29.329403,14.318562,98.685648,2.516735,94.435410,67.227671,134.154901,99.364597,133.062669,98.831387,62.106107,94.317699,-0.000605,0.002267,32.000000,-235.686847,98.636152,-0.251231,16.559505,0.570908,660552.539574,0.998185,40.010403,13.578381,1.536982,0.027042,0.000000,149.785628,32.000000,160.191748,148.888341,151.986522,139.451442,32.000000,136.197590,66.859438,56.753167,75.969424,3.692254,31.659942,97.439651,56.835518,40.150049,27.580416,59.583534,28.427550
65.991289,95.073327,101.484547,135.404876,128.038937,125.565467,29.336442,14.314852,98.641079,2.515716,94.490844,67.210479,134.180268,99.336418,133.089623,98.767700,62.096652,94.338801,-0.000604,0.002268,32.000000,-235.690230,99.030549,-0.250840,16.588695,0.570304,660462.619582,0.996602,40.004481,13.480626,1.536643,0.027869,0.002112,150.068554,32.000000,160.009615,148.974658,153.319490,139.522464,32.000000,136.399500,66.873467,56.747975,75.999264,3.692254,31.656050,97.439651,56.831775,40.150049,27.597497,59.576522,28.352495
65.886817,95.075538,101.417718,135.401255,128.150977,125.586884,29.313656,14.316136,98.743694,2.516058,94.488041,67.297855,134.177971,99.287785,133.057151,98.746331,62.093302,94.352165,-0.000605,0.002266,32.000000,-235.693863,98.769147,-0.250927,16.569655,0.573500,660616.306490,1.001110,40.121215,13.512325,1.540224,0.041294,0.009537,150.237643,32.000000,159.893822,149.350169,154.485130,138.877794,32.000000,136.876569,66.870574,56.737457,76.004621,3.692254,31.659687,97.439651,56.837387,40.150049,27.598210,59.586563,28.317572
65.877987,95.075538,101.445697,135.401255,127.912466,125.581696,29.313765,14.318419,98.658048,2.516442,94.507957,67.280646,134.226975,99.488267,133.040091,98.843793,62.094866,94.383342,-0.000606,0.002274,32.000000,-235.690596,98.929042,-0.250755,16.575058,0.570341,660634.945734,0.998590,40.007763,13.535222,1.537848,0.027017,0.007669,150.272116,32.000000,159.878394,149.722776,153.421473,138.611383,32.000000,137.255124,66.878859,56.746266,76.011928,3.692254,31.640479,97.439651,56.945794,40.150049,27.605851,59.593920,28.476706
65.844877,95.058402,101.405673,135.394849,127.726837,125.551077,29.341108,14.323271,98.676956,2.515698,94.477419,67.168380,134.217930,99.325588,133.053466,98.870322,62.159668,94.344119,-0.000608,0.002309,32.000000,-235.687711,99.045005,-0.250759,16.605558,0.572442,660809.545594,1.001290,40.097262,13.547084,1.539272,0.038622,0.010169,149.704622,32.000000,160.218990,149.929271,151.474909,138.361538,32.000000,137.303738,66.879100,56.771382,76.041898,3.692254,31.651607,97.439651,56.876184,40.150049,27.552953,59.580908,28.398130
66.003112,95.031869,101.502198,135.386772,127.841507,125.512834,29.329725,14.317135,98.722793,2.515633,94.503300,67.219422,134.152991,99.417654,133.033291,98.861904,62.126430,94.328188,-0.000608,0.002341,32.000000,-235.690569,98.629340,-0.250740,16.616704,0.572774,660783.684413,1.001393,40.104644,13.565372,1.539903,0.049227,0.003396,149.444807,32.000000,160.586624,149.932110,149.888402,138.432864,32.000000,137.262722,66.873621,56.756140,76.047101,3.692254,31.664621,97.439651,56.831881,40.150049,27.470563,59.572333,28.318086
65.865192,95.050387,101.380239,135.384823,128.011068,125.498678,29.395743,14.316279,98.667021,2.515967,94.518453,67.100149,134.166345,99.367044,133.086121,98.855995,62.157352,94.358021,-0.000608,0.002311,32.000000,-235.693392,98.726706,-0.250717,16.610410,0.571738,660448.576513,1.000727,40.115197,13.475594,1.540069,0.025642,0.000000,149.281228,32.000000,160.762695,149.417097,148.773493,138.882022,32.000000,136.646206,66.867614,56.753854,76.049095,3.692254,31.632589,97.439651,56.980900,40.150049,27.470873,59.581135,28.481035
65.854638,95.050387,101.521007,135.384823,127.970982,125.475726,29.339310,14.321559,98.744704,2.515850,94.484352,67.192658,134.146344,99.311315,133.070344,98.745234,62.130485,94.266989,-0.000608,0.002315,32.000000,-235.684670,98.857455,-0.250795,16.610463,0.569051,660208.664327,0.998099,39.956435,13.498683,1.537840,0.050824,0.008789,149.333268,32.000000,160.834324,148.972676,150.187016,139.374100,32.000000,136.591698,66.848544,56.751414,76.038318,3.692254,31.671691,97.439651,56.982618,40.150049,27.529201,59.579709,28.379641
65.964163,95.076091,101.417885,135.390393,127.813022,125.442181,29.314335,14.323557,98.634421,2.515003,94.456171,67.193519,134.146365,99.373344,133.068045,98.829536,62.101852,94.295106,-0.000608,0.002320,32.000000,-235.685950,98.683731,-0.251057,16.620770,0.570559,660156.239193,0.998091,40.090192,13.486762,1.539208,0.050621,0.009956,149.801532,32.000000,160.154799,148.745575,151.957993,139.499760,32.000000,136.391367,66.850233,56.751859,76.014681,3.692254,31.612349,97.439651,56.965152,40.150049,27.610140,59.584390,28.478834
65.955344,95.076091,101.414844,135.393178,127.818923,125.445997,29.307222,14.321131,98.615324,2.515560,94.485847,67.267113,134.167687,99.317086,133.068512,98.868344,62.106503,94.408254,-0.000608,0.002317,32.000000,-235.689360,99.033238,-0.251031,16.617072,0.572537,660105.270703,1.000005,40.099017,13.455637,1.541592,0.028385,0.000000,150.115493,32.000000,159.894181,148.967894,153.517648,139.344299,32.000000,136.394960,66.854901,56.724965,76.024613,3.692254,31.633092,97.439651,56.894089,40.150049,27.610880,59.578509,28.330925
65.825641,95.074985,101.438378,135.394292,127.979111,125.435461,29.340879,14.315280,98.685962,2.516306,94.533669,67.118317,134.187525,99.355768,133.042738,98.835602,62.081553,94.353921,-0.000608,0.002320,32.000000,-235.693244,99.035708,-0.250989,16.621189,0.568385,659990.010740,0.998821,40.033182,13.502187,1.537469,0.029450,0.000000,150.268397,32.000000,159.712690,149.442075,154.469122,138.735060,32.000000,136.618732,66.862135,56.757583,76.052391,3.692254,31.614306,97.439651,56.885676,40.150049,27.611620,59.584144,28.445158
65.931850,95.074985,101.422094,135.394292,127.951401,125.417525,29.333829,14.313995,98.661633,2.515553,94.607578,67.193216,134.193907,99.368187,133.027855,98.790639,62.077191,94.314111,-0.000607,0.002326,32.000000,-235.694692,98.591937,-0.250905,16.596825,0.568680,660005.046450,0.999242,40.040548,13.569595,1.537629,0.046659,0.007450,150.342702,32.000000,159.822306,149.748988,153.198360,138.562920,32.000000,137.046015,66.816955,56.757383,76.047276,3.692254,31.638507,97.439651,56.916349,40.150049,27.608897,59.579296,28.464234
65.796615,95.089081,101.475765,135.399306,127.780184,125.374991,29.326927,14.317135,98.639439,2.515322,94.609010,67.136579,134.180635,99.378341,132.998701,98.816107,62.102978,94.298805,-0.000607,0.002305,32.000000,-235.689094,98.822847,-0.251203,16.595907,0.571535,660070.617164,1.000177,40.147872,13.559951,1.541016,0.025272,0.000700,149.685474,32.000000,160.329383,149.879283,151.114910,138.482089,32.000000,137.512572,66.809305,56.753434,76.042981,3.692254,31.615633,97.439651,56.864282,40.150049,27.653744,59.583200,28.451321
65.837427,95.092674,101.357421,135.400698,127.820455,125.373103,29.310565,14.326411,98.642832,2.516196,94.615268,67.229672,134.161507,99.431335,133.043756,98.917465,62.098635,94.371255,-0.000608,0.002308,32.000000,-235.683096,98.763759,-0.251195,16.606817,0.569822,659935.765802,0.998498,40.059071,13.538957,1.538287,0.061267,0.006273,149.436681,32.000000,160.693793,149.808586,150.040043,138.674338,32.000000,137.644591,66.804920,56.769653,76.079907,3.692254,31.610243,97.439651,57.024594,40.150049,27.665844,59.577545,28.328284
65.874587,95.101795,101.457371,135.402927,128.091622,125.410674,29.315224,14.315708,98.656317,2.515814,94.614533,67.188106,134.136303,99.384091,133.033983,98.821362,62.095354,94.261954,-0.000606,0.002318,32.000000,-235.691668,98.617634,-0.250982,16.599081,0.573275,659736.332498,1.000692,40.186255,13.503417,1.542264,0.043958,0.014764,149.276266,32.000000,160.807814,149.170282,148.875846,139.038838,32.000000,136.868869,66.788566,56.760267,76.057316,3.692254,31.630923,97.439651,57.057000,40.150049,27.666746,59.580072,28.368783
65.840134,95.101795,101.346318,135.402927,128.207136,125.455491,29.317072,14.313710,98.610682,2.514918,94.560625,67.266515,134.151731,99.271820,133.082702,98.843159,62.110583,94.342883,-0.000607,0.002338,32.000000,-235.699895,99.055186,-0.250910,16.618226,0.570468,659724.062990,1.000560,40.155701,13.553907,1.539511,0.020854,0.000000,149.389731,32.000000,160.804430,149.099534,150.153003,139.248651,32.000000,136.489777,66.820617,56.770785,76.057878,3.692254,31.609941,97.439651,57.030413,40.150049,27.696223,59.577240,28.455283
65.814296,95.100137,101.394081,135.405433,127.961886,125.433452,29.311278,14.322130,98.694119,2.515826,94.537907,67.181208,134.179903,99.346469,133.097767,98.803011,62.103993,94.258582,-0.000607,0.002321,32.000000,-235.684427,98.940910,-0.250627,16.622422,0.571438,659925.832193,1.000102,40.133744,13.487560,1.540159,0.031825,0.000036,149.854789,32.000000,159.993518,148.993002,152.046485,139.306263,32.000000,136.009128,66.801852,56.780038,76.038212,3.692254,31.634828,97.439651,56.987053,40.150049,27.692023,59.587104,28.374945
65.911367,95.106770,101.333536,135.404598,127.812674,125.418873,29.323892,14.312854,98.588415,2.516762,94.585323,67.152765,134.186589,99.303426,133.070425,98.724306,62.085741,94.319826,-0.000606,0.002295,32.000000,-235.693211,98.724586,-0.250649,16.607001,0.570258,660142.043427,1.000973,40.162557,13.523890,1.539279,0.038603,0.007830,150.164671,32.000000,159.863464,148.968796,153.430307,139.441638,32.000000,136.221286,66.814061,56.759513,76.076699,3.692254,31.603854,97.439651,56.981289,40.150049,27.713737,59.584557,28.445672
65.824894,95.123629,101.395460,135.409054,127.924565,125.416868,29.349031,14.316992,98.597293,2.515250,94.612171,67.066263,134.208399,99.284563,133.066354,98.796569,62.043045,94.265851,-0.000606,0.002285,32.000000,-235.689400,98.858925,-0.250698,16.599212,0.571195,660050.401185,1.001424,40.182515,13.476770,1.540609,0.025610,0.000000,150.263858,32.000000,159.781958,149.301014,154.493734,138.945343,32.000000,136.981618,66.810094,56.747909,76.073013,3.692254,31.659363,97.439651,57.042141,40.150049,27.714776,59.585049,28.454182
65.864743,95.123629,101.368363,135.409054,128.059323,125.402171,29.328771,14.318419,98.615718,2.514752,94.584859,67.160442,134.210695,99.320899,133.038095,98.785936,62.055521,94.241486,-0.000607,0.002306,32.000000,-235.691743,98.727051,-0.250765,16.602883,0.568803,659984.758170,0.999269,40.107972,13.534046,1.537421,0.042807,0.007749,150.354957,32.000000,159.894241,149.561627,153.349555,138.738683,32.000000,137.317540,66.785496,56.770651,76.052326,3.692254,31.615506,97.439651,57.043607,40.150049,27.768637,59.584016,28.387271
65.889906,95.115338,101.313605,135.408218,127.953541,125.401805,29.382535,14.315422,98.610433,2.515801,94.599316,67.215760,134.183622,99.381359,133.005175,98.800704,62.103308,94.300194,-0.000605,0.002299,32.000000,-235.691790,98.627301,-0.250833,16.593521,0.571745,660148.182216,0.999885,40.197139,13.542351,1.540382,0.063335,0.011479,149.666766,32.000000,160.337105,149.839195,151.530692,138.415766,32.000000,137.620164,66.805030,56.781990,76.078737,3.692254,31.648896,97.439651,57.051789,40.150049,27.743888,59.580928,28.334300
66.017195,95.118102,101.346468,135.406547,127.850638,125.418222,29.324785,14.316564,98.700485,2.515552,94.569686,67.131460,134.145694,99.411211,133.036427,98.748878,62.129273,94.306233,-0.000604,0.002312,32.000000,-235.693271,98.980050,-0.251039,16.610017,0.570335,660020.420992,0.999791,40.163810,13.514347,1.539038,0.012080,0.000000,149.496819,32.000000,160.546686,149.852596,149.869700,138.477777,32.000000,137.278044,66.803693,56.781901,76.097688,3.692254,31.607356,97.439651,56.910405,40.150049,27.753652,59.582098,28.471937
65.882225,95.083001,101.401520,135.402370,127.881173,125.401213,29.330490,14.318134,98.671655,2.514677,94.538999,67.168441,134.174658,99.268903,133.080910,98.829655,62.111418,94.342573,-0.000601,0.002321,32.000000,-235.691865,98.951599,-0.250759,16.633883,0.569394,659876.129844,0.997518,40.134479,13.503972,1.537620,0.056107,0.003768,149.265373,32.000000,160.710000,149.398787,148.939321,138.928472,32.000000,136.608005,66.819104,56.787381,76.087126,3.692254,31.641273,97.439651,56.925721,40.150049,27.754800,59.585452,28.446699
65.866156,95.083001,101.483159,135.402370,127.883888,125.363660,29.370901,14.321702,98.623576,2.515096,94.507092,67.157876,134.154232,99.346204,133.084820,98.751733,62.124114,94.299780,-0.000601,0.002330,32.000000,-235.685019,98.798697,-0.250802,16.601100,0.566642,659842.708633,0.997495,40.030909,13.481855,1.535153,0.039458,0.013709,149.365131,32.000000,160.819409,148.996766,150.032103,139.287396,32.000000,136.406481,66.805404,56.787005,76.074898,3.692254,31.658435,97.439651,57.053725,40.150049,27.645974,59.578656,28.322048
65.868827,95.082448,101.382759,135.397635,127.903168,125.325508,29.337369,14.320274,98.608421,2.515869,94.521216,67.161323,134.176264,99.282462,133.108821,98.715266,62.115852,94.223426,-0.000600,0.002357,32.000000,-235.686938,98.952597,-0.250889,16.590452,0.569270,659802.949021,0.999331,40.108564,13.522859,1.539133,0.019050,0.000000,149.832484,32.000000,160.228397,148.895351,151.975305,139.521518,32.000000,136.435161,66.820836,56.774801,76.066358,3.692254,31.656791,97.439651,57.048610,40.150049,27.645051,59.582630,28.465994
65.831470,95.113956,101.456141,135.403205,127.896895,125.307787,29.337461,14.323699,98.629660,2.515088,94.578768,67.119752,134.213887,99.358968,133.091578,98.890144,62.100244,94.296065,-0.000601,0.002375,32.000000,-235.684332,98.587936,-0.250963,16.615078,0.571654,659580.687618,0.997926,40.121999,13.482902,1.540748,0.040785,0.006095,150.098413,32.000000,160.055876,148.806478,153.526636,139.529361,32.000000,136.474626,66.821845,56.781724,76.079842,3.692254,31.649126,97.439651,57.099908,40.150049,27.744367,59.588875,28.464967
65.997776,95.125011,101.388241,135.409054,127.928625,125.302930,29.333170,14.326125,98.615252,2.515012,94.598663,67.243519,134.208094,99.270696,133.049803,98.773922,62.099276,94.333098,-0.000599,0.002352,32.000000,-235.681415,98.532114,-0.251394,16.585941,0.570453,659397.149715,0.998716,40.119212,13.442502,1.539161,0.035339,0.007148,150.355518,32.000000,159.818106,149.375190,154.370035,138.915384,32.000000,136.922326,66.798936,56.761910,76.078066,3.692254,31.656340,97.439651,56.991381,40.150049,27.745475,59.569815,28.447139
66.016387,95.125011,101.515384,135.409054,127.932869,125.316984,29.321696,14.319133,98.592079,2.516487,94.635921,67.177562,134.194842,99.366962,133.009064,98.791865,62.093854,94.262931,-0.000600,0.002337,32.000000,-235.690702,98.954392,-0.251534,16.602752,0.571337,659414.300053,0.999275,40.181965,13.504405,1.541150,0.021500,0.000000,150.248022,32.000000,159.824546,149.668000,153.242284,138.517914,32.000000,137.138804,66.779227,56.770208,76.079735,3.692254,31.673455,97.439651,56.926114,40.150049,27.781222,59.579305,28.606713
66.000430,95.121695,101.348290,135.411839,127.916912,125.332733,29.319056,14.320845,98.677145,2.516124,94.600498,67.178300,134.178338,99.325936,133.018450,98.778420,62.094913,94.301372,-0.000600,0.002327,32.000000,-235.684892,98.774183,-0.251474,16.572566,0.567914,659330.878059,0.996634,40.054032,13.528966,1.536237,0.034295,0.003295,149.624929,32.000000,160.302877,149.761653,151.288955,138.432302,32.000000,137.450802,66.775172,56.773692,76.075010,3.692254,31.651210,97.439651,57.089554,40.150049,27.772057,59.581233,28.452715
65.977445,95.110639,101.417046,135.414346,127.896375,125.336698,29.325269,14.327267,98.661339,2.514630,94.622496,67.238813,134.192424,99.399729,133.037975,98.860627,62.122109,94.277595,-0.000600,0.002323,32.000000,-235.677978,98.901668,-0.251433,16.582952,0.568679,659407.977659,0.996825,40.038494,13.489681,1.537730,0.042474,0.007044,149.470543,32.000000,160.743287,149.687946,150.008363,138.817975,32.000000,137.446608,66.812024,56.781059,76.103000,3.692254,31.634986,97.439651,56.969497,40.150049,27.738675,59.576119,28.462766
65.895477,95.095714,101.440362,135.411561,127.872408,125.335528,29.397614,14.319846,98.632018,2.515110,94.546716,67.178925,134.151854,99.326731,133.045691,98.758516,62.105669,94.292864,-0.000599,0.002358,32.000000,-235.688185,98.986922,-0.251586,16.595592,0.567916,659491.027403,0.997298,40.048499,13.513118,1.535570,0.039098,0.004152,149.308071,32.000000,160.848476,149.148282,148.815030,139.073103,32.000000,136.803832,66.819083,56.784830,76.086002,3.692254,31.634613,97.439651,57.071513,40.150049,27.739751,59.585678,28.479934
65.992612,95.095714,101.475189,135.411561,127.886247,125.334362,29.330503,14.317420,98.626160,2.515688,94.495018,67.146610,134.156711,99.260359,133.054424,98.828778,62.133682,94.204084,-0.000599,0.002368,32.000000,-235.688972,98.624241,-0.251658,16.593835,0.568950,659436.831205,0.997474,40.056635,13.470772,1.537147,0.040626,0.000000,149.443027,32.000000,160.855896,148.909286,150.066325,139.320843,32.000000,136.570653,66.810993,56.775378,76.055060,3.692254,31.657460,97.439651,56.961502,40.150049,27.694066,59.587439,28.360419
65.955444,95.094332,101.454336,135.408776,127.852301,125.320941,29.324606,14.323985,98.682082,2.514532,94.448629,67.130271,134.153541,99.336742,133.048155,98.832572,62.116998,94.265008,-0.000602,0.002343,32.000000,-235.687489,98.646143,-0.251229,16.571517,0.570538,659485.306034,0.996338,40.110199,13.496941,1.539413,0.043225,0.003615,149.864691,32.000000,160.098293,148.871062,152.163469,139.402494,32.000000,136.112241,66.819653,56.753369,76.039882,3.692254,31.612255,97.439651,57.068148,40.150049,27.690672,59.575942,28.342150
65.841452,95.075815,101.518311,135.407383,127.710309,125.304802,29.325368,14.319846,98.661927,2.514456,94.483026,67.177625,134.173826,99.400790,133.075821,98.818981,62.100202,94.355712,-0.000602,0.002325,32.000000,-235.692775,98.899469,-0.251378,16.576788,0.568984,659362.693088,0.996987,40.029046,13.412341,1.537675,0.023583,0.000000,150.137134,32.000000,159.904441,148.945550,153.425722,139.471561,32.000000,136.224329,66.846112,56.755698,76.072797,3.692254,31.675126,97.439651,57.105509,40.150049,27.633691,59.592602,28.500404
65.900730,95.082724,101.392191,135.406547,127.654329,125.315732,29.339883,14.319133,98.672327,2.515740,94.519360,67.136627,134.169639,99.285399,133.051514,98.878569,62.077895,94.293947,-0.000602,0.002344,32.000000,-235.693816,98.662501,-0.251870,16.550903,0.570208,659349.961966,0.997697,40.058705,13.467862,1.538225,0.036523,0.000000,150.382470,32.000000,159.793012,149.280618,154.151435,138.958554,32.000000,136.944787,66.847011,56.756186,76.062800,3.692254,31.615967,97.439651,57.091062,40.150049,27.634429,59.579296,28.403999
65.975789,95.083830,101.371825,135.404041,128.003752,125.315369,29.314569,14.318562,98.617005,2.515170,94.511521,67.143041,134.191204,99.372427,133.023988,98.866427,62.076816,94.375486,-0.000604,0.002344,32.000000,-235.687339,98.666989,-0.252345,16.564357,0.573191,659330.747692,0.999401,40.135475,13.542443,1.541860,0.019441,0.000000,149.661725,32.000000,160.368503,149.724581,151.226890,138.501703,32.000000,137.591096,66.880680,56.773825,76.062975,3.692254,31.638837,97.439651,57.116013,40.150049,27.657083,59.576158,28.330118
65.985118,95.083830,101.437703,135.404041,128.196989,125.318171,29.314506,14.322843,98.668846,2.514773,94.558180,67.197353,134.131222,99.396447,133.005298,98.820348,62.075779,94.297820,-0.000604,0.002332,32.000000,-235.685680,99.107719,-0.252436,16.537607,0.571224,659425.177649,0.998020,40.092818,13.525404,1.538559,0.037023,0.000000,149.532660,32.000000,160.588390,149.692148,150.057026,138.511578,32.000000,137.442009,66.883464,56.760202,76.056599,3.692254,31.645296,97.439651,56.986549,40.150049,27.661351,59.592867,28.452495
65.900917,95.079684,101.483491,135.402091,127.874066,125.328529,29.324481,14.316992,98.716276,2.516095,94.562836,67.133512,134.141671,99.384723,133.038200,98.766581,62.111640,94.308946,-0.000604,0.002340,32.000000,-235.695465,98.971015,-0.252579,16.507027,0.568904,659393.999553,0.997629,40.031210,13.578420,1.536500,0.031665,0.000000,149.308549,32.000000,160.717284,149.332760,148.708128,138.852125,32.000000,136.553436,66.895149,56.797323,76.065510,3.692254,31.627539,97.439651,57.000763,40.150049,27.649191,59.585108,28.442957
66.012488,95.097649,101.501985,135.404041,127.592306,125.340048,29.332588,14.314709,98.657116,2.516132,94.562836,67.190844,134.141671,99.305444,133.038200,98.876101,62.111640,94.306989,-0.000604,0.002331,32.000000,-235.694470,98.803615,-0.252722,16.520901,0.570499,659405.226223,0.997498,40.023420,13.529990,1.537282,0.032383,0.000000,149.308549,32.000000,160.717284,149.332760,148.708128,138.852125,32.000000,136.553436,66.895149,56.797323,76.065510,3.692254,31.662248,97.439651,57.068126,40.150049,27.649708,59.576945,28.464527
65.895451,95.069734,101.424458,135.401534,127.674161,125.327807,29.326053,14.328409,98.701052,2.515158,94.412880,67.243691,134.184700,99.309356,133.087487,98.840419,62.102648,94.240048,-0.000606,0.002344,32.000000,-235.678148,99.080327,-0.252964,16.525910,0.574007,659405.116811,0.998636,40.089621,13.501217,1.539940,0.048533,0.012029,149.849387,32.000000,160.201352,148.783150,151.895693,139.597612,32.000000,136.283746,66.930306,56.808460,76.031532,3.692254,31.610574,97.439651,57.103036,40.150049,27.707086,59.573886,28.353522
65.874036,95.069734,101.401943,135.401534,127.984559,125.298950,29.326005,14.319418,98.686831,2.515084,94.412880,67.217807,134.184700,99.333317,133.087487,98.792802,62.102648,94.294395,-0.000606,0.002344,32.000000,-235.689269,98.632276,-0.253079,16.530657,0.571469,659442.747387,0.996636,40.014386,13.499970,1.537618,0.031497,0.007675,149.849387,32.000000,160.201352,148.783150,151.895693,139.597612,32.000000,136.283746,66.930306,56.808460,76.031532,3.692254,31.638946,97.439651,57.082739,40.150049,27.620349,59.575116,28.392334
66.035523,95.059508,101.486678,135.399306,128.199311,125.293422,29.330410,14.326696,98.681852,2.515200,94.434360,67.142566,134.176204,99.277955,133.045711,98.774819,62.073599,94.256129,-0.000606,0.002318,32.000000,-235.682811,98.629275,-0.252888,16.529450,0.572657,659407.547132,0.998643,40.084240,13.466303,1.539172,0.025075,0.001533,150.323108,32.000000,159.703443,149.346032,154.573321,138.857468,32.000000,137.041458,66.905318,56.777686,76.040446,3.692254,31.607077,97.439651,57.110141,40.150049,27.589247,59.575735,28.461519
65.981695,95.052875,101.342865,135.394571,127.749974,125.318240,29.339499,14.319846,98.673204,2.514726,94.519614,67.256570,134.206997,99.387740,133.029750,98.788178,62.118784,94.332205,-0.000606,0.002326,32.000000,-235.687530,98.981375,-0.253083,16.532021,0.572529,659266.843628,0.998773,40.102144,13.500937,1.539331,0.037006,0.002548,150.279378,32.000000,159.775663,149.657015,153.548723,138.659064,32.000000,137.105728,66.885218,56.797388,76.036283,3.692254,31.612766,97.439651,56.996641,40.150049,27.569086,59.576129,28.475605
65.907404,95.046794,101.448578,135.394849,127.547178,125.356734,29.331940,14.316136,98.703979,2.514424,94.565830,67.117224,134.194071,99.256791,132.985855,98.834339,62.086712,94.340412,-0.000606,0.002334,32.000000,-235.690584,98.754300,-0.253018,16.525884,0.570201,659214.798341,0.995861,39.957017,13.505602,1.536850,0.043916,0.000000,149.678311,32.000000,160.223963,149.861701,151.349381,138.472761,32.000000,137.378126,66.870861,56.800140,76.041399,3.692254,31.610155,97.439651,56.968428,40.150049,27.569601,59.581489,28.418232
65.999037,95.046794,101.410084,135.394849,127.866766,125.397664,29.316753,14.322272,98.611889,2.514814,94.552152,67.176315,134.154983,99.339760,132.992735,98.722479,62.058586,94.341161,-0.000607,0.002332,32.000000,-235.684776,98.846747,-0.252959,16.516311,0.569467,659249.947588,0.996629,39.995323,13.508889,1.535924,0.014954,0.000000,149.543286,32.000000,160.627617,149.826073,149.952638,138.581297,32.000000,137.311239,66.869939,56.800893,76.054105,3.692254,31.636193,97.439651,56.982514,40.150049,27.551064,59.581764,28.427623
65.850748,95.061719,101.480889,135.395128,128.098981,125.454521,29.311752,14.316850,98.661055,2.514857,94.600854,67.141979,134.130206,99.312152,133.045284,98.799523,62.087328,94.264565,-0.000605,0.002335,32.000000,-235.691674,98.985067,-0.252829,16.522107,0.572826,659557.100209,0.998416,40.051308,13.546188,1.539259,0.036328,0.000000,149.327163,32.000000,160.883262,149.164459,148.800013,139.187437,32.000000,136.776301,66.908606,56.807151,76.059720,3.692254,31.602183,97.439651,57.001048,40.150049,27.598232,59.580476,28.472671
65.860396,95.080237,101.407753,135.393735,127.866998,125.464036,29.349671,14.321416,98.658593,2.514385,94.493395,67.124779,134.210900,99.307584,133.048358,98.833752,62.157111,94.281538,-0.000606,0.002313,32.000000,-235.687927,98.669190,-0.253062,16.536217,0.570886,659798.094882,0.997730,39.974761,13.574791,1.536539,0.042151,0.002544,149.458597,32.000000,160.896223,149.020476,150.008665,139.319411,32.000000,136.482905,66.914415,56.833264,76.047210,3.692254,31.631879,97.439651,57.125723,40.150049,27.656730,59.588629,28.354476
65.886219,95.061166,101.459184,135.390950,127.470348,125.454304,29.326675,14.321702,98.688461,2.514074,94.438975,67.264111,134.161956,99.319125,133.076697,98.798345,62.085963,94.272519,-0.000607,0.002309,32.000000,-235.686002,98.635865,-0.253105,16.527090,0.575068,660120.931913,1.000869,40.113604,13.497249,1.541074,0.020886,0.000666,149.934584,32.000000,160.160507,148.889465,152.182949,139.457571,32.000000,136.234960,66.895367,56.816514,76.035306,3.692254,31.624485,97.439651,57.101759,40.150049,27.657511,59.579935,28.459611
65.802300,95.061166,101.366141,135.390950,127.536876,125.443581,29.315230,14.320132,98.618738,2.514254,94.463886,67.137951,134.192545,99.274490,133.067494,98.731095,62.076836,94.265562,-0.000607,0.002298,32.000000,-235.688883,98.917049,-0.253049,16.524992,0.573474,660025.537488,0.999536,40.124052,13.438283,1.539738,0.044601,0.011927,150.109853,32.000000,159.922503,148.969897,153.452232,139.519577,32.000000,136.230881,66.888790,56.784563,76.053518,3.692254,31.620982,97.439651,57.181805,40.150049,27.598541,59.588629,28.388298
65.995682,95.053980,101.430195,135.386494,127.975602,125.446573,29.321714,14.324556,98.653398,2.513703,94.518917,67.189320,134.218033,99.338944,133.058985,98.775612,62.082458,94.298390,-0.000606,0.002303,32.000000,-235.683640,98.645408,-0.253395,16.538210,0.573837,660105.638699,0.999763,40.083390,13.503683,1.539915,0.030933,0.009355,150.380531,32.000000,159.684839,149.454243,154.386643,138.913421,32.000000,136.687309,66.860469,56.795524,76.041745,3.692254,31.602614,97.439651,57.085697,40.150049,27.576645,59.578607,28.354916
65.851695,95.065312,101.333815,135.389558,128.079199,125.470741,29.320330,14.318419,98.565379,2.513400,94.548737,67.194879,134.212769,99.315679,133.033984,98.744051,62.060877,94.283439,-0.000606,0.002331,32.000000,-235.688629,98.852357,-0.253434,16.546760,0.574438,660111.429402,1.001474,40.153583,13.508377,1.540465,0.022662,0.000000,150.326764,32.000000,159.926345,149.694809,153.461780,138.674603,32.000000,137.147092,66.856042,56.791886,76.041939,3.692254,31.608988,97.439651,57.141207,40.150049,27.612600,59.583426,28.416471
65.817138,95.069458,101.410326,135.389836,127.753537,125.508963,29.328060,14.315137,98.552291,2.514365,94.552868,67.193058,134.174374,99.410599,132.998620,98.781839,62.125085,94.228736,-0.000606,0.002341,32.000000,-235.694698,99.063139,-0.253434,16.545920,0.570693,660009.012221,0.998024,39.984748,13.523673,1.536922,0.045928,0.000000,149.713144,32.000000,160.421219,149.801047,151.267942,138.593277,32.000000,137.517640,66.871692,56.815315,76.051546,3.692254,31.618121,97.439651,57.173719,40.150049,27.613235,59.594362,28.345305
65.848114,95.069458,101.345438,135.389836,127.563289,125.529394,29.327072,14.321559,98.611503,2.514345,94.506336,67.194445,134.175492,99.300712,133.040356,98.735293,62.094009,94.288700,-0.000606,0.002352,32.000000,-235.687292,98.664438,-0.253347,16.560843,0.572318,660277.512598,1.000699,40.116405,13.535728,1.538819,0.043825,0.013454,149.516893,32.000000,160.639670,149.829134,150.131266,138.436736,32.000000,137.482956,66.853323,56.821172,76.043633,3.692254,31.611417,97.439651,57.166507,40.150049,27.626860,59.581823,28.477733
65.938617,95.058402,101.406492,135.388165,127.810058,125.533404,29.331756,14.319418,98.603152,2.513828,94.493289,67.102638,134.133519,99.297429,133.048215,98.728915,62.114704,94.253748,-0.000608,0.002372,32.000000,-235.689269,98.650876,-0.253593,16.557565,0.574275,660342.110838,1.001329,40.149458,13.436654,1.540789,0.030213,0.000000,149.258089,32.000000,160.725832,149.293869,149.102557,138.859711,32.000000,136.548325,66.869698,56.814982,76.063581,3.692254,31.658065,97.439651,57.147288,40.150049,27.592934,59.586573,28.481035
65.969070,95.045689,101.335894,135.385658,127.962275,125.516814,29.323897,14.316564,98.642464,2.514073,94.487998,67.083541,134.150857,99.212196,133.068675,98.744803,62.112103,94.333820,-0.000609,0.002364,32.000000,-235.694910,98.678859,-0.253568,16.573012,0.572342,660512.520385,1.001007,40.123546,13.505947,1.539079,0.034614,0.000876,149.397955,32.000000,160.696168,149.060375,150.375283,139.187192,32.000000,136.196901,66.885480,56.837279,76.062669,3.692254,31.607826,97.439651,57.062506,40.150049,27.553751,59.579541,28.340316
65.838972,95.055362,101.415792,135.388165,127.730362,125.515451,29.336873,14.319989,98.560085,2.514825,94.414103,67.156489,134.190310,99.371570,133.084982,98.714491,62.093876,94.325329,-0.000610,0.002362,32.000000,-235.686567,98.590263,-0.253540,16.563334,0.571336,660420.951299,0.999337,40.036833,13.462979,1.537892,0.035645,0.000612,149.889316,32.000000,160.198859,148.878792,152.016067,139.559345,32.000000,136.210657,66.878883,56.837346,76.069870,3.692254,31.619507,97.439651,57.171289,40.150049,27.554195,59.575607,28.346112
65.993769,95.055362,101.281564,135.388165,127.564923,125.506560,29.314513,14.321987,98.572869,2.514141,94.489621,67.188213,134.191509,99.285317,133.063749,98.718771,62.093280,94.247175,-0.000610,0.002348,32.000000,-235.687848,99.033605,-0.253750,16.564488,0.569132,660305.157866,0.998932,39.998679,13.516600,1.536112,0.035174,0.000000,150.241802,32.000000,159.859068,148.845270,153.428534,139.565834,32.000000,136.406016,66.868514,56.811676,76.052391,3.692254,31.585498,97.439651,57.052791,40.150049,27.584948,59.588147,28.457337
65.950556,95.057850,101.414785,135.390950,127.679751,125.493949,29.305013,14.320703,98.563740,2.513505,94.507705,67.100024,134.180858,99.339169,133.075128,98.763447,62.082876,94.224507,-0.000610,0.002315,32.000000,-235.687001,99.051084,-0.253991,16.596012,0.573286,660420.741796,1.000679,40.117096,13.529417,1.540361,0.061345,0.004149,150.428775,32.000000,159.766511,149.366406,154.413131,139.097517,32.000000,137.148734,66.888680,56.820284,76.080472,3.692254,31.652276,97.439651,57.200682,40.150049,27.593272,59.586750,28.455796
65.798561,95.060890,101.361590,135.386215,127.802007,125.460162,29.419368,14.324556,98.629209,2.513965,94.461356,67.057583,134.180777,99.375158,133.010449,98.795169,62.077959,94.155554,-0.000610,0.002297,32.000000,-235.688230,98.695498,-0.253990,16.599526,0.568155,660301.028193,0.998782,39.987727,13.480213,1.534714,0.025336,0.000000,150.384807,32.000000,159.759874,149.684024,153.409755,138.723669,32.000000,137.340619,66.856108,56.789002,76.041851,3.692254,31.613528,97.439651,57.247551,40.150049,27.603340,59.581420,28.475312
65.836318,95.049005,101.356804,135.384823,127.749154,125.443610,29.315811,14.322843,98.619325,2.513969,94.485574,67.071139,134.153073,99.322224,133.028345,98.715390,62.069783,94.288189,-0.000611,0.002322,32.000000,-235.684369,98.862002,-0.253843,16.601179,0.569681,660284.447709,0.999733,40.026306,13.476168,1.537740,0.024566,0.002490,149.736692,32.000000,160.237146,149.829791,151.318657,138.423556,32.000000,137.355044,66.862881,56.802603,76.045756,3.692254,31.644520,97.439651,57.213673,40.150049,27.603932,59.588550,28.467902
65.858331,95.049005,101.322304,135.384823,127.713723,125.426894,29.327931,14.321416,98.672812,2.512954,94.451705,67.169611,134.131730,99.365004,133.019733,98.824788,62.085874,94.224730,-0.000610,0.002328,32.000000,-235.686616,98.763659,-0.254003,16.590898,0.571947,660195.382956,0.998123,40.156435,13.437115,1.540483,0.070462,0.000000,149.447530,32.000000,160.572913,149.879484,150.001862,138.449607,32.000000,137.413846,66.905252,56.830313,76.080950,3.692254,31.600448,97.439651,57.205894,40.150049,27.567289,59.585196,28.405173
65.961736,95.025236,101.370034,135.384823,127.683086,125.417898,29.410632,14.316279,98.707227,2.512749,94.472784,67.216616,134.101076,99.398202,133.049761,98.848987,62.102474,94.170294,-0.000611,0.002341,32.000000,-235.691261,98.632237,-0.254160,16.605794,0.570933,660092.488391,1.000854,40.112959,13.529848,1.539527,0.027630,0.000000,149.374762,32.000000,160.800947,149.175126,148.704141,139.102915,32.000000,136.695035,66.919674,56.822147,76.039600,3.692254,31.663341,97.439651,57.086285,40.150049,27.493372,59.585855,28.432465
65.936695,95.020814,101.374144,135.387051,127.644849,125.421595,29.373003,14.321987,98.645436,2.513253,94.415745,67.088151,134.148194,99.381725,133.054404,98.760005,62.114019,94.315410,-0.000612,0.002335,32.000000,-235.686373,98.973726,-0.254356,16.622474,0.570278,659953.360699,0.999938,40.094548,13.473312,1.538489,0.033326,0.000000,149.420990,32.000000,160.793903,148.905142,150.029503,139.328183,32.000000,136.625404,66.934251,56.828893,76.045191,3.692254,31.620821,97.439651,57.132808,40.150049,27.479791,59.580190,28.411262
65.955385,95.042096,101.342788,135.387051,127.664189,125.436787,29.308731,14.322843,98.653156,2.512658,94.425104,67.050022,134.173745,99.328749,133.077674,98.726961,62.130507,94.327530,-0.000612,0.002313,32.000000,-235.688139,98.950761,-0.254264,16.596484,0.568136,659775.187580,0.995272,39.984352,13.422002,1.536801,0.041004,0.000000,149.963986,32.000000,160.204835,148.846409,152.122970,139.565447,32.000000,136.287314,66.942646,56.828538,76.060176,3.692254,31.640889,97.439651,57.244496,40.150049,27.479994,59.582767,28.368196
65.822978,95.042096,101.406846,135.387051,127.788989,125.442530,29.333295,14.318419,98.608036,2.512228,94.429385,67.118696,134.172281,99.351567,133.081624,98.777298,62.087661,94.252749,-0.000612,0.002304,32.000000,-235.690760,98.744673,-0.254277,16.586335,0.568149,659772.343011,0.996983,40.000852,13.502954,1.537447,0.030302,0.000000,150.204788,32.000000,159.885369,148.915996,153.551571,139.411755,32.000000,136.126931,66.924826,56.792374,76.047688,3.692254,31.633358,97.439651,57.247478,40.150049,27.546874,59.578066,28.423074
65.829044,95.037674,101.374939,135.387051,127.845921,125.478671,29.323104,14.318847,98.656188,2.512730,94.480705,67.137642,134.197180,99.370755,133.069428,98.747738,62.106989,94.257258,-0.000611,0.002335,32.000000,-235.689676,98.819664,-0.254261,16.581273,0.568335,659839.354221,0.999031,40.006518,13.494189,1.536535,0.048895,0.015052,150.379230,32.000000,159.721189,149.366245,154.372486,138.911724,32.000000,136.618571,66.913778,56.789622,76.067938,3.692254,31.651354,97.439651,57.262056,40.150049,27.533442,59.572273,28.469956
65.774847,95.044030,101.396340,135.389558,127.778884,125.518088,29.323065,14.317135,98.627672,2.512604,94.492782,67.133330,134.187484,99.351099,132.990862,98.799483,62.066013,94.310068,-0.000612,0.002349,32.000000,-235.692372,98.586756,-0.254241,16.597638,0.572368,660037.188772,1.000455,40.117209,13.489385,1.540599,0.054051,0.000000,150.427915,32.000000,159.813077,149.639306,153.218618,138.585404,32.000000,137.114360,66.906238,56.807704,76.054820,3.692254,31.629631,97.439651,57.313331,40.150049,27.553684,59.584567,28.410309
65.912370,95.031593,101.332252,135.390115,127.648658,125.485811,29.319854,14.319561,98.610322,2.512135,94.553857,67.196020,134.199070,99.288111,132.992797,98.741770,62.089266,94.195777,-0.000612,0.002328,32.000000,-235.686668,98.525876,-0.253929,16.595724,0.572150,660168.944264,1.000978,40.107713,13.472932,1.539973,0.024084,0.000009,149.761220,32.000000,160.322772,149.687105,151.285879,138.556849,32.000000,137.425354,66.907904,56.803489,76.063275,3.692254,31.613345,97.439651,57.215175,40.150049,27.554112,59.575145,28.353082
65.774641,95.031593,101.392994,135.390115,127.611894,125.441861,29.316158,14.322272,98.663045,2.512123,94.610360,67.114264,134.151934,99.224593,133.013278,98.714167,62.073818,94.239299,-0.000612,0.002322,32.000000,-235.685432,98.911684,-0.253698,16.569026,0.573220,660514.619838,1.002219,40.159424,13.547558,1.541567,0.035234,0.000000,149.508067,32.000000,160.639570,149.694469,149.872744,138.590828,32.000000,137.533279,66.946196,56.812741,76.057966,3.692254,31.624476,97.439651,57.336146,40.150049,27.515574,59.585482,28.464527
65.814973,95.059784,101.303515,135.397356,127.590170,125.439299,29.333993,14.317135,98.586159,2.512744,94.614340,67.114162,134.133173,99.284054,133.051350,98.747004,62.139123,94.245099,-0.000612,0.002350,32.000000,-235.691061,98.769494,-0.253447,16.522841,0.569352,660199.056316,0.999735,40.031958,13.451459,1.537378,0.028739,0.000000,149.358986,32.000000,160.784624,149.274994,148.885098,138.905594,32.000000,136.674456,66.951369,56.813762,76.084308,3.692254,31.605480,97.439651,57.317032,40.150049,27.604115,59.586121,28.475165
65.810522,95.092121,101.371463,135.405155,127.606996,125.434241,29.330821,14.321273,98.579510,2.512249,94.514048,67.189286,134.145675,99.303200,133.036021,98.730444,62.088673,94.264745,-0.000612,0.002324,32.000000,-235.691840,98.907096,-0.253720,16.535587,0.573797,660072.363117,1.001819,40.147158,13.494654,1.541521,0.019194,0.000000,149.345117,32.000000,160.786524,149.036911,150.236355,139.203069,32.000000,136.276423,66.923204,56.792840,76.051155,3.692254,31.619626,97.439651,57.315213,40.150049,27.705803,59.586337,28.462253
65.902115,95.071669,101.314635,135.407104,127.934333,125.397107,29.324802,14.318419,98.583194,2.511816,94.513229,67.136564,134.177870,99.233137,133.069428,98.742584,62.106661,94.216510,-0.000612,0.002340,32.000000,-235.691579,98.946989,-0.253514,16.508889,0.573377,659926.166640,1.000583,40.141596,13.433046,1.539217,0.032570,0.000000,149.911561,32.000000,160.132429,148.904822,151.888027,139.421985,32.000000,136.019233,66.909197,56.806063,76.032596,3.692254,31.597105,97.439651,57.394404,40.150049,27.706699,59.580643,28.435474
65.925930,95.071669,101.695419,135.407104,128.127814,125.367537,29.334218,14.319418,98.595633,2.512097,94.530023,67.126679,134.200594,99.200532,133.076716,98.665027,62.099936,94.231874,-0.000612,0.002336,32.000000,-235.688286,98.543518,-0.253482,16.479018,0.573962,660080.784653,1.000806,40.177657,13.496020,1.540353,0.043294,0.000000,150.161211,32.000000,160.002036,148.842587,153.225118,139.460947,32.000000,136.493470,66.919959,56.784497,76.054408,3.692254,31.738301,97.439651,57.231394,40.150049,27.643515,59.585796,28.401578
65.794829,95.070563,101.248722,135.407661,127.835031,125.399699,29.315699,14.320988,98.623680,2.512464,94.527493,67.188513,134.226326,99.261154,133.066131,98.753301,62.093102,94.254012,-0.000613,0.002335,32.000000,-235.688519,98.557651,-0.253470,16.479044,0.571975,659762.072675,0.999131,40.080605,13.447283,1.537350,0.025226,0.003457,150.376890,32.000000,159.945319,149.237164,154.249351,139.054152,32.000000,137.006695,66.944378,56.783499,76.079408,3.692254,31.585763,97.439651,57.315052,40.150049,27.640752,59.572087,28.336281
65.902356,95.074709,101.369768,135.407383,127.414167,125.421598,29.334995,14.316136,98.639748,2.512491,94.588189,67.141103,134.226691,99.327914,133.015049,98.659952,62.087483,94.272830,-0.000613,0.002350,32.000000,-235.689929,98.788563,-0.253485,16.475320,0.577408,659612.693893,0.998177,40.060701,13.463805,1.542571,0.045404,0.009753,150.312149,32.000000,159.847995,149.551782,153.255281,138.623387,32.000000,137.319890,66.921866,56.768721,76.070172,3.692254,31.617041,97.439651,57.266314,40.150049,27.654400,59.573218,28.454622
65.847451,95.083553,101.292111,135.409054,127.607192,125.398279,29.319909,14.327124,98.604647,2.512375,94.583236,67.102385,134.190595,99.258644,133.002876,98.795945,62.073089,94.270433,-0.000613,0.002356,32.000000,-235.680416,98.773283,-0.253455,16.505401,0.574446,659859.202492,1.001256,40.169232,13.484749,1.538855,0.026658,0.000000,149.760220,32.000000,160.317726,149.804027,151.226131,138.352879,32.000000,137.258108,66.951239,56.786650,76.050656,3.692254,31.568781,97.439651,57.391238,40.150049,27.655127,59.577565,28.442370
65.810433,95.083553,101.428168,135.409054,128.103699,125.387719,29.388687,14.316136,98.487424,2.512571,94.507872,67.124209,134.193358,99.234443,133.037364,98.709824,62.100640,94.263362,-0.000614,0.002375,32.000000,-235.693371,98.932959,-0.253393,16.506686,0.573987,659943.986389,0.998983,40.083444,13.502361,1.538181,0.041509,0.001679,149.491735,32.000000,160.611172,149.949699,150.042807,138.379517,32.000000,137.232798,66.954219,56.821704,76.068284,3.692254,31.636248,97.439651,57.372999,40.150049,27.683564,59.575401,28.321681
65.944117,95.072222,101.287578,135.410447,128.083862,125.358515,29.323696,14.320132,98.523617,2.512236,94.533035,67.205688,134.129718,99.297490,133.042087,98.760268,62.088010,94.336245,-0.000615,0.002360,32.000000,-235.687408,98.886375,-0.253674,16.535561,0.572998,659898.350005,1.000252,40.138196,13.515227,1.538284,0.054435,0.008669,149.265793,32.000000,160.828768,149.220006,148.800791,139.058336,32.000000,136.508171,66.973879,56.810833,76.092114,3.692254,31.587820,97.439651,57.378934,40.150049,27.648910,59.582069,28.478393
65.943353,95.053151,101.391139,135.402091,127.658547,125.314871,29.327465,14.320417,98.552177,2.512140,94.442640,67.163739,134.187118,99.326649,133.062832,98.749634,62.106129,94.326247,-0.000616,0.002371,32.000000,-235.690237,98.489532,-0.253685,16.576657,0.575498,659792.057499,0.998446,40.169163,13.483170,1.541217,0.017497,0.000000,149.356405,32.000000,160.823960,148.980448,150.031003,139.353136,32.000000,136.328289,66.967062,56.815315,76.069564,3.692254,31.619592,97.439651,57.265889,40.150049,27.589986,59.582334,28.346846
65.771133,95.051216,101.342283,135.393457,127.562498,125.281773,29.320617,14.317420,98.517310,2.511737,94.397617,67.109087,134.169415,99.285481,133.052063,98.707848,62.083337,94.265136,-0.000617,0.002378,32.000000,-235.689136,98.593241,-0.253678,16.613164,0.569638,659587.980327,0.998161,40.046058,13.542237,1.535961,0.034664,0.002468,149.799931,32.000000,160.267835,148.704662,152.074610,139.572928,32.000000,136.433943,66.962131,56.791353,76.050850,3.692254,31.584589,97.439651,57.314168,40.150049,27.590503,59.581272,28.478393
65.959843,95.051216,101.399770,135.393457,127.983436,125.276144,29.338382,14.327695,98.573348,2.511582,94.464138,67.155586,134.155451,99.299344,133.062059,98.812651,62.072074,94.232968,-0.000616,0.002375,32.000000,-235.678861,98.865060,-0.253971,16.587620,0.569379,659282.361269,0.997651,40.027625,13.517748,1.537549,0.038896,0.000000,150.119972,32.000000,159.919669,148.881052,153.456576,139.455223,32.000000,136.278084,66.956651,56.787071,76.063665,3.692254,31.618467,97.439651,57.271900,40.150049,27.584959,59.581685,28.372818
65.817754,95.050111,101.346393,135.387329,128.220372,125.280904,29.318236,14.323129,98.616178,2.511707,94.503045,67.155243,134.210797,99.202938,133.030461,98.705897,62.081354,94.282924,-0.000616,0.002358,32.000000,-235.685395,98.614286,-0.254414,16.583817,0.570987,659241.500472,1.000496,40.169719,13.501604,1.540832,0.022857,0.001306,150.306208,32.000000,159.744980,149.358720,154.496284,138.730368,32.000000,136.706108,66.968442,56.799006,76.087626,3.692254,31.558441,97.439651,57.384971,40.150049,27.581997,59.574250,28.329898
65.742793,95.050111,101.408135,135.392343,127.866817,125.285496,29.316629,14.318847,98.609445,2.512226,94.450458,67.130332,134.179577,99.254935,133.034004,98.701778,62.078708,94.177923,-0.000616,0.002342,32.000000,-235.691151,99.014476,-0.254289,16.593599,0.568589,659149.688828,0.996692,40.011915,13.492363,1.537295,0.041015,0.018534,150.349017,32.000000,159.891327,149.737742,153.408358,138.511940,32.000000,137.080834,66.930195,56.796965,76.111389,3.692254,31.624553,97.439651,57.480402,40.150049,27.582484,59.576178,28.417278
65.907341,95.037674,101.376950,135.393457,127.489392,125.308528,29.349456,14.326268,98.579275,2.512285,94.534385,67.139214,134.159922,99.222716,133.006967,98.831270,62.096960,94.260108,-0.000619,0.002352,32.000000,-235.683895,98.978007,-0.254229,16.569209,0.571051,659218.395789,0.999786,40.129595,13.514924,1.539803,0.041799,0.000076,149.750717,32.000000,160.406744,149.895505,151.314062,138.441590,32.000000,137.257982,66.896505,56.823146,76.098034,3.692254,31.579709,97.439651,57.488962,40.150049,27.582971,59.589081,28.350147
