OSU 80 Ton Compressor Load Stand
65.779084,95.037674,101.382528,135.393457,127.659751,125.277342,29.315432,14.321273,98.688196,2.512005,94.499757,67.162809,134.188418,99.285419,133.043246,98.754891,62.089222,94.183614,-0.000621,0.002369,32.000000,-235.687578,98.555815,-0.254247,16.552608,0.573135,659282.896859,1.001135,40.192341,13.450633,1.542498,0.032815,0.004496,149.396953,32.000000,160.680334,149.756207,150.097122,138.550997,32.000000,137.445287,66.907246,56.827272,76.093306,3.692254,31.611458,97.439651,57.476218,40.150049,27.544492,59.576935,28.419186
65.763113,95.039608,101.331819,135.394292,128.041505,125.290015,29.312976,14.319989,98.554037,2.512353,94.549495,67.111981,134.154616,99.223941,133.071280,98.641966,62.112344,94.262318,-0.000620,0.002347,32.000000,-235.688534,98.585694,-0.254269,16.566482,0.570160,659261.404062,0.997415,40.042242,13.484777,1.538174,0.040996,0.002277,149.359767,32.000000,160.916694,149.223386,148.870376,139.017939,32.000000,136.775120,66.916188,56.867938,76.093805,3.692254,31.559518,97.439651,57.344779,40.150049,27.550913,59.579610,28.356677
65.812829,95.039608,101.386695,135.396799,127.964155,125.305192,29.337429,14.323842,98.582569,2.512758,94.502939,67.179997,134.135530,99.302506,133.017737,98.648590,62.108883,94.228299,-0.000620,0.002326,32.000000,-235.685829,98.719748,-0.254265,16.548622,0.573383,659175.981293,1.000470,40.149520,13.443747,1.541258,0.030788,0.001911,149.351680,32.000000,160.723058,149.121812,150.265685,139.079024,32.000000,136.295384,66.892691,56.820971,76.054970,3.692254,31.612410,97.439651,57.462431,40.150049,27.551299,59.580663,28.346406
65.814188,95.061166,101.438718,135.398470,127.577779,125.291919,29.321371,14.324841,98.632109,2.511892,94.423078,67.109523,134.161994,99.296164,133.052754,98.782253,62.093629,94.239256,-0.000620,0.002323,32.000000,-235.686141,98.640799,-0.254153,16.543901,0.572650,659198.132665,1.000928,40.164825,13.470800,1.540861,0.043319,0.002148,149.800530,32.000000,160.133714,148.903458,151.996282,139.410236,32.000000,136.168579,66.906237,56.832574,76.068391,3.692254,31.573499,97.439651,57.454398,40.150049,27.551684,59.580899,28.475826
65.896218,95.061166,101.377121,135.398470,127.544906,125.293168,29.308879,14.316850,98.636376,2.511465,94.420211,67.056049,134.176609,99.369246,133.048824,98.824948,62.070947,94.307334,-0.000620,0.002326,32.000000,-235.694297,99.023573,-0.253999,16.536086,0.572997,659262.591008,0.999382,40.123214,13.452579,1.540531,0.038789,0.001575,150.150109,32.000000,159.923982,148.994979,153.226467,139.391630,32.000000,136.317959,66.893677,56.834615,76.049786,3.692254,31.611110,97.439651,57.396961,40.150049,27.619613,59.584223,28.311996
65.876425,95.032975,101.366170,135.398749,127.959287,125.314503,29.353317,14.318562,98.565358,2.511769,94.441205,67.131021,134.226366,99.291353,133.056887,98.760328,62.047253,94.282765,-0.000621,0.002334,32.000000,-235.687667,98.908300,-0.254315,16.507525,0.573784,659266.137693,0.999855,40.143635,13.474817,1.541290,0.018100,0.000000,150.312126,32.000000,159.836543,149.389257,154.276571,138.885016,32.000000,136.884576,66.917351,56.835814,76.082507,3.692254,31.581057,97.439651,57.406583,40.150049,27.531973,59.589917,28.431658
65.785126,95.022749,101.361768,135.398192,128.074316,125.350947,29.329809,14.325840,98.580972,2.511670,94.504793,67.036776,134.201487,99.298794,133.050535,98.743974,62.089044,94.294614,-0.000621,0.002345,32.000000,-235.684814,98.697109,-0.254300,16.509020,0.571505,659289.955306,0.998918,40.075031,13.540882,1.538436,0.043119,0.004340,150.328002,32.000000,159.961214,149.621311,153.323036,138.722915,32.000000,137.408390,66.901349,56.838165,76.073768,3.692254,31.600523,97.439651,57.522479,40.150049,27.500320,59.577338,28.456897
65.941327,95.035462,101.407423,135.395964,127.713341,125.390759,29.321643,14.321702,98.551337,2.511096,94.564584,67.158851,134.196935,99.335764,133.039012,98.747659,62.084152,94.212773,-0.000621,0.002343,32.000000,-235.686986,98.769492,-0.254393,16.510935,0.572820,659422.511518,0.997836,40.063387,13.548922,1.538732,0.046770,0.008793,149.758478,32.000000,160.356302,149.762428,151.449122,138.531527,32.000000,137.449277,66.946415,56.874084,76.080491,3.692254,31.561140,97.439651,57.398986,40.150049,27.500542,59.575027,28.327770
65.747813,95.035462,101.300674,135.395964,127.495722,125.395000,29.333061,14.319704,98.616348,2.510983,94.542115,67.163513,134.133761,99.254323,133.038400,98.791132,62.077823,94.227425,-0.000622,0.002328,32.000000,-235.688492,98.568930,-0.254258,16.517937,0.574821,659538.106300,1.000429,40.129539,13.514681,1.540801,0.028111,0.000000,149.522349,32.000000,160.527089,149.916406,150.101860,138.354674,32.000000,137.139385,66.939093,56.839274,76.082093,3.692254,31.578888,97.439651,57.563100,40.150049,27.540596,59.581990,28.377733
65.918417,95.058955,101.406527,135.394014,127.762494,125.396307,29.347973,14.320560,98.585171,2.510976,94.537355,67.130257,134.151832,99.356155,133.009695,98.732990,62.092528,94.280682,-0.000623,0.002321,32.000000,-235.686816,98.606007,-0.254094,16.547494,0.572219,659704.612486,0.998443,40.011630,13.467411,1.537843,0.058829,0.005220,149.243654,32.000000,160.706095,149.393316,148.804870,138.894116,32.000000,136.459511,66.941922,56.851832,76.078431,3.692254,31.601407,97.439651,57.545794,40.150049,27.614470,59.586750,28.505246
65.827099,95.063101,101.298167,135.399027,128.048668,125.422861,29.311850,14.321131,98.610421,2.511708,94.460024,67.123843,134.154880,99.275489,133.049882,98.714492,62.084524,94.354058,-0.000623,0.002316,32.000000,-235.692802,99.054938,-0.254035,16.581116,0.574724,659834.914716,1.001327,40.173490,13.483081,1.540746,0.043230,0.000000,149.322716,32.000000,160.793183,149.077504,149.982032,139.269047,32.000000,136.479020,66.920637,56.866961,76.071381,3.692254,31.574759,97.439651,57.514833,40.150049,27.628006,59.586976,28.475385
65.783978,95.050111,101.397914,135.401812,127.924512,125.429892,29.328498,14.325840,98.585058,2.512204,94.426786,67.108898,134.220897,99.351321,133.041352,98.751797,62.085361,94.229318,-0.000623,0.002319,32.000000,-235.680880,98.913131,-0.253767,16.573484,0.571482,659764.780912,0.998032,40.054266,13.502320,1.538364,0.040723,0.000000,149.860684,32.000000,160.274204,148.817648,152.023386,139.551008,32.000000,136.329481,66.921032,56.860616,76.068085,3.692254,31.583808,97.439651,57.459514,40.150049,27.628619,59.585688,28.329458
65.803268,95.050111,101.400731,135.401812,127.644883,125.428527,29.333105,14.323985,98.597422,2.511920,94.416373,67.165683,134.159921,99.339189,133.064602,98.684262,62.054370,94.189427,-0.000623,0.002335,32.000000,-235.684211,98.761333,-0.253816,16.578677,0.570970,659976.257378,1.001013,40.134767,13.557067,1.538852,0.042176,0.002663,150.096689,32.000000,160.008563,148.858699,153.551724,139.448788,32.000000,136.581070,66.928155,56.851387,76.089508,3.692254,31.612967,97.439651,57.554365,40.150049,27.588534,59.586150,28.413317
65.961875,95.039332,101.381279,135.400141,127.654835,125.419386,29.331650,14.313139,98.537218,2.511925,94.444009,67.108542,134.254270,99.194906,133.077489,98.712857,62.048091,94.334150,-0.000624,0.002373,32.000000,-235.697679,98.881504,-0.253535,16.607027,0.573488,660007.377248,1.001191,40.157860,13.476748,1.541377,0.025975,0.000000,150.274894,32.000000,159.812336,149.430581,154.542808,138.867978,32.000000,136.874051,66.901634,56.850256,76.116701,3.692254,31.633718,97.439651,57.394980,40.150049,27.555285,59.574703,28.329164
65.905032,95.024684,101.296439,135.389000,127.937917,125.386070,29.318957,14.318419,98.580906,2.512044,94.444449,67.164828,134.199271,99.321715,133.001509,98.664517,62.046876,94.212429,-0.000625,0.002373,32.000000,-235.690104,98.623446,-0.253576,16.598792,0.572913,660066.783325,1.000700,40.141716,13.482308,1.540968,0.041296,0.000000,150.322041,32.000000,159.792348,149.738114,153.683650,138.540770,32.000000,137.007270,66.833154,56.808768,76.078428,3.692254,31.576605,97.439651,57.457714,40.150049,27.509868,59.581095,28.459832
65.936830,95.026065,101.422581,135.384266,128.069441,125.329620,29.334618,14.322843,98.616873,2.511740,94.525995,67.167465,134.187970,99.290741,132.987867,98.803072,62.072270,94.253092,-0.000625,0.002363,32.000000,-235.688959,98.541885,-0.253763,16.611931,0.568256,659943.445237,0.997997,39.998333,13.580821,1.536968,0.054136,0.001496,149.652657,32.000000,160.300988,149.887838,151.425571,138.373839,32.000000,137.229423,66.824714,56.846173,76.070039,3.692254,31.580843,97.439651,57.570503,40.150049,27.510108,59.581380,28.310382
65.821319,95.026065,101.256806,135.384266,127.923516,125.316356,29.334722,14.318990,98.547972,2.511421,94.538766,67.151104,134.163071,99.214459,133.040294,98.722619,62.091491,94.215775,-0.000623,0.002347,32.000000,-235.691992,98.967955,-0.253673,16.580250,0.568454,659771.545449,0.999077,40.031181,13.504468,1.537006,0.024916,0.000000,149.611558,32.000000,160.606688,149.949728,149.972911,138.518753,32.000000,137.225512,66.867000,56.860728,76.096362,3.692254,31.560156,97.439651,57.550261,40.150049,27.514677,59.582797,28.438555
65.913751,95.031317,101.342878,135.386494,127.810934,125.357871,29.324204,14.325269,98.633191,2.511712,94.522030,67.139353,134.136078,99.255484,133.038400,98.744544,62.091158,94.351014,-0.000624,0.002352,32.000000,-235.683254,98.782849,-0.253389,16.593783,0.568740,659399.796275,0.997567,40.005990,13.504995,1.538178,0.032856,0.004032,149.338247,32.000000,160.792648,149.264856,148.993654,139.094816,32.000000,136.753177,66.878289,56.851499,76.085735,3.692254,31.615105,97.439651,57.491179,40.150049,27.531367,59.575765,28.423221
65.914960,95.028553,101.306277,135.390672,127.972255,125.399536,29.316201,14.321987,98.630236,2.511632,94.454208,67.157187,134.142379,99.307502,133.057089,98.738166,62.109013,94.325531,-0.000623,0.002333,32.000000,-235.683422,98.786256,-0.253329,16.599710,0.570047,659337.029797,0.999388,40.102567,13.461986,1.538359,0.056507,0.001613,149.336587,32.000000,160.771334,149.044367,150.249500,139.341235,32.000000,136.574150,66.887582,56.857954,76.095472,3.692254,31.575582,97.439651,57.478683,40.150049,27.523030,59.585118,28.416691
65.936646,95.026065,101.354244,135.396799,128.183078,125.434109,29.329238,14.318562,98.609323,2.511156,94.396264,67.085539,134.150834,99.320879,133.055114,98.742889,62.073965,94.293049,-0.000623,0.002302,32.000000,-235.687831,98.913521,-0.253616,16.596065,0.568941,659522.975962,0.998544,40.030526,13.548494,1.537507,0.023342,0.000894,149.825635,32.000000,160.114519,148.915244,152.042923,139.340690,32.000000,136.182832,66.893369,56.840205,76.071706,3.692254,31.613620,97.439651,57.452865,40.150049,27.523308,59.577574,28.313244
65.927980,95.026065,101.362953,135.396799,128.000788,125.437562,29.348394,14.318419,98.612613,2.511360,94.435678,67.226554,134.168477,99.345858,133.094832,98.735739,62.070370,94.193493,-0.000623,0.002280,32.000000,-235.689285,98.536808,-0.253598,16.582873,0.568408,659692.601915,0.999122,40.026752,13.514408,1.536924,0.053442,0.000000,150.120327,32.000000,159.922332,148.953746,153.367982,139.405696,32.000000,136.292374,66.903649,56.855668,76.104424,3.692254,31.597894,97.439651,57.465940,40.150049,27.515792,59.590881,28.434520
65.961733,95.018879,101.367055,135.394849,127.685101,125.463053,29.322829,14.317848,98.563991,2.511681,94.512672,67.155648,134.215144,99.304342,133.062280,98.749021,62.055404,94.301314,-0.000624,0.002260,32.000000,-235.692150,98.574743,-0.253620,16.553264,0.568858,659945.935088,0.998584,40.006143,13.528763,1.537146,0.044675,0.000000,150.317621,32.000000,159.771293,149.452613,154.369130,138.915617,32.000000,136.854769,66.918159,56.855180,76.114420,3.692254,31.617553,97.439651,57.488516,40.150049,27.493555,59.587999,28.485143
65.914688,95.036015,101.365823,135.398470,127.797124,125.501200,29.330969,14.322272,98.664189,2.511244,94.489279,67.125797,134.225002,99.337150,133.026897,98.741222,62.073657,94.263132,-0.000623,0.002225,32.000000,-235.682481,98.899937,-0.253357,16.570888,0.569633,659975.631091,0.998105,40.013384,13.468899,1.537480,0.039726,0.000000,150.324301,32.000000,159.908589,149.605778,153.420429,138.672608,32.000000,137.217099,66.905469,56.829267,76.099417,3.692254,31.597680,97.439651,57.484912,40.150049,27.547315,59.583682,28.354916
65.862400,95.026342,101.308496,135.402648,128.153976,125.502667,29.346251,14.324698,98.642590,2.511370,94.476380,67.101259,134.160712,99.310376,133.015882,98.720342,62.055141,94.276332,-0.000623,0.002222,32.000000,-235.684973,98.769225,-0.253344,16.536033,0.570091,660119.486112,0.998596,39.977999,13.552589,1.536755,0.035917,0.000000,149.703255,32.000000,160.393333,149.720786,151.341138,138.569768,32.000000,137.473703,66.901522,56.832018,76.066784,3.692254,31.611316,97.439651,57.491935,40.150049,27.547665,59.581066,28.395562
65.848234,95.026342,101.391122,135.402648,128.162409,125.531610,29.336761,14.323842,98.734239,2.511604,94.478846,67.229053,134.201994,99.275590,133.036343,98.713292,62.079917,94.239236,-0.000623,0.002203,32.000000,-235.686157,98.905749,-0.253343,16.499474,0.570659,660326.123148,0.999451,40.034442,13.510006,1.537834,0.042298,0.005832,149.553526,32.000000,160.582103,149.946923,150.120212,138.525914,32.000000,137.265794,66.924384,56.861902,76.102691,3.692254,31.605197,97.439651,57.560700,40.150049,27.517708,59.577869,28.350954
65.918537,95.006995,101.374074,135.396242,127.772423,125.529060,29.364764,14.327695,98.617312,2.511914,94.475239,67.118225,134.153313,99.403093,133.050248,98.762290,62.053529,94.283410,-0.000622,0.002187,32.000000,-235.674108,98.972744,-0.253318,16.499474,0.572224,660388.774652,0.999793,40.068481,13.536935,1.538184,0.034203,0.003084,149.255399,32.000000,160.732093,149.297539,149.028629,138.975654,32.000000,136.541256,66.949349,56.834480,76.080854,3.692254,31.608750,97.439651,57.502934,40.150049,27.457411,59.591864,28.455429
65.913870,95.011141,101.477306,135.391507,127.780957,125.534689,29.322993,14.320274,98.538306,2.512016,94.473934,67.056225,134.171078,99.271207,133.083126,98.777850,62.114984,94.263583,-0.000622,0.002208,32.000000,-235.687429,98.570479,-0.253085,16.508889,0.575019,660485.855023,1.000584,40.080329,13.488516,1.539770,0.047337,0.010278,149.425669,32.000000,160.801788,149.166467,150.044313,139.307809,32.000000,136.382252,66.968506,56.838274,76.082807,3.692254,31.638643,97.439651,57.505412,40.150049,27.470442,59.584970,28.344058
65.909539,95.033528,101.366558,135.386772,128.121083,125.562674,29.323044,14.326696,98.582155,2.512329,94.427711,67.131521,134.179777,99.353809,133.111566,98.717450,62.064552,94.327139,-0.000623,0.002202,32.000000,-235.682319,98.650975,-0.253156,16.515052,0.573259,660472.034385,0.998386,40.002205,13.543056,1.537869,0.035264,0.000347,149.858141,32.000000,160.362474,148.951827,152.016435,139.484814,32.000000,136.379070,66.948735,56.815311,76.074393,3.692254,31.600736,97.439651,57.496073,40.150049,27.470550,59.582925,28.494094
65.903050,95.033528,101.437444,135.386772,128.194130,125.578470,29.331145,14.317420,98.650512,2.513312,94.451339,67.136702,134.170774,99.258076,133.055358,98.770595,62.045286,94.212899,-0.000623,0.002205,32.000000,-235.692087,98.836837,-0.252938,16.494071,0.574424,660359.116995,0.999942,40.010251,13.468967,1.539544,0.036466,0.007542,150.205480,32.000000,159.984973,148.877838,153.435578,139.624446,32.000000,136.623569,66.933612,56.791572,76.076041,3.692254,31.625262,97.439651,57.518526,40.150049,27.540799,59.570936,28.396295
65.919885,95.046518,101.334120,135.386215,127.799024,125.566081,29.321918,14.318847,98.648670,2.513396,94.435782,67.105966,134.184737,99.308604,133.045748,98.705364,62.037811,94.270971,-0.000622,0.002212,32.000000,-235.690004,98.634642,-0.252710,16.496117,0.572988,660671.905158,1.000291,40.036258,13.559894,1.537965,0.052150,0.000000,150.313819,32.000000,159.874939,149.273280,154.667775,138.785085,32.000000,136.947755,66.974905,56.776461,76.099174,3.692254,31.583841,97.439651,57.568188,40.150049,27.581782,59.583918,28.448753
65.909909,95.022749,101.368987,135.389279,127.627513,125.549256,29.313803,14.316707,98.558437,2.513157,94.550163,67.031216,134.181749,99.261766,133.039274,98.729789,62.033471,94.231774,-0.000623,0.002213,32.000000,-235.690669,98.933040,-0.252308,16.505821,0.574865,660803.465248,1.000249,40.041681,13.506356,1.539192,0.019724,0.000000,150.358129,32.000000,159.885016,149.681948,153.751517,138.500107,32.000000,137.095171,66.974182,56.783739,76.092845,3.692254,31.600704,97.439651,57.516890,40.150049,27.507918,59.584842,28.455209
65.848531,95.047071,101.333428,135.398192,127.978915,125.533695,29.351437,14.321844,98.573707,2.512655,94.619075,67.049998,134.171727,99.322530,133.035038,98.732807,62.060738,94.258623,-0.000622,0.002226,32.000000,-235.683401,98.968199,-0.252127,16.543508,0.573034,660771.524513,1.000216,40.040603,13.550848,1.537231,0.042888,0.004693,149.717459,32.000000,160.378784,149.977088,151.612957,138.359546,32.000000,137.217038,66.984197,56.801887,76.116783,3.692254,31.572724,97.439651,57.569962,40.150049,27.508140,59.586996,28.476853
65.889534,95.047071,101.357445,135.398192,128.217987,125.482653,29.396548,14.317706,98.547832,2.512177,94.587128,67.131139,134.194900,99.274184,133.047417,98.709112,62.097681,94.205349,-0.000622,0.002230,32.000000,-235.692129,98.556490,-0.252540,16.534643,0.573270,660657.944353,1.000466,40.025169,13.530207,1.537993,0.038837,0.000000,149.490949,32.000000,160.575215,149.911077,150.075252,138.407737,32.000000,137.102409,66.962960,56.792614,76.106983,3.692254,31.591915,97.439651,57.556649,40.150049,27.584563,59.584115,28.410822
65.791209,95.066417,101.262389,135.405712,127.881648,125.501080,29.344498,14.313139,98.574645,2.512721,94.575071,66.982328,134.145284,99.268476,133.071603,98.622078,62.087583,94.215964,-0.000621,0.002207,32.000000,-235.698499,98.643945,-0.252421,16.528375,0.572769,660579.638309,1.000147,40.100809,13.520052,1.538887,0.054969,0.005004,149.242206,32.000000,160.857585,149.210746,149.097399,139.022846,32.000000,136.875951,66.969425,56.809697,76.106112,3.692254,31.570054,97.439651,57.578495,40.150049,27.645575,59.583957,28.450514
65.792227,95.065036,101.388560,135.409333,127.673027,125.502388,29.348288,14.315993,98.574721,2.512907,94.520068,67.063477,134.157114,99.300040,133.047866,98.672685,62.059789,94.179640,-0.000620,0.002200,32.000000,-235.692202,98.659199,-0.252232,16.567872,0.572269,660199.009198,0.997522,40.066523,13.449149,1.538294,0.052775,0.009229,149.388862,32.000000,160.998908,148.987063,150.075612,139.436650,32.000000,136.576987,66.954697,56.820081,76.094839,3.692254,31.602777,97.439651,57.662577,40.150049,27.641900,59.581784,28.436427
65.766071,95.066417,101.340606,135.409611,128.017444,125.508653,29.317890,14.316850,98.601400,2.511940,94.506137,67.129471,134.181870,99.280995,133.094322,98.735636,62.082912,94.188658,-0.000620,0.002170,32.000000,-235.693805,98.574070,-0.252103,16.599264,0.573453,660400.377091,1.001133,40.168115,13.466015,1.539148,0.047019,0.010484,149.882786,32.000000,160.288096,148.883444,152.225105,139.436126,32.000000,136.357202,66.970565,56.816752,76.078859,3.692254,31.554106,97.439651,57.683706,40.150049,27.642532,59.583800,28.298350
65.900989,95.066417,101.322877,135.409611,128.273421,125.516973,29.322826,14.325555,98.512860,2.512418,94.516021,67.126805,134.170142,99.295736,133.070971,98.746948,62.043411,94.179570,-0.000621,0.002133,32.000000,-235.682477,98.978435,-0.251917,16.587148,0.573731,660472.882904,1.000993,40.165880,13.470646,1.541042,0.049213,0.000000,150.119426,32.000000,160.070455,148.942590,153.451180,139.360238,32.000000,136.288394,66.945424,56.803528,76.074609,3.692254,31.572502,97.439651,57.596229,40.150049,27.647495,59.581174,28.440316
65.790600,95.061166,101.316400,135.410725,128.028964,125.522281,29.380623,14.325840,98.463787,2.513035,94.574989,67.086806,134.201566,99.230444,133.056415,98.685791,62.038915,94.212667,-0.000620,0.002127,32.000000,-235.676291,98.820457,-0.252012,16.576159,0.572598,660463.324157,1.002524,40.189157,13.453274,1.540925,0.050129,0.008614,150.366107,32.000000,159.871626,149.445241,154.389794,138.725190,32.000000,136.742140,66.972647,56.794410,76.089549,3.692254,31.549596,97.439651,57.623276,40.150049,27.631705,59.582079,28.444278
65.789088,95.074985,101.239808,135.418245,127.807386,125.529694,29.346907,14.324984,98.520788,2.512746,94.612181,67.116651,134.204167,99.172494,133.051671,98.714760,62.040962,94.226666,-0.000620,0.002102,32.000000,-235.680425,98.562299,-0.251761,16.576054,0.569947,660539.842019,1.000160,40.076294,13.486979,1.537502,0.013126,0.000000,150.431024,32.000000,159.956354,149.798110,153.349581,138.668356,32.000000,137.076911,66.965041,56.798936,76.082087,3.692254,31.539073,97.439651,57.718968,40.150049,27.675507,59.593585,28.495488
65.753928,95.099307,101.320387,135.421309,128.038537,125.518783,29.390143,14.323557,98.479645,2.512079,94.703466,67.085010,134.232784,99.138931,133.026569,98.614894,62.100432,94.149168,-0.000619,0.002131,32.000000,-235.685622,98.737736,-0.251508,16.539259,0.572612,660623.642962,1.000068,40.163373,13.512580,1.539983,0.045910,0.009996,149.697608,32.000000,160.407802,149.751375,151.514362,138.559952,32.000000,137.414602,66.974663,56.805725,76.112573,3.692254,31.553794,97.439651,57.749391,40.150049,27.676237,59.595670,28.420800
65.844574,95.099307,101.247973,135.421309,128.258540,125.474331,29.324912,14.319133,98.436650,2.512815,94.665811,67.003266,134.193720,99.193069,133.062482,98.757639,62.096222,94.178046,-0.000618,0.002154,32.000000,-235.691849,98.636722,-0.251541,16.521084,0.571698,660681.986837,1.001336,40.178458,13.519457,1.538854,0.031493,0.000000,149.605588,32.000000,160.785855,149.812332,149.996666,138.603540,32.000000,137.502894,66.951276,56.795541,76.081241,3.692254,31.545124,97.439651,57.681225,40.150049,27.753170,59.584075,28.317132
65.879437,95.111745,101.291176,135.426322,128.098711,125.475540,29.341153,14.317706,98.582480,2.513175,94.633972,66.971788,134.162234,99.267496,133.075429,98.672767,62.080508,94.185597,-0.000617,0.002162,32.000000,-235.691309,98.498405,-0.251404,16.516023,0.574772,660534.250878,1.000426,40.232214,13.410568,1.540902,0.022542,0.000000,149.306519,32.000000,160.764128,149.344774,149.107828,138.870034,32.000000,136.727807,66.954805,56.826092,76.083085,3.692254,31.567411,97.439651,57.744883,40.150049,27.793063,59.579836,28.398496
65.792016,95.102348,101.231588,135.422980,127.934347,125.486944,29.331373,14.329550,98.569319,2.513274,94.571847,67.121867,134.183293,99.257971,133.084530,98.627732,62.091330,94.285102,-0.000616,0.002156,32.000000,-235.679793,98.980147,-0.251569,16.490269,0.572300,660268.168829,1.000775,40.156356,13.433196,1.537681,0.048313,0.007148,149.386318,32.000000,160.822599,149.125144,150.175165,139.292962,32.000000,136.494142,66.982093,56.801864,76.094555,3.692254,31.529478,97.439651,57.766945,40.150049,27.764769,59.579551,28.372304
65.848745,95.100413,101.243661,135.421031,127.989180,125.467663,29.322731,14.320845,98.571401,2.512818,94.574649,66.993608,134.208029,99.298530,133.100795,98.713066,62.100124,94.278519,-0.000616,0.002169,32.000000,-235.688826,98.873547,-0.251596,16.507158,0.572318,660317.638591,0.999678,40.139639,13.453727,1.537523,0.027792,0.000000,149.856598,32.000000,160.321251,149.013989,151.992315,139.316317,32.000000,136.326427,66.985446,56.797671,76.089200,3.692254,31.573187,97.439651,57.750368,40.150049,27.765764,59.581853,28.457557
65.794443,95.100413,101.280712,135.421031,128.068825,125.465567,29.324465,14.320274,98.545497,2.512419,94.564849,67.105931,134.224653,99.236950,133.101201,98.652193,62.030403,94.170046,-0.000615,0.002188,32.000000,-235.687102,98.644880,-0.251598,16.504116,0.574334,660377.669930,1.001544,40.203370,13.506334,1.538661,0.037410,0.000553,150.143342,32.000000,160.082315,148.873166,153.475615,139.425748,32.000000,136.433115,66.992546,56.781673,76.090651,3.692254,31.552827,97.439651,57.767606,40.150049,27.760698,59.587930,28.401358
65.830174,95.108981,101.279637,135.422980,128.067884,125.472708,29.347068,14.322272,98.459239,2.512607,94.590708,67.214001,134.248413,99.264233,133.113396,98.683038,62.052007,94.101034,-0.000615,0.002205,32.000000,-235.683137,98.818684,-0.251579,16.527772,0.572601,660224.623808,1.000729,40.153973,13.493345,1.537518,0.043586,0.000000,150.343791,32.000000,159.978987,149.334705,154.444396,138.867929,32.000000,136.979150,67.022332,56.794121,76.112726,3.692254,31.565086,97.439651,57.657045,40.150049,27.788491,59.578528,28.462106
65.792669,95.106217,101.342470,135.417688,128.109552,125.463078,29.318046,14.316992,98.552185,2.512434,94.563059,67.100700,134.220304,99.201206,133.069769,98.697804,62.033138,94.152888,-0.000613,0.002195,32.000000,-235.687433,98.608803,-0.251596,16.532598,0.574352,660409.607238,1.001564,40.199403,13.493914,1.539351,0.017712,0.000000,150.402274,32.000000,159.969541,149.686749,153.342023,138.542261,32.000000,137.199766,66.994102,56.794208,76.096225,3.692254,31.573651,97.439651,57.786469,40.150049,27.780910,59.580790,28.477660
65.800423,95.081619,101.254391,135.409890,128.072482,125.482523,29.334395,14.318419,98.534980,2.512051,94.580380,67.087670,134.232987,99.207363,133.042245,98.686030,62.051674,94.059799,-0.000613,0.002189,32.000000,-235.691579,98.501076,-0.251608,16.567268,0.572805,660390.006663,1.000272,40.178073,13.428282,1.538499,0.041433,0.000000,149.708091,32.000000,160.348746,149.890487,151.725310,138.299601,32.000000,137.105422,67.013609,56.818171,76.122697,3.692254,31.572241,97.439651,57.819401,40.150049,27.781943,59.581066,28.439582
65.924879,95.081619,101.324886,135.409890,127.965871,125.531076,29.320268,14.321416,98.474563,2.512259,94.555427,67.106423,134.180425,99.289966,133.063477,98.660832,62.059498,94.136907,-0.000612,0.002200,32.000000,-235.686616,98.935139,-0.251321,16.583004,0.574222,660399.711685,1.001807,40.206693,13.480235,1.540331,0.036331,0.000000,149.466549,32.000000,160.687917,149.896528,150.167102,138.466466,32.000000,137.254783,67.008567,56.794519,76.112679,3.692254,31.560842,97.439651,57.697151,40.150049,27.705907,59.581184,28.484410
65.883230,95.082448,101.210619,135.412118,127.980039,125.555343,29.329493,14.322843,98.524858,2.512475,94.571001,67.082510,134.149327,99.172474,133.065982,98.745704,62.065736,94.119888,-0.000611,0.002204,32.000000,-235.683713,98.792823,-0.251267,16.579883,0.571738,660409.871918,1.001213,40.175605,13.402297,1.538811,0.021187,0.000000,149.368402,32.000000,160.840779,149.318107,148.844527,138.897663,32.000000,136.582901,67.028336,56.800199,76.124170,3.692254,31.541601,97.439651,57.664976,40.150049,27.709296,59.577102,28.489399
65.806723,95.084106,101.373090,135.411004,128.126629,125.554347,29.327025,14.319704,98.540187,2.511583,94.508556,67.138660,134.166379,99.293637,133.092345,98.682425,62.060732,94.161803,-0.000611,0.002221,32.000000,-235.691442,98.682488,-0.251534,16.593626,0.569689,660588.447123,0.999997,40.071529,13.443680,1.536975,0.032206,0.005619,149.330394,32.000000,160.947149,149.070868,150.192382,139.303455,32.000000,136.756635,67.037978,56.808274,76.119661,3.692254,31.578552,97.439651,57.810073,40.150049,27.715283,59.579846,28.299964
65.821163,95.067247,101.292542,135.403205,128.073047,125.532623,29.323745,14.323129,98.490494,2.511826,94.473189,67.085882,134.218067,99.346815,133.079906,98.666619,62.095359,94.238196,-0.000612,0.002232,32.000000,-235.682281,98.961978,-0.251532,16.573327,0.569295,660721.684404,1.000575,40.107170,13.426584,1.536212,0.049026,0.001453,149.870138,32.000000,160.392139,148.805680,152.207516,139.513958,32.000000,136.572845,67.074971,56.822961,76.118294,3.692254,31.536537,97.439651,57.724277,40.150049,27.716101,59.578440,28.481328
65.903027,95.067247,101.292507,135.403205,127.816102,125.511798,29.345143,14.321987,98.543287,2.512358,94.507922,67.099522,134.223534,99.206363,133.101628,98.724312,62.079334,94.161801,-0.000611,0.002268,32.000000,-235.689487,98.596666,-0.251273,16.563046,0.572584,660768.698453,1.001938,40.172821,13.458327,1.540467,0.022851,0.000000,150.156958,32.000000,160.031720,149.047223,153.425444,139.384459,32.000000,136.306526,67.077536,56.799422,76.123952,3.692254,31.546736,97.439651,57.735073,40.150049,27.664097,59.585393,28.507814
65.800144,95.063377,101.318675,135.402370,127.823291,125.501275,29.380742,14.321844,98.537261,2.511987,94.498651,67.090120,134.201686,99.207689,133.084772,98.561191,62.060006,94.182553,-0.000610,0.002292,32.000000,-235.687827,98.453433,-0.251052,16.577313,0.571792,660534.956883,1.001592,40.143879,13.472411,1.538905,0.043305,0.012113,150.206295,32.000000,159.872156,149.516120,154.402813,138.659991,32.000000,136.815103,67.070217,56.789061,76.114826,3.692254,31.531269,97.439651,57.810424,40.150049,27.652640,59.582177,28.314638
65.762303,95.060613,101.276510,135.402370,128.135624,125.481828,29.396616,14.324556,98.523792,2.511634,94.502443,67.101603,134.210039,99.239437,133.049043,98.659897,62.058108,94.172695,-0.000608,0.002323,32.000000,-235.684951,98.867304,-0.251077,16.579857,0.570306,660424.235754,0.999326,40.075420,13.439723,1.536993,0.034874,0.001174,150.355405,32.000000,159.881704,149.812027,153.394127,138.704730,32.000000,137.005517,67.065899,56.786376,76.122023,3.692254,31.538997,97.439651,57.884586,40.150049,27.644615,59.579945,28.429091
65.812765,95.057020,101.329404,135.398749,128.167947,125.425881,29.332736,14.319418,98.465210,2.512279,94.556710,67.073887,134.184896,99.225491,133.036237,98.590383,62.072567,94.128706,-0.000606,0.002341,32.000000,-235.688777,98.672903,-0.251363,16.532466,0.572310,660459.537062,0.999742,40.157598,13.472287,1.539794,0.035715,0.000000,149.676876,32.000000,160.401223,149.889545,151.332021,138.468246,32.000000,137.463301,67.078763,56.778321,76.117707,3.692254,31.547057,97.439651,57.874724,40.150049,27.645205,59.585639,28.451027
65.834311,95.057020,101.215021,135.398749,127.817269,125.405079,29.334271,14.323557,98.512660,2.512008,94.530768,67.081924,134.160119,99.149208,133.032694,98.668677,62.065955,94.124846,-0.000605,0.002334,32.000000,-235.686770,98.758621,-0.251424,16.519327,0.572370,660375.232336,0.999674,40.186509,13.467897,1.540039,0.041271,0.006201,149.503210,32.000000,160.759867,149.767053,149.885644,138.601955,32.000000,137.412001,67.065789,56.770245,76.115323,3.692254,31.514798,97.439651,57.839507,40.150049,27.634537,59.582915,28.312436
65.785475,95.050664,101.344289,135.397078,127.677340,125.375822,29.326508,14.325697,98.449916,2.511461,94.550937,67.029323,134.150443,99.219372,133.050854,98.689397,62.043913,94.114580,-0.000605,0.002312,32.000000,-235.682171,98.899936,-0.251343,16.498373,0.573371,660014.647003,1.000549,40.140679,13.425378,1.539662,0.031111,0.000000,149.325390,32.000000,160.948174,149.247629,148.944086,138.994397,32.000000,137.066586,67.092832,56.803526,76.110120,3.692254,31.526471,97.439651,57.822813,40.150049,27.615196,59.579030,28.351835
65.893684,95.072774,101.181239,135.399306,127.970841,125.361352,29.379568,14.321987,98.528578,2.511699,94.542422,67.049004,134.175850,99.135566,133.089452,98.640378,62.062230,94.125888,-0.000605,0.002315,32.000000,-235.686864,98.387333,-0.251547,16.483765,0.571771,659910.622929,0.999970,40.122653,13.429528,1.537421,0.019142,0.000000,149.314261,32.000000,160.875462,149.043975,150.130562,139.224421,32.000000,136.618832,67.087746,56.784044,76.116190,3.692254,31.498104,97.439651,57.806405,40.150049,27.684821,59.589996,28.486977
65.772078,95.090739,101.243165,135.401812,128.128721,125.375035,29.323302,14.313710,98.466203,2.511789,94.484296,67.112362,134.193798,99.179327,133.087315,98.666653,62.071377,94.112224,-0.000604,0.002298,32.000000,-235.696289,98.457862,-0.251555,16.469026,0.575099,659823.776469,1.000804,40.157160,13.445019,1.540527,0.049017,0.008544,149.814924,32.000000,160.219900,149.026756,151.945118,139.281185,32.000000,136.152042,67.077118,56.786352,76.097174,3.692254,31.543464,97.439651,57.769865,40.150049,27.685529,59.585314,28.465921
65.749815,95.090739,101.228038,135.401812,127.805454,125.365953,29.323700,14.322558,98.521467,2.511663,94.537742,67.052499,134.201867,99.228304,133.109709,98.682998,62.014196,94.113236,-0.000602,0.002320,32.000000,-235.684491,98.798411,-0.251533,16.469891,0.571096,659687.916956,0.997128,40.088758,13.433919,1.535523,0.029311,0.004057,150.062899,32.000000,160.059516,149.000767,153.312153,139.366356,32.000000,136.205884,67.079572,56.755955,76.086245,3.692254,31.512157,97.439651,57.958090,40.150049,27.742523,59.584842,28.412510
65.823473,95.082724,101.280787,135.404598,127.684266,125.344358,29.337588,14.321702,98.559509,2.510878,94.526023,67.134323,134.210951,99.227611,133.055759,98.655739,62.014504,94.187960,-0.000602,0.002321,32.000000,-235.688461,98.544006,-0.251470,16.497586,0.575133,659825.876030,1.001232,40.208450,13.416052,1.539303,0.046085,0.003854,150.317371,32.000000,159.933230,149.310896,154.407468,138.956100,32.000000,136.933470,67.059388,56.746058,76.093139,3.692254,31.532284,97.439651,57.822439,40.150049,27.718319,59.580259,28.372231
65.823531,95.090187,101.204289,135.404876,128.063591,125.327827,29.324689,14.322415,98.516585,2.510850,94.539829,67.107747,134.207700,99.206465,133.049408,98.684485,61.992924,94.096769,-0.000601,0.002326,32.000000,-235.683814,98.863206,-0.251496,16.532781,0.575341,659929.095826,1.001519,40.227091,13.473879,1.539594,0.036269,0.004454,150.375297,32.000000,159.959513,149.587276,153.380788,138.703493,32.000000,137.243795,67.064626,56.787195,76.108167,3.692254,31.500569,97.439651,57.907998,40.150049,27.742456,59.583977,28.465261
65.854019,95.082171,101.317401,135.404598,128.257251,125.297244,29.323767,14.322415,98.485205,2.511585,94.592135,67.018406,134.187903,99.240233,133.019908,98.620108,62.022925,94.158637,-0.000600,0.002340,32.000000,-235.682338,99.057202,-0.251597,16.548753,0.573382,659767.794166,0.999618,40.157424,13.521237,1.538673,0.035411,0.004600,149.682757,32.000000,160.411928,149.777973,151.778036,138.511492,32.000000,137.574721,67.020378,56.770221,76.105130,3.692254,31.544377,97.439651,57.903470,40.150049,27.743333,59.578814,28.467388
65.925599,95.082171,101.248935,135.404598,127.906305,125.304743,29.342926,14.323414,98.479666,2.511256,94.570640,67.182655,134.159243,99.239600,133.053866,98.677661,62.053213,94.154086,-0.000598,0.002322,32.000000,-235.681831,98.561219,-0.251771,16.545055,0.571076,659744.999546,0.999944,40.164838,13.484643,1.537509,0.033134,0.008820,149.503809,32.000000,160.676907,149.993335,150.045399,138.362142,32.000000,137.265841,67.013211,56.783201,76.119268,3.692254,31.513886,97.439651,57.832149,40.150049,27.719098,59.578755,28.491159
65.940999,95.075262,101.243534,135.401812,127.673202,125.313616,29.328869,14.321702,98.531888,2.511465,94.572557,67.115155,134.162171,99.219128,133.085422,98.690290,62.077415,94.170820,-0.000597,0.002335,32.000000,-235.686002,98.654302,-0.251369,16.575372,0.571221,659483.097604,0.999201,40.131320,13.494114,1.538515,0.030823,0.000000,149.235634,32.000000,160.830346,149.320865,149.029897,138.876234,32.000000,136.762528,66.999295,56.775014,76.126596,3.692254,31.539763,97.439651,57.871645,40.150049,27.698271,59.578892,28.355576
65.880901,95.090187,101.288050,135.403762,127.991261,125.297605,29.327760,14.319989,98.605193,2.511368,94.519322,67.130499,134.172027,99.383642,133.058934,98.622572,62.044770,94.145274,-0.000596,0.002354,32.000000,-235.687879,98.802695,-0.251169,16.581247,0.568953,659413.691450,0.997413,40.071481,13.460923,1.535806,0.031380,0.000000,149.417434,32.000000,160.941957,149.101371,149.910104,139.256269,32.000000,136.446553,66.959118,56.757107,76.089129,3.692254,31.530091,97.439651,57.871071,40.150049,27.745667,59.584891,28.474065
65.790498,95.085212,101.286348,135.397913,128.261257,125.290186,29.383996,14.320132,98.483412,2.510653,94.437269,67.173850,134.177922,99.223268,133.065612,98.640479,62.034341,94.167944,-0.000596,0.002337,32.000000,-235.689375,98.485657,-0.251475,16.582165,0.567557,659382.339778,0.997687,40.051703,13.447395,1.535365,0.031958,0.000000,149.777509,32.000000,160.307402,148.815844,152.128154,139.389767,32.000000,136.302602,66.944236,56.758061,76.078046,3.692254,31.544570,97.439651,57.904949,40.150049,27.746545,59.578165,28.363133
65.868515,95.085212,101.244737,135.397913,127.916404,125.282871,29.309254,14.318847,98.599966,2.510033,94.471160,67.199043,134.159242,99.189684,133.104149,98.716120,62.029579,94.086182,-0.000597,0.002359,32.000000,-235.688857,98.966344,-0.251502,16.595960,0.569166,659431.171030,0.998638,40.116857,13.463746,1.537442,0.030991,0.000000,150.115615,32.000000,160.183048,148.896663,153.496352,139.507094,32.000000,136.517796,66.962822,56.778141,76.108791,3.692254,31.512185,97.439651,57.899283,40.150049,27.731835,59.581282,28.400184
65.836050,95.079131,101.261219,135.392064,127.641988,125.270179,29.331627,14.321559,98.525371,2.510439,94.482479,67.130282,134.197679,99.290598,133.066060,98.713780,62.034297,94.201203,-0.000594,0.002391,32.000000,-235.683850,98.964650,-0.251503,16.562574,0.570994,659452.675212,0.998166,40.187505,13.488635,1.539529,0.043390,0.013267,150.353940,32.000000,159.792608,149.490499,154.474552,138.841293,32.000000,136.836526,66.975951,56.761079,76.117552,3.692254,31.559430,97.439651,57.860471,40.150049,27.713633,59.579571,28.400404
65.818438,95.061719,101.340529,135.390950,127.956093,125.269192,29.408179,14.319846,98.540656,2.510491,94.535273,67.161869,134.199955,99.297042,133.052868,98.744826,62.013708,94.222181,-0.000595,0.002391,32.000000,-235.688021,98.588978,-0.251530,16.566849,0.568281,659388.104771,0.999346,40.122239,13.441233,1.537073,0.043635,0.003712,150.318549,32.000000,159.831786,149.815961,153.555588,138.541076,32.000000,136.977537,66.934679,56.779162,76.109247,3.692254,31.543853,97.439651,57.965117,40.150049,27.659961,59.578440,28.404659
65.835958,95.054809,101.232537,135.388443,128.210733,125.280208,29.334141,14.320417,98.502819,2.509901,94.597695,67.207760,134.187089,99.342799,133.031857,98.686398,62.053451,94.125297,-0.000594,0.002389,32.000000,-235.683845,98.712244,-0.251442,16.578755,0.570259,659316.403891,0.999010,40.143310,13.509888,1.538082,0.027141,0.000000,149.632152,32.000000,160.343432,149.961890,151.317731,138.555283,32.000000,137.304441,66.952038,56.760901,76.104260,3.692254,31.537837,97.439651,57.976951,40.150049,27.660561,59.582649,28.456457
65.842067,95.054809,101.322128,135.388443,127.858239,125.280545,29.332779,14.315708,98.561360,2.510004,94.585598,67.080410,134.158449,99.269250,133.041466,98.719500,62.043730,94.142626,-0.000594,0.002375,32.000000,-235.690849,98.716508,-0.251695,16.546707,0.571498,659341.148533,0.996653,40.140631,13.543853,1.539698,0.066523,0.008872,149.381505,32.000000,160.775433,149.936346,149.958769,138.466761,32.000000,137.529562,66.940312,56.755775,76.106232,3.692254,31.535279,97.439651,57.962126,40.150049,27.639513,59.586209,28.473331
65.967707,95.070287,101.211337,135.389279,127.615586,125.303473,29.324232,14.314709,98.606451,2.510297,94.516917,67.156569,134.122330,99.173964,133.050934,98.696010,62.058588,94.131832,-0.000596,0.002365,32.000000,-235.693487,98.533751,-0.251464,16.522107,0.569334,659280.415512,0.998946,40.119065,13.442319,1.537648,0.033652,0.000000,149.291178,32.000000,160.959226,149.194536,148.896683,138.986096,32.000000,136.876483,66.925934,56.766515,76.099013,3.692254,31.507608,97.439651,57.859272,40.150049,27.688489,59.590104,28.472010
65.964159,95.075538,101.373997,135.391229,127.956829,125.313601,29.322885,14.322700,98.528311,2.510201,94.480349,67.203546,134.165054,99.267434,133.037251,98.685096,62.053848,94.205773,-0.000596,0.002359,32.000000,-235.682709,99.040192,-0.251493,16.532493,0.571500,659303.281026,0.998893,40.113955,13.463096,1.538866,0.021426,0.002767,149.379284,32.000000,160.935977,149.129933,149.922681,139.191368,32.000000,136.558332,66.901207,56.759191,76.077871,3.692254,31.551119,97.439651,57.854263,40.150049,27.705591,59.579473,28.367315
65.818838,95.057850,101.318141,135.386215,128.200803,125.323182,29.348018,14.325983,98.495473,2.509467,94.447196,67.126746,134.150826,99.280014,133.047756,98.785351,62.073621,94.182773,-0.000596,0.002353,32.000000,-235.681229,98.882926,-0.251504,16.508102,0.568323,659353.153434,0.997307,40.024417,13.441353,1.534256,0.078326,0.009395,149.794154,32.000000,160.190392,148.931102,152.062903,139.387439,32.000000,136.262110,66.905021,56.752934,76.070955,3.692254,31.514842,97.439651,57.976915,40.150049,27.706326,59.573070,28.423001
65.955171,95.057850,101.374491,135.386215,127.897281,125.353309,29.337772,14.326268,98.557865,2.509900,94.514535,67.136940,134.172007,99.309662,133.059301,98.741143,62.027618,94.172775,-0.000596,0.002353,32.000000,-235.681436,98.645000,-0.251739,16.501493,0.570254,659429.885519,0.997505,40.032631,13.493251,1.536804,0.034355,0.000000,150.188311,32.000000,160.006537,149.127129,153.240635,139.434811,32.000000,136.160859,66.918284,56.725044,76.080908,3.692254,31.548545,97.439651,57.878996,40.150049,27.651641,59.584764,28.357631
65.867658,95.065865,101.307814,135.381759,127.758749,125.347938,29.315463,14.317991,98.475714,2.510312,94.529961,67.192339,134.171823,99.250327,133.066080,98.707767,62.024068,94.220489,-0.000597,0.002325,32.000000,-235.687746,98.795803,-0.251777,16.501520,0.573471,659470.875670,0.999110,40.136428,13.458812,1.539349,0.038696,0.008466,150.389489,32.000000,159.855887,149.504625,154.264993,138.951666,32.000000,136.843903,66.928081,56.742129,76.132208,3.692254,31.507037,97.439651,57.949068,40.150049,27.677290,59.584095,28.451174
65.870009,95.062272,101.407876,135.386494,128.084651,125.352227,29.331853,14.313425,98.535542,2.509831,94.567665,67.128483,134.186479,99.237115,133.044012,98.732863,62.034605,94.083534,-0.000596,0.002321,32.000000,-235.691165,98.642598,-0.251923,16.498792,0.571674,659677.161676,0.997421,40.022450,13.498439,1.537021,0.045929,0.005435,150.279377,32.000000,160.044045,149.598936,153.362861,138.728353,32.000000,137.331065,66.904738,56.734520,76.096432,3.692254,31.562561,97.439651,57.960909,40.150049,27.666696,59.581980,28.333933
65.797309,95.058679,101.302439,135.391507,128.259960,125.322699,29.332163,14.311141,98.542248,2.509745,94.583007,67.143580,134.163409,99.315742,133.033669,98.649579,62.034738,94.159607,-0.000598,0.002290,32.000000,-235.697546,98.499346,-0.252293,16.499920,0.572642,659714.198329,0.999619,40.103607,13.532415,1.538051,0.036745,0.000000,149.647860,32.000000,160.523320,149.771203,151.355799,138.461960,32.000000,137.536689,66.896517,56.708069,76.096151,3.692254,31.508456,97.439651,57.942315,40.150049,27.667302,59.573129,28.359612
65.918560,95.058679,101.338344,135.391507,127.951091,125.288545,29.300666,14.318277,98.486786,2.510484,94.594996,67.143568,134.166112,99.279159,133.054944,98.708216,62.037226,94.173761,-0.000599,0.002291,32.000000,-235.692050,98.930857,-0.252389,16.519301,0.574038,659700.980579,0.999047,40.098048,13.434517,1.539515,0.030492,0.002839,149.498800,32.000000,160.703934,149.930582,150.235342,138.402861,32.000000,137.362045,66.931084,56.754865,76.125788,3.692254,31.534001,97.439651,57.932481,40.150049,27.656651,59.585098,28.459758
65.868868,95.074156,101.281687,135.394014,127.772341,125.245614,29.309713,14.321987,98.463366,2.510405,94.521425,67.131522,134.114483,99.285969,133.058548,98.672322,62.039850,94.115440,-0.000599,0.002298,32.000000,-235.686045,98.815625,-0.252409,16.521215,0.574006,659575.104985,1.000009,40.155272,13.482921,1.539614,0.033047,0.000454,149.171853,32.000000,160.913186,149.335071,149.003404,138.701463,32.000000,136.698716,66.907894,56.711997,76.108183,3.692254,31.500013,97.439651,57.962142,40.150049,27.705664,59.580574,28.451688
65.840538,95.064483,101.315533,135.399584,128.100498,125.215161,29.368081,14.323129,98.605391,2.509767,94.480537,67.128765,134.145277,99.321857,133.049548,98.703289,62.039805,94.171920,-0.000598,0.002314,32.000000,-235.683592,98.751013,-0.252704,16.525254,0.571075,659332.073659,0.998781,40.053870,13.489460,1.537326,0.016437,0.000000,149.420911,32.000000,160.889243,149.280046,149.985648,139.163194,32.000000,136.240667,66.916112,56.706825,76.087541,3.692254,31.520924,97.439651,58.022656,40.150049,27.676140,59.580377,28.392113
65.905978,95.058402,101.344202,135.395685,128.283313,125.215937,29.308326,14.326839,98.506136,2.510351,94.485743,67.223765,134.184710,99.285112,133.051910,98.677500,62.014676,94.165673,-0.000597,0.002307,32.000000,-235.680537,98.828798,-0.252794,16.548097,0.571132,659148.382535,0.999000,40.110888,13.449632,1.537626,0.034285,0.000000,149.845565,32.000000,160.309537,148.983882,152.070387,139.466474,32.000000,136.363369,66.956553,56.724578,76.091248,3.692254,31.496006,97.439651,58.053093,40.150049,27.676767,59.580338,28.349340
65.953431,95.058402,101.278139,135.395685,127.937352,125.238429,29.314826,14.318562,98.544929,2.510283,94.486945,67.074980,134.193144,99.272267,133.054169,98.730014,62.042318,94.149397,-0.000597,0.002311,32.000000,-235.692256,98.572193,-0.252745,16.558955,0.571890,658986.294801,0.997221,40.124907,13.485707,1.538802,0.038395,0.004046,150.071694,32.000000,160.193519,148.853607,153.471295,139.593839,32.000000,136.410992,66.978141,56.665907,76.096192,3.692254,31.509793,97.439651,57.919167,40.150049,27.658344,59.588511,28.444204
65.899579,95.075815,101.436391,135.396799,127.764975,125.214317,29.352797,14.323129,98.541977,2.509900,94.522332,67.261152,134.183714,99.326914,133.048205,98.682754,61.991376,94.245869,-0.000597,0.002289,32.000000,-235.684248,98.500565,-0.252770,16.562836,0.570091,659010.866517,0.998151,40.064110,13.506851,1.537709,0.018856,0.000000,150.286895,32.000000,159.939305,149.354304,154.452167,138.861601,32.000000,136.903097,66.950481,56.662779,76.088105,3.692254,31.515399,97.439651,57.970183,40.150049,27.713410,59.582069,28.464307
65.877271,95.073880,101.304977,135.397078,128.120716,125.221059,29.320044,14.319704,98.549176,2.509537,94.515755,67.239209,134.166599,99.301304,133.043827,98.727896,62.004602,94.247994,-0.000597,0.002283,32.000000,-235.689639,98.947947,-0.252771,16.578991,0.567944,659038.359372,0.997317,40.024458,13.468828,1.535601,0.056306,0.000000,150.282175,32.000000,159.900508,149.735992,153.511896,138.582842,32.000000,137.152997,66.972421,56.663910,76.105234,3.692254,31.517341,97.439651,58.000738,40.150049,27.708098,59.583406,28.475679
65.944319,95.068076,101.382581,135.393457,128.292834,125.254070,29.306355,14.318990,98.575593,2.509873,94.510571,67.120891,134.196885,99.285419,133.037801,98.734028,62.032267,94.251688,-0.000598,0.002243,32.000000,-235.691992,98.859291,-0.252689,16.581221,0.570944,659092.725013,0.996776,40.086870,13.581285,1.539257,0.047788,0.008680,149.687434,32.000000,160.357582,149.872051,151.516061,138.324406,32.000000,137.297366,66.988421,56.668726,76.107727,3.692254,31.522754,97.439651,57.979797,40.150049,27.708817,59.584400,28.431952
65.948734,95.068076,101.283891,135.393457,127.972008,125.274401,29.356239,14.323699,98.560036,2.509391,94.520476,67.282027,134.182189,99.314271,133.052867,98.722928,62.045139,94.177552,-0.000599,0.002237,32.000000,-235.683513,98.739510,-0.252432,16.581588,0.569169,659103.281456,0.998311,40.103585,13.569413,1.537783,0.032350,0.014784,149.547047,32.000000,160.697542,149.971247,149.957185,138.486693,32.000000,137.271955,67.012135,56.700746,76.111326,3.692254,31.508005,97.439651,57.940810,40.150049,27.691351,59.580741,28.350808
65.993422,95.038779,101.369092,135.378695,127.772945,125.304759,29.358128,14.320132,98.586704,2.509530,94.497693,67.280734,134.127491,99.280199,133.061132,98.721805,62.017122,94.219855,-0.000600,0.002254,32.000000,-235.687408,99.014781,-0.252403,16.587279,0.568823,659167.084621,0.997906,40.041743,13.544103,1.537397,0.038903,0.007730,149.225000,32.000000,160.948319,149.356543,148.899341,139.004923,32.000000,136.769777,67.001044,56.677712,76.113429,3.692254,31.522234,97.439651,57.921087,40.150049,27.600318,59.579522,28.457997
