OSU 80 Ton Compressor Load Stand
65.878488,95.031593,101.289046,135.373125,128.084615,125.312368,29.330303,14.325412,98.586427,2.510348,94.480010,67.215191,134.134829,99.290536,133.079698,98.685363,62.058100,94.246846,-0.000600,0.002274,32.000000,-235.681800,98.553754,-0.252352,16.617832,0.567509,659239.661252,0.996299,40.038055,13.483964,1.535797,0.030173,0.004007,149.378201,32.000000,161.040099,149.012393,150.307229,139.429960,32.000000,136.488590,67.013537,56.694998,76.104300,3.692254,31.507148,97.439651,58.009208,40.150049,27.578228,59.584390,28.382722
66.012608,95.036015,101.367575,135.372846,128.310609,125.306077,29.330442,14.324270,98.558319,2.509463,94.434842,67.215187,134.143711,99.217945,133.083566,98.785105,62.040180,94.221055,-0.000602,0.002303,32.000000,-235.681631,98.524712,-0.252188,16.603303,0.567586,659398.231653,0.995659,39.971433,13.538956,1.536048,0.034119,0.000000,149.892655,32.000000,160.276929,148.970685,152.090984,139.466594,32.000000,136.309534,67.007291,56.685301,76.099032,3.692254,31.529070,97.439651,57.925648,40.150049,27.578535,59.584832,28.317866
65.935946,95.036015,101.336799,135.372846,127.991241,125.279686,29.320297,14.315993,98.613946,2.509073,94.517209,67.252392,134.174730,99.278997,133.067830,98.696643,62.007797,94.264199,-0.000603,0.002298,32.000000,-235.691547,98.943911,-0.252090,16.594334,0.567960,659380.269154,0.998564,40.060279,13.515184,1.537513,0.034349,0.005119,150.118653,32.000000,160.089450,148.980818,153.522560,139.383091,32.000000,136.362578,67.030742,56.652127,76.089426,3.692254,31.525051,97.439651,57.952656,40.150049,27.592697,59.579945,28.439069
65.984177,95.048729,101.398477,135.373960,127.785665,125.258176,29.327503,14.320132,98.595203,2.510078,94.548442,67.213485,134.205056,99.292597,133.097044,98.732399,62.016174,94.248095,-0.000605,0.002309,32.000000,-235.689539,98.761069,-0.252207,16.596091,0.566625,659335.054807,0.996283,39.952653,13.516663,1.535579,0.050391,0.000000,150.302170,32.000000,159.784363,149.547186,154.379243,138.701399,32.000000,136.869302,67.040955,56.640122,76.085718,3.692254,31.547795,97.439651,58.002450,40.150049,27.632840,59.590586,28.438408
65.892839,95.067799,101.263392,135.374796,128.016636,125.254379,29.321695,14.321273,98.627071,2.510390,94.592636,67.149814,134.202941,99.299448,133.062435,98.684321,62.013397,94.229648,-0.000606,0.002308,32.000000,-235.686103,98.927001,-0.252598,16.593862,0.568019,659313.007914,0.997696,40.016677,13.576546,1.536898,0.036658,0.011692,150.309149,32.000000,159.971804,149.722489,153.318546,138.535731,32.000000,137.163577,67.027849,56.647511,76.092874,3.692254,31.495964,97.439651,57.999702,40.150049,27.692940,59.584665,28.306200
65.960128,95.077473,101.308837,135.374517,128.184511,125.266892,29.335320,14.318277,98.601683,2.509480,94.598302,67.149741,134.177736,99.195639,133.017074,98.680020,62.026026,94.228773,-0.000608,0.002295,32.000000,-235.691230,98.970994,-0.252597,16.570232,0.567666,659176.960469,0.996507,39.989103,13.557906,1.536709,0.049328,0.001833,149.754377,32.000000,160.446600,149.762840,151.256741,138.553861,32.000000,137.444305,67.004835,56.643604,76.092113,3.692254,31.542253,97.439651,57.995984,40.150049,27.693600,59.575755,28.327697
65.941645,95.077473,101.266721,135.374517,128.008411,125.305035,29.334533,14.319561,98.602314,2.509327,94.612738,67.184325,134.177147,99.183710,132.996755,98.819999,62.025629,94.249973,-0.000609,0.002299,32.000000,-235.687979,98.497976,-0.252887,16.566272,0.567916,659238.894798,0.998245,40.084489,13.548923,1.536789,0.038561,0.000000,149.462036,32.000000,160.754593,149.827859,150.175589,138.513892,32.000000,137.416994,67.017942,56.643804,76.095843,3.692254,31.495319,97.439651,57.960559,40.150049,27.724567,59.588432,28.453595
65.881649,95.073051,101.322969,135.376467,127.882637,125.308913,29.339230,14.323557,98.652399,2.509845,94.530165,67.193194,134.109542,99.277099,133.035805,98.716103,62.016323,94.284005,-0.000610,0.002295,32.000000,-235.687425,98.596441,-0.252562,16.531260,0.567963,659258.504423,0.996783,40.037934,13.535738,1.535910,0.051171,0.005273,149.305282,32.000000,160.827330,149.239470,149.015433,138.835480,32.000000,136.571430,67.043737,56.657696,76.069386,3.692254,31.525575,97.439651,57.950998,40.150049,27.711480,59.586003,28.394975
65.868630,95.069181,101.341883,135.378138,128.024191,125.338008,29.332667,14.315422,98.596541,2.509541,94.517354,67.078988,134.145154,99.228999,133.062964,98.665758,62.052345,94.263465,-0.000610,0.002313,32.000000,-235.693921,98.799597,-0.252797,16.531680,0.568112,659468.964203,0.997421,40.053374,13.549647,1.535702,0.052066,0.002829,149.330384,32.000000,160.842075,149.147511,149.958487,139.060025,32.000000,136.133715,67.038828,56.664531,76.085456,3.692254,31.524270,97.439651,58.029339,40.150049,27.700092,59.590261,28.477660
65.901987,95.076644,101.297484,135.380645,128.163285,125.346973,29.317707,14.314424,98.611068,2.509062,94.444639,67.152873,134.146354,99.214950,133.045985,98.687250,62.037023,94.208760,-0.000610,0.002315,32.000000,-235.696886,98.669540,-0.253075,16.537423,0.571360,659533.598478,0.998283,40.099095,13.580641,1.537954,0.018467,0.000000,149.857484,32.000000,160.256240,148.866062,152.032201,139.413580,32.000000,136.121438,67.048033,56.662467,76.065853,3.692254,31.531461,97.439651,57.929582,40.150049,27.700765,59.574860,28.466508
65.936313,95.076644,101.316534,135.380645,128.033693,125.370431,29.320171,14.319704,98.583171,2.509566,94.484075,67.128427,134.174343,99.290374,133.048102,98.768967,61.995340,94.269052,-0.000609,0.002301,32.000000,-235.688000,98.871426,-0.253063,16.513348,0.571985,659597.762200,0.998946,40.106112,13.531531,1.538545,0.050495,0.000000,150.090631,32.000000,160.181777,148.818142,153.343961,139.519625,32.000000,136.352333,67.056142,56.656765,76.065225,3.692254,31.510862,97.439651,57.977756,40.150049,27.724819,59.584626,28.437161
65.892268,95.070840,101.289165,135.382316,127.853591,125.352230,29.332932,14.318277,98.599722,2.510318,94.504519,67.140969,134.202697,99.244414,133.058709,98.706423,62.019655,94.281011,-0.000609,0.002290,32.000000,-235.689427,98.959899,-0.253079,16.505244,0.570551,659678.533631,0.998988,40.085687,13.511981,1.537093,0.042382,0.002473,150.256697,32.000000,160.016240,149.252562,154.436454,138.985162,32.000000,137.066960,67.052986,56.667482,76.078019,3.692254,31.528559,97.439651,58.015469,40.150049,27.707398,59.582128,28.335987
65.964508,95.063930,101.358216,135.380645,128.033008,125.346752,29.336060,14.315280,98.567306,2.509902,94.514275,67.218054,134.175482,99.251041,133.061234,98.796487,62.006823,94.182681,-0.000610,0.002301,32.000000,-235.695211,98.544927,-0.253124,16.509860,0.571003,659889.131302,0.998518,40.057000,13.592096,1.536582,0.030236,0.000000,150.280391,32.000000,160.007746,149.568339,153.508109,138.659738,32.000000,137.322411,67.057369,56.701012,76.087232,3.692254,31.527013,97.439651,57.953587,40.150049,27.686484,59.576050,28.403265
66.012152,95.057297,101.287106,135.374239,128.196441,125.363707,29.325297,14.320274,98.603681,2.509963,94.562666,67.226135,134.151009,99.313783,133.006936,98.648445,62.031052,94.220161,-0.000611,0.002318,32.000000,-235.688577,98.707206,-0.253500,16.502149,0.571769,659745.426399,0.998659,40.088006,13.575402,1.537193,0.030287,0.000000,149.715603,32.000000,160.403588,149.930322,151.441427,138.261067,32.000000,137.103039,67.027651,56.677668,76.064510,3.692254,31.516104,97.439651,57.981670,40.150049,27.687105,59.578351,28.455576
65.911874,95.057297,101.451695,135.374239,128.107923,125.378004,29.385142,14.323557,98.587024,2.510466,94.589005,67.167853,134.162066,99.319349,133.045475,98.774287,61.999967,94.254459,-0.000610,0.002319,32.000000,-235.686442,98.820131,-0.253640,16.466351,0.570956,659700.160706,0.997286,40.020733,13.525552,1.536557,0.043249,0.000000,149.450525,32.000000,160.604766,150.008971,150.098654,138.254123,32.000000,137.165401,67.007509,56.682150,76.085019,3.692254,31.560195,97.439651,58.003387,40.150049,27.666945,59.578125,28.483749
65.945775,95.056191,101.356226,135.372568,127.994522,125.382361,29.319487,14.319561,98.667689,2.510737,94.437980,67.275940,134.132512,99.365596,133.018581,98.761490,62.043880,94.271847,-0.000610,0.002330,32.000000,-235.692241,98.656240,-0.253603,16.510646,0.569326,659696.430047,0.996977,39.974315,13.525221,1.534371,0.041763,0.012987,149.231043,32.000000,160.860513,149.312971,148.795252,138.907846,32.000000,136.635875,66.979807,56.696263,76.075481,3.692254,31.498844,97.439651,57.936871,40.150049,27.664042,59.586691,28.338555
65.894810,95.058955,101.430875,135.371454,128.070785,125.382322,29.310851,14.319704,98.623049,2.510254,94.404867,67.105360,134.139870,99.318106,133.047227,98.743216,62.039406,94.240811,-0.000609,0.002324,32.000000,-235.692918,98.996242,-0.253701,16.546707,0.574961,659897.045675,0.996729,40.058076,13.578168,1.539202,0.059101,0.010310,149.355523,32.000000,160.929308,149.047488,150.127611,139.264856,32.000000,136.522212,66.963171,56.682794,76.048009,3.692254,31.552486,97.439651,58.019511,40.150049,27.673230,59.583495,28.508768
65.912219,95.030764,101.376871,135.367554,128.215854,125.372136,29.330626,14.317706,98.559763,2.510243,94.390195,67.244196,134.149159,99.294575,133.046087,98.767132,62.012754,94.238977,-0.000609,0.002311,32.000000,-235.690490,98.993592,-0.253916,16.558666,0.571449,659793.852924,0.998427,40.028642,13.545338,1.536963,0.030132,0.001488,149.735869,32.000000,160.204032,148.765313,152.038729,139.436711,32.000000,136.485344,66.964859,56.668481,76.024675,3.692254,31.513883,97.439651,57.978112,40.150049,27.673803,59.582266,28.330118
65.944028,95.030764,101.388142,135.367554,128.158700,125.375139,29.347405,14.317420,98.562419,2.510632,94.459963,67.158144,134.172757,99.394123,133.066241,98.806776,61.999858,94.260239,-0.000608,0.002308,32.000000,-235.690284,98.594057,-0.253688,16.580906,0.572271,659832.731154,0.999580,40.073997,13.530032,1.539285,0.041547,0.004970,150.092831,32.000000,160.070199,148.936244,153.456603,139.311952,32.000000,136.295840,66.985723,56.668946,76.052366,3.692254,31.537001,97.439651,57.976353,40.150049,27.586051,59.587026,28.453155
65.934242,95.046241,101.426272,135.367554,128.001145,125.371951,29.332229,14.318419,98.568648,2.510416,94.482219,67.234026,134.180705,99.258911,133.035133,98.755459,61.996330,94.272501,-0.000609,0.002307,32.000000,-235.694530,98.725909,-0.253822,16.558220,0.570684,659789.094958,0.998463,40.031255,13.555514,1.538059,0.030216,0.000733,150.270493,32.000000,159.842574,149.425011,154.405986,138.818142,32.000000,136.767486,66.980135,56.650218,76.055076,3.692254,31.511621,97.439651,58.005041,40.150049,27.634793,59.584095,28.418966
65.977846,95.060061,101.334236,135.371175,127.998601,125.383121,29.343313,14.324128,98.594459,2.509558,94.530881,67.212932,134.165826,99.377177,133.018296,98.821469,62.024192,94.220586,-0.000609,0.002312,32.000000,-235.682921,98.625401,-0.253767,16.577313,0.569418,659822.090231,0.997386,40.004674,13.581961,1.537488,0.020299,0.000000,150.262333,32.000000,159.836989,149.745953,153.317685,138.568694,32.000000,136.891580,66.991575,56.704805,76.087838,3.692254,31.511379,97.439651,57.960649,40.150049,27.678450,59.583456,28.476119
65.961750,95.072498,101.413235,135.371732,128.091149,125.387131,29.347917,14.319276,98.654492,2.509572,94.573769,67.170882,134.174017,99.355197,132.993620,98.719808,62.022561,94.220631,-0.000609,0.002322,32.000000,-235.690559,98.494101,-0.253887,16.608679,0.570909,659845.205012,0.998078,40.028329,13.593305,1.538294,0.033743,0.000000,149.785824,32.000000,160.452222,149.891294,151.232049,138.424638,32.000000,137.213672,66.976672,56.701100,76.056983,3.692254,31.521642,97.439651,57.987224,40.150049,27.679034,59.583269,28.433273
65.930514,95.072498,101.275129,135.371732,128.058844,125.395790,29.304732,14.318134,98.606770,2.510234,94.541232,67.219284,134.123404,99.343126,133.001723,98.719318,62.019940,94.259157,-0.000608,0.002321,32.000000,-235.696454,98.932020,-0.253772,16.555283,0.568181,659836.207041,0.997097,40.005722,13.532352,1.535883,0.046772,0.000266,149.480826,32.000000,160.706523,149.767099,150.052910,138.505491,32.000000,137.449003,66.974984,56.696440,76.059760,3.692254,31.491999,97.439651,57.996614,40.150049,27.718586,59.575155,28.350808
65.994912,95.066417,101.443770,135.373682,127.957372,125.418876,29.319601,14.318705,98.606034,2.510020,94.536657,67.224565,134.134564,99.348753,133.039591,98.816047,62.067508,94.291070,-0.000607,0.002312,32.000000,-235.691294,98.891148,-0.253502,16.558063,0.568521,659890.488353,0.997272,40.031603,13.534011,1.537455,0.045207,0.000097,149.309165,32.000000,160.855566,149.184362,148.938247,138.998875,32.000000,136.705160,67.012002,56.692179,76.082657,3.692254,31.520140,97.439651,57.890301,40.150049,27.700260,59.584469,28.426449
65.907539,95.066141,101.290643,135.371732,127.972283,125.441878,29.346152,14.321844,98.654609,2.510060,94.456969,67.281797,134.125742,99.282890,133.030756,98.698419,62.035259,94.229403,-0.000608,0.002308,32.000000,-235.686843,98.694418,-0.253452,16.577260,0.569241,659957.410221,0.999332,40.057700,13.561190,1.536089,0.100789,0.019247,149.328560,32.000000,160.753661,149.051972,150.228981,139.070722,32.000000,136.310182,66.972507,56.683814,76.043106,3.692254,31.493210,97.439651,58.023658,40.150049,27.700042,59.592759,28.460932
65.980639,95.048729,101.421437,135.367833,128.067682,125.451829,29.323324,14.318134,98.556268,2.510629,94.448641,67.203527,134.133608,99.201369,133.035926,98.744580,62.015660,94.296212,-0.000609,0.002300,32.000000,-235.691537,98.879972,-0.253355,16.585023,0.570093,659921.533523,0.997919,39.997828,13.533959,1.537145,0.030518,0.005689,149.770438,32.000000,160.191615,148.895435,152.192691,139.331060,32.000000,136.105327,66.961416,56.686920,76.056786,3.692254,31.530742,97.439651,57.993272,40.150049,27.700685,59.586062,28.428504
65.911564,95.048729,101.218883,135.367833,128.092115,125.457156,29.332949,14.317706,98.599478,2.510359,94.481121,67.253130,134.173915,99.316434,133.093704,98.772021,62.019474,94.237997,-0.000610,0.002306,32.000000,-235.687703,98.674453,-0.253147,16.558273,0.569376,660162.329279,0.998656,40.070543,13.526906,1.536860,0.044231,0.000000,150.129247,32.000000,160.097721,148.947335,153.368416,139.510624,32.000000,136.400724,66.984474,56.698037,76.078253,3.692254,31.469080,97.439651,58.013818,40.150049,27.646774,59.587832,28.388372
65.900738,95.042372,101.310266,135.369783,127.989820,125.448956,29.320140,14.323271,98.665842,2.510510,94.488687,67.244726,134.153934,99.265231,133.049322,98.789647,62.007284,94.230667,-0.000610,0.002297,32.000000,-235.683613,98.595829,-0.253176,16.555283,0.569309,660199.601676,0.998249,39.992059,13.589082,1.537139,0.020740,0.005797,150.307403,32.000000,159.806763,149.290331,154.387386,138.922248,32.000000,136.919960,66.970840,56.664418,76.055550,3.692254,31.499490,97.439651,58.031327,40.150049,27.627490,59.586396,28.356677
65.951003,95.059231,101.399642,135.372011,127.976805,125.456587,29.332214,14.320560,98.560655,2.511081,94.476864,67.299030,134.150032,99.302323,133.024912,98.754177,62.009996,94.263378,-0.000610,0.002314,32.000000,-235.687472,98.580228,-0.253519,16.510096,0.569052,660250.385553,0.999117,40.049767,13.548169,1.535677,0.037936,0.004201,150.299986,32.000000,159.885413,149.550046,153.607279,138.581260,32.000000,137.141401,66.956222,56.652148,76.021963,3.692254,31.512352,97.439651,57.995689,40.150049,27.680670,59.576394,28.426229
65.941301,95.051493,101.331253,135.374517,128.006148,125.463442,29.342428,14.318562,98.670776,2.511285,94.524559,67.215651,134.152816,99.337681,132.994433,98.725125,62.034333,94.328309,-0.000611,0.002331,32.000000,-235.686355,98.862779,-0.253617,16.517045,0.570542,660232.216441,0.999653,40.052459,13.555686,1.537316,0.067136,0.000993,149.584002,32.000000,160.369259,149.799850,151.426903,138.372497,32.000000,137.243866,66.957975,56.670787,76.038898,3.692254,31.509160,97.439651,57.990492,40.150049,27.657050,59.584154,28.349047
65.932601,95.061443,101.430941,135.374239,127.993431,125.452024,29.311202,14.322843,98.720002,2.510899,94.533621,67.303750,134.123464,99.284542,133.028474,98.730873,62.017424,94.268274,-0.000612,0.002342,32.000000,-235.685516,98.615306,-0.253738,16.509204,0.572274,660270.290053,0.998505,40.027315,13.573825,1.537500,0.023847,0.000000,149.509721,32.000000,160.482878,149.885408,150.220959,138.297154,32.000000,137.115295,66.965887,56.695241,76.032566,3.692254,31.542160,97.439651,57.973695,40.150049,27.657551,59.588107,28.483529
65.936590,95.061443,101.336131,135.374239,128.018141,125.446012,29.330842,14.318277,98.638130,2.511540,94.503145,67.314777,134.098564,99.284216,133.027131,98.788564,62.031620,94.279215,-0.000611,0.002342,32.000000,-235.690411,98.950763,-0.253835,16.480539,0.571354,660238.801281,0.998355,40.027682,13.590858,1.536689,0.056492,0.010425,149.197089,32.000000,160.777425,149.207620,148.986239,138.883243,32.000000,136.539549,66.935290,56.690825,76.027990,3.692254,31.510557,97.439651,57.998066,40.150049,27.689225,59.583780,28.385951
65.936816,95.073880,101.379872,135.372011,128.048811,125.422025,29.345319,14.319846,98.600311,2.511504,94.450073,67.197280,134.135599,99.326405,133.036760,98.768458,62.023441,94.249769,-0.000611,0.002346,32.000000,-235.693595,99.001117,-0.253836,16.505113,0.573085,660240.265455,0.999497,40.044900,13.569516,1.538403,0.055602,0.009380,149.328477,32.000000,160.804634,149.028987,150.115210,139.258848,32.000000,136.349714,66.916921,56.653677,76.014999,3.692254,31.523407,97.439651,58.008005,40.150049,27.728750,59.590192,28.394168
66.002499,95.058679,101.379973,135.370061,128.057117,125.414189,29.376717,14.324128,98.646922,2.510914,94.432323,67.196688,134.153568,99.429051,133.037351,98.764590,62.024561,94.285882,-0.000610,0.002353,32.000000,-235.681282,98.553448,-0.253827,16.521163,0.572717,660172.512244,0.998714,40.041567,13.562292,1.536872,0.034599,0.015883,149.783077,32.000000,160.214007,148.795188,152.150419,139.506439,32.000000,136.463578,66.926719,56.666970,76.026814,3.692254,31.528957,97.439651,57.994572,40.150049,27.729229,59.573837,28.444791
65.960254,95.060061,101.368534,135.368947,128.046780,125.406598,29.316830,14.316992,98.671494,2.511352,94.465964,67.157066,134.172492,99.336601,133.068296,98.847908,62.049693,94.201860,-0.000610,0.002356,32.000000,-235.690220,98.754503,-0.253843,16.517439,0.572354,660086.482198,0.998057,40.053815,13.551706,1.537531,0.055349,0.006940,150.058625,32.000000,159.975878,148.851520,153.404835,139.279413,32.000000,136.485177,66.943377,56.680040,76.050301,3.692254,31.540640,97.439651,57.987796,40.150049,27.682511,59.584970,28.427477
65.909124,95.060061,101.346547,135.368947,128.079643,125.410364,29.362022,14.317135,98.577333,2.511715,94.498043,67.159970,134.180865,99.300366,133.069721,98.827841,62.016232,94.150909,-0.000609,0.002359,32.000000,-235.691716,98.820073,-0.254063,16.524179,0.570346,659985.638679,0.995796,39.983755,13.573601,1.536002,0.028555,0.000000,150.224716,32.000000,159.826586,149.382618,154.516276,138.698015,32.000000,136.763833,66.970314,56.681172,76.049932,3.692254,31.513009,97.439651,58.027454,40.150049,27.687412,59.579492,28.317059
65.947704,95.061443,101.357614,135.367276,128.075439,125.433168,29.309685,14.320703,98.614896,2.510557,94.556421,67.205446,134.188975,99.345368,133.041483,98.866449,62.032058,94.237403,-0.000608,0.002339,32.000000,-235.687821,98.603213,-0.253936,16.538472,0.571185,659905.280743,0.998478,40.020417,13.494912,1.536812,0.027512,0.000000,150.286945,32.000000,159.777030,149.743929,153.399751,138.387067,32.000000,136.918417,66.940330,56.670210,76.042017,3.692254,31.542830,97.439651,57.963003,40.150049,27.692321,59.582069,28.343618
65.924110,95.059508,101.309625,135.375074,128.098210,125.422628,29.320996,14.320417,98.593364,2.510156,94.591150,67.254867,134.180723,99.354544,133.004979,98.731706,62.039905,94.235158,-0.000607,0.002329,32.000000,-235.687942,98.876871,-0.253523,16.532152,0.571771,660030.800514,0.997824,40.063138,13.495877,1.537671,0.043207,0.000000,149.606169,32.000000,160.265382,149.830195,151.240874,138.257437,32.000000,137.089777,66.952253,56.670475,76.036964,3.692254,31.498068,97.439651,58.017113,40.150049,27.686870,59.581184,28.342077
65.940584,95.078578,101.286831,135.377860,128.078798,125.425182,29.311139,14.321844,98.531213,2.511257,94.613406,67.170852,134.128566,99.318615,133.025074,98.743401,62.018370,94.260419,-0.000608,0.002313,32.000000,-235.688482,98.922841,-0.253752,16.531522,0.570706,660097.777280,0.999146,40.032282,13.535207,1.536939,0.023266,0.000000,149.444419,32.000000,160.692569,149.782261,149.858662,138.526212,32.000000,137.411619,66.961809,56.692799,76.037616,3.692254,31.529289,97.439651,58.007331,40.150049,27.687449,59.576994,28.431585
65.966000,95.078578,101.285250,135.377860,128.035680,125.455383,29.342589,14.326411,98.559805,2.511425,94.588748,67.190200,134.106897,99.237051,133.025419,98.684080,62.042837,94.259598,-0.000608,0.002312,32.000000,-235.685391,98.606311,-0.253775,16.524336,0.570731,660030.889391,0.999066,40.050061,13.525929,1.536761,0.032390,0.003829,149.185596,32.000000,160.885499,149.128686,148.956745,139.070213,32.000000,136.866033,66.967596,56.667036,76.013480,3.692254,31.486677,97.439651,57.983602,40.150049,27.747778,59.585196,28.483676
66.002296,95.087976,101.263855,135.382037,128.037996,125.443793,29.334979,14.322843,98.551661,2.510785,94.560635,67.160805,134.117284,99.343594,133.010679,98.702189,62.011755,94.243298,-0.000608,0.002326,32.000000,-235.684697,98.728375,-0.253908,16.547284,0.570151,660122.137739,0.999195,40.055365,13.563565,1.536032,0.057437,0.013298,149.318627,32.000000,160.721045,148.972561,149.945597,139.356312,32.000000,136.373097,66.952560,56.656451,75.997324,3.692254,31.506005,97.439651,57.974963,40.150049,27.777954,59.586829,28.482869
65.985282,95.096543,101.369345,135.385658,128.098972,125.408951,29.324078,14.322843,98.569640,2.511434,94.491044,67.213435,134.154035,99.231689,133.037431,98.759068,62.047862,94.287046,-0.000610,0.002301,32.000000,-235.687319,98.648754,-0.253913,16.570022,0.569968,660207.945515,0.997940,40.034134,13.538574,1.535416,0.035415,0.004476,149.784459,32.000000,160.145657,148.827648,152.087206,139.299876,32.000000,136.225912,66.995102,56.664528,76.007711,3.692254,31.515424,97.439651,57.964757,40.150049,27.805598,59.579787,28.426083
65.984781,95.086870,101.309107,135.386215,128.138366,125.412496,29.331163,14.325555,98.609451,2.512024,94.461620,67.128267,134.165742,99.406825,133.061922,98.743526,62.048500,94.299879,-0.000611,0.002319,32.000000,-235.680838,98.603660,-0.254052,16.559637,0.568080,660222.202989,0.997525,40.013221,13.559267,1.534247,0.033445,0.008567,150.079204,32.000000,159.979618,149.021174,153.287019,139.303211,32.000000,136.187631,66.998564,56.659179,75.997214,3.692254,31.490880,97.439651,58.014121,40.150049,27.806537,59.580741,28.422341
66.001980,95.086870,101.376126,135.386215,128.078509,125.386287,29.326540,14.322986,98.701186,2.511605,94.481622,67.168907,134.178202,99.357276,133.045004,98.707221,61.979371,94.224505,-0.000611,0.002347,32.000000,-235.682423,99.064136,-0.253954,16.579149,0.568907,659972.582127,0.997924,40.035995,13.551041,1.536242,0.050294,0.001209,150.245231,32.000000,159.756191,149.330119,154.234373,138.833311,32.000000,136.746092,67.005753,56.637366,75.999665,3.692254,31.519011,97.439651,57.942144,40.150049,27.777168,59.586160,28.484850
65.974084,95.060613,101.366539,135.385380,128.086068,125.406516,29.316299,14.318562,98.686466,2.511107,94.514037,67.102107,134.158424,99.276998,133.053433,98.887288,62.034216,94.164089,-0.000612,0.002361,32.000000,-235.690125,98.963937,-0.254275,16.600916,0.568492,659974.301602,0.997695,40.026741,13.558579,1.535341,0.018731,0.000000,150.233812,32.000000,159.976904,149.580897,153.097532,138.723569,32.000000,137.164561,67.012744,56.659202,76.016123,3.692254,31.493502,97.439651,57.986214,40.150049,27.695834,59.582177,28.396002
65.958190,95.045412,101.454288,135.384544,128.157246,125.447462,29.336350,14.317420,98.606384,2.511907,94.492561,67.114610,134.151818,99.261991,132.975639,98.747778,62.005891,94.242282,-0.000612,0.002346,32.000000,-235.691103,98.787074,-0.254349,16.614318,0.568219,659997.316467,0.997357,40.012380,13.579671,1.535956,0.040010,0.002452,149.650569,32.000000,160.387071,149.745248,151.381120,138.388401,32.000000,137.297520,67.036019,56.660844,75.994851,3.692254,31.547650,97.439651,57.980922,40.150049,27.648895,59.579394,28.449267
65.938854,95.042925,101.336436,135.375074,128.192502,125.461574,29.336772,14.318705,98.667323,2.512011,94.507166,67.171123,134.179360,99.374201,133.057769,98.740913,62.009020,94.156070,-0.000613,0.002348,32.000000,-235.691950,98.887559,-0.254348,16.594176,0.567988,659937.089550,0.998266,40.009417,13.486301,1.536460,0.067829,0.001465,149.396003,32.000000,160.597829,149.784559,150.055924,138.509695,32.000000,137.358895,67.059053,56.676577,76.012350,3.692254,31.506076,97.439651,57.998358,40.150049,27.649337,59.583387,28.417132
66.013699,95.042925,101.412198,135.375074,128.074365,125.442283,29.319670,14.321559,98.740618,2.510932,94.456351,67.193308,134.120515,99.276895,133.054919,98.737248,62.053878,94.233035,-0.000612,0.002373,32.000000,-235.685981,98.605701,-0.254387,16.589036,0.569179,660205.784503,0.998137,40.007491,13.564484,1.538161,0.018648,0.000000,149.289563,32.000000,160.824021,149.214824,148.900998,139.063476,32.000000,136.538755,67.072640,56.678108,75.993853,3.692254,31.531895,97.439651,57.928791,40.150049,27.641985,59.585816,28.455429
66.012073,95.041819,101.373516,135.367276,127.995361,125.430236,29.323957,14.324556,98.634602,2.511289,94.418157,67.220832,134.146411,99.291800,133.060741,98.749861,62.059586,94.165349,-0.000613,0.002367,32.000000,-235.684787,98.561871,-0.254316,16.571465,0.568791,660275.843359,0.998552,40.021157,13.506381,1.536824,0.033521,0.005133,149.400465,32.000000,160.726266,149.087781,150.099084,139.280580,32.000000,136.496752,67.048511,56.674336,75.989168,3.692254,31.463901,97.439651,57.970229,40.150049,27.638943,59.580377,28.342297
65.910711,95.021367,101.338601,135.358085,128.096016,125.420063,29.324299,14.320132,98.609258,2.512212,94.353320,67.191556,134.152693,99.324569,133.037634,98.777055,62.011466,94.251034,-0.000612,0.002387,32.000000,-235.686753,99.005644,-0.254022,16.588092,0.568286,660028.621161,0.997732,39.958650,13.510602,1.536230,0.050214,0.002398,149.802742,32.000000,160.202143,148.689581,152.109259,139.526591,32.000000,136.425221,67.042792,56.663485,75.960369,3.692254,31.504479,97.439651,58.017235,40.150049,27.575403,59.582423,28.420947
65.943006,95.028000,101.408275,135.355578,128.118610,125.428625,29.311489,14.323414,98.632644,2.512257,94.503665,67.249904,134.169624,99.340249,133.034865,98.679942,62.002427,94.227218,-0.000613,0.002411,32.000000,-235.684290,98.799104,-0.253793,16.598399,0.568363,659949.358188,0.997514,39.958902,13.461734,1.535681,0.031958,0.000000,150.080721,32.000000,160.046947,148.822941,153.201392,139.498733,32.000000,136.396888,67.054801,56.636855,75.977846,3.692254,31.482623,97.439651,58.016342,40.150049,27.575610,59.592995,28.445011
65.983360,95.028000,101.315972,135.355578,127.965150,125.427542,29.332303,14.325412,98.684163,2.511864,94.524045,67.249141,134.151269,99.416633,133.037369,98.736864,61.986466,94.208321,-0.000614,0.002451,32.000000,-235.684915,98.672696,-0.253736,16.586099,0.569413,660029.942732,0.999062,40.023118,13.564487,1.537513,0.045478,0.009055,150.214052,32.000000,159.868078,149.307800,154.475515,138.683505,32.000000,136.798216,67.005446,56.643801,75.981511,3.692254,31.490475,97.439651,57.964339,40.150049,27.596601,59.583043,28.398423
66.012443,95.076920,101.386485,135.358920,127.920532,125.382463,29.320591,14.316992,98.590919,2.512614,94.538460,67.165188,134.162489,99.305933,133.036616,98.708398,62.035470,94.164641,-0.000614,0.002450,32.000000,-235.690056,98.863167,-0.253500,16.579280,0.569344,660092.940576,0.999044,40.002764,13.558345,1.537817,0.054667,0.000000,150.259645,32.000000,159.801569,149.637184,153.296807,138.477901,32.000000,136.935057,66.997972,56.639185,75.966678,3.692254,31.501433,97.439651,57.927950,40.150049,27.749986,59.585029,28.488738
65.935434,95.064206,101.307212,135.357806,128.061765,125.353076,29.319217,14.323414,98.587862,2.513382,94.586719,67.235935,134.182957,99.355909,133.011472,98.665763,62.053698,94.260846,-0.000614,0.002475,32.000000,-235.686257,98.535113,-0.253555,16.582611,0.567690,660106.847562,0.997653,39.969057,13.562258,1.535478,0.015296,0.000000,149.557479,32.000000,160.310398,149.854017,151.282122,138.281158,32.000000,137.193236,67.017544,56.673758,75.993263,3.692254,31.486571,97.439651,58.002354,40.150049,27.710983,59.585305,28.434520
66.021461,95.063654,101.369913,135.366162,128.185224,125.341547,29.335204,14.319846,98.666176,2.512849,94.535509,67.267941,134.126957,99.368002,133.000253,98.759657,62.026100,94.326492,-0.000615,0.002477,32.000000,-235.687366,98.495651,-0.253318,16.597035,0.568099,659815.937292,0.997330,39.993695,13.485400,1.535869,0.025875,0.000000,149.376526,32.000000,160.622921,149.776853,149.822086,138.605332,32.000000,137.215951,67.018792,56.659422,75.977650,3.692254,31.500318,97.439651,57.975442,40.150049,27.711608,59.582993,28.432906
65.973828,95.063654,101.271432,135.366162,128.070003,125.342853,29.315585,14.319846,98.650486,2.512327,94.571652,67.215961,134.081201,99.382194,133.048810,98.686154,62.027887,94.257115,-0.000614,0.002460,32.000000,-235.690480,98.898000,-0.253565,16.587410,0.568428,659633.190203,0.998396,40.045297,13.528509,1.536461,0.024975,0.006165,149.299048,32.000000,160.850018,149.116750,148.974861,139.196878,32.000000,136.822361,67.058570,56.667655,75.992180,3.692254,31.473271,97.439651,57.960626,40.150049,27.710501,59.582856,28.435694
65.940079,95.055638,101.266007,135.366440,127.904460,125.356795,29.315050,14.318847,98.615492,2.512868,94.465665,67.293744,134.135637,99.332094,133.035638,98.633001,62.036396,94.217101,-0.000615,0.002462,32.000000,-235.688693,98.766474,-0.253694,16.563361,0.566868,659599.923020,0.996325,39.972901,13.597933,1.535409,0.029068,0.000000,149.363058,32.000000,160.860465,148.899073,150.014321,139.365853,32.000000,136.633514,67.055217,56.689557,75.955640,3.692254,31.526308,97.439651,57.946094,40.150049,27.686033,59.581312,28.463427
65.958576,95.052322,101.337923,135.369226,127.964263,125.378057,29.345834,14.320560,98.584190,2.512548,94.393346,67.237791,134.127284,99.385028,133.058216,98.718811,62.036571,94.237423,-0.000617,0.002455,32.000000,-235.688783,98.822029,-0.254030,16.548281,0.566929,659623.926248,0.997796,40.012672,13.551942,1.535024,0.040208,0.000000,149.850232,32.000000,160.202300,148.813406,152.043809,139.371170,32.000000,136.212641,67.074941,56.669475,75.953752,3.692254,31.498705,97.439651,57.969246,40.150049,27.676205,59.588471,28.462619
65.981645,95.039332,101.361166,135.361984,128.050273,125.393470,29.346603,14.323271,98.664044,2.511432,94.506805,67.193558,134.148016,99.379746,133.049971,98.761452,62.016182,94.206344,-0.000617,0.002446,32.000000,-235.682466,98.931283,-0.254065,16.524835,0.568446,659678.658843,0.998468,40.032848,13.517927,1.535728,0.023872,0.005124,150.103080,32.000000,159.872531,148.931549,153.395878,139.233440,32.000000,136.202050,67.066065,56.658379,75.971600,3.692254,31.525377,97.439651,57.964065,40.150049,27.676714,59.571782,28.311263
65.985078,95.039332,101.483080,135.361984,127.991012,125.413606,29.318876,14.321131,98.664846,2.512097,94.513212,67.205712,134.177793,99.366839,133.060841,98.670814,61.989795,94.283865,-0.000617,0.002445,32.000000,-235.685590,98.504930,-0.254084,16.542616,0.569601,659776.162907,0.997273,40.014079,13.530707,1.536387,0.062806,0.008111,150.211373,32.000000,159.786749,149.354912,154.371048,138.744203,32.000000,136.753102,67.082347,56.673601,75.976133,3.692254,31.551535,97.439651,57.945843,40.150049,27.636524,59.582934,28.452275
65.996498,95.050387,101.362521,135.363098,127.879507,125.390309,29.344925,14.318847,98.657659,2.512809,94.482523,67.222759,134.174561,99.394735,133.016601,98.730626,61.994136,94.166986,-0.000616,0.002471,32.000000,-235.692954,98.544252,-0.253945,16.549330,0.570275,659874.368136,0.996953,39.981821,13.531281,1.536202,0.046937,0.006001,150.231268,32.000000,159.908598,149.575373,153.139004,138.628019,32.000000,137.154345,67.055960,56.653629,75.951149,3.692254,31.530072,97.439651,57.958941,40.150049,27.671508,59.588363,28.473404
65.979233,95.040437,101.377843,135.363098,127.944270,125.382359,29.339252,14.323842,98.631928,2.511990,94.539977,67.130291,134.130148,99.351281,132.984493,98.778810,62.002712,94.250663,-0.000617,0.002449,32.000000,-235.682878,98.905096,-0.253775,16.548176,0.571295,660044.330903,0.997999,39.978954,13.607082,1.537970,0.032737,0.007119,149.570126,32.000000,160.414920,149.637302,151.368234,138.582993,32.000000,137.292148,67.035140,56.658267,75.938984,3.692254,31.512205,97.439651,57.948201,40.150049,27.640889,59.583583,28.459685
65.976562,95.040437,101.296658,135.361427,128.028297,125.375958,29.318138,14.315565,98.630188,2.511565,94.559237,67.178867,134.148808,99.396836,133.041093,98.794979,62.015319,94.163378,-0.000616,0.002434,32.000000,-235.696237,98.704129,-0.253619,16.538734,0.569145,659922.841759,0.996765,39.980475,13.528230,1.535877,0.031184,0.007030,149.480053,32.000000,160.698163,149.810723,149.958193,138.401573,32.000000,137.445064,67.065253,56.711524,75.978992,3.692254,31.482403,97.439651,57.957314,40.150049,27.641282,59.580122,28.374505
65.967152,95.040437,101.436874,135.361427,128.021315,125.362347,29.320685,14.324841,98.598768,2.512496,94.487538,67.157767,134.105755,99.353258,133.040136,98.731730,62.030793,94.203669,-0.000616,0.002432,32.000000,-235.683682,98.988817,-0.253634,16.533411,0.569700,659852.178087,0.997157,39.984941,13.573003,1.536511,0.031931,0.000000,149.134721,32.000000,160.800589,149.126078,148.907722,138.898086,32.000000,136.722406,67.079628,56.702470,75.988447,3.692254,31.529959,97.439651,57.964914,40.150049,27.641675,59.580161,28.491893
65.980818,95.052322,101.373995,135.357249,127.959954,125.389522,29.343584,14.319133,98.599434,2.512301,94.480816,67.188120,134.125494,99.338904,133.067641,98.708583,62.026694,94.219182,-0.000617,0.002440,32.000000,-235.687588,98.946724,-0.253449,16.506896,0.568978,659787.412806,0.997869,39.987171,13.504744,1.535343,0.016027,0.002094,149.350826,32.000000,160.852311,148.998865,150.126541,139.038592,32.000000,136.232865,67.055523,56.702515,75.983590,3.692254,31.488157,97.439651,57.911477,40.150049,27.679266,59.576070,28.367389
66.014005,95.047900,101.425808,135.359199,127.932075,125.401281,29.315505,14.316850,98.503011,2.510952,94.403904,67.263807,134.139478,99.328954,133.063080,98.799523,62.009919,94.328719,-0.000618,0.002425,32.000000,-235.692821,98.656792,-0.253499,16.507316,0.571156,659683.310232,0.997831,39.995032,13.514965,1.537688,0.043449,0.000000,149.775870,32.000000,160.232964,148.797241,152.077757,139.327571,32.000000,136.138446,67.057692,56.696279,75.932888,3.692254,31.530008,97.439651,57.904604,40.150049,27.665948,59.584773,28.420433
65.956794,95.046794,101.324379,135.357528,128.014501,125.405913,29.311992,14.320417,98.599084,2.511633,94.458515,67.253730,134.154113,99.315067,133.040991,98.786956,62.015935,94.282008,-0.000617,0.002441,32.000000,-235.686959,98.709960,-0.253592,16.498556,0.571098,659849.934258,0.997070,39.995503,13.528956,1.536416,0.033694,0.003925,150.125656,32.000000,160.135098,148.794900,153.354535,139.432393,32.000000,136.387756,67.040992,56.684008,75.971358,3.692254,31.476045,97.439651,57.962321,40.150049,27.666414,59.585098,28.431438
66.025464,95.046794,101.399014,135.357528,128.066704,125.415024,29.341886,14.323129,98.620427,2.512614,94.433476,67.223141,134.175536,99.331155,133.030729,98.751042,61.993099,94.312634,-0.000617,0.002440,32.000000,-235.686870,98.762598,-0.253827,16.495514,0.571094,659931.099298,0.997554,39.963370,13.615533,1.536429,0.025100,0.000000,150.215509,32.000000,159.911426,149.237137,154.453646,138.703187,32.000000,136.881879,67.026198,56.711190,75.977322,3.692254,31.515214,97.439651,57.900684,40.150049,27.663416,59.586475,28.393728
66.014910,95.049005,101.413402,135.356692,128.086191,125.434091,29.323333,14.318705,98.627117,2.511867,94.548571,67.193052,134.178361,99.283829,133.026210,98.757863,61.975682,94.267563,-0.000616,0.002466,32.000000,-235.689983,98.633031,-0.254036,16.490583,0.571306,659965.149919,0.998662,40.010040,13.579757,1.536224,0.040105,0.000000,150.317869,32.000000,159.930893,149.588014,153.387204,138.602740,32.000000,137.086282,67.020500,56.692773,75.993151,3.692254,31.484047,97.439651,57.942328,40.150049,27.670792,59.581902,28.345305
65.949655,95.051493,101.356000,135.357806,128.083018,125.455683,29.302418,14.319704,98.596573,2.511178,94.550467,67.165625,134.130776,99.266884,132.983189,98.680307,62.015361,94.260727,-0.000617,0.002490,32.000000,-235.686525,98.966058,-0.254017,16.521504,0.570979,660037.705155,0.996573,39.952699,13.622107,1.535756,0.038860,0.005688,149.632552,32.000000,160.259828,149.811660,151.283473,138.257527,32.000000,137.116054,67.027906,56.702379,75.976561,3.692254,31.499316,97.439651,57.964236,40.150049,27.679046,59.577751,28.415298
65.995021,95.052598,101.352593,135.355021,128.050113,125.454634,29.359222,14.320845,98.595916,2.512265,94.592701,67.164655,134.129822,99.369817,133.017048,98.628317,62.031894,94.189879,-0.000618,0.002493,32.000000,-235.688170,99.021042,-0.254075,16.490662,0.571652,660189.326662,0.997537,39.963721,13.610805,1.536220,0.023512,0.000000,149.407645,32.000000,160.660304,149.827566,149.842390,138.367081,32.000000,137.229973,67.056441,56.729584,75.969341,3.692254,31.471783,97.439651,57.920281,40.150049,27.679547,59.578528,28.320874
65.953433,95.052598,101.366565,135.355021,128.039842,125.460851,29.345390,14.321416,98.623618,2.512422,94.553607,67.220129,134.103538,99.335478,133.005034,98.703858,62.025346,94.166943,-0.000619,0.002515,32.000000,-235.684485,98.522021,-0.254159,16.468632,0.571314,660240.218138,0.999516,40.020702,13.566770,1.536869,0.045421,0.005537,149.167049,32.000000,160.871874,149.109195,148.847843,138.920999,32.000000,136.773493,67.078070,56.704686,75.962486,3.692254,31.504443,97.439651,57.951632,40.150049,27.683511,59.568753,28.418452
66.007111,95.065312,101.347866,135.357806,128.067611,125.469961,29.332974,14.319561,98.568482,2.511375,94.478262,67.170030,134.114860,99.302792,133.037650,98.628174,62.033656,94.227609,-0.000617,0.002527,32.000000,-235.691421,98.744183,-0.254000,16.488748,0.571365,660172.405304,0.996821,39.983919,13.505071,1.535761,0.027275,0.008767,149.368175,32.000000,160.865048,148.916265,149.994632,139.277559,32.000000,136.572327,67.124003,56.723370,75.968601,3.692254,31.461145,97.439651,57.967107,40.150049,27.723815,59.579079,28.358511
65.891524,95.064206,101.390000,135.356971,128.088898,125.456340,29.376715,14.322843,98.549046,2.511367,94.440536,67.185008,134.160189,99.344083,133.045530,98.681164,62.038177,94.239380,-0.000617,0.002527,32.000000,-235.686828,98.727723,-0.253750,16.496012,0.573234,660240.657134,0.998033,40.018652,13.496991,1.536941,0.018769,0.000000,149.825463,32.000000,160.186432,148.724299,152.111245,139.429110,32.000000,136.327426,67.140395,56.745870,75.944619,3.692254,31.510190,97.439651,58.013344,40.150049,27.720994,59.585806,28.498349
65.975108,95.055362,101.306990,135.355021,128.079290,125.494477,29.316061,14.322700,98.606761,2.512317,94.472844,67.299384,134.159172,99.273470,133.035614,98.689497,61.992388,94.226341,-0.000616,0.002515,32.000000,-235.685331,98.591995,-0.253967,16.481378,0.571207,660264.965868,0.997665,39.986538,13.527365,1.535408,0.038351,0.009765,150.086433,32.000000,159.962221,148.843799,153.522124,139.278532,32.000000,136.271951,67.150540,56.733377,75.977036,3.692254,31.490334,97.439651,57.925171,40.150049,27.721618,59.577643,28.334814
65.977654,95.055362,101.298979,135.355021,128.063204,125.507350,29.319448,14.322558,98.553174,2.511746,94.449322,67.180012,134.160147,99.312640,133.051290,98.786163,61.973232,94.182940,-0.000616,0.002497,32.000000,-235.684491,98.939054,-0.253753,16.484971,0.573906,660235.424901,0.997995,40.081995,13.530348,1.538741,0.041544,0.002234,150.244221,32.000000,159.750575,149.380725,154.356246,138.638432,32.000000,136.537690,67.146179,56.710411,75.959428,3.692254,31.473104,97.439651,57.937323,40.150049,27.694533,59.571477,28.480301
65.986021,95.047623,101.411344,135.355578,128.031236,125.543100,29.309498,14.324270,98.668639,2.510906,94.520178,67.155410,134.133764,99.314842,132.992758,98.766851,61.989124,94.219259,-0.000617,0.002479,32.000000,-235.688351,98.969809,-0.253595,16.472881,0.571698,660494.253866,0.998945,40.003311,13.567824,1.535534,0.045102,0.000590,150.304607,32.000000,159.864206,149.652561,153.118558,138.583815,32.000000,136.953717,67.178939,56.728829,75.983301,3.692254,31.454434,97.439651,57.979345,40.150049,27.670850,59.587399,28.484043
66.040453,95.054809,101.303967,135.349172,128.035285,125.546027,29.332951,14.324841,98.650087,2.511672,94.531876,67.184732,134.149740,99.302200,132.961952,98.741020,62.002615,94.197629,-0.000617,0.002474,32.000000,-235.679421,98.623830,-0.253478,16.492026,0.571471,660607.968823,0.998889,40.001185,13.559307,1.535353,0.052920,0.009525,149.623644,32.000000,160.433677,149.708343,151.084272,138.522961,32.000000,137.367173,67.214479,56.724767,75.978444,3.692254,31.474254,97.439651,57.875104,40.150049,27.693781,59.585501,28.388812
65.980673,95.063101,101.414980,135.355021,127.940750,125.509837,29.332280,14.318562,98.583337,2.512092,94.514678,67.201356,134.124189,99.316475,133.014501,98.690899,62.012689,94.220407,-0.000617,0.002477,32.000000,-235.688158,98.748731,-0.253444,16.498792,0.573356,660740.272130,0.999354,39.986459,13.566574,1.536861,0.041007,0.006250,149.493635,32.000000,160.751449,149.633852,150.007872,138.603343,32.000000,137.567747,67.229401,56.746201,75.998243,3.692254,31.488939,97.439651,57.941790,40.150049,27.694314,59.594254,28.485217
65.957238,95.063101,101.254193,135.355021,127.831839,125.492896,29.319325,14.316992,98.694702,2.510758,94.524331,67.264437,134.104573,99.279343,133.043206,98.740831,62.033256,94.235978,-0.000617,0.002477,32.000000,-235.687597,98.666561,-0.253265,16.470809,0.570126,660708.500842,0.997688,39.948204,13.539291,1.533968,0.020600,0.000000,149.241172,32.000000,160.735814,149.138901,149.020221,138.888366,32.000000,136.576664,67.272782,56.748397,76.007351,3.692254,31.458623,97.439651,57.939000,40.150049,27.720826,59.581351,28.400331
66.009971,95.044583,101.343185,135.350008,127.950229,125.494344,29.327996,14.321273,98.582125,2.511190,94.461543,67.242078,134.109532,99.258829,133.037343,98.758313,62.036693,94.221649,-0.000619,0.002463,32.000000,-235.686922,98.567726,-0.253084,16.481535,0.572480,660535.499910,0.998441,40.006402,13.543741,1.537041,0.039771,0.009685,149.383862,32.000000,160.735182,149.068652,150.161292,139.131766,32.000000,136.248843,67.263558,56.708701,75.973237,3.692254,31.502670,97.439651,57.958542,40.150049,27.663482,59.580368,28.446038
66.006419,95.040437,101.295585,135.354185,128.187239,125.508363,29.326750,14.321131,98.581819,2.512219,94.445652,67.240636,134.128680,99.360314,133.023254,98.734539,62.015466,94.193592,-0.000620,0.002475,32.000000,-235.687393,98.987717,-0.253235,16.501021,0.571751,660406.639236,0.999138,40.025975,13.533100,1.535149,0.035290,0.000248,149.839821,32.000000,160.078637,148.843193,152.166788,139.265625,32.000000,136.031577,67.303345,56.714004,75.985317,3.692254,31.469014,97.439651,57.900255,40.150049,27.650953,59.573867,28.395929
66.005120,95.055638,101.309498,135.356414,128.088789,125.542725,29.308003,14.321273,98.487005,2.511404,94.469216,67.190098,134.150755,99.366493,133.035307,98.703878,61.977704,94.196347,-0.000619,0.002460,32.000000,-235.688889,98.854559,-0.253496,16.494019,0.571404,660349.663785,0.997929,39.963421,13.520530,1.535271,0.029047,0.000000,150.074251,32.000000,159.952416,148.906933,153.422501,139.278124,32.000000,136.163619,67.304244,56.694255,76.008325,3.692254,31.497081,97.439651,57.921124,40.150049,27.651346,59.581380,28.435107
66.030690,95.055638,101.337194,135.356414,127.719050,125.582179,29.336325,14.318847,98.623010,2.510654,94.456316,67.224383,134.168804,99.265212,133.041781,98.692326,61.986830,94.255953,-0.000620,0.002453,32.000000,-235.691643,98.759132,-0.253552,16.485705,0.570241,660469.959424,0.998131,39.962241,13.523867,1.534632,0.061421,0.011418,150.315823,32.000000,159.819382,149.234627,154.274073,138.860568,32.000000,136.742205,67.329526,56.692457,76.013182,3.692254,31.483350,97.439651,57.871407,40.150049,27.699366,59.582275,28.466948
66.029101,95.059231,101.293868,135.353350,127.687041,125.587588,29.345274,14.320274,98.574426,2.511501,94.482112,67.237343,134.133172,99.317861,132.989843,98.700598,62.002501,94.251829,-0.000621,0.002436,32.000000,-235.692183,98.903813,-0.253641,16.466560,0.570861,660770.435764,0.999103,39.978528,13.563385,1.534873,0.049592,0.008215,150.241516,32.000000,159.903060,149.594489,153.599667,138.602751,32.000000,137.160614,67.317761,56.700357,76.010470,3.692254,31.500786,97.439651,57.864171,40.150049,27.711153,59.590340,28.487051
65.994019,95.039885,101.325413,135.346944,128.101855,125.601272,29.321208,14.314566,98.636707,2.511507,94.550714,67.228549,134.161953,99.356686,132.980762,98.749324,62.003053,94.274688,-0.000622,0.002430,32.000000,-235.696744,98.589082,-0.253669,16.486754,0.571148,660944.615394,0.998026,39.957182,13.592258,1.534698,0.024386,0.000000,149.708818,32.000000,160.286727,149.910675,151.458999,138.390409,32.000000,137.130882,67.344620,56.716599,76.029553,3.692254,31.480738,97.439651,57.888165,40.150049,27.651239,59.583947,28.466875
65.987712,95.046518,101.320506,135.343880,128.267598,125.647985,29.327899,14.316421,98.596886,2.510030,94.533538,67.188333,134.125487,99.285950,132.992204,98.741401,62.031159,94.275891,-0.000622,0.002411,32.000000,-235.693249,98.578537,-0.253753,16.492183,0.571309,660941.007706,0.997800,39.962101,13.573958,1.534079,0.056565,0.004251,149.459452,32.000000,160.635102,149.906235,149.851504,138.387071,32.000000,137.194925,67.339865,56.737922,76.015176,3.692254,31.479682,97.439651,57.885276,40.150049,27.651627,59.583180,28.425496
65.993638,95.046518,101.363882,135.343880,127.850430,125.633719,29.331971,14.317135,98.620154,2.510121,94.508520,67.128619,134.105344,99.299551,133.019609,98.743255,62.049806,94.297989,-0.000622,0.002406,32.000000,-235.698437,98.914379,-0.254026,16.496379,0.571809,660996.270483,0.999265,39.972040,13.587975,1.535373,0.041479,0.000000,149.290049,32.000000,160.885995,149.342171,148.913496,138.921215,32.000000,136.707834,67.348126,56.730268,76.024868,3.692254,31.493668,97.439651,57.883570,40.150049,27.672798,59.575804,28.396882
66.017274,95.036844,101.321366,135.346944,127.496500,125.627377,29.320108,14.324413,98.605531,2.511206,94.419239,67.239045,134.104145,99.414003,133.012992,98.746948,61.995800,94.217280,-0.000623,0.002424,32.000000,-235.679521,98.724561,-0.253755,16.509361,0.571912,661186.817171,0.999530,39.983940,13.560636,1.535445,0.029206,0.000000,149.306803,32.000000,160.877328,148.957607,150.228959,139.302406,32.000000,136.617277,67.308537,56.683426,75.987808,3.692254,31.455887,97.439651,57.850619,40.150049,27.642974,59.584970,28.431879
65.983714,95.033251,101.398268,135.345551,127.761273,125.646342,29.321013,14.316850,98.590450,2.510388,94.389855,67.217837,134.134960,99.364190,132.998984,98.777684,61.988943,94.149317,-0.000623,0.002434,32.000000,-235.692330,98.895004,-0.253914,16.504772,0.572155,661062.617656,0.999179,39.978992,13.556068,1.535964,0.037490,0.000000,149.825254,32.000000,160.203654,148.767213,152.080064,139.452460,32.000000,136.374745,67.285970,56.696406,76.008669,3.692254,31.504648,97.439651,57.886172,40.150049,27.632098,59.580771,28.319700
