OSU 80 Ton Compressor Load Stand
65.999298,95.035186,101.376550,135.340538,128.227738,125.635483,29.326908,14.324270,98.635298,2.509876,94.457955,67.232405,134.145204,99.348446,133.032455,98.793417,61.968439,94.357524,-0.000624,0.002413,32.000000,-235.683270,99.076515,-0.253825,16.509309,0.570598,661134.107734,0.999114,39.949585,13.558636,1.534771,0.039524,0.000251,150.141844,32.000000,159.916484,148.925007,153.522673,139.353623,32.000000,136.225101,67.265791,56.694941,76.018988,3.692254,31.473389,97.439651,57.892272,40.150049,27.632421,59.581715,28.376633
66.027117,95.035186,101.404503,135.340538,128.194633,125.619896,29.388073,14.323699,98.684248,2.511147,94.471783,67.228098,134.156952,99.392083,133.024107,98.753405,62.005519,94.170532,-0.000624,0.002443,32.000000,-235.685480,98.542741,-0.253871,16.521425,0.572567,661259.620757,0.999785,39.974013,13.522151,1.536717,0.023224,0.000000,150.350631,32.000000,159.730894,149.489365,154.492340,138.750579,32.000000,136.589978,67.290526,56.712404,76.038159,3.692254,31.504081,97.439651,57.846425,40.150049,27.638806,59.588225,28.460932
66.007966,95.035462,101.376236,135.343602,127.720394,125.602137,29.328711,14.317563,98.688245,2.511467,94.494842,67.157312,134.129857,99.280077,132.981494,98.762426,61.971418,94.298417,-0.000624,0.002425,32.000000,-235.692763,98.637763,-0.254156,16.497717,0.571744,661252.007549,0.999243,39.962935,13.675360,1.536025,0.037294,0.000000,150.217119,32.000000,159.840054,149.611814,153.379099,138.531453,32.000000,136.883933,67.241338,56.700111,76.000906,3.692254,31.453735,97.439651,57.883535,40.150049,27.640014,59.581017,28.449340
65.952453,95.042648,101.365028,135.344994,127.651587,125.594976,29.328676,14.317420,98.659174,2.510184,94.529762,67.187057,134.143923,99.379279,132.962315,98.792271,62.017995,94.169967,-0.000624,0.002399,32.000000,-235.693726,98.743674,-0.254341,16.518829,0.571038,661062.248579,0.996576,39.939712,13.519107,1.535801,0.054360,0.008490,149.549781,32.000000,160.294463,149.846278,151.204555,138.496764,32.000000,137.311300,67.239849,56.705769,76.019119,3.692254,31.488895,97.439651,57.908975,40.150049,27.662827,59.581459,28.381695
66.011410,95.034357,101.386098,135.346665,128.093205,125.583395,29.318414,14.320417,98.667237,2.510745,94.537664,67.155780,134.124104,99.235461,132.957550,98.680531,62.006576,94.164802,-0.000623,0.002392,32.000000,-235.687942,98.653996,-0.254298,16.559060,0.571806,661064.499350,0.998772,39.955974,13.634730,1.535818,0.021825,0.002182,149.439035,32.000000,160.691855,149.782299,149.954097,138.601228,32.000000,137.392794,67.194755,56.699734,76.025602,3.692254,31.457499,97.439651,57.906000,40.150049,27.663241,59.582443,28.459832
66.019825,95.034357,101.358262,135.346665,128.368658,125.577437,29.312990,14.318277,98.594655,2.511903,94.467038,67.194411,134.077309,99.239683,133.044526,98.781882,62.014378,94.208858,-0.000623,0.002402,32.000000,-235.691394,98.975726,-0.254340,16.544688,0.572093,660948.734682,0.999661,40.009521,13.506271,1.536941,0.044483,0.006334,149.167739,32.000000,160.804708,149.170944,149.009662,138.963794,32.000000,136.834872,67.208842,56.706833,76.009381,3.692254,31.488205,97.439651,57.835512,40.150049,27.637678,59.590163,28.439069
66.000840,95.036015,101.395978,135.345830,128.127793,125.603798,29.334800,14.319846,98.581679,2.511019,94.428508,67.170316,134.151646,99.300631,133.045483,98.739936,62.029367,94.233118,-0.000623,0.002416,32.000000,-235.689497,98.972238,-0.254680,16.577418,0.569663,660873.486739,0.998914,39.951994,13.514396,1.535887,0.041132,0.010642,149.396604,32.000000,160.814481,149.084978,150.234972,139.087542,32.000000,136.343237,67.217367,56.739917,76.038134,3.692254,31.494204,97.439651,57.848372,40.150049,27.643203,59.575106,28.345745
65.947168,95.023578,101.337488,135.338867,127.824776,125.590119,29.327582,14.325412,98.635949,2.510423,94.354354,67.181242,134.108959,99.293146,133.014333,98.725945,61.992025,94.241949,-0.000623,0.002397,32.000000,-235.683767,98.627338,-0.254708,16.599526,0.569568,660819.607971,0.998911,39.944969,13.534688,1.535270,0.025520,0.000000,149.780537,32.000000,160.119357,148.962746,152.143367,139.212307,32.000000,136.052486,67.226306,56.703859,76.030240,3.692254,31.477143,97.439651,57.904198,40.150049,27.604666,59.572982,28.461959
65.995134,95.019985,101.359805,135.334132,127.830672,125.568206,29.335367,14.316992,98.679339,2.511452,94.465245,67.197513,134.153759,99.322898,133.060365,98.690307,61.980253,94.217205,-0.000623,0.002386,32.000000,-235.695629,98.740961,-0.254861,16.579726,0.569476,660934.061783,0.998698,39.962476,13.535165,1.536283,0.047817,0.003894,150.062883,32.000000,160.021814,148.925743,153.423047,139.215279,32.000000,136.249358,67.263357,56.724518,76.041733,3.692254,31.467914,97.439651,57.812144,40.150049,27.604896,59.586622,28.421094
65.973278,95.019985,101.253071,135.334132,127.944861,125.586089,29.351838,14.323985,98.516847,2.511632,94.501432,67.285399,134.188537,99.372140,133.034468,98.688173,62.000510,94.282964,-0.000624,0.002375,32.000000,-235.684866,98.659359,-0.254945,16.572330,0.569010,660959.334740,0.999701,39.994866,13.578138,1.536647,0.035960,0.000000,150.248448,32.000000,159.828879,149.307357,154.443673,138.697666,32.000000,136.743837,67.282111,56.745619,76.069074,3.692254,31.441926,97.439651,57.879588,40.150049,27.593868,59.579384,28.366948
66.052951,95.034910,101.306483,135.333575,127.964877,125.565697,29.327071,14.321702,98.640901,2.510654,94.485838,67.282466,134.164471,99.374098,133.004560,98.744399,61.997603,94.280681,-0.000623,0.002397,32.000000,-235.684855,98.451822,-0.255086,16.593049,0.568859,660843.774395,0.998451,39.951210,13.574135,1.535868,0.017709,0.000000,150.263668,32.000000,159.899445,149.633798,153.255934,138.691716,32.000000,137.131886,67.239934,56.734946,76.046439,3.692254,31.481713,97.439651,57.873242,40.150049,27.640774,59.572293,28.350221
66.011221,95.035462,101.290871,135.335246,127.931634,125.578336,29.326579,14.317278,98.601828,2.511388,94.549359,67.197798,134.155995,99.229386,133.006902,98.782187,62.015457,94.177333,-0.000624,0.002411,32.000000,-235.694524,99.011764,-0.255014,16.572986,0.568248,660899.255104,0.998398,39.969462,13.595793,1.534759,0.047767,0.001789,149.598804,32.000000,160.283966,149.838711,151.376520,138.208359,32.000000,137.122280,67.204569,56.730331,76.052879,3.692254,31.456849,97.439651,57.831325,40.150049,27.642842,59.581331,28.388592
66.024477,95.029382,101.295677,135.332182,127.964756,125.558804,29.313682,14.327124,98.654169,2.512046,94.503285,67.246955,134.124366,99.336130,132.994563,98.715108,62.029254,94.245457,-0.000623,0.002391,32.000000,-235.684022,98.891736,-0.254944,16.572986,0.566485,660785.541958,0.997787,39.917875,13.597243,1.533716,0.049216,0.012661,149.405247,32.000000,160.599605,149.829686,150.061519,138.386532,32.000000,137.187840,67.187126,56.730796,76.068098,3.692254,31.495951,97.439651,57.847250,40.150049,27.643187,59.578941,28.166802
66.004973,95.029382,101.339080,135.332182,127.871367,125.550574,29.331307,14.322700,98.658897,2.511737,94.519388,67.298247,134.081313,99.314088,133.027647,98.697645,62.015521,94.272538,-0.000622,0.002409,32.000000,-235.687462,98.710611,-0.255012,16.577995,0.567908,660827.523043,0.998601,39.953258,13.513507,1.534449,0.024493,0.000000,149.229632,32.000000,160.775358,149.129459,148.901212,138.842307,32.000000,136.681141,67.190677,56.749146,76.067361,3.692254,31.472633,97.439651,57.832522,40.150049,27.624482,59.573552,28.419479
66.041367,95.047900,101.298382,135.331347,127.597809,125.580922,29.326410,14.319133,98.642091,2.511215,94.442923,67.237826,134.101721,99.319819,132.991223,98.682669,62.025176,94.206939,-0.000622,0.002397,32.000000,-235.689555,98.955861,-0.254843,16.576893,0.567591,660674.872139,0.998649,39.936111,13.543145,1.534214,0.039887,0.014924,149.267304,32.000000,160.787725,148.897367,150.280121,139.286522,32.000000,136.406375,67.185614,56.756667,76.068207,3.692254,31.486924,97.439651,57.780138,40.150049,27.682725,59.590251,28.394975
65.981744,95.041819,101.382961,135.324662,127.488197,125.618507,29.322499,14.320845,98.648870,2.511298,94.444060,67.222970,134.131927,99.324630,133.065961,98.736535,62.039350,94.257624,-0.000623,0.002392,32.000000,-235.687514,98.506113,-0.254727,16.573930,0.568361,660675.108521,0.998308,39.952392,13.574137,1.535325,0.041025,0.009327,149.802581,32.000000,160.157428,148.692678,152.084662,139.353775,32.000000,136.327774,67.225252,56.743687,76.076381,3.692254,31.488079,97.439651,57.843407,40.150049,27.664180,59.574860,28.404219
66.055820,95.051493,101.327189,135.324105,127.848560,125.636465,29.326615,14.315851,98.642568,2.511332,94.494560,67.217001,134.134732,99.319799,133.061035,98.709701,61.997092,94.245610,-0.000623,0.002408,32.000000,-235.692673,98.514497,-0.254755,16.593599,0.567264,660824.538558,0.998156,39.940533,13.522666,1.533863,0.025196,0.000000,150.089941,32.000000,159.880824,148.856234,153.415966,139.171976,32.000000,136.304975,67.237435,56.729042,76.074365,3.692254,31.498754,97.439651,57.836934,40.150049,27.664587,59.581194,28.372965
65.977254,95.051493,101.398668,135.324105,128.185498,125.617753,29.315953,14.318847,98.591467,2.510800,94.531862,67.162007,134.115767,99.360967,133.011868,98.674235,62.002182,94.323697,-0.000623,0.002432,32.000000,-235.690660,98.886559,-0.254831,16.588407,0.569913,661006.274042,0.999568,39.984226,13.540803,1.536530,0.038242,0.003267,150.289478,32.000000,159.687247,149.460479,154.186621,138.520290,32.000000,136.595769,67.240305,56.724782,76.081843,3.692254,31.493128,97.439651,57.841417,40.150049,27.695301,59.580741,28.398350
65.940916,95.046241,101.328908,135.327726,127.858174,125.588388,29.337359,14.320274,98.598614,2.510773,94.496202,67.286237,134.146969,99.274959,133.000181,98.700272,62.013050,94.314351,-0.000622,0.002451,32.000000,-235.692019,98.827128,-0.254638,16.564646,0.567012,661185.426599,0.998358,39.932064,13.575403,1.533963,0.038532,0.010011,150.202452,32.000000,159.815303,149.716825,153.221237,138.422332,32.000000,136.907517,67.243131,56.732282,76.075230,3.692254,31.488152,97.439651,57.807298,40.150049,27.679367,59.589238,28.366361
65.996392,95.038226,101.362095,135.328283,127.441017,125.543040,29.386390,14.321987,98.564861,2.511534,94.540122,67.284701,134.126154,99.385966,132.961151,98.760657,61.998257,94.349527,-0.000621,0.002474,32.000000,-235.682767,98.806814,-0.254651,16.576788,0.569723,661113.316381,0.999884,39.997649,13.620071,1.536873,0.031558,0.000362,149.593076,32.000000,160.325752,149.754741,151.202726,138.342241,32.000000,137.170834,67.237763,56.739915,76.082514,3.692254,31.479315,97.439651,57.819585,40.150049,27.654756,59.582590,28.441930
65.979481,95.041267,101.278767,135.330790,127.687016,125.514683,29.332535,14.315993,98.569327,2.511600,94.524569,67.232575,134.067001,99.297267,132.998614,98.742602,62.004606,94.224368,-0.000621,0.002480,32.000000,-235.693841,98.975564,-0.254613,16.566193,0.570254,660940.426486,0.999515,40.022751,13.603249,1.536662,0.043138,0.005698,149.369180,32.000000,160.761598,149.602676,149.785908,138.573350,32.000000,137.331002,67.229371,56.722141,76.082992,3.692254,31.456686,97.439651,57.770442,40.150049,27.655128,59.586141,28.392554
65.961704,95.041267,101.405065,135.330790,128.205278,125.511182,29.343885,14.325983,98.612004,2.511046,94.469791,67.222422,134.070050,99.328137,133.046539,98.725211,62.024796,94.254599,-0.000622,0.002478,32.000000,-235.685163,98.596256,-0.254663,16.570442,0.568880,660698.851226,0.996542,39.968402,13.640448,1.535873,0.064833,0.007690,149.157041,32.000000,160.778024,149.121126,148.937390,138.881165,32.000000,136.681177,67.246812,56.719567,76.060829,3.692254,31.493096,97.439651,57.847549,40.150049,27.665025,59.584478,28.441270
65.959916,95.043754,101.360115,135.328840,128.189588,125.517349,29.326021,14.324556,98.584917,2.511209,94.444373,67.227492,134.058889,99.360966,133.025304,98.790769,61.984391,94.156697,-0.000622,0.002471,32.000000,-235.685443,98.589608,-0.254609,16.597559,0.568370,660545.209781,0.998436,39.985563,13.554348,1.535004,0.026859,0.000000,149.283513,32.000000,160.683235,148.916044,150.137673,139.114029,32.000000,136.301199,67.210220,56.720875,76.057339,3.692254,31.463039,97.439651,57.781055,40.150049,27.673212,59.598218,28.451908
65.990036,95.045136,101.407524,135.325498,127.722761,125.532792,29.335288,14.317991,98.493692,2.511406,94.486042,67.301822,134.076351,99.255384,133.034669,98.699781,61.978550,94.304395,-0.000621,0.002486,32.000000,-235.691188,98.845240,-0.254760,16.590688,0.570256,660485.306777,0.998319,40.000412,13.553429,1.537332,0.041325,0.007202,149.756524,32.000000,160.164414,148.808951,152.024577,139.256405,32.000000,136.150309,67.210308,56.720543,76.044589,3.692254,31.495902,97.439651,57.810857,40.150049,27.677958,59.580584,28.406787
65.998839,95.071392,101.371173,135.334132,127.476642,125.533953,29.316135,14.321844,98.521080,2.510891,94.554535,67.270913,134.124202,99.329708,133.024184,98.726288,61.954694,94.296658,-0.000620,0.002472,32.000000,-235.686351,98.652160,-0.254709,16.595724,0.568802,660621.781346,0.999012,40.004391,13.531412,1.536693,0.049471,0.008671,150.032094,32.000000,159.923893,148.841949,153.423713,139.203659,32.000000,136.125534,67.175292,56.715017,76.056968,3.692254,31.437251,97.439651,57.808065,40.150049,27.678397,59.586514,28.409795
65.995501,95.071392,101.358786,135.334132,127.781572,125.499387,29.311389,14.315851,98.573434,2.510671,94.580458,67.266219,134.147536,99.309522,133.027828,98.706279,61.970084,94.191087,-0.000622,0.002485,32.000000,-235.692181,98.968242,-0.254793,16.594439,0.569089,660707.685013,0.998320,39.980618,13.631408,1.536710,0.025646,0.000000,150.205270,32.000000,159.799971,149.192950,154.237525,138.816140,32.000000,136.791674,67.140494,56.702546,76.085289,3.692254,31.476873,97.439651,57.799551,40.150049,27.761101,59.587989,28.453595
65.993582,95.085488,101.380956,135.337196,128.271929,125.463700,29.343622,14.324128,98.575337,2.511023,94.558245,67.159328,134.169997,99.340637,132.998877,98.686197,61.975748,94.311511,-0.000621,0.002473,32.000000,-235.683576,99.051409,-0.254797,16.598110,0.568303,660812.051406,0.998900,39.999525,13.650333,1.535954,0.048711,0.000000,150.235485,32.000000,159.863389,149.507262,153.469618,138.542223,32.000000,137.150440,67.148470,56.707672,76.080149,3.692254,31.435421,97.439651,57.766213,40.150049,27.805913,59.589386,28.468489
65.985968,95.074709,101.405531,135.340817,128.325610,125.433276,29.330575,14.315137,98.582690,2.510595,94.592195,67.259820,134.140482,99.353831,132.975503,98.720559,62.001627,94.236081,-0.000620,0.002468,32.000000,-235.691911,98.566974,-0.254947,16.597507,0.568094,660591.905404,0.998842,40.002312,13.567652,1.535844,0.044542,0.000000,149.663806,32.000000,160.297100,149.793447,151.421649,138.297945,32.000000,137.089516,67.131640,56.695689,76.077178,3.692254,31.494104,97.439651,57.799126,40.150049,27.773042,59.582403,28.481915
66.014314,95.077749,101.396560,135.341652,127.865484,125.421480,29.321553,14.322272,98.605352,2.510189,94.570679,67.206691,134.142963,99.336987,133.017445,98.750511,61.986241,94.170901,-0.000618,0.002458,32.000000,-235.685759,98.654546,-0.254975,16.600628,0.568164,660416.649138,0.997528,40.018009,13.638742,1.536224,0.034965,0.000000,149.369238,32.000000,160.542338,149.729986,150.000607,138.373346,32.000000,137.190425,67.133065,56.705986,76.088822,3.692254,31.451192,97.439651,57.761723,40.150049,27.773769,59.576463,28.455723
65.994604,95.077749,101.286686,135.341652,127.657865,125.396915,29.323341,14.318134,98.604319,2.511388,94.516179,67.132542,134.026627,99.262867,132.997635,98.695687,62.005045,94.284133,-0.000617,0.002478,32.000000,-235.689406,98.723176,-0.255044,16.600077,0.568503,660177.294615,0.997830,40.013588,13.564795,1.536774,0.043662,0.014499,149.189311,32.000000,160.855465,149.150408,148.655437,138.911910,32.000000,136.602191,67.092174,56.681865,76.040164,3.692254,31.447417,97.439651,57.786853,40.150049,27.784021,59.588314,28.497396
66.071458,95.060890,101.366982,135.339145,128.116696,125.416509,29.314622,14.327981,98.573633,2.511817,94.492932,67.282897,134.097856,99.223287,133.031064,98.701948,62.003347,94.261331,-0.000618,0.002496,32.000000,-235.679396,98.602333,-0.254778,16.587987,0.567630,660143.802064,0.997578,39.992962,13.538621,1.535978,0.053141,0.004787,149.355867,32.000000,160.832572,148.900140,150.009687,139.312759,32.000000,136.467757,67.133985,56.700171,76.056210,3.692254,31.447509,97.439651,57.776853,40.150049,27.732010,59.577388,28.446552
65.996918,95.054809,101.299418,135.334132,128.450339,125.428125,29.345767,14.324841,98.532576,2.511002,94.418064,67.185544,134.132129,99.201224,133.024774,98.735315,62.015932,94.275332,-0.000617,0.002480,32.000000,-235.680076,98.926490,-0.254665,16.611118,0.566515,659979.521309,0.997651,40.009417,13.592001,1.534772,0.032176,0.000000,149.754718,32.000000,160.203099,148.686742,152.090882,139.448820,32.000000,136.342574,67.135125,56.696267,76.062409,3.692254,31.447389,97.439651,57.783372,40.150049,27.713591,59.583062,28.418966
66.013473,95.043754,101.429653,135.331625,128.153583,125.413420,29.317517,14.322415,98.591439,2.511106,94.484966,67.186529,134.126761,99.331094,133.038739,98.805904,61.953968,94.252174,-0.000618,0.002481,32.000000,-235.686928,98.960612,-0.254413,16.597769,0.566427,660021.421190,0.996781,39.928415,13.579169,1.534202,0.035766,0.007973,150.132135,32.000000,159.991483,148.735649,153.331916,139.278827,32.000000,136.334297,67.097695,56.670170,76.051722,3.692254,31.449620,97.439651,57.781985,40.150049,27.714124,59.579669,28.382356
66.011589,95.043754,101.278846,135.331625,127.764204,125.435969,29.306846,14.316564,98.666816,2.511790,94.499212,67.206831,134.130237,99.363578,132.995028,98.690857,61.966775,94.113282,-0.000619,0.002514,32.000000,-235.690648,98.527774,-0.254525,16.568842,0.566370,660076.399184,0.997041,39.984546,13.575507,1.534911,0.032548,0.006853,150.299152,32.000000,159.799016,149.300377,154.469265,138.658700,32.000000,136.710570,67.113101,56.669327,76.068439,3.692254,31.439769,97.439651,57.760548,40.150049,27.680019,59.586022,28.380668
65.955182,95.050111,101.292546,135.336082,127.838356,125.454205,29.363394,14.314281,98.644267,2.511352,94.505619,67.194314,134.113325,99.195721,132.966096,98.708294,61.968869,94.244693,-0.000618,0.002483,32.000000,-235.693259,98.736129,-0.254517,16.571543,0.568096,660125.081337,0.997581,39.959668,13.622713,1.536499,0.019244,0.000000,150.166172,32.000000,159.803475,149.612117,153.359706,138.474849,32.000000,136.901188,67.096950,56.666043,76.062671,3.692254,31.455363,97.439651,57.742720,40.150049,27.700341,59.580604,28.442590
65.970600,95.055915,101.282416,135.338867,128.239567,125.458133,29.321424,14.323699,98.568371,2.510961,94.563996,67.177580,134.121131,99.320470,132.975849,98.753405,62.017366,94.152086,-0.000618,0.002462,32.000000,-235.687119,98.674084,-0.254308,16.598976,0.567244,660211.378706,0.998155,39.961242,13.521330,1.534259,0.033443,0.000000,149.586469,32.000000,160.346708,149.782381,151.124802,138.437889,32.000000,137.076764,67.109529,56.688477,76.066703,3.692254,31.439979,97.439651,57.791652,40.150049,27.718975,59.579010,28.330338
66.012459,95.065865,101.317338,135.342488,128.332801,125.472303,29.313415,14.322843,98.597261,2.511170,94.589180,67.205638,134.082529,99.321571,132.992502,98.684750,62.017321,94.186327,-0.000619,0.002446,32.000000,-235.688139,98.550043,-0.254349,16.557591,0.568626,660341.217949,0.997333,40.014703,13.603042,1.535778,0.037579,0.005651,149.395554,32.000000,160.710675,149.651171,149.812349,138.474745,32.000000,137.356628,67.106635,56.690185,76.079431,3.692254,31.469129,97.439651,57.764540,40.150049,27.719519,59.574663,28.353962
66.002998,95.065865,101.255640,135.342488,128.024393,125.494709,29.326560,14.318562,98.525807,2.510387,94.594321,67.144016,134.098852,99.306687,133.055657,98.740771,62.025212,94.251096,-0.000620,0.002444,32.000000,-235.689798,98.934243,-0.254500,16.553342,0.567257,660243.167497,0.998549,40.007629,13.495496,1.535266,0.031682,0.000000,149.268097,32.000000,160.831974,149.073008,149.058173,139.007810,32.000000,136.813503,67.096752,56.702101,76.110264,3.692254,31.429922,97.439651,57.751960,40.150049,27.751237,59.586455,28.446259
65.980132,95.074433,101.291244,135.341652,127.858144,125.511220,29.316285,14.324413,98.563855,2.509845,94.488904,67.176994,134.079723,99.355114,133.017931,98.741895,62.002066,94.285025,-0.000621,0.002430,32.000000,-235.688044,98.935688,-0.254509,16.564147,0.568316,660315.444703,0.998261,39.982625,13.517378,1.534821,0.056464,0.010776,149.315914,32.000000,160.756050,148.797208,150.170982,139.098143,32.000000,136.453292,67.044484,56.648333,76.044237,3.692254,31.467418,97.439651,57.759629,40.150049,27.778694,59.581194,28.457117
65.998499,95.059508,101.314319,135.345830,127.970859,125.477476,29.336933,14.324128,98.606226,2.510585,94.449784,67.079896,134.122939,99.441286,133.006286,98.694183,61.999683,94.210954,-0.000621,0.002425,32.000000,-235.686199,98.667822,-0.254505,16.542249,0.567955,660419.365686,0.998150,39.990523,13.550781,1.534107,0.050278,0.011686,149.741112,32.000000,160.099125,148.811407,152.089980,139.183574,32.000000,136.174384,67.033197,56.655878,76.065789,3.692254,31.446381,97.439651,57.760858,40.150049,27.732754,59.577014,28.307741
65.990799,95.050664,101.284996,135.339981,128.169376,125.487658,29.323274,14.320132,98.655675,2.510982,94.486395,67.136489,134.142697,99.408090,133.032264,98.733866,62.003211,94.201735,-0.000621,0.002436,32.000000,-235.688883,98.950986,-0.254604,16.566508,0.568625,660588.918703,0.999034,40.018186,13.595549,1.535178,0.019955,0.000000,150.062052,32.000000,160.036331,148.887159,153.294493,139.313866,32.000000,136.188684,67.040759,56.651307,76.057724,3.692254,31.452700,97.439651,57.765115,40.150049,27.733333,59.582403,28.328210
66.012808,95.050664,101.392259,135.339981,128.216119,125.498049,29.387538,14.317848,98.591939,2.510592,94.497817,67.301354,134.127308,99.427013,133.012596,98.715122,61.998404,94.251362,-0.000622,0.002477,32.000000,-235.694117,98.652080,-0.254636,16.549304,0.569114,660383.028954,0.997719,39.987923,13.550719,1.535100,0.035823,0.010504,150.271994,32.000000,159.899882,149.253613,154.345180,138.626034,32.000000,136.795720,67.058728,56.645891,76.074007,3.692254,31.476545,97.439651,57.736125,40.150049,27.706202,59.579355,28.397323
65.982621,95.045689,101.276308,135.337474,128.108870,125.501406,29.347757,14.323985,98.609843,2.510964,94.490924,67.309440,134.136924,99.317493,132.993989,98.717672,61.974860,94.216362,-0.000622,0.002498,32.000000,-235.681752,98.525568,-0.254465,16.523077,0.568088,660416.165101,0.998371,39.985509,13.541314,1.534835,0.026083,0.000000,150.329281,32.000000,159.949615,149.421763,153.140899,138.579960,32.000000,137.207099,67.057020,56.674519,76.080924,3.692254,31.462153,97.439651,57.748406,40.150049,27.691124,59.580092,28.465041
66.053657,95.045136,101.370401,135.333575,128.002492,125.532673,29.327829,14.320703,98.634508,2.510928,94.516595,67.318828,134.110762,99.349283,132.969332,98.886169,61.985376,94.212100,-0.000622,0.002480,32.000000,-235.689296,98.938994,-0.254543,16.523550,0.569681,660473.313958,0.995904,39.967134,13.577758,1.535948,0.020836,0.000000,149.559332,32.000000,160.347634,149.651408,151.514373,138.379229,32.000000,137.355712,67.040473,56.656920,76.038944,3.692254,31.464840,97.439651,57.697555,40.150049,27.689840,59.583465,28.429678
65.990601,95.048452,101.226323,135.324105,128.055067,125.518945,29.308488,14.317278,98.551980,2.509988,94.564097,67.242793,134.115519,99.275551,132.999241,98.808589,61.998623,94.264830,-0.000623,0.002468,32.000000,-235.690754,98.798679,-0.254457,16.521006,0.569708,660554.355025,0.997771,39.987363,13.578991,1.534894,0.017574,0.000000,149.440560,32.000000,160.550843,149.733261,149.959416,138.469722,32.000000,137.168714,67.085991,56.672654,76.054859,3.692254,31.472786,97.439651,57.701573,40.150049,27.690279,59.578283,28.434226
65.987392,95.048452,101.366045,135.324105,128.125819,125.517384,29.324191,14.322986,98.569455,2.509833,94.558258,67.214714,134.088687,99.318941,132.992481,98.740468,61.987489,94.265641,-0.000623,0.002468,32.000000,-235.681932,98.806671,-0.254319,16.495750,0.569560,660658.229074,0.997512,39.927513,13.565757,1.534667,0.045025,0.002631,149.259324,32.000000,160.745836,149.087800,148.923841,138.853639,32.000000,136.530294,67.084961,56.661913,76.050911,3.692254,31.461018,97.439651,57.752450,40.150049,27.701109,59.582561,28.431805
65.971328,95.066141,101.278539,135.327726,128.167096,125.516249,29.333884,14.320560,98.551176,2.510222,94.498490,67.204491,134.074904,99.312274,133.003434,98.723700,62.004135,94.306964,-0.000625,0.002467,32.000000,-235.691078,98.997099,-0.254380,16.490216,0.569027,660589.224013,0.999121,39.983463,13.586123,1.533951,0.045025,0.007232,149.274819,32.000000,160.769522,148.867533,150.081242,139.130743,32.000000,136.463247,67.144215,56.670900,76.046685,3.692254,31.437490,97.439651,57.709114,40.150049,27.756944,59.587055,28.403999
66.025209,95.055362,101.369474,135.328283,128.300410,125.534292,29.327052,14.317563,98.604402,2.510459,94.437494,67.239343,134.109218,99.286765,132.980550,98.755907,61.980547,94.352939,-0.000627,0.002462,32.000000,-235.691288,98.545252,-0.254363,16.502228,0.571811,660610.297212,0.998628,39.986143,13.597774,1.536143,0.026749,0.002846,149.745792,32.000000,160.258844,148.647619,152.106882,139.379743,32.000000,136.344575,67.123749,56.665353,76.056442,3.692254,31.463106,97.439651,57.705672,40.150049,27.723885,59.591048,28.463133
65.959295,95.039608,101.390116,135.322434,128.466259,125.496644,29.331073,14.320132,98.624131,2.510502,94.469276,67.259292,134.122104,99.292760,133.043745,98.722294,62.017976,94.239444,-0.000626,0.002480,32.000000,-235.688228,98.645227,-0.254491,16.512613,0.571209,660601.016659,0.998601,40.017247,13.607459,1.535190,0.035993,0.000267,150.051128,32.000000,160.039478,148.711128,153.549136,139.356267,32.000000,136.479411,67.072271,56.662978,76.068127,3.692254,31.400598,97.439651,57.728516,40.150049,27.724424,59.578922,28.434373
65.960603,95.039608,101.262993,135.322434,128.386712,125.452960,29.327420,14.319276,98.649425,2.510778,94.474440,67.310253,134.118324,99.328118,133.018297,98.819714,61.980655,94.297028,-0.000625,0.002444,32.000000,-235.691051,98.880787,-0.254623,16.490138,0.570919,660711.388595,0.998051,39.961481,13.660331,1.535315,0.047828,0.017580,150.319720,32.000000,159.808832,149.235755,154.431842,138.699869,32.000000,136.773780,67.041546,56.663910,76.056136,3.692254,31.421954,97.439651,57.760967,40.150049,27.675604,59.586534,28.457484
66.063526,95.040990,101.398771,135.321599,128.041079,125.478176,29.321317,14.318705,98.639375,2.511084,94.528078,67.280444,134.119156,99.307645,132.983928,98.792252,61.976444,94.280459,-0.000626,0.002442,32.000000,-235.689163,98.677084,-0.254400,16.530657,0.572039,660423.807000,0.998675,40.000764,13.550589,1.537162,0.021771,0.001788,150.189762,32.000000,159.830303,149.618310,153.508275,138.481498,32.000000,136.812707,67.025788,56.657651,76.042106,3.692254,31.425379,97.439651,57.736514,40.150049,27.680314,59.588963,28.452862
66.067414,95.053151,101.295194,135.323827,127.890904,125.520451,29.315942,14.325412,98.714889,2.511310,94.552358,67.203821,134.126860,99.271613,132.936325,98.668413,61.994721,94.251253,-0.000627,0.002443,32.000000,-235.686390,98.899650,-0.254371,16.555309,0.570908,660286.691361,0.998430,39.999673,13.624608,1.535204,0.034180,0.007988,149.571236,32.000000,160.269989,149.818886,151.211362,138.434059,32.000000,137.071388,66.994118,56.649196,76.030832,3.692254,31.428327,97.439651,57.663247,40.150049,27.718735,59.579335,28.385290
65.975577,95.057850,101.356007,135.324662,128.135953,125.550773,29.339521,14.322415,98.619877,2.510939,94.619180,67.241271,134.128039,99.334193,132.983542,98.806556,62.043676,94.321552,-0.000629,0.002411,32.000000,-235.688567,98.912317,-0.254607,16.574192,0.569215,660382.869172,0.997126,39.915132,13.618262,1.534868,0.037370,0.000000,149.388682,32.000000,160.718942,149.676637,149.860235,138.618161,32.000000,137.273077,67.015377,56.680840,76.056742,3.692254,31.443709,97.439651,57.734734,40.150049,27.719252,59.586298,28.407227
66.012634,95.057850,101.291727,135.324662,128.378970,125.586267,29.322795,14.318134,98.608895,2.510965,94.513789,67.200928,134.071061,99.279996,132.981016,98.809446,61.992075,94.301273,-0.000628,0.002386,32.000000,-235.689570,98.563934,-0.254708,16.578755,0.567138,660578.626191,0.997610,39.924049,13.581371,1.533210,0.017240,0.000000,149.211763,32.000000,160.838716,149.027715,149.082112,139.029306,32.000000,136.808855,66.999334,56.646888,76.043061,3.692254,31.430771,97.439651,57.695597,40.150049,27.734490,59.583780,28.455136
66.023678,95.054533,101.343214,135.329119,128.281468,125.610704,29.328626,14.319704,98.621742,2.510612,94.504852,67.115756,134.100658,99.281728,133.012595,98.812808,62.009951,94.223671,-0.000629,0.002367,32.000000,-235.686197,98.654914,-0.254669,16.565642,0.569383,660669.577465,0.998592,40.005406,13.577210,1.536266,0.044512,0.006456,149.304060,32.000000,160.823342,148.858840,150.074080,139.287574,32.000000,136.538059,66.977527,56.693533,76.033042,3.692254,31.437016,97.439651,57.716253,40.150049,27.724672,59.586337,28.431512
65.957799,95.049282,101.217271,135.325498,128.037812,125.606012,29.339909,14.320274,98.606132,2.510630,94.441581,67.311415,134.106391,99.356359,132.979653,98.706628,61.986078,94.247585,-0.000629,0.002375,32.000000,-235.687429,98.722380,-0.254690,16.566403,0.567749,660965.502711,0.998825,39.974464,13.615894,1.534429,0.056424,0.001836,149.848120,32.000000,160.078940,148.714510,152.097318,139.210990,32.000000,136.120938,66.969965,56.658051,76.021918,3.692254,31.399651,97.439651,57.743913,40.150049,27.708784,59.582570,28.360565
66.025929,95.058402,101.370054,135.327169,128.007665,125.569621,29.319406,14.324413,98.654399,2.511011,94.493998,67.176994,134.097304,99.378767,132.982930,98.672304,61.961740,94.258743,-0.000630,0.002377,32.000000,-235.685422,98.613613,-0.254764,16.580513,0.568765,661037.896640,0.998628,39.961930,13.548560,1.534953,0.059004,0.012062,150.032026,32.000000,159.917682,148.928502,153.323911,139.173493,32.000000,135.987328,66.919771,56.619881,75.993034,3.692254,31.471938,97.439651,57.685489,40.150049,27.709264,59.580653,28.457997
66.016767,95.058402,101.290368,135.327169,128.240476,125.550578,29.308891,14.323414,98.561875,2.511368,94.549658,67.207833,134.115517,99.316433,133.003881,98.801524,61.961321,94.279618,-0.000631,0.002370,32.000000,-235.684618,98.847889,-0.254832,16.576631,0.568430,661095.969295,0.999294,40.011688,13.587678,1.534576,0.028232,0.000000,150.204161,32.000000,159.838838,149.228808,154.322394,138.792415,32.000000,136.603397,66.946490,56.649884,76.009926,3.692254,31.421594,97.439651,57.692718,40.150049,27.738319,59.586278,28.439802
65.961719,95.068905,101.284994,135.327448,128.415918,125.563438,29.358283,14.324556,98.595377,2.511310,94.559162,67.232690,134.148426,99.334866,132.989263,98.731281,61.998487,94.295615,-0.000631,0.002365,32.000000,-235.681509,98.973684,-0.254488,16.572330,0.568380,660947.457644,0.998588,39.963920,13.619126,1.535307,0.037930,0.006019,150.220398,32.000000,159.998088,149.495084,153.277962,138.637566,32.000000,137.182004,66.961570,56.653346,76.033302,3.692254,31.469113,97.439651,57.698181,40.150049,27.771759,59.580377,28.344718
65.955299,95.075538,101.252353,135.329397,128.219846,125.568683,29.416868,14.316136,98.628798,2.511187,94.563355,67.230281,134.123160,99.224982,132.947706,98.759695,61.994077,94.270218,-0.000631,0.002388,32.000000,-235.694846,98.623283,-0.254559,16.553631,0.567566,660852.516105,0.998947,39.971568,13.632848,1.534313,0.026790,0.000000,149.622738,32.000000,160.354561,149.626855,151.364256,138.425922,32.000000,137.341243,66.932659,56.661600,76.026079,3.692254,31.410752,97.439651,57.734474,40.150049,27.793169,59.577948,28.342297
65.965100,95.060337,101.248908,135.329676,127.903409,125.584970,29.316568,14.320560,98.595304,2.511495,94.585947,67.282949,134.096877,99.350282,132.976313,98.806656,62.025248,94.281008,-0.000631,0.002409,32.000000,-235.685669,98.665234,-0.254551,16.533411,0.568873,660872.490394,0.998313,40.028036,13.605875,1.535512,0.023412,0.000000,149.442678,32.000000,160.594538,149.740559,150.138477,138.438650,32.000000,137.291231,66.935552,56.667902,76.037378,3.692254,31.439277,97.439651,57.747879,40.150049,27.793903,59.584793,28.299524
66.045552,95.060337,101.370376,135.329676,127.939702,125.586323,29.392506,14.321416,98.653200,2.511774,94.497875,67.212657,134.088725,99.257178,132.996388,98.761715,62.006842,94.224241,-0.000631,0.002413,32.000000,-235.686616,98.644390,-0.254721,16.515446,0.569269,660925.419358,0.996490,40.040033,13.594102,1.535166,0.038945,0.000000,149.228976,32.000000,160.789227,149.119147,148.918671,138.953348,32.000000,136.484599,66.971323,56.672917,76.038224,3.692254,31.451777,97.439651,57.652164,40.150049,27.747011,59.594795,28.427843
65.988393,95.051493,101.282548,135.325777,128.248854,125.588294,29.333987,14.321987,98.616507,2.511074,94.457891,67.201858,134.066203,99.270309,133.011740,98.767991,61.990571,94.233300,-0.000631,0.002411,32.000000,-235.687356,98.483107,-0.254780,16.513216,0.569762,660904.069442,0.999827,40.016645,13.569807,1.534886,0.029231,0.000000,149.278096,32.000000,160.823003,148.985567,150.031176,139.021698,32.000000,136.305340,66.944540,56.646223,76.006150,3.692254,31.428739,97.439651,57.712216,40.150049,27.719917,59.586239,28.484336
66.018599,95.032146,101.436221,135.324105,128.249923,125.567350,29.314289,14.320132,98.584089,2.510536,94.400623,67.143474,134.075736,99.361110,133.034827,98.797590,62.015282,94.191777,-0.000630,0.002380,32.000000,-235.689703,98.976765,-0.254833,16.517413,0.570272,660917.253279,0.995915,39.949478,13.552031,1.534855,0.023363,0.000000,149.781498,32.000000,160.267709,148.706819,152.076000,139.310807,32.000000,136.177520,66.933997,56.675603,76.003678,3.692254,31.475677,97.439651,57.669795,40.150049,27.659927,59.579177,28.420653
66.041740,95.024407,101.316901,135.325777,127.954031,125.586753,29.324833,14.324128,98.537419,2.510266,94.426211,67.223978,134.115131,99.374078,133.013165,98.729061,61.968328,94.233482,-0.000630,0.002389,32.000000,-235.683249,98.876992,-0.254969,16.474402,0.570396,660979.808268,0.998849,39.988347,13.574078,1.534854,0.055271,0.010778,150.044844,32.000000,160.076463,148.660252,153.512139,139.300291,32.000000,136.495327,66.903595,56.629645,76.000338,3.692254,31.402930,97.439651,57.679735,40.150049,27.660240,59.577791,28.313537
66.024303,95.024407,101.382190,135.325777,127.959942,125.645809,29.352168,14.315280,98.559952,2.510757,94.445246,67.253303,134.124521,99.277957,133.021409,98.780841,61.967712,94.188395,-0.000632,0.002382,32.000000,-235.693899,98.661912,-0.255244,16.484001,0.571532,660761.538987,0.998801,39.943782,13.522893,1.536479,0.054023,0.012183,150.158663,32.000000,159.822616,149.168674,154.503584,138.709722,32.000000,136.795979,66.927880,56.655919,76.017037,3.692254,31.455576,97.439651,57.651390,40.150049,27.636307,59.582482,28.451248
66.021021,95.032975,101.326524,135.328283,128.317932,125.656568,29.326169,14.321702,98.546270,2.510938,94.544850,67.153491,134.146372,99.294982,132.991073,98.791663,62.006972,94.271866,-0.000631,0.002355,32.000000,-235.688953,98.839161,-0.255110,16.484499,0.571027,660956.228042,0.998191,39.916729,13.596437,1.534134,0.024746,0.000000,150.158942,32.000000,159.839847,149.596017,153.514850,138.346271,32.000000,136.993490,66.968516,56.658692,76.016104,3.692254,31.410414,97.439651,57.709455,40.150049,27.663360,59.590714,28.486024
66.037426,95.030488,101.351471,135.328840,128.475523,125.673028,29.319789,14.319846,98.577266,2.511309,94.569676,67.304977,134.129095,99.258544,132.963709,98.738959,62.008648,94.244545,-0.000630,0.002371,32.000000,-235.688677,98.564341,-0.255222,16.484709,0.572197,661276.280997,0.998021,39.931282,13.568307,1.535528,0.045863,0.000000,149.590341,32.000000,160.282736,149.819603,151.424234,138.210947,32.000000,137.010111,66.956550,56.676933,76.021872,3.692254,31.440539,97.439651,57.637594,40.150049,27.655904,59.576847,28.475092
65.987546,95.037397,101.353699,135.329119,128.165657,125.655299,29.342898,14.320845,98.659003,2.511538,94.589230,67.170665,134.108910,99.310765,132.987592,98.725615,62.019468,94.237872,-0.000631,0.002400,32.000000,-235.688334,98.494529,-0.255096,16.509178,0.571563,661252.567365,0.999067,39.942589,13.582258,1.534762,0.029163,0.008492,149.316123,32.000000,160.575243,149.710790,150.011818,138.417764,32.000000,137.209100,66.998499,56.686097,76.038284,3.692254,31.402322,97.439651,57.641440,40.150049,27.656200,59.579905,28.352642
65.973336,95.037397,101.282464,135.329119,127.896514,125.639918,29.306477,14.322272,98.595055,2.511160,94.519663,67.287098,134.062339,99.324589,133.007870,98.782944,61.984815,94.126989,-0.000631,0.002434,32.000000,-235.685432,98.943500,-0.255008,16.499028,0.571603,661322.537100,0.999136,39.926409,13.563169,1.534758,0.028656,0.000000,149.138991,32.000000,160.850686,149.007112,148.870154,139.030398,32.000000,136.858483,67.002840,56.676578,76.027681,3.692254,31.412807,97.439651,57.690500,40.150049,27.678145,59.582925,28.447726
66.025981,95.042925,101.369171,135.333018,128.125389,125.634846,29.336046,14.328694,98.608178,2.511602,94.443726,67.330555,134.090005,99.323181,133.005406,98.759541,62.000049,94.214215,-0.000630,0.002442,32.000000,-235.681305,98.870627,-0.255017,16.474087,0.571789,661237.815584,0.999057,39.974958,13.548096,1.535952,0.026357,0.000000,149.269588,32.000000,160.820451,148.825477,150.274440,139.224296,32.000000,136.537408,67.062232,56.660823,76.019181,3.692254,31.416641,97.439651,57.690372,40.150049,27.695810,59.587980,28.466801
66.013078,95.032422,101.351120,135.330790,128.409051,125.650077,29.316195,14.324413,98.612886,2.512294,94.479494,67.325949,134.121696,99.301119,133.010070,98.709789,62.006465,94.137455,-0.000629,0.002438,32.000000,-235.687061,98.787051,-0.254979,16.489220,0.571426,661247.931847,1.000414,39.986826,13.512035,1.535203,0.030415,0.001870,149.747267,32.000000,160.085176,148.824695,152.295854,139.177012,32.000000,136.081840,67.070999,56.692889,76.036205,3.692254,31.435747,97.439651,57.651464,40.150049,27.663390,59.580889,28.378247
65.986013,95.039332,101.378157,135.330233,128.243783,125.665353,29.339989,14.322558,98.595831,2.512015,94.470873,67.277150,134.130274,99.362394,133.026397,98.687235,62.003730,94.315491,-0.000630,0.002438,32.000000,-235.687605,98.896959,-0.254821,16.487856,0.572299,661169.311142,0.998500,39.948399,13.552432,1.535292,0.017283,0.000000,150.031742,32.000000,159.770722,148.936292,153.326743,139.255520,32.000000,136.039943,67.097318,56.679485,76.026922,3.692254,31.406147,97.439651,57.642779,40.150049,27.663705,59.582295,28.422708
65.961149,95.039332,101.396920,135.330233,127.909132,125.658966,29.322622,14.323985,98.604449,2.511156,94.504510,67.138556,134.124196,99.345061,133.012960,98.701375,61.970641,94.304512,-0.000630,0.002450,32.000000,-235.684375,98.529811,-0.254512,16.467032,0.571875,661220.342949,0.999487,39.948666,13.497062,1.535319,0.050013,0.001397,150.264667,32.000000,159.677166,149.346482,154.239682,138.681473,32.000000,136.510313,67.114499,56.666526,76.037222,3.692254,31.450841,97.439651,57.696429,40.150049,27.685669,59.586249,28.307668
66.042040,95.037950,101.411445,135.328562,127.981667,125.639943,29.339371,14.320560,98.648912,2.511715,94.477407,67.177039,134.137754,99.406235,132.997528,98.701046,61.964910,94.249666,-0.000630,0.002410,32.000000,-235.686161,98.519207,-0.254535,16.504247,0.572941,661335.469896,0.999267,39.978173,13.613296,1.536358,0.051480,0.005672,150.116984,32.000000,159.819803,149.583750,153.207205,138.447311,32.000000,137.096982,67.101635,56.651392,76.018401,3.692254,31.434732,97.439651,57.641526,40.150049,27.681727,59.575037,28.463427
65.968997,95.029658,101.350558,135.326612,128.381183,125.623690,29.312643,14.322130,98.609459,2.511735,94.448638,67.236112,134.112671,99.321510,132.973177,98.754443,61.961207,94.278824,-0.000631,0.002391,32.000000,-235.686558,98.896368,-0.254630,16.515131,0.574402,661395.226156,1.000223,39.998939,13.639390,1.537222,0.028357,0.002987,149.556783,32.000000,160.298833,149.710810,151.174043,138.459316,32.000000,137.326937,67.109985,56.675869,76.025883,3.692254,31.434755,97.439651,57.678253,40.150049,27.656171,59.581410,28.449340
65.991854,95.013075,101.437473,135.316307,128.449937,125.575652,29.309144,14.323842,98.626207,2.511637,94.488599,67.274698,134.109316,99.276406,132.986065,98.750614,62.009286,94.263886,-0.000631,0.002399,32.000000,-235.685829,98.753032,-0.254516,16.492786,0.571494,661267.156096,0.998148,39.930022,13.610170,1.535559,0.037615,0.003202,149.338822,32.000000,160.608571,149.740680,149.872197,138.401085,32.000000,137.474601,67.123855,56.684012,76.038980,3.692254,31.435264,97.439651,57.623898,40.150049,27.656460,59.575489,28.339436
66.017573,95.013075,101.259429,135.316307,128.025224,125.542271,29.312881,14.322843,98.557382,2.512091,94.459745,67.303588,134.053862,99.371162,132.988936,98.762165,61.993766,94.168533,-0.000630,0.002388,32.000000,-235.686664,98.825618,-0.254515,16.473851,0.571784,661211.753799,1.000128,39.982710,13.632456,1.536336,0.042966,0.000000,149.158530,32.000000,160.696539,149.229630,148.931787,138.785172,32.000000,136.653544,67.114039,56.680817,76.041018,3.692254,31.400345,97.439651,57.626390,40.150049,27.604792,59.575893,28.411629
65.990990,95.010312,101.410069,135.312686,127.783817,125.535957,29.343707,14.321273,98.630503,2.512274,94.491296,67.221611,134.075715,99.264865,133.019332,98.739082,62.034304,94.221976,-0.000631,0.002375,32.000000,-235.686103,98.945275,-0.254509,16.475320,0.572972,660801.637336,0.999441,39.947040,13.574858,1.537121,0.014931,0.000927,149.271789,32.000000,160.634594,149.028513,150.028476,138.962470,32.000000,136.409739,67.120108,56.674315,76.033926,3.692254,31.429477,97.439651,57.625431,40.150049,27.596269,59.576916,28.319040
66.021007,95.037121,101.287101,135.315750,128.127914,125.526921,29.324499,14.321131,98.610421,2.512287,94.420562,67.171113,134.096734,99.312681,133.016014,98.689557,62.004304,94.187063,-0.000632,0.002348,32.000000,-235.686901,98.523856,-0.254465,16.489980,0.570570,660650.729149,0.998619,39.925568,13.529586,1.533825,0.036583,0.000000,149.697028,32.000000,160.151786,148.813301,152.088834,139.289230,32.000000,136.062200,67.102797,56.674071,76.015539,3.692254,31.408747,97.439651,57.618270,40.150049,27.680191,59.591776,28.482869
65.976192,95.040714,101.333918,135.318814,128.473120,125.499767,29.335971,14.318277,98.629958,2.511774,94.480147,67.198635,134.127794,99.324672,133.024688,98.725328,61.988718,94.232528,-0.000630,0.002326,32.000000,-235.687952,98.560160,-0.254525,16.489875,0.573055,660525.594649,0.997956,39.944996,13.523125,1.536726,0.024083,0.000000,150.091084,32.000000,160.002800,148.862002,153.359216,139.397573,32.000000,136.432597,67.128787,56.661179,76.066539,3.692254,31.447732,97.439651,57.625348,40.150049,27.680552,59.586288,28.396295
65.948136,95.040714,101.263155,135.318814,128.208628,125.464726,29.324017,14.319561,98.559330,2.511886,94.483138,67.155573,134.111065,99.317310,133.011800,98.659466,61.989334,94.243933,-0.000630,0.002285,32.000000,-235.690438,98.821520,-0.254635,16.474166,0.570267,660582.842705,0.998104,39.946746,13.530865,1.534165,0.029837,0.000000,150.242110,32.000000,159.741644,149.228327,154.348024,138.789622,32.000000,136.779354,67.139897,56.648396,76.036658,3.692254,31.400545,97.439651,57.676291,40.150049,27.692171,59.582974,28.322928
66.014366,95.045689,101.297139,135.318257,127.812178,125.453048,29.323006,14.321702,98.635017,2.511956,94.524110,67.230811,134.140579,99.342941,132.978694,98.718649,61.975226,94.215874,-0.000631,0.002297,32.000000,-235.686330,98.615959,-0.254680,16.461420,0.571729,660506.198303,0.998254,39.987757,13.575438,1.535916,0.040655,0.001866,150.224753,32.000000,159.743962,149.627273,153.225189,138.505944,32.000000,137.023996,67.126748,56.646465,76.031845,3.692254,31.444369,97.439651,57.636538,40.150049,27.708137,59.575401,28.330705
65.988177,95.050387,101.269103,135.320763,127.958846,125.469669,29.313053,14.322558,98.570498,2.511652,94.540064,67.124783,134.114825,99.273490,132.951737,98.815662,61.980186,94.137396,-0.000631,0.002289,32.000000,-235.685638,98.851438,-0.254930,16.482794,0.571779,660334.222654,0.998851,40.011192,13.582092,1.535497,0.040486,0.016933,149.553480,32.000000,160.172081,149.811560,151.402164,138.283197,32.000000,137.146759,67.123549,56.657139,76.036311,3.692254,31.401132,97.439651,57.634624,40.150049,27.723272,59.591481,28.439142
66.036799,95.060337,101.264920,135.322991,128.424808,125.446758,29.326188,14.318990,98.583274,2.511226,94.576101,67.224363,134.089558,99.284767,132.986777,98.717893,61.981861,94.216428,-0.000632,0.002260,32.000000,-235.689861,98.964692,-0.255050,16.484027,0.571211,660283.787803,0.997699,39.960858,13.578313,1.534471,0.026832,0.001668,149.322289,32.000000,160.522456,149.731556,150.002936,138.486456,32.000000,137.180849,67.152518,56.671718,76.049083,3.692254,31.446219,97.439651,57.630892,40.150049,27.723762,59.586681,28.443104
66.008008,95.060337,101.375303,135.322991,128.498012,125.418951,29.336595,14.319704,98.649853,2.511180,94.495889,67.262113,134.090412,99.346327,133.008908,98.814112,61.997225,94.248157,-0.000630,0.002240,32.000000,-235.685050,98.488166,-0.254919,16.464148,0.570744,660377.766726,0.998619,39.987423,13.523303,1.534655,0.043999,0.000000,149.197043,32.000000,160.741102,149.184188,148.830022,138.886084,32.000000,136.648737,67.181333,56.678131,76.048128,3.692254,31.438799,97.439651,57.610381,40.150049,27.755427,59.579679,28.315371
66.019746,95.053704,101.308044,135.324662,128.121606,125.388487,29.333790,14.324984,98.690272,2.511161,94.480735,67.310439,134.092729,99.312130,132.997303,98.726168,62.015302,94.147657,-0.000632,0.002250,32.000000,-235.685835,98.687442,-0.254910,16.479700,0.569520,660247.970707,0.997204,39.956783,13.572031,1.533462,0.031471,0.000000,149.290283,32.000000,160.754558,148.860380,150.152755,139.230342,32.000000,136.546554,67.174672,56.668013,76.046134,3.692254,31.416695,97.439651,57.621359,40.150049,27.735252,59.584410,28.375606
66.010550,95.024960,101.405902,135.319928,127.989840,125.355312,29.369806,14.318705,98.708836,2.511151,94.389640,67.220017,134.121370,99.381542,133.033727,98.750040,62.020550,94.211245,-0.000631,0.002250,32.000000,-235.686377,98.827679,-0.254914,16.509387,0.572162,660078.349230,0.997109,39.980814,13.576894,1.535803,0.036862,0.003023,149.712914,32.000000,160.060585,148.796781,152.210782,139.323649,32.000000,136.152629,67.154337,56.643203,76.024104,3.692254,31.449363,97.439651,57.600215,40.150049,27.645903,59.587370,28.443691
66.019870,95.037950,101.269546,135.321599,128.272834,125.357631,29.320832,14.315993,98.646143,2.511060,94.443599,67.271722,134.138241,99.356156,133.008073,98.798178,62.001172,94.139156,-0.000631,0.002247,32.000000,-235.691383,98.575988,-0.255030,16.476212,0.570323,659855.074941,0.996750,39.964382,13.494734,1.534511,0.029162,0.000000,150.005480,32.000000,159.816376,148.906355,153.633233,139.209916,32.000000,136.179223,67.151707,56.652767,76.069726,3.692254,31.397197,97.439651,57.589004,40.150049,27.686842,59.581685,28.415151
65.999757,95.030764,101.281143,135.320763,128.291784,125.376735,29.333451,14.324270,98.695769,2.510938,94.489336,67.217298,134.135599,99.306360,133.018579,98.784779,61.974036,94.288147,-0.000630,0.002244,32.000000,-235.683270,98.509375,-0.255089,16.487226,0.570596,659624.580045,0.995346,39.943315,13.530038,1.536208,0.046243,0.008356,150.181879,32.000000,159.617816,149.424558,154.338186,138.655452,32.000000,136.558215,67.163431,56.643137,76.054158,3.692254,31.432484,97.439651,57.603326,40.150049,27.687211,59.580535,28.445818
