OSU 80 Ton Compressor Load Stand
66.005085,95.030764,101.293365,135.320763,128.171802,125.380891,29.316892,14.318419,98.669816,2.510636,94.508767,67.245722,134.115293,99.292352,132.971935,98.689453,61.959177,94.194962,-0.000628,0.002261,32.000000,-235.690104,99.007195,-0.255110,16.482165,0.569763,659700.364039,0.996904,39.948526,13.503440,1.533925,0.069795,0.013357,150.111022,32.000000,159.744715,149.648182,153.367609,138.455570,32.000000,137.135289,67.128217,56.638255,76.039542,3.692254,31.405438,97.439651,57.593515,40.150049,27.665066,59.590291,28.455503
65.997024,95.026342,101.277222,135.315193,128.156197,125.360052,29.315538,14.321702,98.654956,2.510487,94.537388,67.247055,134.095697,99.355013,132.949986,98.762001,61.987439,94.176697,-0.000630,0.002267,32.000000,-235.688625,98.862003,-0.255255,16.479228,0.570055,659867.713333,0.996944,39.958130,13.625567,1.534568,0.032910,0.000000,149.515199,32.000000,160.318766,149.725252,151.271968,138.526991,32.000000,137.486694,67.128326,56.643425,76.056630,3.692254,31.434722,97.439651,57.608342,40.150049,27.651525,59.576994,28.453669
66.013818,95.029658,101.432834,135.314914,128.171043,125.375857,29.339200,14.321416,98.642740,2.510978,94.527481,67.169936,134.083521,99.380991,132.987307,98.736617,62.030269,94.269295,-0.000630,0.002252,32.000000,-235.682846,98.740164,-0.255225,16.494465,0.570284,659922.169308,0.997451,39.953682,13.581029,1.534630,0.045079,0.014962,149.379170,32.000000,160.489479,149.744979,149.976452,138.486191,32.000000,137.354228,67.161415,56.661755,76.085575,3.692254,31.455210,97.439651,57.582517,40.150049,27.662151,59.574240,28.350001
66.025348,95.031040,101.342630,135.321320,128.175784,125.346198,29.333184,14.321702,98.595138,2.510851,94.462779,67.170547,134.059290,99.298734,133.007911,98.769987,62.004060,94.157761,-0.000629,0.002237,32.000000,-235.683708,98.946519,-0.255257,16.488538,0.570259,659739.597378,0.997455,39.955988,13.541118,1.534573,0.032439,0.000290,149.109302,32.000000,160.717868,149.178180,149.096402,138.808901,32.000000,136.632634,67.156112,56.654277,76.045375,3.692254,31.399514,97.439651,57.580064,40.150049,27.662439,59.576198,28.461592
66.019704,95.031040,101.367377,135.321320,128.228255,125.364493,29.317113,14.322843,98.669500,2.510170,94.461956,67.218958,134.108625,99.352239,133.020961,98.797531,62.009483,94.106012,-0.000629,0.002233,32.000000,-235.688303,98.555427,-0.255241,16.475582,0.571503,659715.919143,0.996504,39.945285,13.557324,1.536539,0.032575,0.000000,149.286901,32.000000,160.575616,149.079927,150.011055,139.017491,32.000000,136.305746,67.131854,56.674825,76.037113,3.692254,31.428154,97.439651,57.572302,40.150049,27.667057,59.586082,28.470837
65.994876,95.032146,101.395579,135.324105,128.276452,125.358902,29.334363,14.317848,98.590468,2.510473,94.429182,67.201130,134.105434,99.342840,132.961673,98.759126,61.975623,94.157009,-0.000629,0.002227,32.000000,-235.689364,98.539827,-0.255091,16.481404,0.570130,659619.516910,0.996285,39.937042,13.512422,1.534905,0.052355,0.001519,149.717375,32.000000,159.917622,148.818867,151.998432,139.315982,32.000000,136.012326,67.116339,56.627913,76.019875,3.692254,31.390709,97.439651,57.570956,40.150049,27.670819,59.587104,28.472084
66.005555,95.040437,101.277738,135.322991,128.171800,125.369854,29.342811,14.320988,98.600635,2.510997,94.460670,67.262422,134.088440,99.341412,132.997263,98.722987,61.970860,94.215487,-0.000630,0.002246,32.000000,-235.683929,99.023632,-0.255121,16.491554,0.571113,659704.618079,0.997070,39.941755,13.473983,1.535411,0.041194,0.003124,150.052461,32.000000,159.837826,148.871733,153.303756,139.358992,32.000000,136.253998,67.090940,56.606409,76.025078,3.692254,31.395007,97.439651,57.574171,40.150049,27.697056,59.577771,28.362987
66.008390,95.050387,101.370734,135.323270,128.076519,125.369502,29.370489,14.319561,98.651999,2.510968,94.497175,67.186924,134.107507,99.377504,132.988121,98.714878,61.970089,94.332736,-0.000629,0.002236,32.000000,-235.688635,98.747772,-0.255248,16.485207,0.571797,659772.963206,0.996856,39.963587,13.540378,1.536416,0.026020,0.000000,150.204515,32.000000,159.770959,149.253388,154.221219,138.841860,32.000000,136.910278,67.112746,56.631020,76.033795,3.692254,31.385378,97.439651,57.559234,40.150049,27.697450,59.578578,28.384410
65.973766,95.050387,101.265403,135.323270,128.128132,125.329315,29.330210,14.320703,98.547723,2.510164,94.477320,67.258239,134.133120,99.311764,132.961165,98.740141,61.971102,94.196919,-0.000626,0.002257,32.000000,-235.688477,98.810914,-0.255032,16.476631,0.569714,659852.383729,0.996498,39.962961,13.582433,1.534382,0.040278,0.000000,150.248748,32.000000,159.748239,149.585591,153.265101,138.561070,32.000000,137.220526,67.107048,56.601639,76.047975,3.692254,31.387330,97.439651,57.599712,40.150049,27.729017,59.589622,28.454182
66.019804,95.033804,101.336889,135.317978,128.184924,125.346361,29.327381,14.318419,98.545276,2.509803,94.540674,67.189518,134.108889,99.330524,132.929543,98.677229,61.982918,94.228753,-0.000625,0.002279,32.000000,-235.685842,98.991042,-0.254948,16.497822,0.571111,659869.588027,0.995534,39.970546,13.657922,1.535725,0.060625,0.006594,149.552158,32.000000,160.155765,149.770747,151.280197,138.314207,32.000000,137.247499,67.095915,56.622410,76.048063,3.692254,31.405913,97.439651,57.564344,40.150049,27.677604,59.577240,28.452568
66.028042,95.044030,101.298612,135.323827,128.194045,125.329373,29.323968,14.318134,98.609549,2.509184,94.555975,67.164867,134.081996,99.308380,132.967598,98.630658,61.984263,94.241690,-0.000626,0.002247,32.000000,-235.692029,98.502096,-0.254729,16.496956,0.570568,659669.925584,0.997159,39.999458,13.570353,1.534934,0.033003,0.000027,149.399004,32.000000,160.430077,149.913003,149.974952,138.345461,32.000000,137.160966,67.118136,56.641539,76.051034,3.692254,31.399121,97.439651,57.539567,40.150049,27.709907,59.572559,28.447653
65.991937,95.038779,101.315158,135.316864,128.194352,125.334425,29.384216,14.320417,98.610688,2.509285,94.508430,67.176247,134.046665,99.341494,132.994107,98.689984,62.009505,94.277927,-0.000626,0.002245,32.000000,-235.686631,98.514822,-0.254705,16.509991,0.569868,659681.247823,0.996582,39.944434,13.578831,1.534947,0.039005,0.003329,149.186515,32.000000,160.712487,149.188331,148.656847,138.907568,32.000000,136.642917,67.138756,56.612246,76.045787,3.692254,31.403786,97.439651,57.618620,40.150049,27.710335,59.591146,28.417425
65.987930,95.038779,101.233898,135.316864,128.208546,125.339517,29.337886,14.318705,98.638885,2.510004,94.518608,67.283530,134.089802,99.299815,132.999401,98.682404,62.036065,94.174842,-0.000626,0.002246,32.000000,-235.690802,98.844811,-0.254795,16.526828,0.569147,659601.393694,0.996451,39.947784,13.585734,1.534176,0.041474,0.000000,149.296207,32.000000,160.735719,148.921213,150.109017,139.189186,32.000000,136.509522,67.121139,56.655120,76.072738,3.692254,31.373572,97.439651,57.571940,40.150049,27.694310,59.581794,28.406640
66.026904,95.040714,101.301155,135.317142,128.164199,125.343356,29.316298,14.317848,98.599130,2.509435,94.491378,67.191871,134.081488,99.330932,132.976760,98.750488,61.996277,94.186066,-0.000626,0.002243,32.000000,-235.692642,98.601990,-0.254767,16.527851,0.569691,659575.375812,0.995035,39.972674,13.583588,1.535266,0.022067,0.008988,149.718633,32.000000,160.135609,148.686971,152.149889,139.354160,32.000000,136.281141,67.119254,56.625805,76.037307,3.692254,31.411268,97.439651,57.515204,40.150049,27.700743,59.584783,28.369370
65.982052,95.063654,101.270765,135.323827,128.137418,125.316689,29.313085,14.314138,98.636279,2.509028,94.488596,67.243715,134.116268,99.346144,132.988772,98.759816,61.959021,94.182682,-0.000626,0.002228,32.000000,-235.696680,98.897187,-0.254919,16.553605,0.568159,659536.641187,0.996714,39.976020,13.491310,1.534128,0.015971,0.000753,150.044381,32.000000,159.752299,148.932125,153.566489,139.355816,32.000000,136.174495,67.118859,56.625406,76.036505,3.692254,31.387064,97.439651,57.564115,40.150049,27.772863,59.580643,28.422047
65.978105,95.060613,101.267021,135.319371,128.205924,125.290400,29.398888,14.320845,98.590523,2.509096,94.522212,67.127619,134.116797,99.342574,133.013286,98.650808,61.973659,94.159027,-0.000625,0.002234,32.000000,-235.688826,98.918742,-0.254977,16.583214,0.568196,659639.468495,0.996834,39.945418,13.538257,1.534241,0.043754,0.000000,150.174697,32.000000,159.548733,149.423215,154.369769,138.617570,32.000000,136.645856,67.157318,56.629778,76.057907,3.692254,31.396299,97.439651,57.536576,40.150049,27.773483,59.579020,28.383970
65.977125,95.060613,101.293541,135.319371,128.256789,125.278709,29.320919,14.324128,98.631886,2.509967,94.531170,67.158191,134.155438,99.350424,132.996286,98.641052,61.982610,94.192345,-0.000627,0.002210,32.000000,-235.680134,98.513148,-0.255177,16.547101,0.567782,659651.356895,0.997535,40.005803,13.573354,1.534823,0.036843,0.000000,150.251208,32.000000,159.742990,149.740717,153.173071,138.411507,32.000000,136.992577,67.129444,56.636546,76.057236,3.692254,31.388657,97.439651,57.575657,40.150049,27.764576,59.570366,28.413610
65.993293,95.039608,101.233753,135.317699,128.125594,125.263448,29.319620,14.322986,98.662778,2.509467,94.529905,67.180278,134.107121,99.390064,132.965297,98.759537,61.986732,94.233156,-0.000625,0.002212,32.000000,-235.685538,98.561770,-0.255182,16.568658,0.566678,659472.806218,0.994473,40.006059,13.543629,1.534858,0.025587,0.000667,149.606566,32.000000,160.264062,149.774885,151.252447,138.409925,32.000000,137.315603,67.098173,56.647886,76.054286,3.692254,31.411777,97.439651,57.535608,40.150049,27.699423,59.582108,28.470470
66.003719,95.046794,101.359777,135.317142,127.954418,125.248147,29.314377,14.318562,98.578433,2.508628,94.533930,67.179265,134.099254,99.349426,132.967089,98.717628,61.999320,94.136012,-0.000625,0.002217,32.000000,-235.691765,98.832921,-0.255337,16.584105,0.568223,659390.499744,0.997041,40.006878,13.555927,1.535283,0.042349,0.008926,149.349548,32.000000,160.580505,149.645400,149.968871,138.536968,32.000000,137.393131,67.060544,56.643092,76.068728,3.692254,31.413143,97.439651,57.541575,40.150049,27.722276,59.583210,28.404219
66.023501,95.045965,101.274194,135.317421,128.090875,125.245949,29.317036,14.316707,98.553370,2.509088,94.536312,67.166526,134.062035,99.307279,133.011434,98.684807,61.993015,94.127137,-0.000623,0.002185,32.000000,-235.695259,98.585349,-0.255350,16.584551,0.566266,659258.001488,0.996642,39.972371,13.577825,1.534001,0.033494,0.003322,149.259397,32.000000,160.772089,149.077844,148.936330,138.835121,32.000000,136.651594,67.062890,56.665284,76.068706,3.692254,31.394084,97.439651,57.575141,40.150049,27.722731,59.581312,28.425349
66.010353,95.045965,101.373288,135.317421,128.351092,125.285919,29.337313,14.321131,98.634610,2.509738,94.460227,67.215946,134.071182,99.293596,132.991969,98.776261,62.038248,94.199306,-0.000624,0.002178,32.000000,-235.688376,98.993427,-0.255187,16.594203,0.567119,659151.338940,0.996543,39.970852,13.503287,1.535668,0.034750,0.000000,149.217181,32.000000,160.608685,148.992031,150.319567,139.035915,32.000000,136.351200,67.045269,56.645755,76.036158,3.692254,31.417114,97.439651,57.528404,40.150049,27.720588,59.585354,28.444718
65.992506,95.032975,101.308325,135.310458,128.259149,125.286452,29.342817,14.318134,98.615432,2.509177,94.382553,67.174776,134.106308,99.283095,132.991949,98.765115,61.983401,94.281358,-0.000623,0.002180,32.000000,-235.695143,98.911299,-0.255270,16.612771,0.565535,659144.665047,0.996104,39.953509,13.503929,1.533911,0.026142,0.000000,149.651824,32.000000,159.935348,148.931145,152.162302,139.177700,32.000000,135.903643,67.030257,56.649949,76.041121,3.692254,31.383760,97.439651,57.521305,40.150049,27.680378,59.582256,28.494461
65.966016,95.017221,101.413197,135.309065,127.862545,125.283520,29.383523,14.322558,98.606781,2.508989,94.452828,67.245149,134.101571,99.364515,133.015830,98.613080,61.982763,94.218200,-0.000623,0.002198,32.000000,-235.687113,98.710142,-0.255238,16.591554,0.566977,659251.382484,0.995952,39.964484,13.504727,1.535718,0.027231,0.000000,149.955712,32.000000,159.842955,148.961378,153.287707,139.290846,32.000000,136.098901,67.005995,56.629600,76.046674,3.692254,31.430338,97.439651,57.564502,40.150049,27.631443,59.573523,28.432465
66.002595,95.024960,101.379209,135.310179,127.808659,125.291615,29.339325,14.321273,98.578530,2.509918,94.455104,67.258809,134.112244,99.356542,133.024973,98.754891,61.969226,94.143294,-0.000624,0.002216,32.000000,-235.688397,98.792885,-0.255213,16.578703,0.565852,659376.621949,0.996034,39.966394,13.611877,1.535149,0.025420,0.000000,150.207532,32.000000,159.726487,149.291737,154.196180,138.904450,32.000000,136.732252,67.009174,56.659381,76.053135,3.692254,31.374407,97.439651,57.524588,40.150049,27.631610,59.581597,28.441636
66.026229,95.024960,101.339593,135.310179,128.184234,125.301121,29.320367,14.318419,98.620621,2.509702,94.542803,67.259042,134.127611,99.313885,132.965318,98.768008,61.949124,94.252586,-0.000623,0.002212,32.000000,-235.693055,98.660319,-0.255132,16.589587,0.568483,659348.275093,0.995032,39.972764,13.572260,1.537355,0.039753,0.002453,150.118242,32.000000,159.836617,149.542568,153.359354,138.672509,32.000000,137.274369,67.000341,56.656762,76.039954,3.692254,31.403770,97.439651,57.497551,40.150049,27.656024,59.581380,28.405980
66.015676,95.044307,101.462010,135.311572,128.325423,125.318447,29.337496,14.326125,98.662159,2.509080,94.568597,67.233448,134.088196,99.394346,132.957174,98.778485,61.985739,94.226338,-0.000622,0.002202,32.000000,-235.682398,98.544678,-0.255160,16.587987,0.567750,659418.790309,0.996006,39.949955,13.538026,1.535988,0.029416,0.000000,149.470310,32.000000,160.231455,149.700500,151.293559,138.387742,32.000000,137.269139,67.008647,56.662221,76.027765,3.692254,31.376500,97.439651,57.504317,40.150049,27.716820,59.581774,28.381402
65.969037,95.049834,101.301403,135.316864,127.981857,125.325644,29.324485,14.321416,98.609072,2.509537,94.524338,67.151418,134.094519,99.333684,132.955769,98.802134,61.969182,94.134622,-0.000621,0.002206,32.000000,-235.687763,98.912297,-0.255157,16.569288,0.566397,659508.371606,0.996332,39.930227,13.627818,1.534838,0.040818,0.010735,149.357552,32.000000,160.524391,149.907218,149.755940,138.278841,32.000000,137.081170,66.997558,56.660690,76.051031,3.692254,31.384998,97.439651,57.551960,40.150049,27.734534,59.577427,28.441270
66.042524,95.036844,101.466838,135.317978,127.831380,125.331785,29.331089,14.323699,98.642735,2.510393,94.533421,67.264647,134.056729,99.339556,132.980202,98.778993,62.018053,94.244970,-0.000621,0.002213,32.000000,-235.681874,98.905117,-0.255023,16.601729,0.568389,659546.544639,0.996111,39.958383,13.574472,1.536938,0.056220,0.009167,149.080549,32.000000,160.683652,149.212031,148.931303,138.779685,32.000000,136.563668,67.023025,56.661179,76.031124,3.692254,31.401839,97.439651,57.516540,40.150049,27.735019,59.582748,28.456530
66.021017,95.036844,101.333413,135.317978,128.130922,125.354556,29.346753,14.320845,98.729118,2.510459,94.466592,67.229467,134.092892,99.376831,133.001335,98.761797,62.044486,94.256808,-0.000621,0.002237,32.000000,-235.685056,98.681672,-0.254900,16.584630,0.567944,659655.613317,0.997401,40.002854,13.532538,1.535590,0.028250,0.000000,149.290162,32.000000,160.723981,148.983901,150.053073,139.256729,32.000000,136.421195,67.056184,56.679153,76.047239,3.692254,31.399230,97.439651,57.489444,40.150049,27.694804,59.575647,28.322414
65.979323,95.049558,101.390459,135.323827,128.277087,125.377413,29.317703,14.317278,98.554104,2.510136,94.483454,67.283565,134.112569,99.290721,133.028006,98.731500,62.010187,94.291928,-0.000620,0.002242,32.000000,-235.694032,98.928063,-0.254968,16.564646,0.567454,659511.986189,0.995970,39.928511,13.554036,1.536386,0.029862,0.000000,149.755207,32.000000,160.166338,148.759149,151.964696,139.485422,32.000000,136.250185,67.071152,56.686298,76.033686,3.692254,31.432116,97.439651,57.530091,40.150049,27.734955,59.583613,28.429824
66.019555,95.069734,101.309460,135.328562,127.890648,125.411828,29.321954,14.316564,98.658645,2.510491,94.522212,67.188800,134.134278,99.376954,132.989018,98.698191,61.982455,94.261995,-0.000619,0.002251,32.000000,-235.690156,98.637254,-0.254817,16.585443,0.566851,659577.368861,0.995977,39.946462,13.535146,1.534866,0.052144,0.000000,150.048161,32.000000,160.003472,148.831484,153.446245,139.438597,32.000000,136.346192,67.051669,56.667414,76.025359,3.692254,31.390166,97.439651,57.485184,40.150049,27.798519,59.584095,28.467168
66.076215,95.076920,101.424067,135.327448,127.667572,125.419545,29.333990,14.316707,98.642117,2.510549,94.574182,67.280233,134.137836,99.392268,133.025075,98.795795,62.016292,94.236345,-0.000619,0.002259,32.000000,-235.694931,98.599380,-0.254662,16.572382,0.569284,659823.863464,0.997872,39.993986,13.591827,1.536700,0.031270,0.000000,150.219832,32.000000,159.762044,149.319300,154.424530,138.758947,32.000000,136.729739,67.044678,56.705448,76.064823,3.692254,31.414681,97.439651,57.438544,40.150049,27.799198,59.582590,28.423661
66.017451,95.076920,101.348437,135.327448,128.004945,125.404529,29.336635,14.320132,98.556795,2.510226,94.512474,67.173850,134.118342,99.380848,132.981179,98.687417,61.962217,94.235036,-0.000618,0.002253,32.000000,-235.690359,98.957349,-0.254694,16.557853,0.566850,660087.202500,0.997381,39.980571,13.600484,1.534537,0.032153,0.005400,150.136959,32.000000,159.802275,149.650063,153.229715,138.349794,32.000000,137.037455,67.000341,56.685854,76.025228,3.692254,31.403664,97.439651,57.474768,40.150049,27.822391,59.579591,28.471350
66.012631,95.062272,101.293198,135.329676,128.275303,125.417326,29.328088,14.326982,98.636701,2.510186,94.521769,67.139278,134.097792,99.311355,132.960595,98.848118,61.987437,94.289063,-0.000620,0.002234,32.000000,-235.685804,98.891594,-0.254621,16.552188,0.567636,660029.716903,0.996108,39.940476,13.550298,1.534956,0.046779,0.004973,149.450557,32.000000,160.312728,149.740818,151.364932,138.301617,32.000000,137.326529,66.974852,56.686609,76.022019,3.692254,31.444854,97.439651,57.451718,40.150049,27.777291,59.583583,28.438335
66.039499,95.046794,101.378388,135.328283,127.925229,125.453939,29.345449,14.321559,98.619184,2.511161,94.534877,67.261206,134.082648,99.436923,132.984885,98.801136,62.029209,94.281028,-0.000620,0.002216,32.000000,-235.687292,98.872955,-0.254632,16.562574,0.568323,660111.777203,0.996876,39.989513,13.603540,1.535176,0.031267,0.000000,149.363377,32.000000,160.684148,149.757783,149.915522,138.530289,32.000000,137.427250,66.978512,56.701277,76.058166,3.692254,31.414890,97.439651,57.443415,40.150049,27.729505,59.573965,28.349267
66.070191,95.047071,101.339069,135.323827,127.652357,125.445810,29.337369,14.320845,98.684009,2.510887,94.467918,67.222970,134.038210,99.404726,132.993762,98.700843,61.989750,94.231832,-0.000620,0.002191,32.000000,-235.685383,99.002768,-0.254784,16.555965,0.567932,660095.806050,0.997313,39.978890,13.612752,1.534452,0.034179,0.010842,149.090220,32.000000,160.756258,148.986506,149.071337,138.907729,32.000000,136.729759,66.954337,56.709686,76.007402,3.692254,31.436006,97.439651,57.426582,40.150049,27.729960,59.588393,28.350881
66.014704,95.047071,101.401728,135.323827,127.946142,125.441404,29.325678,14.321416,98.630482,2.510390,94.439613,67.193815,134.073297,99.376586,132.984029,98.761064,62.031766,94.274356,-0.000622,0.002178,32.000000,-235.689566,98.644716,-0.254606,16.562102,0.568272,660146.118040,0.996528,39.940986,13.565859,1.535117,0.058435,0.005535,149.230311,32.000000,160.678152,148.901389,150.358219,139.149951,32.000000,136.449754,66.938029,56.717630,76.012477,3.692254,31.422190,97.439651,57.455880,40.150049,27.731281,59.587449,28.470617
66.055124,95.031593,101.354639,135.319371,128.333762,125.455360,29.330423,14.321416,98.602534,2.511375,94.385211,67.276008,134.098808,99.363862,133.002231,98.816802,62.012148,94.292312,-0.000622,0.002183,32.000000,-235.687927,98.648958,-0.254617,16.555099,0.567281,660185.364658,0.996228,39.915652,13.573963,1.533809,0.016556,0.000000,149.657769,32.000000,160.020025,148.861919,152.248775,139.218063,32.000000,136.053635,66.895155,56.696151,76.004303,3.692254,31.434438,97.439651,57.473400,40.150049,27.683297,59.584793,28.454109
66.044862,95.003678,101.408677,135.314914,128.084179,125.455355,29.396119,14.320988,98.678758,2.512383,94.336792,67.238382,134.099987,99.349732,133.007667,98.848644,61.979523,94.318002,-0.000622,0.002187,32.000000,-235.689011,98.870916,-0.254610,16.559768,0.569063,660085.968075,0.997514,39.961957,13.559050,1.536048,0.032744,0.011322,150.018139,32.000000,159.822457,148.956634,153.459858,139.275296,32.000000,136.018535,66.877685,56.662444,75.983333,3.692254,31.427500,97.439651,57.411519,40.150049,27.596325,59.581931,28.324029
66.062751,94.987925,101.346997,135.307673,127.675771,125.459712,29.380889,14.321273,98.705357,2.511404,94.402283,67.262221,134.104155,99.410211,132.996369,98.797754,61.957543,94.323838,-0.000623,0.002184,32.000000,-235.685939,98.850154,-0.254579,16.581194,0.567868,660163.146207,0.996752,39.912746,13.590111,1.534395,0.035902,0.000000,150.182495,32.000000,159.776168,149.276527,154.172720,138.742620,32.000000,136.731869,66.863022,56.678377,75.988081,3.692254,31.435654,97.439651,57.419129,40.150049,27.596361,59.578833,28.411262
66.083470,94.987925,101.420798,135.307673,127.875543,125.458030,29.311169,14.318847,98.667465,2.511342,94.464272,67.235429,134.135987,99.388536,132.969453,98.780660,62.010229,94.349489,-0.000624,0.002176,32.000000,-235.687873,98.905812,-0.254575,16.550589,0.568599,660201.538489,0.994625,39.893396,13.639103,1.535451,0.018853,0.000000,150.171776,32.000000,159.962143,149.585752,153.269428,138.568923,32.000000,137.304624,66.887354,56.704274,76.009419,3.692254,31.429712,97.439651,57.367610,40.150049,27.547039,59.585098,28.427770
66.056297,95.005337,101.327779,135.305445,128.307724,125.493814,29.328833,14.324556,98.657974,2.512835,94.415648,67.304650,134.084701,99.398648,132.955220,98.747090,61.962306,94.248765,-0.000625,0.002171,32.000000,-235.683968,98.996526,-0.254636,16.551087,0.566661,660244.031431,0.994839,39.862715,13.664800,1.534102,0.038591,0.000000,149.549036,32.000000,160.342305,149.714830,151.280160,138.419544,32.000000,137.412239,66.865783,56.700567,75.990294,3.692254,31.410397,97.439651,57.356437,40.150049,27.601419,59.579748,28.472231
66.083250,94.997598,101.416857,135.300710,128.277978,125.468838,29.325624,14.316136,98.606407,2.512786,94.482565,67.230281,134.089011,99.407031,132.957602,98.761651,62.023917,94.143217,-0.000625,0.002153,32.000000,-235.694518,98.583473,-0.254679,16.545894,0.568240,660095.825219,0.996847,39.845431,13.628453,1.534738,0.085683,0.007245,149.335375,32.000000,160.576349,149.763605,149.966951,138.283905,32.000000,137.196756,66.856686,56.711174,76.006816,3.692254,31.429585,97.439651,57.346074,40.150049,27.577275,59.593782,28.508841
66.034178,95.011141,101.332142,135.302660,127.783901,125.431283,29.311899,14.316992,98.750598,2.512850,94.501598,67.200761,134.067646,99.327955,132.994617,98.808467,62.037541,94.190107,-0.000626,0.002160,32.000000,-235.690384,98.643882,-0.254768,16.567714,0.567765,660442.894498,0.997026,39.885510,13.612201,1.533961,0.028915,0.007486,149.157966,32.000000,160.751234,149.333252,148.843699,138.719615,32.000000,136.431786,66.881544,56.738865,76.029282,3.692254,31.425233,97.439651,57.383571,40.150049,27.577251,59.583692,28.451394
66.075957,95.011141,101.433890,135.302660,127.524872,125.449960,29.322733,14.327267,98.716254,2.513266,94.412256,67.183909,134.061629,99.389125,132.997488,98.865679,62.001480,94.242824,-0.000626,0.002154,32.000000,-235.677814,98.894816,-0.255002,16.555178,0.568423,660132.067109,0.996469,39.855286,13.483287,1.534683,0.038108,0.000318,149.232095,32.000000,160.790691,148.979500,150.276659,139.115104,32.000000,136.160052,66.881303,56.704473,75.989276,3.692254,31.430993,97.439651,57.351099,40.150049,27.619659,59.584380,28.434006
66.058742,95.016945,101.340274,135.303217,127.882847,125.468643,29.322146,14.321559,98.631442,2.513014,94.395730,67.260394,134.075045,99.356175,132.947096,98.740671,62.008071,94.311554,-0.000624,0.002167,32.000000,-235.690243,98.790070,-0.254839,16.577103,0.567442,659947.329624,0.997488,39.909773,13.499568,1.534541,0.035434,0.005816,149.701967,32.000000,160.148144,148.791353,152.022207,139.333536,32.000000,136.090464,66.861618,56.711107,75.990815,3.692254,31.395566,97.439651,57.352039,40.150049,27.637933,59.578941,28.319847
65.993063,95.019432,101.373913,135.304052,128.292684,125.471297,29.325512,14.322986,98.627966,2.513189,94.503855,67.198633,134.129766,99.364616,133.005000,98.759211,61.974563,94.318205,-0.000624,0.002156,32.000000,-235.686029,98.963630,-0.254865,16.596248,0.568414,660115.396753,0.996573,39.874913,13.569241,1.535110,0.026510,0.000000,149.994257,32.000000,160.013950,148.828002,153.370819,139.480794,32.000000,136.301813,66.862736,56.711817,76.001116,3.692254,31.409319,97.439651,57.410531,40.150049,27.645875,59.573178,28.398056
66.095013,95.039332,101.389565,135.310179,128.117816,125.462324,29.320022,14.319704,98.634653,2.513760,94.469836,67.323027,134.079355,99.352852,132.998608,98.793740,61.980028,94.246525,-0.000625,0.002174,32.000000,-235.688656,98.949742,-0.254683,16.569130,0.566876,660216.865086,0.997042,39.895079,13.606448,1.534093,0.049195,0.001933,150.121199,32.000000,159.782369,149.259975,154.455179,138.747033,32.000000,136.738987,66.836278,56.704850,75.986302,3.692254,31.379081,97.439651,57.356773,40.150049,27.646064,59.582836,28.321828
66.062659,95.039332,101.366051,135.310179,127.628485,125.496343,29.330030,14.317706,98.692964,2.514176,94.480080,67.334511,134.097081,99.345144,132.971101,98.784571,61.987811,94.212532,-0.000626,0.002157,32.000000,-235.692785,98.618490,-0.254712,16.566927,0.568078,660348.617636,0.998049,39.952387,13.644190,1.536130,0.043995,0.010139,150.024139,32.000000,159.835688,149.607022,153.464842,138.438933,32.000000,137.037373,66.823322,56.720826,76.002611,3.692254,31.407306,97.439651,57.327356,40.150049,27.708601,59.578096,28.421534
66.038951,95.035739,101.397930,135.309065,127.633752,125.539205,29.342081,14.318847,98.664850,2.513214,94.526614,67.223896,134.079294,99.348407,132.951351,98.762080,61.997530,94.198818,-0.000625,0.002169,32.000000,-235.691971,98.792580,-0.254721,16.583161,0.567047,660272.416750,0.996516,39.887210,13.593051,1.533997,0.012112,0.000882,149.504969,32.000000,160.304492,149.749221,151.057901,138.242811,32.000000,137.174869,66.823300,56.713215,75.988687,3.692254,31.408318,97.439651,57.295836,40.150049,27.697738,59.569195,28.459024
66.046559,95.033804,101.346564,135.309344,128.131572,125.583592,29.345827,14.321702,98.681270,2.512899,94.570071,67.339806,134.082303,99.368878,132.954753,98.833548,62.015343,94.260602,-0.000626,0.002186,32.000000,-235.685675,98.703739,-0.254563,16.584604,0.567644,660446.504006,0.996984,39.914199,13.563598,1.534393,0.030958,0.000000,149.306674,32.000000,160.594302,149.753244,149.866135,138.459174,32.000000,137.190496,66.854451,56.726196,76.003738,3.692254,31.400511,97.439651,57.324988,40.150049,27.692036,59.581066,28.447359
66.103897,95.045412,101.423007,135.312408,128.265496,125.615500,29.331175,14.319704,98.644133,2.513821,94.525352,67.275757,134.045996,99.292658,132.979897,98.732623,62.020502,94.247667,-0.000626,0.002181,32.000000,-235.686853,98.627667,-0.254432,16.562731,0.568202,660653.268703,0.997301,39.930388,13.545134,1.535426,0.036158,0.001090,149.157326,32.000000,160.848431,149.030317,149.006732,138.925858,32.000000,136.665872,66.867361,56.732098,76.002633,3.692254,31.426367,97.439651,57.324191,40.150049,27.692365,59.579748,28.411923
66.064857,95.045412,101.374003,135.312408,127.851141,125.649780,29.312702,14.325412,98.746923,2.514328,94.432510,67.293973,134.067870,99.399668,132.970857,98.779727,62.028945,94.301205,-0.000627,0.002205,32.000000,-235.682948,99.018919,-0.254464,16.561472,0.567514,660837.391564,0.997395,39.922105,13.566708,1.534472,0.023422,0.000000,149.285938,32.000000,160.786282,148.910744,150.267645,139.236635,32.000000,136.396417,66.874289,56.741639,75.975917,3.692254,31.406770,97.439651,57.302114,40.150049,27.729063,59.576011,28.464380
65.998272,95.036015,101.275134,135.307673,127.649383,125.673964,29.353236,14.317278,98.619152,2.513131,94.413075,67.318976,134.072850,99.322042,132.976619,98.742909,62.022441,94.252914,-0.000626,0.002207,32.000000,-235.691082,98.944706,-0.254565,16.525884,0.568213,660984.522822,0.997221,39.885881,13.553305,1.534297,0.034381,0.001641,149.701325,32.000000,160.059715,148.783346,152.245170,139.138327,32.000000,136.087748,66.868414,56.712505,75.980231,3.692254,31.443715,97.439651,57.322204,40.150049,27.700094,59.585550,28.414050
66.041385,95.032146,101.304292,135.302938,127.997242,125.689424,29.417523,14.325412,98.601464,2.512733,94.517701,67.271070,134.108017,99.293635,133.011842,98.786735,62.009150,94.215993,-0.000627,0.002221,32.000000,-235.681800,98.635333,-0.254678,16.534591,0.568596,661163.147611,0.998772,39.918445,13.578980,1.534462,0.052763,0.006657,149.941270,32.000000,159.917249,148.910563,153.428009,139.292548,32.000000,136.145711,66.910500,56.736558,75.988168,3.692254,31.377427,97.439651,57.320388,40.150049,27.688346,59.571379,28.365701
66.067264,95.046518,101.329059,135.306559,128.252880,125.669694,29.322249,14.318705,98.627280,2.512955,94.547860,67.345581,134.109928,99.373712,133.019558,98.706199,61.986247,94.283887,-0.000626,0.002227,32.000000,-235.685393,98.888538,-0.254863,16.531286,0.570026,661322.110939,0.998671,39.964621,13.554709,1.534512,0.031415,0.000000,150.212713,32.000000,159.697313,149.406006,154.332969,138.602092,32.000000,136.617246,66.932134,56.725153,76.022497,3.692254,31.398590,97.439651,57.318871,40.150049,27.688659,59.578558,28.325423
66.016283,95.046518,101.407070,135.306559,128.054923,125.674343,29.328961,14.322700,98.702372,2.512418,94.526004,67.259749,134.122977,99.363189,132.965706,98.757296,62.012808,94.310573,-0.000626,0.002205,32.000000,-235.685167,98.786480,-0.255013,16.519248,0.569254,661407.868930,0.995884,39.924763,13.544466,1.533952,0.030426,0.000000,150.078360,32.000000,159.951017,149.570708,153.302924,138.603309,32.000000,137.202759,66.880821,56.738133,76.016900,3.692254,31.419174,97.439651,57.320701,40.150049,27.734000,59.587213,28.453449
66.045361,95.047347,101.288335,135.309901,127.801661,125.691075,29.340131,14.320274,98.720048,2.511938,94.516351,67.379476,134.066121,99.360437,132.957113,98.759270,61.996848,94.162210,-0.000626,0.002226,32.000000,-235.685626,98.588916,-0.255204,16.507919,0.569078,661374.259742,0.998568,39.917542,13.610644,1.533726,0.045180,0.015314,149.381910,32.000000,160.431248,149.679278,151.199115,138.384348,32.000000,137.427051,66.870320,56.724132,76.005320,3.692254,31.409062,97.439651,57.301374,40.150049,27.737048,59.580368,28.472964
66.081744,95.027171,101.399851,135.306002,127.938258,125.680975,29.407203,14.323842,98.630784,2.512631,94.514076,67.185357,134.067322,99.290924,132.954447,98.740184,62.025881,94.234013,-0.000626,0.002246,32.000000,-235.688451,99.125524,-0.255268,16.524704,0.571642,661357.274002,0.999226,39.960087,13.601086,1.536092,0.025758,0.000000,149.394960,32.000000,160.623495,149.731818,149.877020,138.432884,32.000000,137.140298,66.890773,56.727550,76.028524,3.692254,31.415046,97.439651,57.249641,40.150049,27.674426,59.580427,28.359098
66.018744,95.030488,101.364343,135.301545,128.244989,125.633337,29.344587,14.323129,98.615361,2.512497,94.504653,67.269923,134.042764,99.414676,132.977434,98.774185,62.019376,94.291086,-0.000626,0.002246,32.000000,-235.683264,98.964588,-0.255155,16.487777,0.569917,661469.906954,0.998496,39.936647,13.522470,1.533618,0.037456,0.000000,149.155162,32.000000,160.756936,149.228350,148.963606,138.765427,32.000000,136.315466,66.891364,56.733208,76.027070,3.692254,31.398392,97.439651,57.286806,40.150049,27.674690,59.579109,28.432319
66.054953,95.030488,101.386245,135.301545,128.129941,125.591219,29.336512,14.319704,98.638086,2.511567,94.481406,67.280793,134.077039,99.365739,132.988938,98.839862,62.032756,94.252728,-0.000626,0.002271,32.000000,-235.685214,98.721483,-0.255180,16.463833,0.569960,661295.002703,0.995484,39.886115,13.539222,1.534461,0.032313,0.006873,149.192036,32.000000,160.610414,148.997204,150.359684,139.098402,32.000000,136.170666,66.912496,56.736892,76.004799,3.692254,31.410018,97.439651,57.261191,40.150049,27.685345,59.578755,28.403045
66.032549,95.037121,101.387306,135.299874,127.848180,125.603006,29.359297,14.316707,98.622504,2.511171,94.432805,67.313045,134.096146,99.301243,132.974808,98.731419,61.997841,94.235855,-0.000627,0.002253,32.000000,-235.692800,98.840692,-0.255107,16.495121,0.571902,661096.656359,0.998288,39.942003,13.582101,1.535387,0.032923,0.010975,149.684319,32.000000,160.181728,148.783847,152.002210,139.380511,32.000000,136.201970,66.923937,56.718541,75.997233,3.692254,31.369847,97.439651,57.218967,40.150049,27.706403,59.589789,28.491086
66.034676,95.036015,101.374983,135.301824,127.997142,125.610589,29.392745,14.318277,98.730308,2.511194,94.442795,67.275630,134.091511,99.361375,132.987187,98.797691,61.994887,94.184046,-0.000627,0.002253,32.000000,-235.689919,98.646308,-0.255025,16.499658,0.572049,660824.429120,0.997624,39.911783,13.544277,1.534877,0.041782,0.021416,149.980395,32.000000,159.904498,148.775917,153.249277,139.362516,32.000000,136.278347,66.928518,56.709688,76.033468,3.692254,31.403145,97.439651,57.269904,40.150049,27.703307,59.583879,28.453815
66.071653,95.021367,101.373751,135.294861,128.287408,125.634643,29.337442,14.322700,98.662493,2.511168,94.482189,67.250328,134.107957,99.376729,133.005206,98.751265,62.021429,94.176716,-0.000627,0.002246,32.000000,-235.688610,98.560832,-0.255003,16.515682,0.571516,660994.402521,0.997333,39.937112,13.568437,1.535414,0.055727,0.003750,150.074021,32.000000,159.870511,149.239141,154.529413,138.701753,32.000000,137.026797,66.916266,56.706981,76.055869,3.692254,31.390790,97.439651,57.224123,40.150049,27.703658,59.582177,28.326009
66.026669,95.021367,101.372287,135.294861,128.253281,125.651916,29.356095,14.316564,98.708493,2.510793,94.468846,67.306243,134.067748,99.376954,132.937465,98.825314,61.962658,94.240284,-0.000628,0.002255,32.000000,-235.692287,98.993919,-0.254985,16.516757,0.571187,661037.913372,0.996220,39.934232,13.538358,1.535178,0.050299,0.001448,150.189795,32.000000,159.780037,149.603266,153.207331,138.390909,32.000000,137.036264,66.850000,56.698503,76.051618,3.692254,31.402858,97.439651,57.259177,40.150049,27.658113,59.579748,28.442884
66.048878,95.023025,101.389850,135.294025,128.074385,125.664167,29.331716,14.319989,98.624315,2.510789,94.495844,67.305931,134.108383,99.292943,132.926715,98.714491,62.049531,94.216774,-0.000628,0.002234,32.000000,-235.690993,98.892759,-0.254964,16.513689,0.569924,661056.445961,0.997636,39.888730,13.507141,1.534300,0.039061,0.004811,149.492482,32.000000,160.237602,149.884604,151.299381,138.137483,32.000000,137.131038,66.855503,56.700279,76.054262,3.692254,31.394056,97.439651,57.210339,40.150049,27.663512,59.592376,28.467902
66.039969,95.030764,101.320163,135.296811,128.052130,125.680034,29.332278,14.319276,98.614776,2.510845,94.510451,67.271756,134.040976,99.372325,132.976803,98.665699,62.002823,94.329186,-0.000627,0.002233,32.000000,-235.689412,98.781750,-0.254987,16.542721,0.570901,661315.144772,0.997889,39.926267,13.606443,1.535323,0.022932,0.000000,149.372123,32.000000,160.570577,149.856979,149.877123,138.356460,32.000000,137.009084,66.876941,56.716500,76.064758,3.692254,31.385685,97.439651,57.225963,40.150049,27.687932,59.578755,28.474212
66.102792,95.030764,101.356084,135.297089,128.203063,125.688943,29.337144,14.319418,98.596124,2.510188,94.511167,67.346620,134.052563,99.338700,132.969453,98.767704,62.058437,94.253912,-0.000625,0.002264,32.000000,-235.689925,98.935588,-0.254834,16.539600,0.570821,661156.904755,0.998449,39.909389,13.504583,1.535073,0.042400,0.011138,149.196341,32.000000,160.802471,149.117331,148.753628,138.924608,32.000000,136.517439,66.879024,56.709754,76.072498,3.692254,31.394868,97.439651,57.168657,40.150049,27.688231,59.584016,28.351835
66.116551,95.030764,101.357419,135.297089,128.176532,125.720761,29.331679,14.314852,98.669190,2.509680,94.481998,67.322723,134.040040,99.358603,132.985150,98.729726,62.038820,94.173112,-0.000623,0.002274,32.000000,-235.694491,98.638315,-0.254868,16.521399,0.569172,661374.401274,0.998724,39.924564,13.622928,1.534225,0.029653,0.002781,149.213516,32.000000,160.766930,148.801751,150.267846,139.291398,32.000000,136.425138,66.850527,56.701144,76.056496,3.692254,31.398187,97.439651,57.136242,40.150049,27.688530,59.585639,28.445378
66.054031,95.028276,101.306916,135.294861,127.985967,125.748557,29.318623,14.321273,98.583433,2.510023,94.415353,67.224535,134.083259,99.327016,132.999810,98.706975,62.024405,94.243687,-0.000623,0.002286,32.000000,-235.688234,98.539662,-0.254890,16.515813,0.568457,661253.246801,0.997583,39.872153,13.519350,1.533310,0.025357,0.003913,149.718694,32.000000,160.110429,148.661119,152.220445,139.286951,32.000000,136.246094,66.850067,56.709955,76.056736,3.692254,31.411077,97.439651,57.210051,40.150049,27.681044,59.585718,28.455650
66.064506,95.019709,101.305425,135.289848,127.917033,125.746865,29.331651,14.320274,98.599432,2.509502,94.440772,67.237506,134.104847,99.403992,133.008667,98.817127,62.031722,94.278927,-0.000623,0.002277,32.000000,-235.683987,98.925839,-0.254701,16.546628,0.568961,661461.343137,0.997792,39.860682,13.487452,1.533011,0.043250,0.012325,149.983415,32.000000,159.859621,148.834795,153.596851,139.169537,32.000000,136.257049,66.847108,56.702743,76.063934,3.692254,31.377203,97.439651,57.170878,40.150049,27.654531,59.574319,28.393434
66.035987,95.034633,101.255264,135.285670,128.112363,125.740513,29.321144,14.315851,98.663978,2.508786,94.509859,67.283600,134.108139,99.360744,132.972894,98.753705,62.007649,94.200555,-0.000624,0.002278,32.000000,-235.689395,98.687935,-0.254619,16.560187,0.569933,661669.398979,0.999493,39.910342,13.546865,1.533698,0.062400,0.008397,150.153097,32.000000,159.740979,149.380156,154.292111,138.577492,32.000000,136.676201,66.850659,56.687365,76.074037,3.692254,31.395823,97.439651,57.165852,40.150049,27.654722,59.578961,28.312657
66.073390,95.034633,101.422873,135.285670,128.260452,125.739207,29.311952,14.317848,98.665159,2.508854,94.601451,67.267405,134.086227,99.399771,132.965259,98.688230,62.018430,94.214796,-0.000624,0.002260,32.000000,-235.687888,98.884255,-0.254730,16.543009,0.568605,661623.443836,0.998840,39.893033,13.562008,1.533432,0.021840,0.008754,150.135140,32.000000,159.947953,149.607532,153.339988,138.447523,32.000000,137.036349,66.851185,56.679465,76.079698,3.692254,31.419942,97.439651,57.147436,40.150049,27.701675,59.578922,28.445378
65.982118,95.061443,101.290862,135.293468,128.115638,125.726443,29.339389,14.318990,98.688691,2.508925,94.607773,67.273257,134.100131,99.368940,132.943208,98.686601,62.023368,94.311924,-0.000624,0.002254,32.000000,-235.687894,98.977255,-0.254748,16.587384,0.568082,661687.183688,0.999660,39.931756,13.536124,1.533335,0.050043,0.009930,149.500668,32.000000,160.404510,149.654913,151.229446,138.383928,32.000000,137.261085,66.857849,56.705605,76.105153,3.692254,31.375513,97.439651,57.175036,40.150049,27.785921,59.583229,28.428797
66.048705,95.053704,101.387554,135.294025,128.040556,125.692580,29.371793,14.320274,98.633426,2.508192,94.578270,67.316125,134.080677,99.403829,132.954671,98.718362,62.009261,94.235016,-0.000623,0.002258,32.000000,-235.685299,98.638517,-0.254742,16.585627,0.570075,661636.497392,0.999339,39.900547,13.534422,1.535003,0.033401,0.000000,149.335757,32.000000,160.611801,149.615072,149.851896,138.443614,32.000000,137.135639,66.863526,56.686899,76.064087,3.692254,31.401662,97.439651,57.169781,40.150049,27.762322,59.580977,28.457924
66.076722,95.050664,101.344200,135.298203,128.101612,125.700391,29.322134,14.315280,98.675665,2.507989,94.521514,67.163475,134.030954,99.411068,132.978758,98.884658,62.037430,94.284217,-0.000623,0.002267,32.000000,-235.692424,98.638743,-0.254898,16.583633,0.568736,661646.954193,0.999893,40.003538,13.591385,1.535126,0.021721,0.000000,149.135043,32.000000,160.653007,149.109905,148.941004,138.776802,32.000000,136.518008,66.869467,56.689961,76.060485,3.692254,31.373416,97.439651,57.111831,40.150049,27.762845,59.578086,28.344131
66.055502,95.050664,101.380935,135.298203,128.172554,125.716073,29.390418,14.320417,98.628012,2.508572,94.463073,67.239435,134.064212,99.370693,132.989630,98.863230,62.022377,94.261603,-0.000623,0.002276,32.000000,-235.686467,98.900040,-0.255043,16.579175,0.568492,661457.285571,0.997392,39.940213,13.556481,1.535042,0.036254,0.000000,149.249930,32.000000,160.685979,149.007841,150.200481,139.116833,32.000000,136.099724,66.874092,56.684946,76.058450,3.692254,31.398863,97.439651,57.144825,40.150049,27.753842,59.573404,28.345452
66.068783,95.041267,101.434232,135.302660,128.156223,125.711772,29.312985,14.316421,98.701976,2.508114,94.433163,67.289044,134.089153,99.391819,132.988306,98.801051,62.064808,94.265770,-0.000622,0.002284,32.000000,-235.694397,98.674964,-0.255015,16.570284,0.567421,661411.330790,0.998668,39.913797,13.559670,1.533735,0.025694,0.000000,149.788056,32.000000,160.031403,148.873044,151.895414,139.429467,32.000000,136.078785,66.933471,56.688984,76.078765,3.692254,31.358593,97.439651,57.162348,40.150049,27.724923,59.577181,28.379641
66.079837,95.026065,101.345174,135.297089,128.112055,125.710804,29.312719,14.324984,98.592046,2.507646,94.457382,67.307677,134.103098,99.371182,133.002273,98.785167,61.999672,94.306817,-0.000623,0.002284,32.000000,-235.682228,99.009028,-0.255195,16.576972,0.568578,661541.048081,0.996825,39.931501,13.560312,1.534784,0.038163,0.000000,150.039840,32.000000,159.991044,148.760700,153.282235,139.483530,32.000000,136.328067,66.922687,56.671743,76.082258,3.692254,31.383127,97.439651,57.112173,40.150049,27.677796,59.579561,28.466655
66.093197,95.040437,101.425132,135.301545,128.148301,125.735201,29.356481,14.328837,98.631202,2.507722,94.502463,67.308769,134.100842,99.394773,132.952431,98.755283,61.991536,94.250271,-0.000623,0.002280,32.000000,-235.681818,99.041760,-0.255147,16.593547,0.569281,661391.525644,0.999179,39.911024,13.520536,1.535282,0.051987,0.007609,150.243348,32.000000,159.881073,149.190103,154.295617,138.724846,32.000000,136.948641,66.920671,56.661691,76.080847,3.692254,31.374826,97.439651,57.101611,40.150049,27.678050,59.570838,28.363794
66.075700,95.040437,101.301137,135.301545,128.099196,125.782626,29.320417,14.321273,98.637694,2.507130,94.517467,67.322647,134.106331,99.354748,132.971856,98.848929,62.018957,94.361547,-0.000622,0.002282,32.000000,-235.686758,98.719300,-0.255282,16.571202,0.567614,661516.794167,0.998958,39.886601,13.611828,1.533678,0.026128,0.014245,150.216170,32.000000,159.856590,149.522445,153.195748,138.403763,32.000000,137.166202,66.919510,56.674428,76.090516,3.692254,31.367540,97.439651,57.093954,40.150049,27.723332,59.581558,28.309795
66.064435,95.049834,101.390663,135.299874,128.075290,125.794068,29.324718,14.321416,98.667419,2.506646,94.497700,67.342445,134.050164,99.382459,132.919853,98.718689,62.014617,94.250522,-0.000622,0.002325,32.000000,-235.683829,98.733148,-0.255216,16.547573,0.567940,661682.482391,0.997476,39.889829,13.583931,1.534577,0.041884,0.003096,149.564584,32.000000,160.339897,149.725321,151.077310,138.234014,32.000000,137.119468,66.890181,56.657385,76.098194,3.692254,31.433558,97.439651,57.111647,40.150049,27.753137,59.575578,28.312877
66.072515,95.033251,101.304312,135.297646,128.106099,125.769170,29.329312,14.317563,98.642319,2.507046,94.515402,67.249576,134.081612,99.379584,132.955995,98.782961,62.045695,94.248302,-0.000622,0.002329,32.000000,-235.689321,98.815443,-0.255085,16.560476,0.567668,661874.573276,0.999372,39.904424,13.627403,1.533107,0.046921,0.006166,149.273386,32.000000,160.579405,149.750730,149.637445,138.256261,32.000000,137.075892,66.924507,56.682861,76.106106,3.692254,31.370891,97.439651,57.075920,40.150049,27.701773,59.574398,28.331439
66.062074,95.026342,101.326574,135.299596,128.105472,125.732389,29.336472,14.323842,98.671153,2.507275,94.550621,67.301175,134.049310,99.401197,132.975479,98.804723,62.039813,94.204956,-0.000622,0.002311,32.000000,-235.684845,98.647958,-0.255093,16.553552,0.569961,661964.353228,0.999527,39.923218,13.561011,1.534724,0.028499,0.003567,149.158507,32.000000,160.733927,149.124440,148.710892,138.900274,32.000000,136.495355,66.950480,56.682172,76.101967,3.692254,31.413225,97.439651,57.084786,40.150049,27.702096,59.586721,28.469516
66.055576,95.026342,101.408007,135.299596,128.190502,125.715767,29.316878,14.319704,98.658025,2.506744,94.467414,67.195351,134.045732,99.430174,133.006324,98.814112,62.060842,94.326513,-0.000621,0.002309,32.000000,-235.686853,99.067053,-0.255327,16.550195,0.568059,661725.496762,0.998997,39.899896,13.528516,1.533229,0.040069,0.003637,149.268124,32.000000,160.816324,148.725412,150.111826,139.301149,32.000000,136.526242,66.960781,56.677423,76.069096,3.692254,31.407713,97.439651,57.079807,40.150049,27.680771,59.578902,28.453522
66.075058,95.030211,101.289791,135.300988,128.319074,125.699274,29.352517,14.312140,98.665988,2.506655,94.429643,67.271118,134.047907,99.386722,132.967497,98.808015,62.047307,94.239777,-0.000620,0.002321,32.000000,-235.697367,98.932716,-0.255038,16.547940,0.568643,661538.301681,0.998618,39.901695,13.506767,1.533809,0.029507,0.000000,149.785475,32.000000,160.187929,148.641333,152.165086,139.401443,32.000000,136.334356,66.932309,56.623720,76.048777,3.692254,31.401602,97.439651,57.130254,40.150049,27.693138,59.584036,28.399010
66.095734,95.041267,101.456359,135.303217,128.283261,125.683011,29.345800,14.317278,98.712639,2.506984,94.512577,67.301433,134.070065,99.410619,132.949071,98.797018,62.032271,94.169334,-0.000620,0.002335,32.000000,-235.691246,98.769799,-0.254975,16.539075,0.569896,661403.902887,0.999261,39.907118,13.563206,1.535192,0.029471,0.002593,150.067898,32.000000,159.919472,148.734744,153.513562,139.365895,32.000000,136.201952,66.956617,56.627249,76.082601,3.692254,31.423672,97.439651,57.033289,40.150049,27.727998,59.580230,28.447506
66.046830,95.065036,101.354303,135.304609,128.048214,125.644460,29.325230,14.318990,98.673982,2.506915,94.478160,67.259937,134.076590,99.368125,132.976884,98.784225,61.986641,94.208429,-0.000620,0.002323,32.000000,-235.688386,98.943481,-0.255003,16.502149,0.567924,661346.780600,0.997602,39.894734,13.521472,1.532950,0.049703,0.000000,150.204332,32.000000,159.708236,149.362663,154.222862,138.580953,32.000000,136.730521,66.972814,56.615820,76.089215,3.692254,31.391287,97.439651,57.074889,40.150049,27.728399,59.581784,28.450514
66.107673,95.065036,101.382153,135.304609,128.087360,125.651579,29.316662,14.318562,98.713433,2.507064,94.541263,67.273316,134.113506,99.443061,132.973240,98.776463,62.022067,94.314434,-0.000620,0.002317,32.000000,-235.690945,98.754768,-0.254856,16.504824,0.569944,661306.096739,0.997385,39.888543,13.491592,1.534991,0.038611,0.006359,150.222791,32.000000,159.836568,149.567992,153.263476,138.417913,32.000000,136.923889,66.987214,56.635882,76.107994,3.692254,31.397769,97.439651,57.001632,40.150049,27.803272,59.584282,28.459538
66.113134,95.050940,101.464170,135.298760,128.393534,125.647427,29.337424,14.320417,98.672794,2.507469,94.566698,67.329101,134.091105,99.413596,132.907087,98.813196,62.051184,94.291803,-0.000618,0.002355,32.000000,-235.685812,98.656280,-0.254677,16.500103,0.570764,661279.596313,0.998652,39.953109,13.562153,1.534582,0.034420,0.000000,149.573827,32.000000,160.417278,149.777678,150.987236,138.277759,32.000000,137.239503,66.992628,56.632931,76.086375,3.692254,31.357478,97.439651,57.020890,40.150049,27.759787,59.579099,28.426083
