OSU 80 Ton Compressor Load Stand
66.059762,95.054809,101.353245,135.302381,128.382456,125.629573,29.314039,14.317563,98.716193,2.507478,94.534474,67.297658,134.051262,99.431622,132.937975,98.807408,62.051403,94.253036,-0.000617,0.002388,32.000000,-235.688502,99.105376,-0.254653,16.526434,0.569773,661202.823369,0.997987,39.902355,13.594286,1.533591,0.060707,0.010628,149.374402,32.000000,160.702480,149.602967,149.778217,138.444060,32.000000,137.248135,67.032538,56.629491,76.076703,3.692254,31.385243,97.439651,57.029287,40.150049,27.772381,59.577329,28.362400
66.070122,95.052598,101.431866,135.303774,127.995665,125.640014,29.379575,14.322415,98.752425,2.507242,94.493380,67.270022,134.036930,99.477582,132.985517,98.841107,62.060357,94.276987,-0.000616,0.002378,32.000000,-235.688895,98.897143,-0.254626,16.510332,0.570872,661082.388292,0.997122,39.883705,13.550750,1.534705,0.039785,0.004792,149.255894,32.000000,160.703312,149.059614,148.901357,138.936625,32.000000,136.484017,67.075383,56.628181,76.094985,3.692254,31.385764,97.439651,56.994438,40.150049,27.772914,59.578715,28.418819
66.064354,95.052598,101.311715,135.303774,127.886809,125.682902,29.412120,14.320417,98.715778,2.507387,94.484064,67.323578,134.071569,99.432682,132.971855,98.831449,62.051451,94.199245,-0.000616,0.002377,32.000000,-235.687123,98.847013,-0.254593,16.520455,0.569561,661018.575496,0.998674,39.932092,13.525826,1.534266,0.029060,0.000000,149.240580,32.000000,160.716335,148.950676,150.182902,139.221635,32.000000,136.120053,67.078582,56.633529,76.102703,3.692254,31.369464,97.439651,57.007834,40.150049,27.766519,59.584449,28.424102
66.047106,95.055086,101.470904,135.308508,128.250232,125.713625,29.351889,14.321987,98.764418,2.507281,94.468571,67.190649,134.081185,99.496566,132.995799,98.807105,62.039435,94.313614,-0.000615,0.002384,32.000000,-235.686209,99.044047,-0.254664,16.523917,0.570979,661043.545361,0.996351,39.921239,13.532137,1.535215,0.035847,0.006555,149.717130,32.000000,160.106450,148.782287,152.148938,139.263676,32.000000,135.998009,67.090198,56.625896,76.093768,3.692254,31.405225,97.439651,57.020519,40.150049,27.774816,59.583279,28.418452
66.061995,95.061995,101.365167,135.311015,128.421174,125.680306,29.324893,14.318419,98.771310,2.507542,94.484546,67.239874,134.081002,99.372611,132.984397,98.844934,61.998765,94.301885,-0.000614,0.002395,32.000000,-235.688465,98.619530,-0.254894,16.526828,0.569356,661292.332886,0.995685,39.926051,13.491487,1.533531,0.020259,0.000000,149.982393,32.000000,160.018194,148.795386,153.240249,139.240401,32.000000,136.337763,67.087918,56.592807,76.073126,3.692254,31.391024,97.439651,56.992893,40.150049,27.796956,59.580397,28.474212
66.007300,95.068629,101.370407,135.312686,127.991117,125.648568,29.344111,14.315422,98.676298,2.507934,94.568806,67.235902,134.123181,99.445141,132.974808,98.791577,62.025747,94.275708,-0.000615,0.002420,32.000000,-235.696051,98.512274,-0.255010,16.544871,0.571852,661497.920809,0.998265,39.942929,13.576395,1.536341,0.047544,0.000914,150.154317,32.000000,159.833655,149.198848,154.281992,138.748678,32.000000,136.936313,67.115487,56.634218,76.106670,3.692254,31.424468,97.439651,56.991322,40.150049,27.797559,59.581410,28.404366
66.040638,95.068629,101.379749,135.312686,127.755629,125.638133,29.316154,14.319846,98.679578,2.507929,94.546593,67.251859,134.085210,99.412699,132.929423,98.833160,62.025129,94.318820,-0.000615,0.002411,32.000000,-235.688677,99.003238,-0.255054,16.544137,0.569886,661428.111686,0.998688,39.937415,13.609592,1.534395,0.075650,0.004339,150.093718,32.000000,159.917115,149.465350,153.226372,138.478689,32.000000,137.288582,67.079547,56.607099,76.087935,3.692254,31.394822,97.439651,57.005038,40.150049,27.818945,59.587449,28.359612
66.014127,95.065312,101.272220,135.311572,128.156413,125.599316,29.319933,14.321987,98.619449,2.507949,94.554455,67.260010,134.084701,99.467203,132.949417,98.811995,62.066020,94.311819,-0.000614,0.002442,32.000000,-235.688176,98.879257,-0.255207,16.552687,0.570373,661230.727221,0.998711,39.989696,13.565931,1.535745,0.067263,0.000000,149.512014,32.000000,160.266923,149.705551,151.200676,138.331319,32.000000,137.234212,67.094404,56.640697,76.115387,3.692254,31.432584,97.439651,57.011364,40.150049,27.809232,59.583338,28.413096
66.008257,95.038226,101.411248,135.303495,128.358620,125.573803,29.371946,14.319133,98.695372,2.508127,94.547478,67.213948,134.065796,99.373487,132.971101,98.800014,62.052022,94.322514,-0.000614,0.002480,32.000000,-235.686276,98.989635,-0.255193,16.600759,0.569765,661162.684631,0.999024,39.961870,13.594017,1.535112,0.059085,0.002733,149.340739,32.000000,160.512308,149.849017,149.815188,138.359941,32.000000,136.962118,67.074857,56.645357,76.118096,3.692254,31.407686,97.439651,57.022235,40.150049,27.725181,59.580358,28.350808
66.090136,95.049282,101.324976,135.306002,127.957149,125.535505,29.322792,14.323842,98.697466,2.508261,94.499320,67.305724,134.042703,99.475746,132.973504,98.823792,62.064056,94.230258,-0.000614,0.002499,32.000000,-235.684681,98.966770,-0.255060,16.598294,0.568438,660863.638811,0.999020,39.980681,13.548666,1.534099,0.033159,0.001385,149.169875,32.000000,160.720448,149.206654,148.740630,139.033699,32.000000,136.366705,67.059954,56.636170,76.127874,3.692254,31.413192,97.439651,56.987276,40.150049,27.725552,59.589386,28.368856
66.103706,95.049282,101.409693,135.306002,127.681824,125.488847,29.334168,14.318562,98.719153,2.508274,94.422095,67.213214,134.053600,99.406521,133.001438,98.843447,62.032293,94.329778,-0.000615,0.002499,32.000000,-235.690453,98.496651,-0.255097,16.598294,0.568584,660721.803684,0.997079,39.958495,13.569477,1.536342,0.028927,0.000000,149.265779,32.000000,160.792083,148.848513,150.030704,139.328628,32.000000,136.386564,67.041721,56.656498,76.098690,3.692254,31.406408,97.439651,56.919794,40.150049,27.760562,59.588058,28.333713
66.054409,95.048452,101.294941,135.309344,128.049416,125.408784,29.313365,14.322700,98.715610,2.508278,94.400321,67.211180,134.080534,99.402176,132.998241,98.800811,62.016223,94.301105,-0.000616,0.002467,32.000000,-235.684676,98.578779,-0.254928,16.607053,0.565641,660468.378256,0.997109,39.901226,13.498653,1.533133,0.051306,0.003540,149.727993,32.000000,160.213387,148.641210,151.995443,139.499276,32.000000,136.381633,67.067011,56.639100,76.084942,3.692254,31.385319,97.439651,56.943676,40.150049,27.758446,59.581282,28.455429
66.060154,95.027724,101.465740,135.306002,128.486407,125.358479,29.333943,14.321987,98.679757,2.508202,94.441740,67.285513,134.079639,99.428379,132.992703,98.806291,62.028965,94.299086,-0.000616,0.002485,32.000000,-235.683914,98.953168,-0.254837,16.596484,0.566261,660296.923665,0.996126,39.889909,13.593833,1.534100,0.030249,0.000000,150.123798,32.000000,159.917591,148.854220,153.466603,139.438503,32.000000,136.462865,67.104353,56.648242,76.126314,3.692254,31.424986,97.439651,56.948237,40.150049,27.694106,59.585128,28.447653
66.075533,95.016668,101.400171,135.304609,128.220069,125.364065,29.317863,14.325269,98.680915,2.508188,94.421209,67.245912,134.065491,99.332154,132.951840,98.780400,61.998279,94.224992,-0.000614,0.002500,32.000000,-235.685221,98.794270,-0.255130,16.586308,0.565126,659936.552393,0.997015,39.930203,13.591638,1.533508,0.027411,0.003167,150.278339,32.000000,159.608235,149.314105,154.330446,138.551081,32.000000,136.650893,67.084105,56.617618,76.094071,3.692254,31.401870,97.439651,56.916009,40.150049,27.694376,59.582334,28.351101
66.136016,95.016668,101.518882,135.304609,127.696470,125.382326,29.304923,14.320417,98.665603,2.508271,94.527163,67.239273,134.090270,99.357806,132.955382,98.880180,62.019465,94.318085,-0.000613,0.002493,32.000000,-235.688926,98.996956,-0.255320,16.601992,0.567351,659602.860781,0.995769,39.904681,13.577610,1.535960,0.040751,0.006605,150.272102,32.000000,159.779660,149.677400,152.959938,138.512041,32.000000,136.830207,67.114565,56.661534,76.133448,3.692254,31.448122,97.439651,56.852729,40.150049,27.660008,59.593212,28.458584
66.075633,95.032699,101.451566,135.301545,127.800546,125.405192,29.329657,14.320845,98.628277,2.508353,94.492030,67.321732,134.106634,99.393796,132.945080,98.827477,62.057270,94.404214,-0.000613,0.002520,32.000000,-235.692923,99.097727,-0.255226,16.577890,0.566533,659681.221059,0.996076,39.880795,13.561073,1.534610,0.027391,0.014576,149.589996,32.000000,160.308179,149.722537,151.113630,138.303890,32.000000,137.052337,67.128042,56.642295,76.133145,3.692254,31.396278,97.439651,56.885229,40.150049,27.710343,59.583820,28.503632
66.046668,95.015287,101.368747,135.300710,128.284346,125.437439,29.320464,14.319418,98.609362,2.508439,94.439883,67.251756,134.044797,99.390901,132.944652,98.906072,62.046289,94.281826,-0.000612,0.002539,32.000000,-235.691072,98.565544,-0.255091,16.569550,0.566347,659697.681220,0.995656,39.830357,13.599213,1.535001,0.044524,0.003457,149.396378,32.000000,160.649423,149.636002,149.677440,138.504392,32.000000,137.208435,67.147567,56.652791,76.122756,3.692254,31.388632,97.439651,56.926473,40.150049,27.656220,59.582039,28.314931
66.088728,95.010864,101.457147,135.296811,128.259735,125.446413,29.315413,14.319418,98.653654,2.508232,94.521933,67.269949,134.065918,99.393185,132.976640,98.816108,62.070117,94.294558,-0.000612,0.002553,32.000000,-235.687302,98.691340,-0.255100,16.576946,0.567706,659781.230185,0.996041,39.896741,13.616256,1.535385,0.038388,0.010134,149.297463,32.000000,160.792616,148.991339,148.887859,138.989097,32.000000,136.603665,67.193650,56.669523,76.137543,3.692254,31.370898,97.439651,56.837148,40.150049,27.656368,59.575244,28.312803
66.065322,95.010864,101.374124,135.296811,127.787586,125.434859,29.336542,14.321844,98.664415,2.508441,94.533339,67.235015,134.093402,99.401320,133.006488,98.701679,62.070738,94.409457,-0.000612,0.002554,32.000000,-235.685204,98.891514,-0.255148,16.548464,0.567621,659960.392813,0.997048,39.903495,13.549288,1.534805,0.028773,0.000000,149.317043,32.000000,160.715857,148.844806,150.283483,139.073970,32.000000,136.436760,67.192467,56.677179,76.120852,3.692254,31.392847,97.439651,56.883662,40.150049,27.642662,59.583524,28.421240
66.030003,95.046241,101.437021,135.303217,127.713919,125.406383,29.325936,14.324128,98.641529,2.508450,94.473355,67.203348,134.077505,99.365595,132.979734,98.771435,62.022660,94.287351,-0.000610,0.002574,32.000000,-235.686199,98.725907,-0.255117,16.547415,0.567675,659921.870878,0.996580,39.863984,13.533573,1.535166,0.033498,0.000000,149.730795,32.000000,160.046769,148.768731,152.117224,139.244223,32.000000,136.074869,67.157845,56.653923,76.087567,3.692254,31.360283,97.439651,56.866530,40.150049,27.753493,59.586278,28.418159
66.042089,95.045689,101.407526,135.307673,128.162368,125.426296,29.306393,14.321559,98.682761,2.508180,94.450192,67.234567,134.100698,99.414901,132.997548,98.841881,62.008906,94.422394,-0.000610,0.002575,32.000000,-235.690407,99.018329,-0.254927,16.549540,0.568011,659872.243110,0.996160,39.883509,13.606127,1.534453,0.039239,0.000000,150.063039,32.000000,159.858589,148.854678,153.231095,139.297586,32.000000,136.165028,67.134966,56.644247,76.075273,3.692254,31.404956,97.439651,56.890971,40.150049,27.752215,59.578184,28.309355
66.061261,95.026065,101.439807,135.307394,128.296581,125.422471,29.334642,14.320274,98.671181,2.508380,94.480438,67.167658,134.118180,99.476257,132.975214,98.783880,62.000751,94.318268,-0.000610,0.002577,32.000000,-235.690872,99.023571,-0.254754,16.519721,0.569553,659916.110736,0.996970,39.948357,13.576437,1.536226,0.036471,0.000000,150.246387,32.000000,159.798970,149.227310,154.351930,138.602520,32.000000,136.777553,67.136325,56.646466,76.101446,3.692254,31.410218,97.439651,56.893033,40.150049,27.752659,59.580368,28.421680
66.022109,95.026065,101.329685,135.307394,127.864776,125.398311,29.325271,14.320560,98.608869,2.508667,94.470552,67.193446,134.119887,99.408029,132.968800,98.776342,62.058679,94.235138,-0.000610,0.002600,32.000000,-235.687636,98.690687,-0.254667,16.501048,0.568920,660050.271653,0.997590,39.937719,13.676194,1.535498,0.048828,0.004295,150.233968,32.000000,159.876968,149.555201,153.203761,138.498804,32.000000,137.132759,67.158150,56.652968,76.121760,3.692254,31.373619,97.439651,56.903482,40.150049,27.691622,59.586436,28.437748
66.093284,95.020814,101.462767,135.304609,127.662188,125.380064,29.332027,14.326268,98.743857,2.508945,94.525076,67.278423,134.105780,99.330543,132.915597,98.863540,62.021889,94.306306,-0.000610,0.002608,32.000000,-235.682583,98.798858,-0.254773,16.504221,0.569920,660006.527439,0.996231,39.902099,13.618044,1.535541,0.047625,0.005578,149.532405,32.000000,160.256786,149.687324,151.115669,138.248647,32.000000,137.283131,67.128371,56.659914,76.112351,3.692254,31.378560,97.439651,56.881322,40.150049,27.675440,59.582797,28.433566
66.085332,95.034081,101.410605,135.305445,128.040415,125.357589,29.341791,14.312711,98.761353,2.508857,94.536457,67.300440,134.074739,99.449934,132.951819,98.818202,62.055991,94.276261,-0.000610,0.002604,32.000000,-235.698107,98.787749,-0.254756,16.499500,0.569831,659753.836319,0.997009,39.934771,13.507143,1.534784,0.038937,0.001656,149.393018,32.000000,160.522915,149.775354,149.685262,138.327330,32.000000,137.056167,67.178595,56.677045,76.120353,3.692254,31.408681,97.439651,56.817594,40.150049,27.717121,59.571182,28.432832
66.029724,95.026618,101.429356,135.306837,128.393551,125.361891,29.322929,14.320274,98.691447,2.508714,94.459572,67.200957,134.064047,99.402360,132.974379,98.802785,62.035888,94.420947,-0.000608,0.002621,32.000000,-235.689069,98.681101,-0.254737,16.516285,0.569872,659706.617914,0.995438,39.870134,13.589285,1.535145,0.047011,0.000000,149.186132,32.000000,160.628702,149.230615,148.968153,138.908788,32.000000,136.521616,67.209951,56.676335,76.104698,3.692254,31.408442,97.439651,56.846347,40.150049,27.717453,59.578892,28.386024
66.095343,95.026618,101.389043,135.306837,128.148174,125.372585,29.317611,14.317706,98.652268,2.508885,94.392690,67.235262,134.039450,99.449382,132.977983,98.831020,62.048450,94.329249,-0.000609,0.002646,32.000000,-235.688359,99.117103,-0.254582,16.500444,0.569437,659530.333117,0.995093,39.890032,13.536040,1.534540,0.046710,0.006352,149.221881,32.000000,160.674161,148.870338,149.968137,139.232329,32.000000,136.384777,67.203838,56.674782,76.085744,3.692254,31.398342,97.439651,56.800202,40.150049,27.694404,59.585501,28.429678
66.046194,95.020538,101.375281,135.305166,127.719356,125.387847,29.321311,14.315993,98.687166,2.509389,94.408479,67.299986,134.109561,99.399384,133.006812,98.885046,62.047371,94.291786,-0.000609,0.002664,32.000000,-235.691383,99.061875,-0.254570,16.501651,0.570294,659618.665336,0.996674,39.928968,13.648290,1.536117,0.015701,0.000000,149.793896,32.000000,160.143812,148.691842,152.085725,139.380209,32.000000,136.252929,67.200726,56.679219,76.085507,3.692254,31.430799,97.439651,56.801338,40.150049,27.675632,59.578725,28.457484
66.076508,95.011694,101.338035,135.303217,127.802374,125.398574,29.330102,14.318705,98.734005,2.509172,94.388051,67.221641,134.097202,99.327221,133.004878,98.893950,62.049462,94.289111,-0.000609,0.002656,32.000000,-235.687524,98.825232,-0.254616,16.535220,0.568967,659610.414905,0.995848,39.874221,13.577340,1.533982,0.029121,0.000000,150.120356,32.000000,159.852251,148.823539,153.502718,139.326463,32.000000,136.564344,67.183240,56.678798,76.098275,3.692254,31.379633,97.439651,56.800582,40.150049,27.648179,59.587606,28.476926
66.032988,95.007548,101.446982,135.299874,128.102254,125.373068,29.344748,14.319704,98.725361,2.509201,94.435605,67.215980,134.091246,99.295757,132.981892,98.822424,62.004540,94.306107,-0.000610,0.002673,32.000000,-235.684066,98.953821,-0.254853,16.566141,0.569843,659706.673652,0.996646,39.909143,13.554553,1.534915,0.042902,0.000000,150.178774,32.000000,159.676498,149.238942,154.538294,138.488160,32.000000,136.758517,67.171408,56.666394,76.084162,3.692254,31.441592,97.439651,56.838364,40.150049,27.648293,59.579482,28.405026
66.043855,95.007548,101.400277,135.299874,128.112872,125.370441,29.329540,14.320703,98.707075,2.509867,94.510702,67.288127,134.126961,99.354992,132.958864,98.868242,62.060884,94.272499,-0.000609,0.002696,32.000000,-235.691099,98.661134,-0.254649,16.550562,0.567590,659728.262772,0.995906,39.875007,13.550757,1.533647,0.029826,0.000000,150.239767,32.000000,159.753236,149.683782,153.089813,138.283526,32.000000,136.876347,67.164944,56.689360,76.084792,3.692254,31.401328,97.439651,56.824747,40.150049,27.635417,59.589701,28.396956
66.062151,95.026065,101.373134,135.302102,127.848123,125.392615,29.320128,14.319133,98.743422,2.509974,94.564696,67.247247,134.109988,99.400077,132.937994,98.811585,62.036945,94.387810,-0.000610,0.002722,32.000000,-235.690210,98.651896,-0.254652,16.561158,0.568768,659718.739384,0.995920,39.907172,13.606508,1.536308,0.029427,0.004298,149.558999,32.000000,160.156266,149.809265,151.060544,138.216256,32.000000,137.080510,67.103345,56.669988,76.083903,3.692254,31.427677,97.439651,56.795280,40.150049,27.693449,59.582698,28.486170
66.066163,95.055362,101.449159,135.309344,127.842172,125.424128,29.340664,14.326553,98.735480,2.509539,94.574052,67.314283,134.076650,99.431151,132.952185,98.834000,62.050918,94.302020,-0.000610,0.002718,32.000000,-235.681150,99.074556,-0.254861,16.597559,0.568445,659560.192384,0.996235,39.898104,13.528750,1.535348,0.036135,0.000000,149.369018,32.000000,160.621775,149.711072,149.769232,138.543024,32.000000,137.274456,67.137771,56.695995,76.101768,3.692254,31.419858,97.439651,56.789507,40.150049,27.785302,59.582728,28.341710
66.039043,95.034910,101.491963,135.310458,128.101245,125.443204,29.324660,14.315137,98.701836,2.509536,94.467894,67.342014,134.039673,99.402443,132.985556,98.833014,62.034959,94.353615,-0.000611,0.002684,32.000000,-235.692731,98.975686,-0.254974,16.604536,0.567450,659760.250375,0.996472,39.901356,13.626138,1.534512,0.056909,0.003020,149.144590,32.000000,160.734497,148.996443,148.892203,139.003093,32.000000,136.674330,67.125390,56.702009,76.089777,3.692254,31.443740,97.439651,56.774221,40.150049,27.785840,59.584596,28.411189
66.038265,95.034910,101.347581,135.310458,128.171410,125.452031,29.315317,14.319276,98.688813,2.509576,94.451393,67.323736,134.047744,99.423873,133.013755,98.811402,62.069215,94.374893,-0.000611,0.002674,32.000000,-235.689576,98.800676,-0.254874,16.593075,0.567320,659937.325036,0.996031,39.927304,13.557525,1.535569,0.033513,0.005172,149.387913,32.000000,160.798671,148.843765,150.394896,139.256213,32.000000,136.531655,67.134923,56.693110,76.073625,3.692254,31.385567,97.439651,56.795541,40.150049,27.722299,59.580417,28.412289
66.064676,95.026895,101.455050,135.305723,128.014892,125.457164,29.348858,14.316707,98.645222,2.509530,94.376715,67.272273,134.121106,99.387700,132.994392,98.882011,62.056454,94.357470,-0.000611,0.002690,32.000000,-235.693128,98.942340,-0.254777,16.587751,0.568260,660056.926123,0.997127,39.929481,13.606349,1.536848,0.022402,0.000000,149.858394,32.000000,160.060348,148.834210,152.337563,139.226583,32.000000,136.260311,67.120744,56.705315,76.085791,3.692254,31.434006,97.439651,56.821241,40.150049,27.697553,59.577545,28.433859
66.064554,95.021643,101.381947,135.304052,127.970042,125.454453,29.322541,14.318847,98.707671,2.509640,94.447028,67.269541,134.085859,99.388046,132.986554,98.746923,62.017324,94.326962,-0.000611,0.002686,32.000000,-235.689348,98.533647,-0.254893,16.580617,0.566825,660019.588407,0.997528,39.930131,13.585643,1.534680,0.056922,0.005034,150.096897,32.000000,159.818976,148.920777,153.549514,139.115351,32.000000,136.173020,67.137705,56.681593,76.065426,3.692254,31.399510,97.439651,56.757791,40.150049,27.681395,59.584262,28.308255
66.075853,95.049005,101.399721,135.305445,128.010008,125.470724,29.317924,14.321131,98.760947,2.509724,94.483090,67.304474,134.096164,99.399954,132.956257,98.833956,61.995567,94.334796,-0.000610,0.002680,32.000000,-235.685754,98.623710,-0.254835,16.552582,0.567867,660051.977629,0.995969,39.900079,13.587309,1.535693,0.032379,0.000000,150.246624,32.000000,159.664611,149.328473,154.180890,138.550612,32.000000,136.595714,67.134659,56.687362,76.076572,3.692254,31.427039,97.439651,56.782395,40.150049,27.681606,59.577653,28.374138
66.034171,95.049005,101.340076,135.305445,128.022554,125.518220,29.325781,14.320132,98.721050,2.509553,94.472193,67.213972,134.105495,99.421467,132.943165,98.793190,62.021445,94.317146,-0.000610,0.002662,32.000000,-235.688556,99.088692,-0.254872,16.528900,0.567126,660124.205368,0.996831,39.894928,13.607010,1.534589,0.031644,0.000000,150.133315,32.000000,159.898813,149.512637,153.316281,138.504977,32.000000,137.067700,67.123899,56.718628,76.083900,3.692254,31.381938,97.439651,56.777174,40.150049,27.767544,59.586160,28.433199
66.050081,95.046794,101.314040,135.307394,128.031513,125.518897,29.327471,14.310570,98.648728,2.509808,94.523304,67.182807,134.077544,99.454318,132.942248,98.781836,62.036371,94.422180,-0.000610,0.002664,32.000000,-235.706149,98.864251,-0.254878,16.510777,0.568203,660305.011849,0.996997,39.912864,13.633757,1.534596,0.038488,0.000711,149.509431,32.000000,160.408861,149.717854,151.109713,138.534504,32.000000,137.332531,67.132073,56.725217,76.073038,3.692254,31.408889,97.439651,56.753813,40.150049,27.761101,59.585521,28.354183
66.063725,95.028276,101.370363,135.304609,128.077924,125.522015,29.334443,14.323985,98.645309,2.509926,94.549942,67.262171,134.091957,99.457945,132.953590,98.826053,62.038684,94.269252,-0.000611,0.002660,32.000000,-235.682736,98.906870,-0.254769,16.505978,0.569331,660510.064400,0.997801,39.947643,13.596635,1.534661,0.020282,0.007006,149.378064,32.000000,160.586467,149.682221,149.778395,138.478465,32.000000,137.169767,67.150940,56.712281,76.066250,3.692254,31.392808,97.439651,56.735654,40.150049,27.703658,59.590497,28.464600
66.059103,95.050664,101.493500,135.304888,128.166137,125.521331,29.333712,14.319133,98.634246,2.509915,94.551101,67.227430,134.033797,99.420468,132.995145,98.832284,62.043665,94.391891,-0.000611,0.002625,32.000000,-235.691030,99.071704,-0.255012,16.528926,0.569264,660467.156943,0.997479,39.932155,13.648593,1.533897,0.055455,0.006344,149.186348,32.000000,160.773125,149.163335,148.990258,138.936503,32.000000,136.560958,67.187337,56.747029,76.091337,3.692254,31.435131,97.439651,56.736811,40.150049,27.703933,59.583102,28.421240
66.070154,95.050664,101.412563,135.304888,128.177306,125.534151,29.345763,14.322415,98.615137,2.509994,94.451284,67.239484,134.085309,99.380358,133.003024,98.921130,62.043973,94.479242,-0.000611,0.002618,32.000000,-235.686436,98.557283,-0.255119,16.528428,0.569881,660438.516341,0.996993,39.902253,13.548880,1.534433,0.037481,0.005962,149.295401,32.000000,160.679878,149.003570,150.407829,139.117899,32.000000,136.379846,67.195817,56.743390,76.065685,3.692254,31.407840,97.439651,56.719646,40.150049,27.774349,59.574683,28.298570
66.077170,95.045689,101.257649,135.300153,128.130244,125.549893,29.339740,14.322415,98.688684,2.509720,94.428394,67.301860,134.118849,99.420487,132.997934,98.873214,62.028829,94.328571,-0.000612,0.002632,32.000000,-235.686928,98.658931,-0.255191,16.534381,0.570844,660463.669493,0.997145,39.928497,13.622016,1.536404,0.022980,0.000000,149.799114,32.000000,160.084409,148.749342,152.084249,139.371798,32.000000,136.051756,67.219481,56.738686,76.073448,3.692254,31.452201,97.439651,56.712334,40.150049,27.759271,59.580053,28.315004
66.044964,95.025513,101.457024,135.300988,128.165299,125.581632,29.347071,14.319418,98.693042,2.510112,94.395050,67.209360,134.103726,99.411618,132.985494,98.758088,62.019088,94.357733,-0.000611,0.002638,32.000000,-235.692383,99.013578,-0.255281,16.564987,0.569602,660526.781173,0.996654,39.919276,13.677302,1.534922,0.030837,0.003941,150.105717,32.000000,159.873461,148.803131,153.408177,139.442240,32.000000,136.446575,67.237317,56.708686,76.060158,3.692254,31.427567,97.439651,56.719870,40.150049,27.696633,59.579473,28.432025
66.086954,95.014181,101.371178,135.301545,128.154905,125.627614,29.311739,14.320988,98.733837,2.510306,94.422535,67.174381,134.115678,99.421507,132.992050,98.854837,62.032335,94.372688,-0.000611,0.002662,32.000000,-235.689502,98.770899,-0.255440,16.587567,0.567270,660633.066738,0.996854,39.908449,13.596529,1.532415,0.042848,0.000000,150.332406,32.000000,159.698525,149.307216,154.375430,138.665614,32.000000,136.821508,67.248535,56.722577,76.087196,3.692254,31.422043,97.439651,56.725622,40.150049,27.696881,59.577683,28.386758
66.054837,95.014181,101.482742,135.301545,128.097159,125.658427,29.313037,14.323129,98.648538,2.510874,94.460034,67.204624,134.103787,99.433109,132.992518,98.819493,62.030507,94.270844,-0.000612,0.002675,32.000000,-235.684411,99.004562,-0.255072,16.574559,0.569647,660805.553354,0.997343,39.915143,13.624843,1.536181,0.026948,0.000000,150.102398,32.000000,159.770012,149.584015,153.244212,138.381434,32.000000,137.084542,67.244043,56.716342,76.082514,3.692254,31.437076,97.439651,56.697980,40.150049,27.661626,59.573188,28.325349
66.085198,95.009759,101.351585,135.302938,128.091253,125.664181,29.342478,14.321559,98.725582,2.511075,94.493860,67.315461,134.094843,99.525011,132.957641,98.847748,62.066722,94.314982,-0.000611,0.002673,32.000000,-235.689423,99.064340,-0.254947,16.602149,0.567053,660975.984140,0.998183,39.868780,13.621119,1.533906,0.054342,0.003517,149.630132,32.000000,160.222848,149.902764,151.144435,138.253948,32.000000,137.094371,67.268955,56.731452,76.083120,3.692254,31.414882,97.439651,56.675658,40.150049,27.647923,59.585521,28.442297
66.058368,95.017774,101.527912,135.302938,128.043102,125.656539,29.311347,14.313710,98.699755,2.511127,94.478601,67.192931,134.034772,99.374753,132.959371,98.805837,62.066259,94.367532,-0.000612,0.002662,32.000000,-235.695469,98.692974,-0.255014,16.625280,0.569788,661156.213284,0.998919,39.895573,13.558072,1.536341,0.029496,0.003452,149.407664,32.000000,160.589612,149.752305,149.735199,138.440919,32.000000,137.168366,67.274147,56.733759,76.101615,3.692254,31.457495,97.439651,56.670560,40.150049,27.673078,59.573572,28.335987
66.059610,95.014181,101.439820,135.305723,127.989388,125.636190,29.322664,14.317706,98.682831,2.511122,94.427575,67.228440,134.057195,99.413658,132.963647,98.802172,62.042631,94.378874,-0.000611,0.002651,32.000000,-235.689342,98.724869,-0.255273,16.581981,0.566487,661076.545896,0.997445,39.865823,13.549980,1.533650,0.023109,0.016775,149.151558,32.000000,160.765407,148.999948,148.799067,139.098483,32.000000,136.758394,67.289572,56.698789,76.077960,3.692254,31.404666,97.439651,56.673702,40.150049,27.673251,59.572687,28.316839
66.092127,95.014181,101.487519,135.305723,127.989351,125.590388,29.343769,14.326553,98.729433,2.510857,94.436215,67.214871,134.036297,99.402114,133.013122,98.803523,62.035333,94.337607,-0.000610,0.002631,32.000000,-235.679183,98.903239,-0.255423,16.585758,0.568555,661064.496919,0.998911,39.896221,13.583912,1.536942,0.050292,0.011207,149.297443,32.000000,160.740729,148.742510,150.381557,139.231963,32.000000,136.596727,67.312006,56.722354,76.077786,3.692254,31.436567,97.439651,56.641041,40.150049,27.662167,59.590920,28.466508
66.045650,95.042372,101.453948,135.313243,127.959110,125.564788,29.311898,14.323842,98.686352,2.511307,94.430166,67.239774,134.080796,99.525011,133.021713,98.898110,62.020211,94.395621,-0.000612,0.002614,32.000000,-235.685337,98.728558,-0.255143,16.593416,0.568755,661009.150665,0.998334,39.891592,13.614762,1.535580,0.028000,0.000000,149.803837,32.000000,160.121732,148.675597,152.371745,139.426813,32.000000,136.133559,67.320003,56.722021,76.075682,3.692254,31.396358,97.439651,56.703265,40.150049,27.750539,59.578017,28.409428
66.031008,95.044307,101.429813,135.311015,127.952064,125.548654,29.318612,14.319133,98.596819,2.511485,94.501532,67.284121,134.127224,99.439554,133.006322,98.798547,62.020300,94.328064,-0.000614,0.002570,32.000000,-235.690538,99.006930,-0.255065,16.593704,0.568370,660770.252863,0.996711,39.864466,13.595779,1.535546,0.037781,0.007894,150.091237,32.000000,159.782666,148.962441,153.572051,139.197398,32.000000,136.229880,67.333828,56.696815,76.101724,3.692254,31.418280,97.439651,56.679441,40.150049,27.757000,59.581990,28.418819
65.980569,95.057850,101.376844,135.314079,127.970106,125.518952,29.350323,14.314852,98.662162,2.511711,94.531247,67.220550,134.096264,99.373284,132.969123,98.850493,62.022899,94.246407,-0.000614,0.002547,32.000000,-235.693836,99.116207,-0.255077,16.576474,0.568576,660743.105570,0.998436,39.931430,13.647845,1.536119,0.037416,0.002576,150.123234,32.000000,159.692797,149.365317,154.312157,138.507118,32.000000,136.574865,67.335426,56.676088,76.063906,3.692254,31.355303,97.439651,56.656683,40.150049,27.757431,59.580013,28.434813
66.045189,95.057850,101.353170,135.314079,127.997009,125.503175,29.321307,14.316136,98.685674,2.511628,94.534113,67.285997,134.142407,99.464288,132.956541,98.741115,62.017102,94.361306,-0.000614,0.002536,32.000000,-235.695010,98.613657,-0.255326,16.574192,0.568487,660667.516043,0.998328,39.945585,13.604734,1.536094,0.022103,0.000000,150.132034,32.000000,159.847693,149.578851,153.315960,138.551178,32.000000,137.065448,67.344781,56.696947,76.061912,3.692254,31.391403,97.439651,56.650070,40.150049,27.800293,59.579079,28.626082
66.062738,95.054533,101.317779,135.317142,128.036610,125.518699,29.331791,14.320703,98.632547,2.511489,94.589076,67.267335,134.079392,99.497891,132.937910,98.767032,62.019726,94.343509,-0.000614,0.002517,32.000000,-235.690935,98.814993,-0.255341,16.518540,0.567664,660452.538476,0.997672,39.947293,13.629106,1.534603,0.048784,0.008029,149.557816,32.000000,160.352341,149.638678,151.113026,138.560930,32.000000,137.355910,67.348878,56.710793,76.075205,3.692254,31.419868,97.439651,56.641749,40.150049,27.790476,59.584213,28.463573
66.045573,95.059231,101.282638,135.318535,128.025373,125.541444,29.329494,14.316421,98.717993,2.511734,94.562816,67.288232,134.063761,99.439126,132.977960,98.809200,62.050893,94.298907,-0.000616,0.002502,32.000000,-235.690299,98.827191,-0.255386,16.506057,0.567664,660452.538476,0.997672,39.947293,13.629106,1.534603,0.032372,0.000000,149.334390,32.000000,160.576707,149.610006,149.965413,138.488096,32.000000,137.552457,67.354509,56.743478,76.059721,3.692254,31.362246,97.439651,56.640912,40.150049,27.805697,59.584675,28.365554
66.039069,95.045965,101.404736,135.314914,127.980600,125.551497,29.348422,14.318277,98.653493,2.511784,94.466102,67.270757,134.090431,99.424179,132.989973,98.855385,62.060725,94.356754,-0.000614,0.002497,32.000000,-235.689919,98.637661,-0.255496,16.496170,0.568800,660512.890414,0.997139,39.929334,13.615147,1.533660,0.026390,0.006598,149.223140,32.000000,160.801337,149.059888,148.918371,138.905769,32.000000,136.551726,67.360774,56.756991,76.054150,3.692254,31.471153,97.439651,56.623316,40.150049,27.806273,59.575008,28.327990
66.021732,95.045965,101.449823,135.314914,127.942994,125.553986,29.318528,14.317135,98.684712,2.511960,94.452674,67.211625,134.104802,99.381766,133.009395,98.865163,62.077674,94.353817,-0.000614,0.002475,32.000000,-235.690569,99.058285,-0.255531,16.487200,0.569227,660570.925159,0.997695,39.948355,13.555567,1.533527,0.065693,0.000000,149.335130,32.000000,160.574944,148.982624,150.534297,139.069455,32.000000,136.322400,67.338800,56.754971,76.041984,3.692254,31.428813,97.439651,56.642614,40.150049,27.765284,59.580604,28.405466
66.014387,95.040714,101.381674,135.315750,127.917384,125.553638,29.331938,14.323985,98.748928,2.512236,94.429702,67.247876,134.092645,99.460392,132.975943,98.848870,62.056163,94.362299,-0.000615,0.002467,32.000000,-235.686997,99.017982,-0.255767,16.503618,0.571355,660581.470328,0.997207,39.940515,13.582582,1.535526,0.056653,0.007493,149.749419,32.000000,160.074542,148.731752,152.172521,139.264518,32.000000,136.099085,67.296143,56.727367,76.011757,3.692254,31.418840,97.439651,56.637564,40.150049,27.749295,59.583426,28.468415
66.002522,95.029106,101.413610,135.317978,127.980064,125.582531,29.337819,14.321987,98.676162,2.511832,94.469684,67.177654,134.090125,99.448770,132.976127,98.799934,62.021334,94.344957,-0.000614,0.002476,32.000000,-235.691782,98.889373,-0.256007,16.497848,0.572644,660561.187868,0.998532,39.954985,13.563763,1.536613,0.051677,0.012698,150.162473,32.000000,159.784527,149.146533,154.602997,138.740780,32.000000,136.760843,67.316322,56.725038,76.048772,3.692254,31.430547,97.439651,56.673854,40.150049,27.713491,59.576591,28.330925
66.020394,95.015839,101.393043,135.312129,128.014848,125.598046,29.331960,14.320845,98.675837,2.511537,94.491309,67.308412,134.103012,99.368185,132.969692,98.808734,62.083318,94.383972,-0.000613,0.002479,32.000000,-235.693251,98.828352,-0.256173,16.521084,0.571327,660606.781884,0.998183,39.955865,13.590676,1.535751,0.028330,0.004497,150.177671,32.000000,159.833213,149.560420,153.220704,138.593674,32.000000,137.147672,67.331876,56.765664,76.043416,3.692254,31.403770,97.439651,56.642661,40.150049,27.672296,59.584370,28.374065
66.015845,95.022749,101.424910,135.314357,127.979135,125.620232,29.325286,14.320132,98.659107,2.511620,94.442957,67.195454,134.048513,99.498626,132.950696,98.847136,62.069187,94.307189,-0.000614,0.002442,32.000000,-235.683638,99.008418,-0.256131,16.569865,0.572319,660831.016848,0.998381,39.954162,13.614460,1.536511,0.035410,0.003634,149.598534,32.000000,160.238525,149.718289,151.186446,138.219206,32.000000,137.156628,67.303526,56.739061,76.032398,3.692254,31.440472,97.439651,56.569499,40.150049,27.672450,59.594353,28.463793
65.989461,95.022749,101.394105,135.314357,127.944203,125.611444,29.343087,14.321416,98.667746,2.511785,94.501108,67.193165,134.070834,99.454561,132.957965,98.755359,62.050849,94.378993,-0.000616,0.002428,32.000000,-235.685796,98.663643,-0.256322,16.550667,0.570898,660729.050359,0.998373,39.925976,13.577321,1.535784,0.039202,0.000000,149.330166,32.000000,160.536507,149.713068,149.771988,138.369690,32.000000,137.226039,67.254734,56.749512,76.044846,3.692254,31.405477,97.439651,56.658529,40.150049,27.694252,59.577791,28.344351
66.068878,95.005337,101.225004,135.307951,127.906399,125.602069,29.329031,14.322843,98.682248,2.511627,94.458217,67.250633,134.044060,99.410312,133.000008,98.822304,62.088497,94.333407,-0.000616,0.002401,32.000000,-235.685516,98.680733,-0.256386,16.574166,0.569850,660893.825305,0.998869,39.936683,13.542550,1.536372,0.021272,0.000000,149.122846,32.000000,160.797358,149.024669,148.935269,138.938600,32.000000,136.705226,67.281660,56.765819,76.050982,3.692254,31.380705,97.439651,56.616375,40.150049,27.639976,59.575057,28.328651
66.000021,95.019156,101.458903,135.311015,127.873775,125.603352,29.313555,14.312568,98.728032,2.512027,94.411025,67.187241,134.080326,99.432337,132.949677,98.842669,62.069717,94.338313,-0.000616,0.002376,32.000000,-235.699561,99.022881,-0.256422,16.600103,0.570622,660906.481625,0.998634,39.958712,13.606621,1.536520,0.042472,0.000000,149.309270,32.000000,160.716344,148.840353,150.202669,139.136723,32.000000,136.386007,67.236656,56.753970,76.023443,3.692254,31.432330,97.439651,56.628265,40.150049,27.683235,59.582275,28.412143
66.008891,95.015563,101.240559,135.312965,127.887931,125.601459,29.353086,14.314424,98.728907,2.512459,94.386152,67.222883,134.068048,99.503031,132.964846,98.853162,62.041194,94.354860,-0.000616,0.002378,32.000000,-235.694264,98.775919,-0.256297,16.599212,0.565833,660696.441246,0.997670,39.875015,13.539941,1.532113,0.042889,0.000000,149.797793,32.000000,160.204769,148.634394,152.290506,139.390980,32.000000,136.153499,67.236328,56.754903,76.012687,3.692254,31.420724,97.439651,56.607353,40.150049,27.683421,59.579394,28.446845
65.974475,95.015563,101.432691,135.312965,127.921827,125.583125,29.403857,14.313282,98.677263,2.512718,94.472506,67.271285,134.111650,99.459150,133.016642,98.809972,62.072030,94.276832,-0.000618,0.002364,32.000000,-235.693602,98.971384,-0.256438,16.584132,0.569520,660805.599498,0.999390,39.946302,13.561845,1.537256,0.056807,0.000000,150.112713,32.000000,159.850621,148.850807,153.658602,139.225285,32.000000,136.327226,67.239198,56.775937,76.029427,3.692254,31.422185,97.439651,56.644307,40.150049,27.672350,59.574535,28.456310
66.069340,95.012799,101.324686,135.316028,127.832875,125.568490,29.334551,14.316421,98.721752,2.512950,94.450229,67.349958,134.096222,99.363598,132.993452,98.915625,62.060878,94.322088,-0.000618,0.002349,32.000000,-235.688332,98.989860,-0.256311,16.586361,0.566471,660855.722868,0.997872,39.935302,13.600908,1.533741,0.082845,0.015040,150.201008,32.000000,159.671617,149.396776,154.537928,138.545465,32.000000,136.705367,67.261284,56.769635,76.068307,3.692254,31.379924,97.439651,56.593493,40.150049,27.663851,59.575844,28.432392
65.982434,95.013075,101.514952,135.318814,127.711855,125.570420,29.355478,14.311569,98.745992,2.513190,94.486649,67.199724,134.100552,99.401975,132.955236,98.731822,62.044103,94.290791,-0.000617,0.002338,32.000000,-235.696134,98.599627,-0.256308,16.593783,0.570172,660698.854629,0.996577,39.964039,13.520364,1.537454,0.022033,0.005046,150.040633,32.000000,159.805006,149.623929,153.262389,138.350278,32.000000,136.972468,67.232647,56.760871,76.018434,3.692254,31.451367,97.439651,56.629679,40.150049,27.664840,59.582866,28.447579
65.993923,95.008930,101.320308,135.320485,127.811443,125.603197,29.355232,14.314994,98.734708,2.513566,94.481528,67.287779,134.093112,99.383867,132.922251,98.855363,62.033722,94.295358,-0.000620,0.002304,32.000000,-235.693365,98.735537,-0.256325,16.576107,0.566584,660599.711273,0.997227,39.882092,13.560351,1.533611,0.048879,0.006982,149.500182,32.000000,160.393948,149.605459,151.173238,138.430044,32.000000,137.298400,67.201730,56.772142,76.023877,3.692254,31.375067,97.439651,56.644877,40.150049,27.664967,59.580908,28.379421
65.998825,95.008930,101.333325,135.320485,128.002122,125.605599,29.305738,14.313995,98.752177,2.513926,94.513434,67.330314,134.067621,99.408316,132.959002,98.888100,62.081749,94.351820,-0.000620,0.002316,32.000000,-235.692397,98.921681,-0.256304,16.555965,0.570686,660692.519146,0.997979,39.954906,13.557185,1.538515,0.043121,0.007225,149.268094,32.000000,160.723587,149.526219,149.710986,138.431038,32.000000,137.501118,67.206726,56.767927,76.025804,3.692254,31.382897,97.439651,56.610069,40.150049,27.652105,59.573414,28.361813
66.018876,95.002573,101.459171,135.320206,127.857178,125.598227,29.319625,14.316279,98.755114,2.513667,94.481526,67.288739,134.044406,99.481070,132.969793,98.808242,62.054241,94.270198,-0.000620,0.002325,32.000000,-235.690442,98.640884,-0.256309,16.556227,0.568626,660878.440503,0.998046,39.941167,13.570477,1.535298,0.023185,0.000000,149.081083,32.000000,160.739419,148.977076,149.055821,138.760587,32.000000,136.659726,67.197939,56.765353,76.007394,3.692254,31.390574,97.439651,56.575476,40.150049,27.632296,59.581253,28.495048
65.963034,95.016668,101.327997,135.320206,127.543385,125.588406,29.380205,14.318134,98.776255,2.513852,94.432059,67.227731,134.055018,99.411965,132.952569,98.892239,62.032662,94.285765,-0.000619,0.002314,32.000000,-235.692684,99.084084,-0.256445,16.546025,0.569390,660771.157906,0.999669,39.937073,13.558418,1.535381,0.036462,0.003414,149.242535,32.000000,160.718460,148.865323,150.411861,139.083933,32.000000,136.209346,67.203549,56.774406,76.000998,3.692254,31.378324,97.439651,56.640965,40.150049,27.676393,59.585570,28.432392
65.990140,95.016392,101.418677,135.320206,127.555686,125.616063,29.330232,14.316850,98.734111,2.514309,94.376034,67.293046,134.123278,99.396978,132.981867,98.864552,62.082545,94.401524,-0.000619,0.002321,32.000000,-235.690035,99.047231,-0.256493,16.546917,0.570573,660778.767440,0.998786,39.913977,13.533926,1.536821,0.042956,0.002013,149.751697,32.000000,159.975982,148.831080,152.358330,139.095846,32.000000,136.001569,67.240907,56.772609,75.991153,3.692254,31.392028,97.439651,56.569350,40.150049,27.676555,59.580830,28.455576
66.036845,95.016392,101.340399,135.320206,127.877599,125.625911,29.324685,14.317135,98.791436,2.514920,94.430646,67.271564,134.093742,99.456805,132.978202,98.873638,62.039560,94.291622,-0.000619,0.002311,32.000000,-235.689422,98.706351,-0.256419,16.518776,0.570358,660831.152721,0.997615,39.974701,13.565424,1.536133,0.039996,0.000148,150.007629,32.000000,159.865491,148.838067,153.449011,139.244695,32.000000,136.187516,67.232800,56.747535,75.983475,3.692254,31.382118,97.439651,56.566220,40.150049,27.675851,59.574329,28.454549
66.007214,95.020814,101.352968,135.317978,127.955414,125.628259,29.332272,14.315565,98.679546,2.514836,94.495183,67.217040,134.112158,99.403524,132.969182,98.811114,62.009471,94.313233,-0.000618,0.002295,32.000000,-235.692794,98.736108,-0.256524,16.474664,0.571088,660841.987941,0.999081,39.951788,13.589270,1.536876,0.052629,0.006494,150.244420,32.000000,159.837920,149.333607,154.285145,138.798397,32.000000,136.896001,67.257646,56.749088,76.009086,3.692254,31.338959,97.439651,56.613499,40.150049,27.689851,59.574624,28.492847
66.005370,95.021643,101.265864,135.316307,127.676685,125.625559,29.327595,14.318705,98.694453,2.514797,94.512445,67.259977,134.118703,99.432437,132.966454,98.815721,62.015379,94.322249,-0.000620,0.002283,32.000000,-235.687688,98.796027,-0.256605,16.503356,0.570072,660976.139916,0.998569,39.912798,13.562259,1.534604,0.037000,0.000585,150.135791,32.000000,159.903021,149.502441,153.148164,138.578874,32.000000,137.311508,67.230564,56.733046,75.975344,3.692254,31.352057,97.439651,56.589292,40.150049,27.692646,59.582030,28.348020
66.009015,95.030211,101.295517,135.319092,127.600878,125.611676,29.321000,14.322415,98.696856,2.515159,94.529075,67.219017,134.125777,99.401238,132.924409,98.861316,62.008900,94.346527,-0.000620,0.002245,32.000000,-235.688075,98.608678,-0.256479,16.540806,0.572403,661084.158118,0.998835,39.941954,13.606116,1.535483,0.032215,0.000634,149.444186,32.000000,160.303518,149.642175,151.194333,138.328738,32.000000,137.332502,67.251927,56.768592,76.006876,3.692254,31.340419,97.439651,56.569147,40.150049,27.692857,59.583810,28.447066
66.012601,95.030211,101.266679,135.319092,127.856146,125.610448,29.335604,14.315708,98.589145,2.515140,94.564816,67.209873,134.105715,99.483598,132.950736,98.804738,62.085651,94.306029,-0.000620,0.002224,32.000000,-235.695438,99.069094,-0.256515,16.523418,0.570295,661058.332724,0.999005,39.944322,13.605952,1.534206,0.061149,0.000000,149.344655,32.000000,160.619490,149.833062,149.684433,138.366488,32.000000,137.132346,67.269850,56.749643,76.008630,3.692254,31.351097,97.439651,56.571268,40.150049,27.719911,59.582216,28.445598
65.974026,95.031040,101.280164,135.317421,127.980073,125.614514,29.368275,14.315422,98.691988,2.514832,94.476657,67.170765,134.046885,99.359337,132.933978,98.861169,62.044542,94.303622,-0.000621,0.002204,32.000000,-235.695724,99.020514,-0.256748,16.551480,0.569254,661013.701014,0.999080,39.949848,13.627895,1.534571,0.019805,0.000446,149.132373,32.000000,160.695841,149.235389,148.827976,138.722566,32.000000,136.432431,67.262641,56.728009,75.996204,3.692254,31.346804,97.439651,56.600271,40.150049,27.722800,59.574998,28.446185
65.996241,95.029106,101.231981,135.319371,127.884506,125.605899,29.386330,14.312854,98.684516,2.515081,94.405458,67.247141,134.043938,99.419246,132.974354,98.848985,62.035416,94.285872,-0.000621,0.002167,32.000000,-235.694031,98.699786,-0.256768,16.560135,0.569400,660815.721517,0.998513,39.946853,13.525347,1.534051,0.036585,0.005427,149.232485,32.000000,160.723744,148.884366,150.243582,139.268398,32.000000,136.311119,67.261130,56.737861,75.972806,3.692254,31.335583,97.439651,56.582126,40.150049,27.717053,59.579945,28.451394
65.988167,95.008930,101.394033,135.315193,127.830457,125.604626,29.351573,14.315565,98.645388,2.515438,94.349155,67.237020,134.073738,99.419510,132.998011,98.810299,62.051087,94.287114,-0.000622,0.002168,32.000000,-235.693450,98.920477,-0.256561,16.582899,0.569442,660957.838202,0.998080,39.979893,13.564922,1.535152,0.029337,0.000000,149.771041,32.000000,160.143544,148.731147,152.114277,139.446396,32.000000,136.161305,67.267855,56.734976,75.970093,3.692254,31.366890,97.439651,56.555336,40.150049,27.717336,59.581538,28.554769
66.027257,95.008930,101.405390,135.315193,127.916484,125.638905,29.315664,14.318562,98.618802,2.516210,94.398902,67.314738,134.104820,99.486453,133.010961,98.842632,62.057458,94.322433,-0.000622,0.002178,32.000000,-235.690289,98.713489,-0.256307,16.571884,0.567992,660921.799216,0.997023,39.959407,13.562738,1.533905,0.023881,0.005208,150.086951,32.000000,159.919381,148.818743,153.728166,139.410751,32.000000,136.447743,67.283872,56.720420,75.971829,3.692254,31.399041,97.439651,56.546684,40.150049,27.654406,59.579669,28.387345
65.986792,94.992070,101.226572,135.312965,127.992294,125.673566,29.321805,14.320845,98.642333,2.516095,94.452902,67.206564,134.124903,99.425443,132.974598,98.893320,62.049015,94.349855,-0.000623,0.002162,32.000000,-235.686531,98.572192,-0.256386,16.596878,0.569494,660846.115876,0.998278,39.945973,13.547859,1.536549,0.040040,0.006705,150.199744,32.000000,159.711296,149.311374,154.484746,138.692500,32.000000,136.798755,67.285953,56.725901,75.982476,3.692254,31.380857,97.439651,56.572704,40.150049,27.601726,59.580859,28.331439
66.011769,95.002297,101.339409,135.314357,127.941700,125.715746,29.315316,14.322415,98.703230,2.515937,94.510273,67.191727,134.118154,99.384600,132.925283,98.849908,62.041588,94.330367,-0.000623,0.002178,32.000000,-235.686436,99.050512,-0.256434,16.605296,0.569347,660992.061546,0.999121,39.913339,13.563990,1.535811,0.045825,0.007745,150.132970,32.000000,159.880700,149.701157,153.188199,138.458396,32.000000,137.030293,67.227058,56.711367,75.958275,3.692254,31.369627,97.439651,56.563013,40.150049,27.633622,59.584577,28.470690
66.038164,95.017774,101.275015,135.313522,127.879702,125.721628,29.314606,14.316421,98.630064,2.516039,94.514150,67.168190,134.118967,99.457396,132.928419,98.827779,62.058207,94.412033,-0.000624,0.002190,32.000000,-235.690955,98.936344,-0.256500,16.618593,0.567129,661186.662905,0.999821,39.930262,13.589898,1.534043,0.027578,0.000000,149.416325,32.000000,160.312842,149.764501,151.208677,138.324041,32.000000,137.267354,67.284551,56.718578,75.977510,3.692254,31.406336,97.439651,56.526070,40.150049,27.633644,59.583023,28.420360
65.961522,95.017774,101.331231,135.313522,127.918121,125.687862,29.343120,14.314852,98.657913,2.515768,94.508735,67.197484,134.055748,99.451911,132.936279,98.865650,62.032021,94.408831,-0.000624,0.002226,32.000000,-235.693836,98.801637,-0.256634,16.589351,0.567999,661432.400112,0.999986,39.919635,13.584913,1.535172,0.037689,0.000418,149.273139,32.000000,160.665561,149.571720,149.706680,138.487441,32.000000,137.211099,67.268447,56.726300,75.962873,3.692254,31.367738,97.439651,56.595002,40.150049,27.682159,59.580889,28.417132
66.012486,95.010312,101.329553,135.313800,127.980169,125.641878,29.323313,14.314281,98.643777,2.515994,94.457307,67.176771,134.023425,99.352323,132.958838,98.929945,62.053622,94.377571,-0.000624,0.002223,32.000000,-235.695062,98.960962,-0.256718,16.561315,0.566188,661436.959743,0.999655,39.913080,13.620298,1.533583,0.050550,0.000000,149.163442,32.000000,160.853054,149.029289,148.935704,138.902910,32.000000,136.724159,67.291890,56.725168,75.980828,3.692254,31.403341,97.439651,56.575456,40.150049,27.658975,59.582826,28.458364
66.015006,95.006442,101.308681,135.314914,127.922808,125.591340,29.323859,14.320703,98.690567,2.516128,94.385685,67.248817,134.075913,99.425137,132.947578,98.862375,62.041543,94.297149,-0.000622,0.002213,32.000000,-235.688477,98.620018,-0.256539,16.549776,0.569410,661360.769623,0.999695,39.977070,13.644444,1.536217,0.019419,0.000000,149.352900,32.000000,160.730629,148.933183,150.447327,139.201660,32.000000,136.295437,67.301837,56.728918,75.958644,3.692254,31.358358,97.439651,56.540900,40.150049,27.646978,59.588363,28.434300
