OSU 80 Ton Compressor Load Stand
65.992431,94.997045,101.361880,135.315471,127.806859,125.578680,29.338424,14.315993,98.753194,2.516132,94.374471,67.247519,134.123032,99.413903,132.987037,98.888631,62.077561,94.297663,-0.000624,0.002231,32.000000,-235.693022,98.699825,-0.256456,16.547441,0.569032,661027.271550,0.999134,39.927050,13.602942,1.535006,0.037870,0.005840,149.763899,32.000000,160.007053,148.833963,152.493889,139.202510,32.000000,136.042657,67.280606,56.749997,75.967297,3.692254,31.349792,97.439651,56.558097,40.150049,27.647040,59.571211,28.466875
66.045685,94.997045,101.493539,135.315471,127.834334,125.581256,29.325949,14.319418,98.679967,2.516105,94.428471,67.236487,134.130979,99.351751,133.013178,98.863209,62.043987,94.336348,-0.000625,0.002241,32.000000,-235.687958,99.071173,-0.256536,16.512246,0.568873,660782.369000,0.998662,39.921077,13.563797,1.534631,0.015951,0.000000,150.065608,32.000000,159.897890,149.035934,153.368378,139.276624,32.000000,136.241901,67.266277,56.735907,75.976293,3.692254,31.425351,97.439651,56.508524,40.150049,27.617661,59.576866,28.404659
65.997016,94.993176,101.444103,135.313243,127.964631,125.579994,29.308067,14.317563,98.761955,2.515768,94.433531,67.196946,134.075974,99.412699,132.970464,98.893135,62.044253,94.336125,-0.000625,0.002237,32.000000,-235.689977,98.900286,-0.256538,16.494281,0.570059,660621.858858,0.998418,39.930528,13.528107,1.535962,0.041524,0.001743,150.203783,32.000000,159.718621,149.459474,154.267739,138.699598,32.000000,136.781984,67.239459,56.728985,75.986032,3.692254,31.398070,97.439651,56.527042,40.150049,27.605522,59.578194,28.356237
66.008348,95.003955,101.428805,135.316585,127.932175,125.566081,29.344932,14.319846,98.652284,2.516013,94.463924,67.316672,134.098313,99.401117,132.944869,98.842287,62.040858,94.393910,-0.000624,0.002234,32.000000,-235.685563,98.911869,-0.256553,16.506240,0.571893,660694.235212,0.997975,39.886075,13.586325,1.536717,0.051853,0.007073,150.038829,32.000000,159.957007,149.583984,153.083181,138.696703,32.000000,137.326704,67.228568,56.728495,75.954673,3.692254,31.403992,97.439651,56.530110,40.150049,27.639157,59.585305,28.376633
66.046420,95.003955,101.496725,135.316585,127.796712,125.566185,29.353272,14.317563,98.728778,2.515891,94.478131,67.213515,134.100468,99.412047,132.940065,98.889060,62.067024,94.338574,-0.000626,0.002245,32.000000,-235.691780,98.985618,-0.256621,16.525595,0.572900,660703.376990,0.999377,39.922830,13.585916,1.537101,0.033350,0.000000,149.516728,32.000000,160.391213,149.806072,151.004585,138.307643,32.000000,137.416871,67.212990,56.768368,75.980828,3.692254,31.390486,97.439651,56.494985,40.150049,27.639196,59.580220,28.458731
66.029722,95.002020,101.359496,135.312965,127.831819,125.565937,29.321269,14.317420,98.761322,2.515897,94.495308,67.244723,134.072925,99.521851,132.922921,98.824215,62.001644,94.349532,-0.000626,0.002267,32.000000,-235.692906,98.589489,-0.256431,16.527247,0.571984,660652.167967,0.997849,39.924148,13.626109,1.536606,0.063346,0.004571,149.280924,32.000000,160.599640,149.735453,149.710744,138.414642,32.000000,137.110478,67.179137,56.716803,75.965127,3.692254,31.377030,97.439651,56.503354,40.150049,27.633179,59.574880,28.326816
65.985515,95.005337,101.375922,135.306002,127.987316,125.607982,29.321850,14.318847,98.751799,2.515926,94.437600,67.161357,134.062475,99.461453,133.006459,98.804618,62.046833,94.395197,-0.000625,0.002246,32.000000,-235.686070,98.701700,-0.256348,16.591239,0.571408,660568.831290,0.996932,39.892371,13.564706,1.536748,0.054081,0.012166,149.198733,32.000000,160.688418,149.217612,148.900363,138.819923,32.000000,136.403629,67.231987,56.761467,75.991453,3.692254,31.403230,97.439651,56.526648,40.150049,27.643579,59.584980,28.422708
66.003141,95.015010,101.337969,135.311572,127.995402,125.625229,29.392436,14.323557,98.724638,2.516304,94.412621,67.277824,134.065911,99.442672,132.996361,98.894728,62.067199,94.378032,-0.000625,0.002256,32.000000,-235.684311,98.988185,-0.256281,16.595120,0.569875,660734.215426,0.998291,39.904372,13.637065,1.535059,0.029148,0.000000,149.217229,32.000000,160.666137,149.021623,150.120394,139.124222,32.000000,136.224317,67.254839,56.762266,75.969875,3.692254,31.366843,97.439651,56.526733,40.150049,27.673876,59.585914,28.433566
66.079150,94.993452,101.542295,135.310458,127.882030,125.607736,29.313153,14.318134,98.746019,2.515984,94.395127,67.304401,134.100326,99.464655,132.958878,98.874148,62.031314,94.279562,-0.000626,0.002293,32.000000,-235.689242,98.875567,-0.256347,16.631758,0.569034,660871.028985,0.999352,39.944594,13.620953,1.536336,0.043135,0.000598,149.729906,32.000000,160.107211,148.824912,152.062483,139.415826,32.000000,136.109044,67.281942,56.734065,75.948580,3.692254,31.400589,97.439651,56.475193,40.150049,27.674022,59.581833,28.375459
66.048799,94.993452,101.425672,135.310458,127.874942,125.599762,29.306916,14.319418,98.726874,2.516002,94.410598,67.272711,134.117340,99.530048,133.013056,98.875269,62.068014,94.453555,-0.000627,0.002311,32.000000,-235.688122,98.918457,-0.256266,16.612508,0.568123,660918.713195,0.996819,39.939550,13.589659,1.535351,0.020324,0.000000,150.056629,32.000000,159.922172,148.865320,153.499996,139.581466,32.000000,136.400505,67.288208,56.737038,75.966557,3.692254,31.400878,97.439651,56.470427,40.150049,27.606625,59.586170,28.321534
66.029471,95.004784,101.357122,135.312408,128.032225,125.606446,29.341099,14.312711,98.690094,2.515877,94.405012,67.254308,134.125470,99.403932,132.999150,98.915337,62.052122,94.294544,-0.000627,0.002316,32.000000,-235.693845,98.961023,-0.256335,16.590400,0.567835,660841.160331,0.998055,39.854560,13.562819,1.536677,0.031962,0.000000,150.207882,32.000000,159.821322,149.408481,154.404294,138.785286,32.000000,137.035381,67.289063,56.753080,75.987180,3.692254,31.359007,97.439651,56.470570,40.150049,27.642028,59.585678,28.453815
66.054654,94.990689,101.252975,135.305723,128.106726,125.612738,29.394939,14.318847,98.714045,2.516023,94.439559,67.315511,134.117868,99.405827,132.936216,98.928644,62.044694,94.366956,-0.000627,0.002330,32.000000,-235.689676,98.650958,-0.256274,16.586649,0.567561,660725.734382,0.998710,39.879883,13.636916,1.535617,0.049960,0.000000,150.242938,32.000000,159.790563,149.706660,152.880355,138.426277,32.000000,137.085161,67.272543,56.754057,75.983581,3.692254,31.337603,97.439651,56.447170,40.150049,27.598003,59.584783,28.466801
66.031405,94.990412,101.540650,135.306002,127.928345,125.596777,29.325010,14.315137,98.833076,2.516040,94.458169,67.169830,134.101545,99.462963,132.944625,98.798952,62.048660,94.340229,-0.000629,0.002341,32.000000,-235.693878,98.740901,-0.256072,16.565485,0.567884,660826.224512,0.997950,39.907344,13.551559,1.535029,0.029396,0.000000,149.526291,32.000000,160.291481,149.875572,151.038316,138.228353,32.000000,137.183498,67.275347,56.730337,75.977595,3.692254,31.413706,97.439651,56.461930,40.150049,27.597913,59.586475,28.439509
66.013159,94.990412,101.225983,135.306002,127.780497,125.568160,29.341383,14.315708,98.721202,2.515951,94.467974,67.281833,134.051234,99.476421,132.948005,98.917356,62.068128,94.296398,-0.000629,0.002379,32.000000,-235.691668,98.899083,-0.256049,16.538236,0.566096,660843.030775,0.995718,39.872234,13.605112,1.532867,0.124422,0.014667,149.314292,32.000000,160.589245,149.801730,149.522310,138.393243,32.000000,137.126403,67.279400,56.753413,75.995511,3.692254,31.331282,97.439651,56.465880,40.150049,27.596956,59.581154,28.448093
66.067360,95.005890,101.548954,135.312686,127.937636,125.553821,29.330434,14.318277,98.711350,2.516240,94.429800,67.248990,134.051111,99.376709,132.974188,98.878691,62.075530,94.453393,-0.000630,0.002372,32.000000,-235.690247,98.719567,-0.255924,16.522789,0.571038,660759.508227,0.998352,39.891360,13.584123,1.537763,0.028767,0.006486,149.237726,32.000000,160.786550,149.079161,148.595571,138.936774,32.000000,136.469139,67.312154,56.743161,76.013918,3.692254,31.384997,97.439651,56.445115,40.150049,27.645305,59.584705,28.467975
66.056426,94.992900,101.491618,135.308508,128.180266,125.547271,29.302724,14.314424,98.734137,2.516528,94.397297,67.245624,134.074550,99.477747,132.984512,98.860822,62.073789,94.398445,-0.000631,0.002388,32.000000,-235.694756,99.131932,-0.256055,16.531050,0.568090,660568.604978,0.997872,39.906589,13.536733,1.533421,0.027829,0.012469,149.371912,32.000000,160.772363,148.901605,150.263837,139.329607,32.000000,136.243020,67.338248,56.774647,75.982951,3.692254,31.427751,97.439651,56.421073,40.150049,27.604748,59.579207,28.336208
66.031583,94.985437,101.586466,135.308787,128.090435,125.567026,29.327651,14.315708,98.711069,2.516630,94.391523,67.184045,134.088434,99.480988,132.973660,98.871396,62.094554,94.393527,-0.000632,0.002391,32.000000,-235.695602,99.135011,-0.256064,16.539338,0.571684,660477.615564,0.997266,39.876835,13.629298,1.537052,0.047525,0.000000,149.734468,32.000000,160.089389,148.732308,152.363037,139.380724,32.000000,136.244967,67.344470,56.756076,75.972890,3.692254,31.400362,97.439651,56.455005,40.150049,27.604679,59.591441,28.457410
66.049646,94.985437,101.437543,135.308787,127.762582,125.564493,29.345037,14.318134,98.691921,2.516184,94.438483,67.209862,134.111099,99.487819,132.997908,98.912285,62.044824,94.385832,-0.000633,0.002391,32.000000,-235.686456,98.755971,-0.255782,16.514318,0.570823,660430.224895,0.998307,39.872967,13.596065,1.536438,0.022203,0.000000,150.073588,32.000000,159.761049,148.974068,153.591955,139.160725,32.000000,136.123324,67.349333,56.744138,75.980413,3.692254,31.410966,97.439651,56.412327,40.150049,27.581229,59.583426,28.438188
66.049052,95.001467,101.236315,135.312129,127.662484,125.540869,29.315850,14.314852,98.702041,2.515658,94.453215,67.306317,134.074001,99.469692,132.951466,98.942576,62.012905,94.322640,-0.000633,0.002391,32.000000,-235.695803,98.860537,-0.255647,16.522658,0.572411,660482.533364,0.998010,39.886235,13.572168,1.538453,0.046536,0.000000,150.176864,32.000000,159.729002,149.361209,154.275528,138.596016,32.000000,136.634660,67.346397,56.719664,75.980738,3.692254,31.370298,97.439651,56.416370,40.150049,27.631260,59.584046,28.453742
66.025643,95.019156,101.466438,135.314079,127.952535,125.539786,29.340332,14.321702,98.782274,2.515907,94.437554,67.338669,134.127686,99.495791,132.951079,98.789381,62.048461,94.410621,-0.000634,0.002400,32.000000,-235.686658,98.784502,-0.255794,16.531889,0.570899,660582.771123,0.997098,39.871162,13.617000,1.535777,0.039615,0.003766,150.173024,32.000000,159.891772,149.588408,153.003480,138.559689,32.000000,137.284983,67.357220,56.751283,75.986051,3.692254,31.415971,97.439651,56.433754,40.150049,27.686579,59.579876,28.313977
66.089263,94.998980,101.449116,135.312965,128.321952,125.565811,29.329610,14.319133,98.718907,2.515938,94.474882,67.349908,134.127015,99.491917,132.946926,98.824298,62.066558,94.353856,-0.000633,0.002394,32.000000,-235.692177,98.635091,-0.255738,16.548254,0.567879,660563.472274,0.997953,39.887687,13.608675,1.532744,0.027962,0.000000,149.565352,32.000000,160.368569,149.757339,150.917944,138.507923,32.000000,137.432960,67.356081,56.750551,76.024456,3.692254,31.433022,97.439651,56.398078,40.150049,27.686766,59.584783,28.378907
66.060647,94.998980,101.519593,135.312965,128.147524,125.588636,29.305681,14.317563,98.731229,2.515433,94.442952,67.341191,134.087356,99.469957,132.926157,98.950014,62.021437,94.340206,-0.000632,0.002422,32.000000,-235.689813,99.043376,-0.255638,16.536112,0.571134,660512.625899,0.997546,39.924911,13.629144,1.536773,0.051114,0.010129,149.321714,32.000000,160.612246,149.699158,149.635671,138.351388,32.000000,137.195779,67.356628,56.761223,75.982127,3.692254,31.441094,97.439651,56.377232,40.150049,27.623739,59.583711,28.475165
66.033713,94.988477,101.197459,135.312129,127.628865,125.555727,29.330749,14.315708,98.771868,2.515130,94.421872,67.281021,134.050725,99.561084,132.935116,98.889813,62.061377,94.434500,-0.000633,0.002418,32.000000,-235.692652,99.003831,-0.255857,16.554339,0.569064,660539.903977,0.997007,39.851653,13.574904,1.535032,0.041473,0.004642,149.227155,32.000000,160.616641,149.179241,148.804527,138.795749,32.000000,136.330450,67.374592,56.740210,76.001230,3.692254,31.418388,97.439651,56.355176,40.150049,27.590857,59.587390,28.379348
66.030759,94.980186,101.344140,135.304888,127.550954,125.519997,29.350807,14.314852,98.703348,2.515487,94.475095,67.153138,134.088413,99.395306,132.957777,98.866465,62.079344,94.321987,-0.000634,0.002436,32.000000,-235.693672,98.867716,-0.255837,16.573641,0.571131,660784.722962,0.998480,39.875525,13.611332,1.536764,0.030630,0.000625,149.293673,32.000000,160.599620,148.928459,150.248101,139.109660,32.000000,136.143798,67.380244,56.774180,75.985532,3.692254,31.375601,97.439651,56.389193,40.150049,27.564821,59.576060,28.304513
66.054021,94.998151,101.351405,135.305166,127.999147,125.538199,29.332322,14.316707,98.694907,2.515623,94.429020,67.169288,134.091482,99.455887,133.004952,98.861149,62.073040,94.396648,-0.000634,0.002487,32.000000,-235.690669,99.039909,-0.255700,16.611459,0.566653,660509.572619,0.997787,39.887497,13.631427,1.532512,0.040162,0.008331,149.807310,32.000000,159.997350,148.882363,152.144396,139.373567,32.000000,136.018065,67.357745,56.793549,76.008172,3.692254,31.335449,97.439651,56.410061,40.150049,27.564628,59.571546,28.467535
66.010542,94.998151,101.549358,135.305166,128.246589,125.539321,29.335697,14.319418,98.788653,2.515605,94.478866,67.111410,134.126019,99.396447,132.980744,98.889937,62.022142,94.335369,-0.000635,0.002511,32.000000,-235.688777,98.680245,-0.255593,16.605139,0.567824,660262.813482,0.996850,39.881672,13.541820,1.534802,0.042290,0.005963,150.141926,32.000000,159.951898,148.818902,153.424253,139.355589,32.000000,136.483741,67.332113,56.746090,76.000949,3.692254,31.448173,97.439651,56.405441,40.150049,27.620721,59.577240,28.322268
66.057384,95.010312,101.237387,135.310458,127.944674,125.559627,29.322758,14.313710,98.682594,2.515070,94.542936,67.163367,134.115509,99.458437,132.984144,98.820505,62.028843,94.291625,-0.000635,0.002531,32.000000,-235.699403,98.637010,-0.255663,16.596615,0.566242,660394.330490,0.997280,39.880223,13.595669,1.534371,0.022644,0.000000,150.265032,32.000000,159.670089,149.316134,154.272300,138.720379,32.000000,137.054697,67.295394,56.725765,75.994769,3.692254,31.391271,97.439651,56.415121,40.150049,27.658765,59.587331,28.447799
66.056129,95.042925,101.331661,135.322156,127.662802,125.572371,29.335220,14.318847,98.715026,2.514793,94.527025,67.240952,134.147117,99.400444,132.942303,98.882684,62.062459,94.334308,-0.000635,0.002530,32.000000,-235.689840,99.032423,-0.255806,16.614056,0.569989,660545.903505,0.997899,39.916513,13.607545,1.538381,0.030170,0.000000,150.232838,32.000000,159.824216,149.686674,153.055567,138.453359,32.000000,137.073386,67.297409,56.750150,76.015891,3.692254,31.366666,97.439651,56.351824,40.150049,27.760834,59.574968,28.469223
65.996739,95.031317,101.275584,135.322434,127.716523,125.567271,29.331382,14.321416,98.736553,2.514953,94.527258,67.236048,134.106301,99.430744,132.925790,98.918664,62.058934,94.477754,-0.000635,0.002553,32.000000,-235.692516,98.874933,-0.255758,16.604378,0.565285,660633.279000,0.997750,39.889578,13.572978,1.532567,0.057019,0.010281,149.532196,32.000000,160.270197,149.934641,150.997093,138.195049,32.000000,137.144767,67.288383,56.757451,76.007891,3.692254,31.395095,97.439651,56.347249,40.150049,27.761252,59.587527,28.395342
66.026802,95.031317,101.475745,135.322434,127.795334,125.572831,29.330329,14.316992,98.764163,2.514734,94.483398,67.235036,134.039381,99.384560,132.919112,98.833077,62.041540,94.370651,-0.000635,0.002549,32.000000,-235.691531,98.984231,-0.255986,16.589324,0.566064,660673.415657,0.997530,39.923239,13.566553,1.534024,0.023379,0.000000,149.303840,32.000000,160.533476,149.708483,149.702401,138.346207,32.000000,137.123976,67.276201,56.720240,75.993664,3.692254,31.419370,97.439651,56.369705,40.150049,27.725300,59.581420,28.452935
66.034024,95.018050,101.409649,135.320485,127.845965,125.594299,29.342252,14.319133,98.766794,2.515366,94.454775,67.287207,134.070605,99.429277,132.958897,98.937405,62.063957,94.429926,-0.000635,0.002557,32.000000,-235.689882,99.094709,-0.255739,16.613662,0.566873,660666.490257,0.998581,39.961203,13.661394,1.534554,0.043263,0.001697,149.162558,32.000000,160.726949,149.043966,148.735794,138.975777,32.000000,136.511324,67.264479,56.750106,76.016128,3.692254,31.407330,97.439651,56.372625,40.150049,27.684083,59.589770,28.449487
66.038592,95.013352,101.203363,135.316028,127.913109,125.607828,29.323382,14.319276,98.691592,2.515743,94.416098,67.218314,134.070260,99.424689,132.998009,98.946837,62.075442,94.445250,-0.000637,0.002536,32.000000,-235.695477,98.656281,-0.255681,16.613636,0.569409,660723.059182,0.998159,39.936105,13.610618,1.536887,0.072181,0.000000,149.399271,32.000000,160.792032,148.880040,150.306889,139.308598,32.000000,136.424663,67.264939,56.764484,75.991582,3.692254,31.317017,97.439651,56.350477,40.150049,27.669568,59.583770,28.465921
66.012542,94.996216,101.279151,135.312129,127.940187,125.642328,29.320683,14.316992,98.705816,2.515104,94.346770,67.282467,134.103639,99.416370,132.973415,98.838781,62.076654,94.413747,-0.000637,0.002548,32.000000,-235.690220,98.594608,-0.255703,16.601965,0.567643,660755.621345,0.997771,39.916811,13.625937,1.535718,0.025834,0.000000,149.782462,32.000000,160.022240,148.666675,152.443608,139.385535,32.000000,136.205469,67.251377,56.750328,75.996894,3.692254,31.359942,97.439651,56.351406,40.150049,27.669698,59.589209,28.434300
66.051424,94.996216,101.369331,135.312129,127.811971,125.659012,29.350885,14.317420,98.688429,2.514720,94.404042,67.337475,134.124778,99.551051,132.986852,98.904726,62.031841,94.336962,-0.000637,0.002524,32.000000,-235.693070,98.890680,-0.255716,16.611118,0.564887,660788.010245,0.998433,39.908300,13.624204,1.532488,0.049280,0.005569,150.140467,32.000000,159.709115,148.939832,153.584005,139.232199,32.000000,136.206972,67.283738,56.764129,76.029855,3.692254,31.378652,97.439651,56.324229,40.150049,27.616140,59.577506,28.336208
66.051950,94.980462,101.445561,135.314079,127.650161,125.667856,29.317040,14.312996,98.673872,2.515027,94.397634,67.252644,134.101525,99.526236,132.981743,98.851409,62.050269,94.378246,-0.000636,0.002527,32.000000,-235.695855,98.735987,-0.255769,16.574795,0.566971,660950.318457,0.999191,39.912908,13.602942,1.534241,0.030344,0.000000,150.221019,32.000000,159.728626,149.494297,154.342881,138.624468,32.000000,136.687056,67.257425,56.750551,76.022439,3.692254,31.432989,97.439651,56.312796,40.150049,27.566796,59.585010,28.315738
66.064190,94.995663,101.384164,135.314357,127.793187,125.641182,29.313091,14.317991,98.643401,2.515323,94.442824,67.234085,134.111038,99.425199,132.942528,98.871235,62.048946,94.379322,-0.000637,0.002506,32.000000,-235.689057,99.054246,-0.255661,16.595540,0.567091,661128.817182,0.997647,39.880456,13.598861,1.534703,0.024625,0.000000,150.231977,32.000000,159.922688,149.729889,152.937991,138.553983,32.000000,137.159907,67.263099,56.734797,76.015782,3.692254,31.383892,97.439651,56.301278,40.150049,27.614133,59.580023,28.435987
66.040714,94.999809,101.426430,135.310179,128.223210,125.601358,29.341965,14.319561,98.629117,2.515379,94.482515,67.285199,134.133722,99.532148,132.938944,98.957390,62.066164,94.393462,-0.000638,0.002500,32.000000,-235.690766,99.053205,-0.255318,16.616783,0.569334,661103.182755,0.998821,39.864263,13.606724,1.535845,0.041690,0.000000,149.511765,32.000000,160.346674,149.667165,151.050363,138.532066,32.000000,137.623797,67.275062,56.759559,76.044256,3.692254,31.363484,97.439651,56.318361,40.150049,27.614091,59.575834,28.312950
66.044181,94.999809,101.489355,135.310179,128.316876,125.577319,29.327218,14.320274,98.701580,2.515745,94.442636,67.199658,134.063796,99.508719,132.953237,98.859991,62.064245,94.358099,-0.000639,0.002505,32.000000,-235.689232,98.787644,-0.255098,16.572566,0.567464,660986.309088,0.998578,39.869253,13.608733,1.534631,0.018552,0.000000,149.299357,32.000000,160.606708,149.614485,149.617907,138.492626,32.000000,137.363365,67.267963,56.722437,76.018884,3.692254,31.422816,97.439651,56.308338,40.150049,27.627038,59.574181,28.362987
65.995896,94.988201,101.393943,135.304888,127.860026,125.572581,29.326371,14.321131,98.714857,2.515962,94.402713,67.177123,134.081440,99.415614,132.991412,98.966131,62.083221,94.340672,-0.000640,0.002462,32.000000,-235.689851,98.819826,-0.254951,16.568396,0.567624,660752.387766,0.997680,39.892988,13.600516,1.535817,0.070057,0.007319,149.274375,32.000000,160.729620,149.101065,148.893356,138.887800,32.000000,136.415029,67.279903,56.744648,76.017364,3.692254,31.431915,97.439651,56.302468,40.150049,27.590705,59.581843,28.459465
65.995414,94.990412,101.463279,135.306280,127.603133,125.569873,29.343449,14.318419,98.655270,2.515722,94.374827,67.209661,134.106687,99.489736,132.988074,98.826518,62.068719,94.410277,-0.000639,0.002469,32.000000,-235.689776,98.883847,-0.254774,16.584210,0.569774,660628.901793,0.997933,39.890093,13.579919,1.536689,0.043882,0.009630,149.376815,32.000000,160.626754,149.075740,150.379232,139.118560,32.000000,136.210929,67.268817,56.745225,76.006393,3.692254,31.416925,97.439651,56.337956,40.150049,27.597503,59.581400,28.383603
66.032196,94.998704,101.236227,135.311572,128.006071,125.554647,29.313520,14.315993,98.710537,2.515735,94.346202,67.211458,134.118864,99.424506,132.997949,98.877060,62.093650,94.363123,-0.000640,0.002474,32.000000,-235.692202,98.624120,-0.254631,16.560895,0.569652,660560.280484,0.998700,39.918791,13.549844,1.536367,0.029552,0.002639,149.840460,32.000000,159.998698,148.869649,152.024400,139.405294,32.000000,136.036409,67.297761,56.732378,76.010731,3.692254,31.418091,97.439651,56.292400,40.150049,27.597410,59.578096,28.468562
66.039483,94.998704,101.512271,135.311572,128.379476,125.493335,29.315093,14.310856,98.736616,2.516112,94.394852,67.296311,134.120591,99.370104,132.993876,98.865892,62.058249,94.407610,-0.000641,0.002454,32.000000,-235.698323,98.952968,-0.254277,16.540308,0.570014,660587.008565,0.998111,39.921403,13.608666,1.537429,0.050338,0.010949,150.075129,32.000000,159.875178,148.868407,153.578426,139.344107,32.000000,136.300733,67.285052,56.722881,76.004332,3.692254,31.436814,97.439651,56.282689,40.150049,27.623294,59.575666,28.442664
66.015803,94.987096,101.442040,135.314079,128.028048,125.458278,29.337278,14.320417,98.763502,2.515828,94.485337,67.192491,134.116099,99.533331,132.963072,98.851984,62.025978,94.371138,-0.000641,0.002433,32.000000,-235.685320,99.019798,-0.254393,16.526198,0.566990,660440.369370,0.998416,39.898990,13.553713,1.533134,0.034193,0.000404,150.208861,32.000000,159.805063,149.275683,154.483668,138.792127,32.000000,137.017972,67.299360,56.731047,76.022439,3.692254,31.327693,97.439651,56.313889,40.150049,27.586950,59.579522,28.469149
66.006903,95.002573,101.500793,135.319092,127.564734,125.441973,29.333569,14.319418,98.784567,2.515846,94.478489,67.288792,134.126486,99.402646,132.952973,98.840392,62.032218,94.324105,-0.000640,0.002440,32.000000,-235.689925,98.731314,-0.254347,16.529083,0.570914,660203.191710,0.997753,39.892908,13.617439,1.537145,0.017417,0.000000,150.149929,32.000000,159.925858,149.606118,153.034769,138.491854,32.000000,137.299068,67.300565,56.713295,76.034346,3.692254,31.430709,97.439651,56.308623,40.150049,27.635217,59.582000,28.378394
66.034120,95.012523,101.515448,135.320206,127.773729,125.455042,29.325364,14.318705,98.723545,2.515630,94.534887,67.227327,134.101321,99.392471,132.932021,98.893950,62.074452,94.274093,-0.000640,0.002436,32.000000,-235.688835,98.995244,-0.254268,16.518383,0.570795,660089.144444,0.997086,39.901066,13.626490,1.536633,0.040613,0.000000,149.487350,32.000000,160.266775,149.805375,151.035779,138.170008,32.000000,137.376513,67.317566,56.730514,76.009972,3.692254,31.382238,97.439651,56.312058,40.150049,27.635242,59.577456,28.492187
66.009705,95.012523,101.448934,135.320206,128.315955,125.487662,29.310637,14.310713,98.670772,2.515220,94.526139,67.195619,134.080567,99.360337,132.929802,98.918880,62.058601,94.314747,-0.000639,0.002445,32.000000,-235.698630,98.782488,-0.254558,16.509309,0.571609,660017.889324,0.997269,39.923972,13.590296,1.537730,0.043700,0.000000,149.341769,32.000000,160.559760,149.851367,149.714905,138.352705,32.000000,137.065016,67.325168,56.761401,76.026516,3.692254,31.415920,97.439651,56.288932,40.150049,27.666440,59.580741,28.480741
66.043095,95.021367,101.299348,135.325777,128.445687,125.494273,29.333218,14.314566,98.786416,2.514985,94.485631,67.079106,134.046192,99.424547,132.973130,98.849556,62.075286,94.341127,-0.000639,0.002452,32.000000,-235.691171,98.618450,-0.254468,16.483896,0.571661,659984.978526,0.997223,39.911204,13.516197,1.537318,0.016686,0.000000,149.166001,32.000000,160.848189,149.092837,148.961978,138.966352,32.000000,136.576240,67.333077,56.734841,76.044990,3.692254,31.403938,97.439651,56.336416,40.150049,27.694243,59.581115,28.446112
66.018774,95.018879,101.192961,135.324384,128.081767,125.475677,29.318115,14.317848,98.643258,2.514683,94.403938,67.227283,134.090568,99.385579,133.001328,98.806064,62.089528,94.324004,-0.000639,0.002459,32.000000,-235.689692,99.101909,-0.254379,16.484656,0.571764,660208.004345,0.998391,39.931583,13.557952,1.536879,0.039061,0.007876,149.289991,32.000000,160.693821,148.851424,150.390386,139.177877,32.000000,136.403772,67.317215,56.747866,76.013681,3.692254,31.315347,97.439651,56.283157,40.150049,27.686674,59.588048,28.457410
66.016580,95.010312,101.278313,135.325777,127.751197,125.448172,29.306849,14.320703,98.691221,2.514223,94.394621,67.200573,134.101627,99.568362,132.977202,98.931640,62.073922,94.297802,-0.000638,0.002446,32.000000,-235.689132,98.897225,-0.254155,16.508391,0.569998,660201.031647,0.997141,39.912558,13.558069,1.533837,0.036860,0.008822,149.745391,32.000000,160.123864,148.689551,152.359108,139.244576,32.000000,136.257931,67.332464,56.752348,76.013571,3.692254,31.332159,97.439651,56.283524,40.150049,27.686858,59.589504,28.375239
66.026941,95.010312,101.381960,135.325777,127.946731,125.435762,29.338903,14.316279,98.695786,2.513823,94.354022,67.184291,134.117867,99.408479,132.987667,98.834971,62.081724,94.314273,-0.000639,0.002443,32.000000,-235.694212,98.847280,-0.253909,16.494491,0.568996,660075.470879,0.997906,39.930369,13.532921,1.532791,0.024507,0.000000,150.089969,32.000000,159.860362,148.907453,153.745642,139.202956,32.000000,136.396937,67.372445,56.740144,76.020835,3.692254,31.383885,97.439651,56.265758,40.150049,27.660197,59.584292,28.435474
66.016314,95.008101,101.214696,135.322991,128.461033,125.439463,29.336612,14.314994,98.717383,2.514133,94.432728,67.228327,134.114453,99.470814,132.981151,98.862208,62.030848,94.375020,-0.000639,0.002450,32.000000,-235.694185,99.001160,-0.253813,16.485810,0.569218,659955.335478,0.998086,39.923632,13.531834,1.534134,0.051988,0.015548,150.177563,32.000000,159.636693,149.421193,154.405971,138.504788,32.000000,136.703522,67.358775,56.758338,76.025170,3.692254,31.416789,97.439651,56.306875,40.150049,27.653377,59.577260,28.446185
66.031625,94.998980,101.140462,135.316028,128.534581,125.465971,29.323605,14.317848,98.761750,2.514109,94.419050,67.241090,134.122218,99.391941,132.930901,98.920637,62.050469,94.310619,-0.000641,0.002443,32.000000,-235.687725,98.680470,-0.253689,16.514292,0.570796,659865.694439,0.996724,39.914985,13.534526,1.535464,0.049216,0.000000,150.143688,32.000000,159.812353,149.719167,152.992475,138.365862,32.000000,137.050849,67.345083,56.747843,76.026756,3.692254,31.292687,97.439651,56.252580,40.150049,27.624939,59.575332,28.448606
65.993241,94.992070,101.246316,135.317699,128.032195,125.498600,29.326627,14.318705,98.725016,2.514274,94.439411,67.260464,134.118843,99.352505,132.924426,98.869503,62.080556,94.299395,-0.000641,0.002445,32.000000,-235.691294,98.540520,-0.253854,16.514974,0.569123,660013.184594,0.997003,39.921644,13.624091,1.533177,0.018549,0.003815,149.460952,32.000000,160.398322,149.670707,150.918364,138.418749,32.000000,137.477655,67.351435,56.780414,76.025042,3.692254,31.330953,97.439651,56.273839,40.150049,27.624929,59.586524,28.369736
65.983242,94.992070,101.432245,135.317699,127.555737,125.503609,29.402749,14.316279,98.753316,2.514424,94.452226,67.150179,134.065076,99.469162,132.947169,98.821769,62.083488,94.367816,-0.000641,0.002463,32.000000,-235.689130,99.116492,-0.253575,16.496930,0.566926,660081.015802,0.997378,39.899744,13.563454,1.531697,0.057799,0.010540,149.337747,32.000000,160.644783,149.675790,149.630550,138.461193,32.000000,137.339595,67.362586,56.795502,76.061298,3.692254,31.398787,97.439651,56.291445,40.150049,27.603271,59.578056,28.453595
66.044144,94.974935,101.162228,135.318257,127.759493,125.466685,29.385557,14.316992,98.685550,2.514700,94.438419,67.307320,134.089471,99.355850,132.978566,98.929886,62.061929,94.327066,-0.000641,0.002449,32.000000,-235.692843,98.815199,-0.253679,16.513400,0.569274,660184.438074,0.998157,39.924878,13.526215,1.534192,0.044143,0.002589,149.139796,32.000000,160.809762,149.076400,148.940212,138.849038,32.000000,136.645894,67.383049,56.801471,76.045446,3.692254,31.423394,97.439651,56.258738,40.150049,27.549562,59.572578,28.474138
66.014374,94.986819,101.481036,135.326055,128.294033,125.450246,29.330185,14.316136,98.752847,2.515168,94.355099,67.260007,134.102439,99.435741,133.003160,98.849496,62.101695,94.424317,-0.000641,0.002427,32.000000,-235.693863,98.975217,-0.253782,16.508968,0.572583,660210.006020,0.995779,39.933226,13.566865,1.537243,0.032540,0.000000,149.282025,32.000000,160.582263,149.000300,150.692089,139.114595,32.000000,136.237016,67.366640,56.782323,76.019059,3.692254,31.414833,97.439651,56.257772,40.150049,27.586476,59.567435,28.408254
65.989160,94.978251,101.418460,135.326891,128.484905,125.453988,29.326545,14.315280,98.753135,2.514702,94.285383,67.238521,134.077273,99.399813,132.966736,98.869827,62.042619,94.442724,-0.000641,0.002425,32.000000,-235.697178,99.060998,-0.253785,16.504824,0.566949,660010.635997,0.995013,39.865250,13.562470,1.531737,0.043909,0.003463,149.781601,32.000000,159.905558,148.884286,152.209260,139.197233,32.000000,135.877360,67.342015,56.764551,76.014914,3.692254,31.344061,97.439651,56.259234,40.150049,27.586348,59.576640,28.411116
66.037545,94.978251,101.547799,135.326891,128.167327,125.422880,29.329527,14.319704,98.761317,2.514248,94.346033,67.204447,134.125795,99.473892,133.013402,98.965519,62.051173,94.376138,-0.000640,0.002421,32.000000,-235.686525,98.694236,-0.253789,16.505952,0.571904,659861.231317,0.997286,39.901981,13.584629,1.537257,0.048135,0.013504,150.055408,32.000000,159.809400,148.976532,153.498601,139.305766,32.000000,136.295802,67.371000,56.777886,76.045165,3.692254,31.437961,97.439651,56.234369,40.150049,27.559376,59.570818,28.333493
66.000530,94.959458,101.401159,135.317978,127.805173,125.417710,29.324466,14.316421,98.757218,2.514236,94.413064,67.217409,134.095669,99.434395,132.990577,98.860538,62.052166,94.296622,-0.000640,0.002419,32.000000,-235.684562,98.773838,-0.253689,16.521425,0.571765,660024.643370,0.997839,39.914466,13.655419,1.536896,0.028343,0.000840,150.185125,32.000000,159.806409,149.286931,154.418434,138.787351,32.000000,136.975059,67.332287,56.776199,76.050674,3.692254,31.405485,97.439651,56.219851,40.150049,27.500342,59.591727,28.453228
65.950909,94.970513,101.519914,135.316585,127.858282,125.412759,29.391078,14.318990,98.682644,2.514661,94.473766,67.255876,134.093149,99.453113,132.962522,98.935795,62.055339,94.400727,-0.000639,0.002368,32.000000,-235.688386,98.912971,-0.253986,16.518986,0.572252,659815.734325,0.996684,39.874074,13.604479,1.537728,0.044687,0.004564,150.175845,32.000000,159.912391,149.638514,152.996961,138.585372,32.000000,137.264114,67.349552,56.776821,76.055855,3.692254,31.431600,97.439651,56.299767,40.150049,27.534513,59.576384,28.463573
66.016385,94.994281,101.447557,135.318535,128.272371,125.398658,29.323140,14.311427,98.824136,2.514444,94.427795,67.219399,134.077253,99.438373,132.911008,98.846906,62.066733,94.313175,-0.000638,0.002400,32.000000,-235.698900,98.737517,-0.254095,16.537685,0.570517,659770.898599,0.997385,39.886177,13.552837,1.536369,0.027870,0.008634,149.563229,32.000000,160.282180,149.806498,151.012983,138.251535,32.000000,137.354936,67.334084,56.788136,76.038224,3.692254,31.383643,97.439651,56.252219,40.150049,27.534226,59.579974,28.455576
65.994066,94.994281,101.225748,135.318535,128.457756,125.400268,29.315656,14.317563,98.735642,2.514369,94.430746,67.210266,134.069996,99.403890,132.928499,98.880748,62.062281,94.397014,-0.000637,0.002401,32.000000,-235.692272,99.067523,-0.254335,16.530945,0.573217,659780.615383,0.995938,39.938674,13.615967,1.539325,0.024543,0.000000,149.274756,32.000000,160.582835,149.811975,149.603276,138.253231,32.000000,137.154496,67.340000,56.771362,76.053620,3.692254,31.320504,97.439651,56.257761,40.150049,27.608409,59.588481,28.328724
66.022650,94.981568,101.466085,135.316028,128.271163,125.409162,29.384155,14.314709,98.705984,2.514426,94.432834,67.131716,134.052107,99.347694,132.962033,98.827208,62.072421,94.435950,-0.000636,0.002405,32.000000,-235.694306,99.053411,-0.254091,16.511276,0.570195,659685.576289,0.997101,39.907766,13.548817,1.536703,0.035841,0.003001,149.184318,32.000000,160.733617,149.230244,148.772602,138.986821,32.000000,136.398701,67.379827,56.792729,76.043820,3.692254,31.292712,97.439651,56.224150,40.150049,27.568562,59.587173,28.399597
65.984669,94.984885,101.486441,135.315750,128.119400,125.438414,29.326669,14.324984,98.681283,2.514571,94.435109,67.165544,134.079428,99.317676,132.981273,98.902022,62.082339,94.411944,-0.000635,0.002398,32.000000,-235.680753,98.712242,-0.253917,16.531732,0.567984,659717.627648,0.997740,39.926399,13.606662,1.533861,0.032229,0.000000,149.261785,32.000000,160.669421,148.911578,150.295071,139.276668,32.000000,136.308622,67.396367,56.807793,76.043689,3.692254,31.414051,97.439651,56.264662,40.150049,27.578753,59.585196,28.406273
65.982976,94.982397,101.525936,135.321877,128.124105,125.457395,29.337014,14.315422,98.740529,2.514196,94.355791,67.195293,134.087009,99.390494,132.970298,98.843241,62.075198,94.403199,-0.000633,0.002396,32.000000,-235.692773,98.818524,-0.254058,16.533332,0.571251,659704.471348,0.994978,39.889822,13.621306,1.536837,0.022330,0.000000,149.814210,32.000000,160.108537,148.678994,152.410008,139.490937,32.000000,136.249551,67.394132,56.773913,76.041607,3.692254,31.388077,97.439651,56.284838,40.150049,27.578606,59.587055,28.480815
66.040102,94.982397,101.420884,135.321877,128.146916,125.458789,29.328622,14.322130,98.709973,2.514475,94.420986,67.247808,134.109736,99.368328,133.006214,98.848808,62.096467,94.443534,-0.000633,0.002419,32.000000,-235.688197,98.798473,-0.254241,16.509860,0.571761,659857.068454,0.997802,39.924849,13.596108,1.538031,0.044998,0.004483,150.048626,32.000000,159.895952,148.930499,153.631894,139.385294,32.000000,136.384827,67.423619,56.780592,76.055115,3.692254,31.390355,97.439651,56.211026,40.150049,27.570665,59.582502,28.390866
65.973656,94.973829,101.517090,135.322434,128.174361,125.434819,29.324594,14.318134,98.609712,2.515322,94.495178,67.201416,134.118252,99.413596,132.986505,98.823625,62.059724,94.391382,-0.000633,0.002419,32.000000,-235.691209,98.691197,-0.254015,16.549408,0.572338,659971.113068,0.997623,39.923776,13.597682,1.538669,0.058456,0.007710,150.252773,32.000000,159.660562,149.476107,154.514710,138.637985,32.000000,136.813857,67.438623,56.789466,76.067996,3.692254,31.392624,97.439651,56.233938,40.150049,27.543678,59.584056,28.421094
65.986302,94.995387,101.412315,135.324662,128.305275,125.412914,29.317910,14.318847,98.663379,2.515574,94.507528,67.115712,134.139331,99.441226,132.949204,98.854326,62.048768,94.341327,-0.000633,0.002435,32.000000,-235.691971,99.064402,-0.253836,16.563675,0.570556,659899.412520,0.996968,39.876085,13.602086,1.535747,0.028901,0.008895,150.159624,32.000000,159.845210,149.756919,153.308916,138.502114,32.000000,137.055975,67.448436,56.785073,76.072463,3.692254,31.390061,97.439651,56.250622,40.150049,27.610826,59.587075,28.329238
66.055765,95.001744,101.441860,135.321320,128.309354,125.458791,29.329489,14.315565,98.686901,2.515404,94.484178,67.340168,134.078370,99.474484,132.943849,98.766947,62.085912,94.346044,-0.000632,0.002445,32.000000,-235.690827,99.106152,-0.253945,16.562784,0.571746,659880.302222,0.998000,39.922991,13.605633,1.538752,0.044646,0.005980,149.539958,32.000000,160.394361,149.857526,151.007384,138.305863,32.000000,137.184854,67.436016,56.763640,76.053383,3.692254,31.420234,97.439651,56.220116,40.150049,27.610781,59.588688,28.456530
66.052299,95.001744,101.382895,135.321320,128.036804,125.507550,29.328048,14.317706,98.741995,2.515195,94.488476,67.237861,134.074345,99.452808,132.966125,98.794349,62.048108,94.382139,-0.000632,0.002436,32.000000,-235.687867,98.762233,-0.254090,16.567872,0.569544,659822.068079,0.997896,39.933987,13.584715,1.536869,0.014743,0.000000,149.304100,32.000000,160.642545,149.687973,149.622204,138.550036,32.000000,137.297648,67.456235,56.773159,76.048330,3.692254,31.382926,97.439651,56.171913,40.150049,27.630653,59.589101,28.389839
65.991987,95.002020,101.166957,135.321877,127.724898,125.507400,29.327436,14.321844,98.716715,2.515085,94.418247,67.258406,134.065625,99.423669,132.960485,98.891386,62.077688,94.388726,-0.000630,0.002441,32.000000,-235.687499,98.932304,-0.254345,16.588407,0.568701,659949.445235,0.996726,39.882362,13.550576,1.535700,0.032186,0.000000,149.200512,32.000000,160.716538,148.996153,149.043323,139.046612,32.000000,136.573864,67.459741,56.761954,76.044469,3.692254,31.436564,97.439651,56.242070,40.150049,27.631535,59.577692,28.313610
66.019175,94.982121,101.454618,135.317978,127.874324,125.506928,29.347890,14.317135,98.695662,2.515148,94.390741,67.253696,134.051760,99.448322,132.980254,98.888632,62.051018,94.348756,-0.000629,0.002457,32.000000,-235.694175,98.742409,-0.254693,16.611538,0.568055,660301.028484,0.997220,39.885255,13.611363,1.534888,0.049553,0.000000,149.319672,32.000000,160.700826,148.884764,150.586246,139.244593,32.000000,136.213624,67.446881,56.756096,76.002575,3.692254,31.409084,97.439651,56.196402,40.150049,27.569336,59.586229,28.371204
66.019978,94.990965,101.363775,135.319928,128.297019,125.505442,29.340875,14.318134,98.773150,2.515158,94.405346,67.197192,134.090445,99.452257,133.007781,98.831448,62.077599,94.393504,-0.000630,0.002466,32.000000,-235.688587,98.743571,-0.254746,16.630394,0.565774,660256.382373,0.998245,39.935873,13.585977,1.533019,0.059286,0.002976,149.796624,32.000000,159.929441,148.876475,152.458912,139.375689,32.000000,135.975859,67.497306,56.779349,76.031610,3.692254,31.286650,97.439651,56.221561,40.150049,27.569162,59.583465,28.551908
65.977571,94.990965,101.235004,135.319928,128.318038,125.501268,29.310071,14.318705,98.797419,2.515155,94.353451,67.144159,134.112621,99.484312,133.011811,98.788177,62.051392,94.414480,-0.000630,0.002455,32.000000,-235.690147,99.128381,-0.254803,16.622159,0.568163,660273.157985,0.997043,39.893276,13.587198,1.536745,0.045746,0.009444,150.113747,32.000000,159.851824,149.004582,153.610968,139.168492,32.000000,136.206280,67.475839,56.723877,76.026428,3.692254,31.323227,97.439651,56.232095,40.150049,27.596698,59.579571,28.440683
65.976388,94.996493,101.160808,135.324105,127.817838,125.511381,29.319746,14.318277,98.745018,2.514857,94.419215,67.247041,134.116646,99.427278,132.979480,98.867609,62.053991,94.372099,-0.000628,0.002468,32.000000,-235.695820,99.003136,-0.254828,16.605637,0.566322,660215.065417,0.997279,39.901450,13.589108,1.535350,0.040521,0.004722,150.304941,32.000000,159.683835,149.379840,154.247144,138.772478,32.000000,136.860016,67.483922,56.723634,76.036401,3.692254,31.299323,97.439651,56.246552,40.150049,27.613911,59.581980,28.362840
66.013134,94.971618,101.206090,135.325219,127.676284,125.521279,29.398723,14.314994,98.667208,2.514976,94.415717,67.261464,134.119005,99.470977,132.967529,98.837598,62.048658,94.341392,-0.000627,0.002490,32.000000,-235.695496,98.763600,-0.254874,16.620193,0.565785,660278.095192,0.999001,39.936856,13.628669,1.534385,0.037842,0.001817,150.159524,32.000000,159.912922,149.554268,153.094865,138.485171,32.000000,137.345892,67.463573,56.723678,76.030742,3.692254,31.309122,97.439651,56.194569,40.150049,27.536105,59.581646,28.346772
66.011574,94.982397,101.482891,135.323827,128.144566,125.528556,29.314491,14.317991,98.720543,2.515335,94.410720,67.212319,134.117439,99.434007,132.955516,98.846299,62.038406,94.399238,-0.000627,0.002477,32.000000,-235.690696,98.945093,-0.254934,16.619222,0.565446,660333.757687,0.998785,39.943372,13.599089,1.533288,0.050440,0.000814,149.487705,32.000000,160.369675,149.658099,151.129381,138.365230,32.000000,137.390976,67.458557,56.718597,76.025190,3.692254,31.407786,97.439651,56.164962,40.150049,27.535828,59.587301,28.470543
66.014094,94.982397,101.193534,135.323827,128.351241,125.532814,29.326842,14.321987,98.719146,2.515059,94.433568,67.194710,134.076947,99.380093,132.971825,98.967150,62.065651,94.441922,-0.000627,0.002467,32.000000,-235.686700,98.743835,-0.255244,16.579516,0.564784,660339.423846,0.995508,39.887817,13.584867,1.533121,0.030363,0.003940,149.415859,32.000000,160.576146,149.771384,149.624266,138.439070,32.000000,136.961255,67.484426,56.736370,76.042104,3.692254,31.302194,97.439651,56.189516,40.150049,27.569324,59.577742,28.366875
66.072403,94.972724,101.539063,135.324662,127.896231,125.496045,29.334974,14.316992,98.707287,2.515110,94.397525,67.167462,134.035254,99.444264,132.999311,98.885882,62.092035,94.395464,-0.000627,0.002448,32.000000,-235.692351,98.700008,-0.255148,16.575241,0.568544,660422.486246,0.998479,39.899897,13.631952,1.537350,0.024366,0.000000,149.250433,32.000000,160.627364,149.206441,148.903646,138.901270,32.000000,136.268598,67.486945,56.741452,76.036336,3.692254,31.376000,97.439651,56.182622,40.150049,27.538876,59.595926,28.467535
66.033210,94.981844,101.442252,135.320485,127.463267,125.480991,29.304364,14.322843,98.743537,2.515582,94.385088,67.251120,134.088859,99.456477,132.994588,98.846099,62.082381,94.449797,-0.000627,0.002420,32.000000,-235.686172,99.148999,-0.255146,16.608024,0.566057,660377.060240,0.998050,39.897793,13.631876,1.532908,0.036680,0.008001,149.396065,32.000000,160.638981,149.057297,150.224041,139.236725,32.000000,136.151382,67.468962,56.757383,76.028898,3.692254,31.393642,97.439651,56.164878,40.150049,27.567127,59.581695,28.420873
66.009561,94.990412,101.534171,135.323270,127.667484,125.490290,29.316215,14.319846,98.704094,2.515609,94.373959,67.201829,134.105690,99.410904,132.978177,98.820122,62.069068,94.300047,-0.000627,0.002431,32.000000,-235.689825,98.944501,-0.255136,16.551611,0.569324,660073.877243,0.996486,39.839460,13.575921,1.536785,0.025288,0.006100,149.720078,32.000000,160.112929,148.701702,152.356050,139.463922,32.000000,136.259062,67.464624,56.728116,76.018273,3.692254,31.408719,97.439651,56.174044,40.150049,27.566951,59.578892,28.318012
65.993183,94.990412,101.412655,135.323270,128.147574,125.519240,29.338474,14.320417,98.719374,2.515847,94.409372,67.184044,134.127847,99.555842,133.046402,98.897944,62.046211,94.403949,-0.000627,0.002416,32.000000,-235.686631,98.972319,-0.255324,16.531601,0.567713,660053.694902,0.998083,39.881285,13.620157,1.536231,0.035551,0.004819,150.126526,32.000000,160.080790,148.836621,153.687648,139.502173,32.000000,136.584527,67.431482,56.721526,76.043580,3.692254,31.386281,97.439651,56.189033,40.150049,27.593618,59.579610,28.440683
66.000032,94.984332,101.502446,135.322156,128.089689,125.519030,29.329949,14.312711,98.763151,2.515841,94.368522,67.181536,134.124289,99.477339,132.996420,98.787073,62.050399,94.338456,-0.000626,0.002411,32.000000,-235.693682,99.042113,-0.255245,16.519983,0.571410,660158.821935,0.998169,39.909594,13.538119,1.538174,0.066842,0.004078,150.275468,32.000000,159.762352,149.346992,154.405544,138.655077,32.000000,136.897232,67.403091,56.711319,76.039872,3.692254,31.441513,97.439651,56.138756,40.150049,27.574494,59.589435,28.472157
65.998964,94.973829,101.458288,135.318814,127.608288,125.521381,29.324349,14.320560,98.710691,2.515781,94.449356,67.104430,134.138070,99.470670,132.979276,98.934105,62.064991,94.372097,-0.000625,0.002398,32.000000,-235.686488,98.647939,-0.255498,16.534984,0.570986,660377.223218,0.997915,39.923266,13.627147,1.536714,0.044709,0.001921,150.123426,32.000000,159.880837,149.675445,152.896985,138.363934,32.000000,137.068558,67.356757,56.716666,76.027446,3.692254,31.408125,97.439651,56.168626,40.150049,27.541504,59.575460,28.473478
66.004662,94.964985,101.464471,135.319371,127.522718,125.521013,29.331242,14.321702,98.724417,2.515882,94.474397,67.237146,134.076580,99.487145,132.941670,98.827681,62.039666,94.409641,-0.000625,0.002396,32.000000,-235.686658,98.718260,-0.255810,16.555939,0.572417,660350.596006,0.998074,39.911467,13.581255,1.537915,0.041094,0.001616,149.476300,32.000000,160.277538,149.902531,150.988177,138.209479,32.000000,137.045998,67.315044,56.695918,76.019836,3.692254,31.425416,97.439651,56.177226,40.150049,27.541250,59.590458,28.315811
65.994621,94.964985,101.437561,135.319371,127.935021,125.520078,29.344025,14.314709,98.743575,2.515752,94.522639,67.157544,134.067534,99.507232,132.964718,98.802109,62.077974,94.306173,-0.000624,0.002387,32.000000,-235.695618,99.050311,-0.255680,16.547573,0.571334,660310.652477,0.998275,39.901858,13.588087,1.537271,0.039913,0.011931,149.254778,32.000000,160.706660,149.722382,149.612515,138.443720,32.000000,137.198124,67.321112,56.746753,76.049694,3.692254,31.403360,97.439651,56.162887,40.150049,27.513286,59.586278,28.467095
66.050253,94.993452,101.430421,135.324662,128.169378,125.509804,29.314134,14.324413,98.673848,2.515537,94.440652,67.257725,134.081031,99.511226,133.013053,98.902592,62.081435,94.429982,-0.000625,0.002377,32.000000,-235.679521,98.926714,-0.255703,16.538997,0.570554,660354.041947,0.997920,39.888254,13.637316,1.537232,0.019777,0.000000,149.204675,32.000000,160.837478,149.057655,148.707249,138.978077,32.000000,136.544455,67.303607,56.735770,76.042799,3.692254,31.441840,97.439651,56.171320,40.150049,27.602043,59.589829,28.470176
65.981404,94.994281,101.563920,135.326612,127.982236,125.512559,29.321994,14.320703,98.716227,2.515339,94.375962,67.160776,134.056375,99.538021,132.982942,98.901978,62.044777,94.383993,-0.000625,0.002374,32.000000,-235.688149,99.085510,-0.255728,16.591396,0.570703,660257.687364,0.997646,39.896639,13.533115,1.537058,0.049304,0.006422,149.321611,32.000000,160.673295,148.873647,150.559955,139.330573,32.000000,136.529165,67.274951,56.713493,76.003852,3.692254,31.448283,97.439651,56.177797,40.150049,27.604572,59.580122,28.386244
66.009761,94.983503,101.479431,135.321599,127.698146,125.498377,29.347755,14.313425,98.670868,2.514932,94.378848,67.276951,134.112560,99.439881,132.989314,98.853793,62.046957,94.423402,-0.000623,0.002383,32.000000,-235.697230,99.054411,-0.256050,16.597822,0.569712,660218.503664,0.997724,39.878670,13.608494,1.535655,0.052008,0.000980,149.774135,32.000000,160.008809,148.777904,152.478979,139.339934,32.000000,136.194793,67.283889,56.715800,76.019593,3.692254,31.432918,97.439651,56.128903,40.150049,27.604517,59.584793,28.375092
66.076395,94.983503,101.596233,135.321599,127.776889,125.516952,29.326852,14.324984,98.724267,2.515094,94.368817,67.229058,134.085402,99.502336,132.990739,98.919950,62.020133,94.373909,-0.000622,0.002375,32.000000,-235.685015,98.578452,-0.256101,16.590006,0.571145,660356.970687,0.998629,39.936973,13.615875,1.539281,0.023399,0.000000,150.089946,32.000000,159.721686,148.961289,153.645878,139.188549,32.000000,136.323139,67.312897,56.695430,76.022870,3.692254,31.461304,97.439651,56.084329,40.150049,27.570690,59.581912,28.446992
