OSU 80 Ton Compressor Load Stand
65.993705,94.979357,101.506651,135.324941,127.977558,125.534564,29.318049,14.319989,98.674327,2.515443,94.492730,67.214154,134.133720,99.410558,132.990779,98.845852,62.041668,94.319452,-0.000622,0.002342,32.000000,-235.687715,98.776590,-0.256456,16.593101,0.569122,660246.081573,0.997140,39.902517,13.638783,1.537340,0.057410,0.000000,150.147103,32.000000,159.797529,149.422844,154.274046,138.566442,32.000000,136.768373,67.295873,56.711917,76.046114,3.692254,31.396890,97.439651,56.152737,40.150049,27.557554,59.583013,28.414784
66.009678,94.986266,101.474184,135.316864,127.998373,125.529385,29.333895,14.321702,98.665089,2.515532,94.449966,67.179156,134.145164,99.368063,132.974389,98.912756,62.066467,94.428087,-0.000623,0.002319,32.000000,-235.686986,98.947987,-0.256773,16.603198,0.569595,660377.721099,0.996889,39.846909,13.634098,1.537557,0.056254,0.011445,150.094365,32.000000,159.899233,149.707334,152.830248,138.537706,32.000000,137.172101,67.285313,56.710918,76.045790,3.692254,31.418536,97.439651,56.135826,40.150049,27.578956,59.584419,28.456970
66.002294,94.981292,101.515380,135.318814,127.798279,125.508903,29.311407,14.319989,98.713389,2.515071,94.506746,67.189626,134.113474,99.523931,132.949610,98.840474,62.087318,94.401725,-0.000623,0.002317,32.000000,-235.688534,98.738574,-0.256810,16.604745,0.570139,660448.252697,0.998696,39.911775,13.577881,1.538126,0.032664,0.004257,149.511578,32.000000,160.451860,149.752191,150.870276,138.435035,32.000000,137.328037,67.268639,56.729024,76.044878,3.692254,31.390592,97.439651,56.121806,40.150049,27.578823,59.587222,28.464894
65.986287,94.981292,101.384177,135.318814,127.717513,125.521722,29.314049,14.315422,98.698526,2.514905,94.493340,67.202765,134.094284,99.433396,132.959403,98.906640,62.071623,94.430950,-0.000623,0.002293,32.000000,-235.693593,99.048414,-0.256484,16.609151,0.569018,660365.786921,0.997866,39.905349,13.622257,1.537262,0.037445,0.006247,149.333438,32.000000,160.590391,149.704434,149.698352,138.483630,32.000000,137.127576,67.276679,56.744334,76.033146,3.692254,31.384457,97.439651,56.154085,40.150049,27.563102,59.585491,28.406420
66.046325,94.980462,101.497704,135.320206,127.874545,125.494888,29.339699,14.318419,98.664913,2.515012,94.424357,67.234351,134.051962,99.463309,132.969238,98.864981,62.056019,94.399013,-0.000624,0.002308,32.000000,-235.688465,99.062506,-0.256222,16.622999,0.569561,660201.387321,0.998579,39.906539,13.584624,1.538058,0.038979,0.011931,149.111606,32.000000,160.688373,149.134650,149.130846,138.857548,32.000000,136.550395,67.261869,56.727227,76.033451,3.692254,31.416763,97.439651,56.134092,40.150049,27.560325,59.584193,28.433933
66.047789,94.981844,101.393179,135.321599,128.013704,125.488357,29.323383,14.318277,98.719685,2.514588,94.378659,67.167934,134.078206,99.524991,133.029564,98.941438,62.101204,94.385974,-0.000624,0.002291,32.000000,-235.691558,98.740940,-0.256127,16.625962,0.568083,660315.312551,0.998859,39.919906,13.618922,1.536443,0.024309,0.003271,149.351173,32.000000,160.628606,148.990121,150.397438,139.187699,32.000000,136.187388,67.263096,56.709919,76.040824,3.692254,31.390038,97.439651,56.085000,40.150049,27.564456,59.580958,28.446699
65.968424,94.977422,101.495531,135.321877,127.784712,125.467962,29.344581,14.318705,98.652286,2.514373,94.366559,67.224403,134.121585,99.382357,133.010345,98.860051,62.083108,94.313597,-0.000624,0.002286,32.000000,-235.690311,98.750505,-0.256364,16.628952,0.567709,660182.052719,0.996770,39.868957,13.614197,1.536765,0.038284,0.004252,149.822530,32.000000,160.121123,148.851918,152.233120,139.417739,32.000000,136.199235,67.300277,56.738299,76.041973,3.692254,31.422088,97.439651,56.139757,40.150049,27.564279,59.586799,28.480521
66.021370,94.977422,101.427075,135.321877,127.568914,125.463486,29.336802,14.321559,98.668869,2.514566,94.364621,67.182424,134.154616,99.506904,132.971865,98.915058,62.049670,94.363628,-0.000624,0.002283,32.000000,-235.685489,98.820581,-0.256414,16.621792,0.566177,660038.316346,0.997251,39.869119,13.560710,1.535149,0.025478,0.006807,150.065065,32.000000,159.911571,148.883897,153.579074,139.389331,32.000000,136.549178,67.251791,56.705216,76.020614,3.692254,31.403393,97.439651,56.105368,40.150049,27.550248,59.571575,28.363280
66.004944,94.973277,101.461048,135.317142,127.807927,125.483734,29.316709,14.313853,98.708070,2.514514,94.444254,67.279978,134.129654,99.464126,132.973554,98.837271,62.062586,94.324906,-0.000624,0.002250,32.000000,-235.692376,98.706822,-0.256285,16.599369,0.569009,660004.934433,0.997680,39.930953,13.532712,1.538547,0.028338,0.000000,150.199518,32.000000,159.791051,149.242887,154.537300,138.703233,32.000000,136.987071,67.261935,56.718018,76.057628,3.692254,31.433708,97.439651,56.086700,40.150049,27.537053,59.591196,28.481768
66.048045,94.977699,101.441098,135.319928,128.179361,125.483236,29.322969,14.324270,98.734831,2.514426,94.416178,67.214862,134.113576,99.439634,132.965573,98.915162,62.066311,94.323244,-0.000625,0.002240,32.000000,-235.685565,99.083694,-0.256138,16.609728,0.567208,660039.371195,0.997027,39.886745,13.598015,1.536276,0.036899,0.004237,150.190359,32.000000,159.906363,149.650291,152.864712,138.491543,32.000000,137.153983,67.249183,56.700467,76.046461,3.692254,31.407937,97.439651,56.076113,40.150049,27.550619,59.578322,28.435253
65.970767,94.955312,101.410745,135.315471,128.010392,125.490409,29.355218,14.317278,98.695641,2.514255,94.451040,67.211605,134.138557,99.436393,132.959261,98.805819,62.053350,94.338125,-0.000624,0.002206,32.000000,-235.689443,99.135928,-0.256587,16.610725,0.568861,660114.379242,0.998135,39.896312,13.560437,1.537173,0.028446,0.005411,149.530169,32.000000,160.268528,149.890766,151.068298,138.200265,32.000000,137.265502,67.284436,56.734483,76.062138,3.692254,31.432215,97.439651,56.139567,40.150049,27.550402,59.579876,28.449340
66.053298,94.955312,101.082705,135.315471,127.711569,125.479239,29.345522,14.316279,98.655908,2.514133,94.443262,67.245530,134.120568,99.459048,132.947044,98.850454,62.085421,94.386752,-0.000626,0.002171,32.000000,-235.692900,98.652631,-0.256708,16.596353,0.567332,660089.389969,0.997210,39.864759,13.555654,1.535868,0.034402,0.006958,149.358897,32.000000,160.633196,149.751888,149.650009,138.441267,32.000000,137.057811,67.281280,56.713580,76.068968,3.692254,31.277577,97.439651,56.056853,40.150049,27.480045,59.586937,28.465407
65.945864,94.976869,101.385069,135.313522,127.868019,125.457529,29.330635,14.317420,98.655088,2.514495,94.416136,67.246022,134.083063,99.427727,132.971375,98.896414,62.088463,94.366835,-0.000626,0.002149,32.000000,-235.691431,98.854948,-0.256734,16.619904,0.568539,660158.717157,0.997403,39.906886,13.578093,1.537207,0.045097,0.000000,149.160852,32.000000,160.799939,149.125420,148.636526,139.072294,32.000000,136.511376,67.296223,56.727026,76.057541,3.692254,31.300566,97.439651,56.069457,40.150049,27.547083,59.578361,28.338555
66.010459,94.965814,101.150072,135.312129,128.193596,125.471443,29.338489,14.317991,98.759605,2.514589,94.349696,67.161313,134.087332,99.505946,133.011240,98.893400,62.088508,94.394504,-0.000627,0.002136,32.000000,-235.690204,98.892719,-0.256505,16.648700,0.562908,659981.965551,0.996269,39.837989,13.576988,1.530320,0.032963,0.000000,149.368545,32.000000,160.770161,148.780668,150.472832,139.379991,32.000000,136.594138,67.297077,56.714401,76.059233,3.692254,31.299377,97.439651,56.089505,40.150049,27.512292,59.585541,28.444718
65.966035,94.957799,101.144969,135.305445,128.084198,125.475228,29.316408,14.321987,98.635139,2.514130,94.386836,67.127136,134.150834,99.366228,132.979682,98.909945,62.071226,94.377278,-0.000626,0.002129,32.000000,-235.686209,98.550492,-0.256327,16.621609,0.568293,659946.941994,0.998447,39.949246,13.561265,1.537398,0.025996,0.000000,149.847475,32.000000,160.147654,148.638647,152.414549,139.468648,32.000000,136.509286,67.298502,56.732707,76.055004,3.692254,31.397215,97.439651,56.170810,40.150049,27.511960,59.587626,28.391306
66.000096,94.957799,101.503272,135.305445,127.735193,125.448257,29.322136,14.319561,98.648730,2.514040,94.429561,67.182376,134.108920,99.407846,132.989149,98.807450,62.057691,94.332410,-0.000626,0.002121,32.000000,-235.690766,99.080290,-0.256629,16.596537,0.562898,659971.653982,0.997185,39.884245,13.578837,1.532334,0.022712,0.000000,150.109962,32.000000,159.869009,148.924565,153.546468,139.239450,32.000000,136.279769,67.319095,56.686952,76.055285,3.692254,31.428168,97.439651,56.100973,40.150049,27.486515,59.583987,28.488665
65.997045,94.973277,101.501794,135.312965,127.753119,125.433049,29.313311,14.323985,98.668680,2.514318,94.457005,67.238455,134.138699,99.385354,132.980293,98.881955,62.024826,94.413230,-0.000625,0.002112,32.000000,-235.683555,99.129256,-0.256926,16.603696,0.564697,660041.827219,0.998688,39.913326,13.585151,1.533289,0.010067,0.000000,150.180839,32.000000,159.744225,149.508156,154.307861,138.502752,32.000000,136.719974,67.333292,56.700488,76.081458,3.692254,31.398572,97.439651,56.130691,40.150049,27.534547,59.573670,28.349560
65.946082,94.988201,101.465817,135.323548,128.097026,125.470858,29.344488,14.326982,98.622482,2.514596,94.497387,67.091034,134.139614,99.451807,132.982370,98.782275,62.058684,94.400882,-0.000625,0.002098,32.000000,-235.680231,98.837262,-0.257120,16.618671,0.569424,659916.070188,0.997710,39.884883,13.570111,1.537926,0.032093,0.000000,150.208516,32.000000,159.876573,149.721697,152.831681,138.473021,32.000000,136.913223,67.369660,56.715400,76.068209,3.692254,31.413725,97.439651,56.152891,40.150049,27.580950,59.590527,28.466435
65.993046,95.003402,101.524393,135.333854,128.151034,125.523642,29.328564,14.316707,98.560561,2.514549,94.524596,67.142648,134.092455,99.382317,132.955637,98.852675,62.060337,94.310456,-0.000625,0.002095,32.000000,-235.693948,98.933040,-0.257235,16.585705,0.569180,659945.820397,0.997979,39.902907,13.654440,1.537975,0.035911,0.002266,149.487083,32.000000,160.368817,149.775076,150.873012,138.386274,32.000000,137.335046,67.360458,56.717463,76.049236,3.692254,31.394267,97.439651,56.114858,40.150049,27.580835,59.585462,28.424102
65.919445,95.003402,101.384507,135.333854,127.875343,125.558681,29.315897,14.323129,98.668478,2.514292,94.548178,67.074186,134.062390,99.363128,132.967303,98.900167,62.043540,94.353118,-0.000626,0.002088,32.000000,-235.680478,98.688034,-0.257172,16.546943,0.569472,660109.976030,0.998106,39.960396,13.612722,1.538618,0.013247,0.004950,149.256216,32.000000,160.766043,149.645188,149.629981,138.582509,32.000000,137.266637,67.339712,56.709520,76.067320,3.692254,31.384473,97.439651,56.176046,40.150049,27.628347,59.578873,28.329898
65.977565,95.008653,101.477034,135.338310,127.846208,125.544438,29.337278,14.317420,98.612594,2.514187,94.505163,67.178936,134.070359,99.415819,132.992692,98.784285,62.071004,94.334024,-0.000627,0.002079,32.000000,-235.691267,98.649531,-0.256984,16.544373,0.570633,660385.282524,0.998322,39.936371,13.553481,1.538410,0.048233,0.007052,149.157167,32.000000,160.859177,149.083415,148.913749,138.957215,32.000000,136.699615,67.317913,56.722855,76.070441,3.692254,31.418341,97.439651,56.144059,40.150049,27.644816,59.584695,28.445158
65.992672,95.018050,101.363432,135.340538,128.126512,125.541440,29.323402,14.320988,98.637899,2.514688,94.425726,67.194199,134.112620,99.437167,133.024189,98.915302,62.066245,94.371709,-0.000626,0.002067,32.000000,-235.691961,99.070459,-0.256863,16.570652,0.571853,660647.315157,1.000262,39.997854,13.597453,1.538006,0.028925,0.002112,149.268467,32.000000,160.683282,148.879188,150.360364,139.248951,32.000000,136.358672,67.335987,56.718395,76.051751,3.692254,31.379587,97.439651,56.102510,40.150049,27.674281,59.583711,28.444718
65.963804,95.015287,101.445214,135.338867,128.286422,125.547853,29.321228,14.316707,98.640809,2.514706,94.474182,67.219968,134.110242,99.384601,133.033798,98.915584,62.060381,94.312252,-0.000626,0.002067,32.000000,-235.693292,98.978725,-0.256973,16.570599,0.571866,660484.998795,0.998462,39.954550,13.557828,1.538054,0.034547,0.000000,149.779477,32.000000,160.098191,148.856501,152.249442,139.466928,32.000000,136.102500,67.345495,56.717907,76.045571,3.692254,31.412561,97.439651,56.104238,40.150049,27.674456,59.589061,28.448460
65.958171,95.015287,101.418122,135.338867,128.061123,125.560358,29.328888,14.325269,98.650679,2.514403,94.531254,67.149261,134.146707,99.462329,133.049820,98.898722,62.086566,94.307265,-0.000626,0.002068,32.000000,-235.680960,98.923002,-0.257168,16.550064,0.569136,660490.780821,0.998682,39.951331,13.586587,1.535980,0.046046,0.006291,150.137301,32.000000,159.990726,148.918657,153.456516,139.413289,32.000000,136.298065,67.373142,56.716819,76.089046,3.692254,31.399937,97.439651,56.133621,40.150049,27.665972,59.585413,28.440609
65.979883,95.033528,101.460106,135.342766,127.860017,125.548239,29.336322,14.317706,98.652432,2.514500,94.545882,67.156642,134.136545,99.421324,132.972719,98.856933,62.034856,94.232447,-0.000624,0.002074,32.000000,-235.689342,99.018229,-0.256977,16.525044,0.570866,660546.596334,0.999282,39.972677,13.554582,1.537892,0.036302,0.000000,150.324055,32.000000,159.824604,149.343728,154.327380,138.665618,32.000000,136.942841,67.321396,56.716687,76.074844,3.692254,31.393071,97.439651,56.119138,40.150049,27.723214,59.575086,28.450220
65.961480,95.036568,101.346114,135.344159,128.030172,125.521002,29.403768,14.317563,98.641502,2.514759,94.528852,67.274267,134.148009,99.382194,132.990392,98.761122,62.035472,94.327963,-0.000623,0.002096,32.000000,-235.692600,98.611984,-0.257092,16.562364,0.571397,660550.295613,0.999215,39.977382,13.525220,1.537613,0.025574,0.000000,150.288142,32.000000,160.005180,149.569548,152.987338,138.469094,32.000000,137.224302,67.293374,56.711494,76.072566,3.692254,31.376176,97.439651,56.121708,40.150049,27.733046,59.585491,28.454329
65.966091,95.022472,101.395117,135.343880,128.311954,125.489661,29.341759,14.319846,98.688731,2.514972,94.547502,67.168367,134.147398,99.393939,132.994809,98.876186,62.097696,94.294334,-0.000624,0.002084,32.000000,-235.690972,98.613288,-0.257167,16.527483,0.572309,660633.638697,0.998548,39.977490,13.529250,1.537743,0.041900,0.000000,149.551798,32.000000,160.427311,149.816327,151.073291,138.405319,32.000000,137.249390,67.275233,56.750879,76.092991,3.692254,31.415698,97.439651,56.145554,40.150049,27.733401,59.584006,28.433786
65.982897,95.022472,101.331534,135.343880,128.197259,125.455191,29.314364,14.319704,98.624193,2.514919,94.550642,67.139472,134.084344,99.324304,132.983103,98.781027,62.046955,94.322105,-0.000624,0.002090,32.000000,-235.688328,98.912542,-0.256992,16.510725,0.569791,660504.209168,0.996356,39.995898,13.589499,1.536444,0.027058,0.000000,149.302672,32.000000,160.652393,149.740885,149.700970,138.489739,32.000000,137.218406,67.228915,56.740651,76.087569,3.692254,31.370135,97.439651,56.102963,40.150049,27.689594,59.580190,28.350294
66.011892,95.031317,101.322673,135.342209,127.770362,125.431019,29.389596,14.313425,98.636056,2.514755,94.513930,67.254047,134.119591,99.413781,133.000998,98.812070,62.066353,94.235348,-0.000625,0.002119,32.000000,-235.693951,98.814078,-0.256977,16.501677,0.570608,660095.335998,0.998478,39.963916,13.574285,1.535724,0.025163,0.000000,149.235857,32.000000,160.860148,149.157048,148.804014,138.998948,32.000000,136.477526,67.234852,56.741182,76.086465,3.692254,31.421697,97.439651,56.099503,40.150049,27.717494,59.584567,28.323368
66.005052,95.042648,101.370543,135.343602,127.806575,125.430010,29.331063,14.320845,98.652302,2.514913,94.442525,67.228818,134.111887,99.324957,133.042022,98.834322,62.075017,94.332225,-0.000625,0.002119,32.000000,-235.688170,98.997547,-0.256754,16.499343,0.570608,660095.335998,0.998478,39.963916,13.574285,1.535724,0.053092,0.013050,149.312182,32.000000,160.780307,148.864370,150.415088,139.369997,32.000000,136.487787,67.229462,56.761862,76.087160,3.692254,31.381494,97.439651,56.083861,40.150049,27.753229,59.587921,28.502385
65.930990,95.016668,100.936795,135.337474,128.161327,125.404476,29.347137,14.314709,98.597788,2.515277,94.478375,67.168590,134.143577,99.401689,133.026183,98.806510,62.065604,94.310581,-0.000625,0.002147,32.000000,-235.692011,99.036769,-0.257064,16.518645,0.570094,659920.199643,0.995270,39.948552,13.499602,1.534915,0.048529,0.000000,149.842753,32.000000,160.244550,148.673116,152.436756,139.383970,32.000000,136.495251,67.215746,56.766943,76.096027,3.692254,31.412235,97.439651,56.177482,40.150049,27.753644,59.581538,28.401871
65.993353,95.016668,101.061325,135.337474,128.199018,125.413740,29.326871,14.321702,98.686500,2.515247,94.532371,67.167785,134.183152,99.348324,133.044161,98.821977,62.063862,94.354139,-0.000627,0.002169,32.000000,-235.686658,98.645817,-0.257061,16.508706,0.570970,659917.778757,0.997390,39.965594,13.552668,1.535800,0.029285,0.000000,150.137221,32.000000,159.965693,148.861006,153.696013,139.335097,32.000000,136.371471,67.191797,56.772202,76.103377,3.692254,31.264098,97.439651,56.092213,40.150049,27.672660,59.572323,28.429604
65.941452,95.028276,101.398270,135.346387,127.821438,125.400112,29.333351,14.320417,98.641414,2.515106,94.480693,67.205648,134.136361,99.283094,132.998841,98.861926,62.024471,94.342081,-0.000628,0.002186,32.000000,-235.686303,98.668844,-0.256839,16.519144,0.565968,659797.270562,0.997811,40.001472,13.548293,1.530946,0.032244,0.005356,150.243589,32.000000,159.730770,149.441330,154.398009,138.498619,32.000000,136.631847,67.125949,56.726183,76.080285,3.692254,31.418150,97.439651,56.137706,40.150049,27.709154,59.580938,28.459978
65.974842,95.034081,101.422410,135.353071,127.759794,125.373160,29.324264,14.324270,98.713748,2.514995,94.492919,67.213887,134.164940,99.451542,132.991878,98.882403,62.043959,94.376787,-0.000629,0.002207,32.000000,-235.687040,98.913193,-0.256838,16.550195,0.566681,659821.833882,0.997533,39.949382,13.577780,1.531386,0.023756,0.003405,150.156401,32.000000,159.886257,149.724257,153.027858,138.356781,32.000000,137.014413,67.104298,56.734615,76.089155,3.692254,31.394941,97.439651,56.118495,40.150049,27.727576,59.587871,28.613316
65.979950,95.027447,101.395249,135.356971,128.235892,125.350822,29.313668,14.318134,98.723955,2.514841,94.484422,67.224969,134.151830,99.435945,132.981840,98.943740,62.040517,94.412930,-0.000628,0.002214,32.000000,-235.688423,98.714040,-0.256421,16.543770,0.571849,659891.410075,0.998099,40.004340,13.609492,1.537702,0.046246,0.001324,149.541331,32.000000,160.360263,149.898325,150.888297,138.304840,32.000000,137.215790,67.089330,56.746020,76.087417,3.692254,31.390693,97.439651,56.099980,40.150049,27.707279,59.577732,28.370617
66.027062,94.995387,101.499046,135.350565,128.145748,125.331855,29.318174,14.316564,98.682343,2.515242,94.469920,67.183440,134.118656,99.418388,132.975304,98.927665,62.086497,94.298234,-0.000629,0.002234,32.000000,-235.693598,98.680328,-0.256440,16.520088,0.570258,659695.377855,0.997651,39.982251,13.612105,1.537289,0.036935,0.002949,149.264800,32.000000,160.720703,149.587556,149.556000,138.706466,32.000000,137.374595,67.115188,56.760818,76.101748,3.692254,31.419384,97.439651,56.077237,40.150049,27.707546,59.589907,28.425642
65.983047,94.995387,101.410387,135.350565,127.829854,125.280518,29.327384,14.319133,98.753719,2.515711,94.394379,67.249197,134.067797,99.416553,133.021460,98.889489,62.062362,94.357937,-0.000628,0.002266,32.000000,-235.688079,99.093077,-0.256419,16.521530,0.569904,659573.505311,0.997732,39.971352,13.638558,1.536759,0.059331,0.014961,149.237177,32.000000,160.859038,149.036485,148.840939,139.079287,32.000000,136.695619,67.115320,56.747040,76.075947,3.692254,31.394123,97.439651,56.098890,40.150049,27.607364,59.580820,28.451321
65.972505,94.983503,101.048574,135.343880,127.789681,125.289016,29.334145,14.314852,98.660037,2.515492,94.426060,67.083777,134.110830,99.417165,133.028585,98.887164,62.081252,94.373245,-0.000628,0.002243,32.000000,-235.693836,98.705536,-0.256341,16.540623,0.570948,659282.878346,0.996563,39.899958,13.519535,1.537234,0.041387,0.010302,149.308716,32.000000,160.729487,148.839575,150.446174,139.255056,32.000000,136.451116,67.091761,56.783893,76.083406,3.692254,31.258618,97.439651,56.106068,40.150049,27.570176,59.584685,28.476413
66.002472,94.992900,101.010333,135.343045,128.139811,125.300876,29.315669,14.315708,98.692927,2.516113,94.384831,67.201101,134.127479,99.393879,132.979112,98.857380,62.034787,94.393363,-0.000628,0.002255,32.000000,-235.696422,98.789603,-0.256260,16.537948,0.570437,659093.812461,0.996575,39.936705,13.581700,1.536916,0.031896,0.000029,149.773732,32.000000,159.963253,148.806793,152.432322,139.228867,32.000000,136.181659,67.055164,56.743468,76.088372,3.692254,31.243266,97.439651,56.071802,40.150049,27.599343,59.582816,28.346552
65.963607,95.000362,100.984070,135.334689,128.234519,125.288459,29.340042,14.314281,98.626452,2.516388,94.424774,67.131126,134.133068,99.469611,133.021846,98.931086,62.056035,94.300848,-0.000630,0.002266,32.000000,-235.694243,98.865514,-0.256153,16.560502,0.565259,659077.412925,0.996559,39.933626,13.572557,1.531677,0.052972,0.017466,150.097820,32.000000,159.892771,149.104555,153.519258,139.174184,32.000000,136.243210,67.044535,56.738608,76.076315,3.692254,31.407580,97.439651,56.107352,40.150049,27.599274,59.583190,28.492260
65.977453,95.000362,101.396391,135.334689,128.005218,125.282012,29.324857,14.319276,98.690611,2.516330,94.460203,67.246578,134.134958,99.441164,132.983896,98.800971,62.033616,94.327227,-0.000630,0.002270,32.000000,-235.687445,98.682549,-0.256016,16.548018,0.564274,659255.832501,0.996805,39.917999,13.631833,1.530402,0.039242,0.001647,150.317992,32.000000,159.697890,149.452599,154.204512,138.601143,32.000000,136.936026,67.005348,56.730132,76.068681,3.692254,31.382596,97.439651,56.096043,40.150049,27.622585,59.580112,28.348093
65.986408,95.010864,101.397552,135.334968,127.837085,125.284550,29.333800,14.320560,98.702192,2.516405,94.510411,67.234380,134.139084,99.474095,132.971781,98.831918,62.050527,94.307617,-0.000630,0.002274,32.000000,-235.687636,98.628686,-0.255942,16.560738,0.563933,659167.972547,0.996544,39.957916,13.551661,1.530906,0.016711,0.000000,150.136141,32.000000,159.882927,149.656647,152.935086,138.508739,32.000000,137.194691,66.975233,56.762039,76.100147,3.692254,31.283646,97.439651,56.101785,40.150049,27.655460,59.584026,28.438188
66.006604,94.999809,101.404563,135.334411,127.946934,125.304915,29.322707,14.316136,98.664100,2.516562,94.530936,67.200392,134.125221,99.465593,132.947837,98.863838,62.076182,94.331107,-0.000630,0.002279,32.000000,-235.690093,99.066912,-0.256168,16.593494,0.569470,659182.863427,0.996778,39.946352,13.590885,1.536834,0.051481,0.010345,149.494244,32.000000,160.404286,149.729576,150.935775,138.443691,32.000000,137.394065,66.951957,56.757024,76.087894,3.692254,31.385795,97.439651,56.061072,40.150049,27.621000,59.577997,28.363060
65.965240,94.997322,101.434061,135.335803,128.142254,125.315433,29.382032,14.317848,98.638192,2.516669,94.565309,67.309314,134.108960,99.401892,132.981452,98.867995,62.049312,94.368732,-0.000630,0.002285,32.000000,-235.690675,98.918192,-0.255742,16.593337,0.568889,659168.026872,0.996372,39.949376,13.561482,1.536643,0.028687,0.000000,149.366419,32.000000,160.605524,149.802600,149.724674,138.410660,32.000000,137.113422,66.945666,56.758666,76.110899,3.692254,31.402506,97.439651,56.105018,40.150049,27.620998,59.586711,28.466948
66.028555,94.997322,100.938971,135.335803,127.939371,125.316687,29.335547,14.317991,98.674127,2.516673,94.492515,67.198512,134.060824,99.405950,132.981595,98.870094,62.069922,94.385689,-0.000630,0.002281,32.000000,-235.695450,98.837898,-0.255325,16.568344,0.567510,659184.193449,0.996547,39.921458,13.550790,1.536279,0.028276,0.001534,149.113584,32.000000,160.730379,149.142912,149.123133,138.808622,32.000000,136.569168,66.935409,56.752077,76.084620,3.692254,31.211325,97.439651,56.036734,40.150049,27.613203,59.573709,28.453889
65.947127,95.024960,101.414528,135.337196,127.643398,125.337444,29.336486,14.318847,98.650468,2.516652,94.446609,67.226495,134.106867,99.393266,133.013784,98.890507,62.063793,94.379526,-0.000629,0.002304,32.000000,-235.691807,98.985434,-0.255238,16.553762,0.568817,659321.549668,0.995300,39.953513,13.601624,1.537690,0.059581,0.000000,149.394398,32.000000,160.736691,148.984968,150.382415,139.220151,32.000000,136.280068,66.937995,56.768185,76.077767,3.692254,31.271791,97.439651,56.072942,40.150049,27.699681,59.585128,28.440609
65.996027,95.027171,100.928217,135.336082,127.764086,125.344720,29.337988,14.321131,98.692957,2.516671,94.412064,67.143011,134.093552,99.352647,132.994259,98.851557,62.020128,94.344100,-0.000629,0.002298,32.000000,-235.689196,98.610004,-0.255297,16.588066,0.561807,659247.195409,0.995833,39.900647,13.591810,1.528717,0.077000,0.004411,149.862676,32.000000,160.152203,148.769966,152.255724,139.445634,32.000000,136.310474,66.893236,56.706855,76.050881,3.692254,31.200300,97.439651,56.069021,40.150049,27.706837,59.586927,28.466214
65.918905,95.006442,101.078384,135.335246,128.043432,125.356367,29.313967,14.319704,98.638249,2.517161,94.422960,67.221341,134.129490,99.420712,133.027547,98.929012,62.044505,94.321126,-0.000629,0.002286,32.000000,-235.685378,98.576598,-0.255491,16.614029,0.570446,659456.365536,0.997391,39.996282,13.594016,1.537816,0.041524,0.000000,150.104839,32.000000,159.886491,148.839134,153.879445,139.272285,32.000000,136.510011,66.889509,56.744821,76.089692,3.692254,31.238634,97.439651,56.096535,40.150049,27.707101,59.581203,28.332759
65.995474,95.006442,101.078422,135.335246,128.003764,125.382267,29.316002,14.324413,98.727946,2.517252,94.494642,67.121440,134.138373,99.414329,133.012460,98.847668,62.042830,94.300369,-0.000629,0.002275,32.000000,-235.688208,98.966852,-0.255274,16.597297,0.561870,659582.242350,0.996588,39.957651,13.615121,1.529307,0.040142,0.000000,150.243526,32.000000,159.779972,149.369360,154.550375,138.645011,32.000000,136.859800,66.893674,56.758733,76.105347,3.692254,31.249107,97.439651,56.070356,40.150049,27.642420,59.582826,28.440536
65.981424,95.002297,101.374559,135.340259,127.726338,125.364432,29.392487,14.324984,98.682427,2.517282,94.444437,67.266418,134.141097,99.413921,132.960644,98.860300,62.035555,94.407700,-0.000630,0.002278,32.000000,-235.684851,98.822211,-0.255058,16.605060,0.564617,659585.398737,0.998733,40.001344,13.576110,1.533375,0.016955,0.000231,150.173854,32.000000,159.832165,149.830788,153.027198,138.353034,32.000000,136.999107,66.839136,56.726293,76.071824,3.692254,31.243992,97.439651,56.078774,40.150049,27.629507,59.588540,28.470103
65.959251,95.001744,101.064687,135.339702,127.710320,125.341784,29.326162,14.317563,98.709492,2.517313,94.459363,67.289861,134.117558,99.402748,132.987357,98.925730,62.057866,94.341023,-0.000631,0.002272,32.000000,-235.689813,98.953802,-0.255297,16.613820,0.563673,659688.890539,0.997592,39.937385,13.564562,1.531596,0.043427,0.000000,149.472672,32.000000,160.231045,149.868097,151.028193,138.272714,32.000000,137.235608,66.812918,56.746973,76.093359,3.692254,31.240406,97.439651,56.099157,40.150049,27.627801,59.582511,28.408328
65.956156,94.988754,101.107852,135.337196,128.001964,125.316024,29.326021,14.319418,98.671305,2.516907,94.481069,67.218294,134.080359,99.474096,132.969826,99.012171,62.080986,94.303047,-0.000631,0.002241,32.000000,-235.690744,99.174453,-0.255089,16.604116,0.567518,659614.186923,0.995078,39.944972,13.640190,1.536411,0.042222,0.007349,149.334715,32.000000,160.694303,149.667312,149.642601,138.557208,32.000000,137.272103,66.829863,56.765811,76.105391,3.692254,31.376830,97.439651,56.098634,40.150049,27.627818,59.579669,28.467168
66.012436,94.988754,101.495023,135.337196,127.999976,125.290456,29.346225,14.317706,98.725325,2.517180,94.463829,67.192703,134.092332,99.422793,132.999613,98.886106,62.060442,94.322556,-0.000631,0.002228,32.000000,-235.691309,98.656995,-0.255165,16.572094,0.563516,659449.224374,0.997516,39.962937,13.575423,1.532229,0.015433,0.000000,149.209572,32.000000,160.905118,149.058767,148.950730,139.165587,32.000000,136.752856,66.837360,56.746418,76.074883,3.692254,31.401489,97.439651,56.041643,40.150049,27.587137,59.590901,28.461519
65.940042,94.995111,101.496169,135.337474,127.641210,125.272314,29.326050,14.317991,98.766306,2.517483,94.406646,67.210045,134.131014,99.477562,133.000061,98.915402,62.056343,94.351082,-0.000631,0.002246,32.000000,-235.690696,98.736902,-0.255046,16.531706,0.564346,659235.176807,0.997335,39.952532,13.528113,1.532956,0.054202,0.015248,149.362536,32.000000,160.647419,148.951329,150.384913,139.233052,32.000000,136.451399,66.831179,56.758289,76.045307,3.692254,31.371152,97.439651,56.051561,40.150049,27.606923,59.578863,28.462913
65.969248,94.991794,101.022333,135.338588,127.536917,125.238239,29.322148,14.317135,98.749269,2.517581,94.371867,67.161269,134.135629,99.391554,133.006230,98.877386,62.067717,94.359367,-0.000631,0.002265,32.000000,-235.691552,98.929226,-0.255251,16.544557,0.569222,659124.659141,0.995509,39.905534,13.561083,1.537514,0.044875,0.013561,149.874318,32.000000,159.985472,148.813662,152.360309,139.246178,32.000000,136.226777,66.842402,56.740982,76.070092,3.692254,31.222237,97.439651,56.085450,40.150049,27.596506,59.590979,28.417425
65.986466,94.978804,101.110568,135.340259,127.855479,125.232066,29.339122,14.321273,98.676592,2.517540,94.391194,67.203905,134.133657,99.457191,133.004642,98.877125,62.019662,94.324654,-0.000631,0.002270,32.000000,-235.689381,98.779995,-0.255136,16.545894,0.572099,659085.437934,0.997271,39.972351,13.583352,1.539219,0.027158,0.005132,150.074698,32.000000,159.889541,149.078087,153.709879,139.172038,32.000000,136.302725,66.815285,56.737986,76.038475,3.692254,31.400690,97.439651,56.085572,40.150049,27.596426,59.574673,28.458804
65.994776,94.978804,100.987825,135.340259,128.103768,125.227307,29.365552,14.317420,98.714416,2.517750,94.461911,67.162854,134.139673,99.366555,133.023433,98.804821,62.053411,94.383975,-0.000631,0.002287,32.000000,-235.690611,99.041438,-0.255211,16.527300,0.564629,658858.998031,0.996637,39.944637,13.577255,1.531355,0.037152,0.003302,150.300996,32.000000,159.707079,149.528423,154.303057,138.692038,32.000000,136.650360,66.838850,56.738652,76.074146,3.692254,31.204936,97.439651,56.060734,40.150049,27.555647,59.584921,28.485730
65.942780,94.996216,101.027355,135.342766,127.809377,125.221699,29.332453,14.316992,98.783285,2.517560,94.444604,67.200761,134.136544,99.411150,132.952602,98.833729,62.021490,94.353837,-0.000632,0.002266,32.000000,-235.692023,99.095995,-0.255403,16.530395,0.565333,658913.768152,0.995693,39.917267,13.603201,1.532293,0.041223,0.000000,150.196050,32.000000,159.934319,149.713129,152.717028,138.459740,32.000000,137.164494,66.805903,56.732706,76.041921,3.692254,31.229096,97.439651,56.046597,40.150049,27.609938,59.584508,28.436427
65.980957,94.994558,101.469204,135.346387,127.529860,125.264401,29.325088,14.325697,98.681180,2.517431,94.474893,67.261934,134.112232,99.408599,132.968095,98.914470,62.047304,94.304102,-0.000634,0.002248,32.000000,-235.681679,98.690603,-0.255536,16.569707,0.564147,658802.619499,0.994621,39.910330,13.607230,1.530240,0.037974,0.000000,149.549773,32.000000,160.445181,149.695262,150.880240,138.432437,32.000000,137.551403,66.809256,56.766032,76.058250,3.692254,31.376509,97.439651,56.076930,40.150049,27.604717,59.584547,28.335694
66.025738,94.986543,101.149270,135.341652,127.746125,125.295791,29.393066,14.318419,98.712309,2.517404,94.516033,67.305824,134.120647,99.433946,132.977298,98.866447,62.084885,94.345144,-0.000634,0.002242,32.000000,-235.688465,98.778446,-0.255391,16.561971,0.565658,658905.519665,0.996608,39.971169,13.619960,1.532046,0.028777,0.000000,149.409367,32.000000,160.724340,149.706045,149.668790,138.549090,32.000000,137.315181,66.825829,56.785335,76.096044,3.692254,31.375684,97.439651,56.056217,40.150049,27.604664,59.577997,28.378907
65.979441,94.986543,100.944931,135.341652,128.105238,125.316155,29.336763,14.326411,98.718013,2.517359,94.442052,67.240068,134.106927,99.424483,132.995663,98.871994,62.066985,94.337954,-0.000634,0.002230,32.000000,-235.683752,98.806996,-0.255260,16.547494,0.569524,659044.628604,0.996558,39.937622,13.562466,1.537856,0.012339,0.000000,149.229966,32.000000,160.754003,149.155781,148.792853,138.787800,32.000000,136.513619,66.871841,56.769937,76.062368,3.692254,31.179937,97.439651,56.068203,40.150049,27.579499,59.588186,28.446479
66.011360,94.996493,101.109481,135.346108,128.061675,125.324279,29.324875,14.321416,98.690954,2.517945,94.398087,67.150606,134.103024,99.479030,133.009548,98.897314,62.053256,94.363812,-0.000634,0.002224,32.000000,-235.685960,98.680122,-0.255152,16.569209,0.564765,659083.568513,0.993738,39.892221,13.551028,1.531967,0.033305,0.007927,149.390155,32.000000,160.681497,149.039825,150.573937,139.081124,32.000000,136.245844,66.854721,56.753030,76.059986,3.692254,31.371724,97.439651,56.074437,40.150049,27.610509,59.585836,28.465921
65.972499,94.990965,101.008864,135.341931,127.753423,125.339891,29.314486,14.318419,98.712473,2.518120,94.404198,67.208848,134.134896,99.456947,133.032574,98.831244,62.077236,94.376159,-0.000633,0.002212,32.000000,-235.686498,99.092527,-0.255115,16.565301,0.563628,659256.156927,0.996578,39.930872,13.564349,1.529945,0.032393,0.004625,149.900820,32.000000,160.076305,148.927961,152.296013,139.479154,32.000000,136.062727,66.866185,56.765055,76.053912,3.692254,31.200682,97.439651,56.068232,40.150049,27.593192,59.588206,28.458217
65.988431,94.984332,101.480336,135.340817,127.799389,125.356483,29.385985,14.320845,98.689729,2.517649,94.385375,67.261955,134.125261,99.351383,133.011319,98.937813,62.011482,94.391481,-0.000633,0.002200,32.000000,-235.688989,99.068358,-0.254956,16.581876,0.564437,659334.578898,0.996540,39.914171,13.594546,1.531698,0.033278,0.002083,150.139855,32.000000,159.943327,148.961278,153.643974,139.269997,32.000000,136.508487,66.880368,56.734724,76.063388,3.692254,31.378595,97.439651,56.062977,40.150049,27.593104,59.592543,28.427550
65.965975,94.984332,101.429099,135.340817,128.121510,125.371197,29.328894,14.318419,98.732903,2.517792,94.428943,67.249783,134.114103,99.390555,133.017164,98.845912,62.051600,94.292090,-0.000632,0.002206,32.000000,-235.689776,98.680062,-0.254567,16.608574,0.564122,659366.815549,0.997651,39.941092,13.578428,1.531075,0.041607,0.009437,150.217668,32.000000,159.867516,149.311796,154.460574,138.863224,32.000000,136.855806,66.874999,56.741936,76.057533,3.692254,31.358280,97.439651,56.069792,40.150049,27.572234,59.583170,28.320947
66.022710,94.977422,101.385925,135.339981,128.146173,125.376373,29.328855,14.318277,98.699419,2.518230,94.484841,67.212604,134.137031,99.505253,132.980169,98.855548,62.042212,94.357244,-0.000631,0.002177,32.000000,-235.684838,98.929715,-0.254675,16.617439,0.569496,659597.985621,0.995074,39.921155,13.653938,1.537850,0.048243,0.001683,150.263482,32.000000,160.016006,149.724571,153.163800,138.471699,32.000000,137.266953,66.864739,56.742091,76.087436,3.692254,31.392095,97.439651,56.065696,40.150049,27.550456,59.578528,28.450954
65.990072,94.979633,101.460207,135.343045,127.803012,125.390311,29.319865,14.313995,98.703146,2.518412,94.507032,67.199064,134.144592,99.456112,132.988516,98.880440,62.073797,94.368797,-0.000631,0.002167,32.000000,-235.697151,98.752159,-0.254583,16.640151,0.568449,659585.382528,0.997502,39.939909,13.550516,1.537597,0.015662,0.000000,149.473827,32.000000,160.374351,149.849087,151.087029,138.416929,32.000000,137.350335,66.896216,56.753296,76.079780,3.692254,31.371692,97.439651,56.040756,40.150049,27.557149,59.580928,28.423808
65.970611,94.976040,101.033164,135.341374,127.754651,125.432330,29.328608,14.318990,98.720071,2.518324,94.491943,67.172546,134.100849,99.386232,132.979518,98.841757,62.073093,94.241567,-0.000632,0.002159,32.000000,-235.689042,98.663175,-0.254549,16.645160,0.566396,659598.929798,0.996582,39.885625,13.601409,1.535622,0.046920,0.010083,149.388012,32.000000,160.635444,149.879215,149.497542,138.406648,32.000000,137.167551,66.919846,56.749391,76.091858,3.692254,31.389796,97.439651,56.046055,40.150049,27.556951,59.583072,28.452201
65.982837,94.976040,101.098759,135.341374,128.066927,125.433666,29.316294,14.318562,98.774395,2.518063,94.456848,67.196321,134.071028,99.392002,133.000713,98.955413,62.071570,94.344144,-0.000632,0.002175,32.000000,-235.692748,99.116165,-0.254311,16.611931,0.567358,659613.884706,0.997548,39.915085,13.577180,1.537507,0.027845,0.001749,149.226143,32.000000,160.798445,149.136080,148.917726,138.983910,32.000000,136.640075,66.911845,56.759842,76.086241,3.692254,31.233165,97.439651,56.047213,40.150049,27.545496,59.579886,28.383676
66.039944,94.976869,101.428225,135.345273,128.168379,125.467260,29.310563,14.320988,98.744624,2.517580,94.375848,67.247803,134.119366,99.439451,133.033653,98.912205,62.089889,94.357670,-0.000632,0.002165,32.000000,-235.689830,98.994590,-0.254495,16.591003,0.562171,659837.243961,0.997900,39.927744,13.496825,1.531487,0.026995,0.000000,149.394516,32.000000,160.857053,148.886489,150.470600,139.424986,32.000000,136.519822,66.921905,56.764123,76.088194,3.692254,31.375901,97.439651,55.994200,40.150049,27.547858,59.585059,28.418819
65.964627,94.974382,101.504594,135.338867,127.820059,125.478722,29.331039,14.317563,98.736132,2.517663,94.407023,67.262734,134.151686,99.412373,133.031598,98.761937,62.063019,94.348532,-0.000633,0.002172,32.000000,-235.693091,98.751485,-0.254618,16.583869,0.563909,659843.990149,0.998126,39.917535,13.563706,1.532198,0.066897,0.010398,149.935426,32.000000,160.089293,148.801083,152.401611,139.451312,32.000000,136.249108,66.922191,56.757667,76.090189,3.692254,31.386225,97.439651,56.052107,40.150049,27.539856,59.572755,28.353155
65.979549,94.980186,101.476215,135.335246,127.692105,125.458454,29.344785,14.321273,98.664498,2.517618,94.388072,67.221286,134.132660,99.492263,133.001323,98.851374,62.028543,94.446432,-0.000634,0.002163,32.000000,-235.686267,98.957023,-0.254840,16.559033,0.567897,659949.547842,0.997638,39.870689,13.554002,1.535862,0.032503,0.007462,150.170533,32.000000,159.860976,148.968944,153.793206,139.249691,32.000000,136.360955,66.900841,56.725516,76.083054,3.692254,31.184613,97.439651,56.057708,40.150049,27.539607,59.578194,28.336061
65.987521,94.980186,101.061174,135.335246,127.950271,125.473846,29.324725,14.315280,98.710641,2.517648,94.443339,67.222927,134.183170,99.404054,133.012459,98.861026,62.023936,94.376774,-0.000632,0.002159,32.000000,-235.693572,98.727175,-0.254856,16.539626,0.570785,660108.177643,0.998282,39.931084,13.575052,1.538773,0.043706,0.006264,150.383291,32.000000,159.712283,149.457635,154.525462,138.725034,32.000000,136.714631,66.887009,56.745241,76.097885,3.692254,31.215616,97.439651,56.034152,40.150049,27.557542,59.581921,28.410969
65.982683,94.972447,101.474414,135.334132,128.118100,125.482708,29.335937,14.320703,98.709363,2.517568,94.465006,67.236634,134.133758,99.461677,132.976891,98.883562,62.024399,94.355426,-0.000631,0.002149,32.000000,-235.690116,98.661950,-0.254593,16.548333,0.570876,660091.116044,0.997419,39.924425,13.671855,1.537995,0.033783,0.009800,150.215408,32.000000,159.971209,149.679691,152.822018,138.530124,32.000000,137.159888,66.836636,56.765921,76.098753,3.692254,31.343065,97.439651,56.031672,40.150049,27.533128,59.586544,28.440463
65.996320,94.978251,101.080424,135.334411,127.912291,125.485146,29.318436,14.325555,98.718791,2.517163,94.454931,67.290542,134.128371,99.382682,132.957569,98.828927,62.029359,94.427370,-0.000631,0.002136,32.000000,-235.681985,99.097704,-0.254848,16.541042,0.565971,660178.468385,0.998091,39.917769,13.632121,1.531519,0.034019,0.000000,149.572263,32.000000,160.430867,149.723370,150.889330,138.448949,32.000000,137.534059,66.815000,56.749080,76.087152,3.692254,31.217259,97.439651,56.031931,40.150049,27.551007,59.581459,28.423074
66.050803,94.977422,101.507986,135.328840,127.676271,125.480261,29.317231,14.315422,98.730069,2.517132,94.441503,67.243375,134.088428,99.397835,132.985645,98.881541,62.055522,94.411034,-0.000631,0.002138,32.000000,-235.695560,98.998488,-0.254612,16.532781,0.571253,660212.546101,0.997841,39.914069,13.618062,1.537895,0.043998,0.011652,149.370156,32.000000,160.760848,149.552872,149.814798,138.681390,32.000000,137.542343,66.844396,56.776304,76.115360,3.692254,31.331945,97.439651,56.031974,40.150049,27.550796,59.580643,28.383456
65.996328,94.977422,101.519995,135.328840,127.807078,125.475121,29.340293,14.315137,98.696606,2.516836,94.387208,67.230094,134.086944,99.453665,132.991896,98.832036,62.080409,94.407974,-0.000630,0.002139,32.000000,-235.692895,98.843528,-0.254643,16.545029,0.566038,660217.527705,0.998243,39.908487,13.658908,1.531607,0.047169,0.000000,149.319740,32.000000,160.809308,149.013554,149.030673,139.040749,32.000000,136.573765,66.856123,56.766675,76.098644,3.692254,31.385983,97.439651,56.012778,40.150049,27.547986,59.575391,28.413683
66.018772,94.969960,101.494336,135.326055,128.141338,125.456668,29.339395,14.319846,98.658821,2.516932,94.414398,67.127920,134.079321,99.434231,133.016368,98.868689,62.051467,94.436843,-0.000630,0.002147,32.000000,-235.688677,98.951027,-0.254963,16.537449,0.570778,660099.707427,0.997335,39.862180,13.622345,1.536817,0.019175,0.000000,149.439865,32.000000,160.651097,148.980158,150.539811,139.258712,32.000000,136.149926,66.863730,56.781962,76.072233,3.692254,31.353745,97.439651,56.025481,40.150049,27.524411,59.578558,28.650220
65.992101,94.975764,101.468260,135.326334,128.140589,125.424652,29.321542,14.317991,98.697008,2.516988,94.354345,67.191689,134.134571,99.489471,133.008652,98.885414,62.078293,94.395483,-0.000630,0.002153,32.000000,-235.689549,98.649123,-0.255234,16.550353,0.571649,660037.605673,0.997418,39.907652,13.595511,1.538267,0.034778,0.005256,149.858450,32.000000,159.969487,148.805868,152.478029,139.340508,32.000000,135.979878,66.862086,56.763857,76.069371,3.692254,31.368209,97.439651,56.010755,40.150049,27.542265,59.584351,28.315445
66.009597,94.982397,101.559428,135.327726,127.798128,125.396280,29.336559,14.325555,98.730232,2.516996,94.384322,67.260654,134.109772,99.520035,133.017081,98.962569,62.045562,94.450550,-0.000630,0.002166,32.000000,-235.680510,98.676265,-0.255079,16.574769,0.571011,659988.491227,0.996909,39.881452,13.642827,1.537356,0.033670,0.003294,150.211050,32.000000,159.857410,148.973328,153.625676,139.426622,32.000000,136.255170,66.900315,56.760817,76.087848,3.692254,31.347794,97.439651,55.987038,40.150049,27.542030,59.583279,28.382062
66.042289,94.982397,101.486577,135.327726,127.785679,125.379568,29.325581,14.322415,98.709277,2.517013,94.393109,67.275545,134.162561,99.481171,133.013865,98.927160,62.042605,94.405457,-0.000630,0.002181,32.000000,-235.686600,99.062912,-0.254997,16.583450,0.570645,659775.974251,0.997720,39.909522,13.589675,1.537582,0.032616,0.001518,150.386170,32.000000,159.740114,149.314253,154.218964,138.843029,32.000000,136.837880,66.932252,56.778391,76.104714,3.692254,31.373165,97.439651,55.965243,40.150049,27.562576,59.577860,28.374799
66.023350,94.976869,101.555299,135.330233,128.147096,125.362466,29.314694,14.319704,98.733533,2.517103,94.433812,67.212732,134.158840,99.491346,132.992344,98.895112,62.059624,94.431803,-0.000631,0.002182,32.000000,-235.685869,98.824436,-0.254755,16.594255,0.570514,659710.867524,0.996709,39.901548,13.657455,1.538555,0.052524,0.015202,150.253822,32.000000,159.958456,149.592672,153.216472,138.567462,32.000000,137.405183,66.918661,56.755781,76.115275,3.692254,31.369641,97.439651,56.033041,40.150049,27.545104,59.581990,28.431952
66.002564,94.974382,101.473881,135.329676,128.163081,125.385806,29.309810,14.316850,98.708288,2.517087,94.518369,67.223360,134.149856,99.448037,132.964776,98.870419,62.024926,94.403973,-0.000631,0.002185,32.000000,-235.692657,98.932693,-0.254695,16.626801,0.568490,659613.843006,0.996405,39.874260,13.631713,1.536691,0.026912,0.002114,149.610061,32.000000,160.374015,149.794773,151.170582,138.395434,32.000000,137.287236,66.930629,56.759463,76.082380,3.692254,31.376006,97.439651,55.981764,40.150049,27.537102,59.576493,28.307814
66.018919,94.995387,101.528867,135.334132,127.819477,125.417710,29.345081,14.323271,98.746253,2.516990,94.482857,67.328544,134.095970,99.425911,133.002870,98.889716,62.075736,94.352444,-0.000629,0.002167,32.000000,-235.679187,99.060995,-0.254322,16.631470,0.569333,659482.022829,0.996941,39.884540,13.631463,1.538172,0.043104,0.008164,149.338314,32.000000,160.560710,149.795312,149.598014,138.419053,32.000000,137.136845,66.893761,56.786644,76.114233,3.692254,31.358540,97.439651,55.957757,40.150049,27.536853,59.579846,28.341270
66.004304,94.995387,101.423622,135.334132,127.675412,125.446828,29.327841,14.319704,98.747262,2.517304,94.445866,67.235473,134.100096,99.481722,133.013966,98.933901,62.075999,94.354916,-0.000627,0.002176,32.000000,-235.685705,98.574640,-0.254223,16.605952,0.567689,659695.561858,0.997633,39.899404,13.648447,1.537423,0.027170,0.001656,149.206965,32.000000,160.780179,149.081845,148.926255,139.005593,32.000000,136.423689,66.879885,56.778501,76.113668,3.692254,31.356579,97.439651,55.976641,40.150049,27.602414,59.585973,28.456603
66.004568,94.993729,101.621905,135.334132,128.025699,125.461997,29.319195,14.317706,98.798218,2.517124,94.403458,67.231851,134.117334,99.432091,133.030844,98.900448,62.074787,94.360591,-0.000627,0.002201,32.000000,-235.691473,98.765333,-0.254117,16.608942,0.568081,659765.189651,0.996467,39.906756,13.564827,1.537875,0.032534,0.000000,149.444307,32.000000,160.725266,148.998136,150.535351,139.332195,32.000000,136.332719,66.887646,56.803640,76.115360,3.692254,31.375201,97.439651,55.943776,40.150049,27.597179,59.583239,28.404439
66.011661,94.971895,101.474970,135.331625,128.252963,125.480842,29.334339,14.320274,98.660721,2.517128,94.330545,67.178703,134.133310,99.564998,132.998493,98.870747,62.068064,94.382748,-0.000625,0.002229,32.000000,-235.685299,98.970708,-0.254221,16.613767,0.568017,659924.411359,0.997528,39.918957,13.566138,1.536621,0.049959,0.000000,149.871972,32.000000,160.065924,148.656822,152.379579,139.467403,32.000000,136.254846,66.849065,56.766275,76.074141,3.692254,31.377137,97.439651,55.963571,40.150049,27.528851,59.579158,28.322414
65.933864,94.964985,101.050961,135.328283,128.003949,125.529136,29.323400,14.316992,98.673782,2.517067,94.456299,67.248518,134.131095,99.495975,133.021804,98.870888,62.016550,94.372120,-0.000626,0.002220,32.000000,-235.693498,98.850767,-0.254277,16.581378,0.570582,660004.996916,0.997934,39.917077,13.570965,1.539619,0.038477,0.008262,150.236403,32.000000,159.905360,148.884465,153.756841,139.415260,32.000000,136.421053,66.866251,56.755426,76.105451,3.692254,31.203048,97.439651,55.926602,40.150049,27.528578,59.585393,28.470323
65.984760,94.964985,101.439919,135.328283,127.760196,125.525924,29.317097,14.318419,98.700215,2.517136,94.483257,67.167589,134.152458,99.420896,133.006067,98.865307,62.075736,94.332084,-0.000626,0.002230,32.000000,-235.688793,99.092690,-0.254082,16.554732,0.568390,660080.686690,0.997396,39.889323,13.591796,1.537228,0.029375,0.009866,150.341762,32.000000,159.692099,149.431539,154.453721,138.663280,32.000000,136.823021,66.877628,56.775373,76.131947,3.692254,31.361885,97.439651,55.978071,40.150049,27.506656,59.576483,28.475385
66.052658,95.001744,100.999329,135.336639,127.919030,125.489387,29.335478,14.319704,98.723727,2.517012,94.488864,67.280793,134.148393,99.472260,133.010892,98.886474,62.062753,94.354263,-0.000626,0.002232,32.000000,-235.688000,99.167233,-0.254304,16.540728,0.565774,660486.992254,0.999434,39.947388,13.636543,1.532611,0.051509,0.005448,150.194729,32.000000,159.881613,149.735532,153.032276,138.432411,32.000000,137.164468,66.867829,56.772200,76.141010,3.692254,31.239730,97.439651,55.972738,40.150049,27.621365,59.582010,28.445085
