OSU 80 Ton Compressor Load Stand
66.001913,94.989030,101.460073,135.340259,128.129314,125.491162,29.408599,14.320132,98.760765,2.516860,94.495944,67.233465,134.134571,99.391451,132.980800,98.977681,62.086072,94.360242,-0.000627,0.002221,32.000000,-235.690195,98.765475,-0.254520,16.558168,0.570716,660299.627566,0.998773,39.904874,13.551860,1.537323,0.106282,0.007235,149.628689,32.000000,160.381931,149.843064,150.736639,138.374685,32.000000,137.182910,66.816271,56.780720,76.112866,3.692254,31.362800,97.439651,55.960684,40.150049,27.581632,59.578056,28.392480
65.983529,94.989583,101.055968,135.334132,128.006807,125.476632,29.333212,14.319418,98.803689,2.517213,94.493563,67.229340,134.063282,99.486330,132.970517,98.972079,62.042539,94.340592,-0.000626,0.002208,32.000000,-235.689925,98.823498,-0.254543,16.569262,0.563817,660169.225661,0.996817,39.884954,13.578969,1.529073,0.113908,0.000000,149.443927,32.000000,160.721427,149.686752,149.662802,138.492662,32.000000,137.260991,66.790205,56.757289,76.091465,3.692254,31.383443,97.439651,55.975962,40.150049,27.581525,59.572028,28.444424
65.993082,94.989583,101.031491,135.334132,127.797942,125.487336,29.343651,14.317563,98.730575,2.517224,94.426097,67.181027,134.094018,99.537165,133.033022,98.989292,62.112700,94.441252,-0.000624,0.002243,32.000000,-235.688338,98.969302,-0.254491,16.560161,0.570379,660124.034602,0.995164,39.914596,13.559456,1.537229,0.053693,0.001716,149.255889,32.000000,160.878242,149.028148,148.910976,139.086621,32.000000,136.614746,66.805442,56.752896,76.116814,3.692254,31.202659,97.439651,55.958956,40.150049,27.583150,59.578823,28.446699
65.955541,94.977422,101.475277,135.337753,127.816822,125.504945,29.321302,14.316279,98.663753,2.517837,94.394626,67.129387,134.138941,99.524951,133.020380,98.939603,62.086910,94.501183,-0.000623,0.002235,32.000000,-235.693228,98.703048,-0.254710,16.539285,0.564999,660163.658358,0.997914,39.930499,13.590476,1.531533,0.051267,0.005955,149.440865,32.000000,160.675734,148.857853,150.631543,139.195129,32.000000,136.348623,66.812654,56.773265,76.082792,3.692254,31.225373,97.439651,55.954513,40.150049,27.544988,59.577535,28.350074
65.982197,94.976593,101.562230,135.341931,128.022623,125.511134,29.312602,14.314709,98.746353,2.517806,94.362841,67.218945,134.121317,99.537084,133.025163,98.885554,62.069587,94.479372,-0.000622,0.002215,32.000000,-235.692339,99.131727,-0.254779,16.550667,0.564829,660044.304736,0.997485,39.922522,13.584401,1.530941,0.024326,0.000000,149.885896,32.000000,160.104123,148.837388,152.452948,139.332379,32.000000,135.987142,66.846961,56.758243,76.082642,3.692254,31.398242,97.439651,55.967047,40.150049,27.542176,59.585246,28.400697
66.041219,94.972724,101.047371,135.345551,128.042695,125.481477,29.351585,14.317706,98.751148,2.517769,94.388828,67.276521,134.155203,99.506966,133.027770,98.951787,62.041898,94.385730,-0.000622,0.002215,32.000000,-235.691146,99.112535,-0.254969,16.568003,0.572268,660199.150669,0.998982,39.941715,13.648322,1.538541,0.035173,0.000000,150.112353,32.000000,159.839327,148.973688,153.692296,139.175328,32.000000,136.375010,66.851850,56.768672,76.097427,3.692254,31.205480,97.439651,56.001246,40.150049,27.541948,59.594785,28.469809
66.004175,94.972724,101.610160,135.345551,127.808132,125.455181,29.321665,14.322558,98.766623,2.518055,94.431470,67.179850,134.187337,99.487512,133.031332,98.868141,62.064295,94.348629,-0.000622,0.002217,32.000000,-235.689900,98.793517,-0.255085,16.555860,0.572480,660260.145447,0.998880,39.918622,13.651771,1.539237,0.025665,0.000000,150.192709,32.000000,159.832080,149.342536,154.468456,138.682098,32.000000,136.896185,66.841941,56.769603,76.110806,3.692254,31.411293,97.439651,55.945416,40.150049,27.529597,59.577663,28.423735
65.934317,94.961945,101.101806,135.346665,127.757127,125.450129,29.344527,14.315708,98.816486,2.518766,94.443506,67.270137,134.145995,99.532863,132.999593,98.854935,62.058454,94.389119,-0.000622,0.002204,32.000000,-235.691340,98.835125,-0.255205,16.553264,0.563692,660136.071735,0.996325,39.865479,13.619861,1.530065,0.027500,0.000952,150.273657,32.000000,160.004163,149.637334,152.962443,138.503816,32.000000,137.230961,66.851083,56.775484,76.091877,3.692254,31.353063,97.439651,55.961273,40.150049,27.495596,59.571910,28.466214
65.966072,94.962774,100.993928,135.341931,127.999027,125.449980,29.320740,14.317991,98.802426,2.518836,94.463805,67.252441,134.127803,99.479357,132.957386,98.865204,62.070888,94.398095,-0.000621,0.002237,32.000000,-235.691188,98.785687,-0.255226,16.560974,0.572200,659959.913297,0.997750,39.896402,13.573838,1.539450,0.049532,0.006774,149.506167,32.000000,160.463704,149.685854,151.095979,138.300237,32.000000,137.429091,66.813137,56.755204,76.076506,3.692254,31.179213,97.439651,55.978780,40.150049,27.497818,59.579905,28.445818
66.018674,94.974935,101.122632,135.341374,128.104597,125.462213,29.332160,14.322272,98.799679,2.518405,94.453921,67.158610,134.096519,99.498482,132.963962,98.864922,62.076884,94.391766,-0.000621,0.002253,32.000000,-235.685432,98.765005,-0.255362,16.598477,0.567033,659963.332434,0.998071,39.943970,13.605462,1.533372,0.023769,0.003706,149.370539,32.000000,160.558120,149.758103,149.691579,138.349489,32.000000,137.138814,66.810638,56.747616,76.077461,3.692254,31.364564,97.439651,55.883833,40.150049,27.497456,59.573277,28.393067
65.945347,94.974935,101.492483,135.341374,127.888617,125.436328,29.323565,14.321559,98.768076,2.518415,94.362292,67.189409,134.088592,99.530557,132.999736,98.925326,62.078645,94.458634,-0.000620,0.002262,32.000000,-235.688604,99.166477,-0.255249,16.605270,0.564672,659918.280682,0.998351,39.918270,13.598743,1.530998,0.081579,0.003741,149.217735,32.000000,160.693367,149.235169,149.106610,138.896863,32.000000,136.306959,66.804171,56.712403,76.054886,3.692254,31.362841,97.439651,55.991000,40.150049,27.535194,59.577260,28.609721
66.015043,94.965538,101.027405,135.349172,127.737760,125.450207,29.323125,14.319133,98.781340,2.518258,94.355358,67.236689,134.112618,99.408886,133.038886,98.876288,62.104061,94.413602,-0.000619,0.002257,32.000000,-235.691194,99.065667,-0.255389,16.603355,0.564045,659963.185327,0.997213,39.886508,13.588719,1.531728,0.035048,0.000000,149.354147,32.000000,160.624972,148.989868,150.541149,139.315392,32.000000,136.144731,66.821335,56.747483,76.047754,3.692254,31.192551,97.439651,55.985050,40.150049,27.505539,59.591245,28.433419
66.053938,94.961669,101.037748,135.348337,127.932418,125.466968,29.318723,14.320132,98.783319,2.518751,94.363705,67.216571,134.141787,99.506456,133.017428,99.000172,62.071747,94.448718,-0.000621,0.002244,32.000000,-235.690359,98.850317,-0.255744,16.620455,0.570126,659858.294030,0.998523,39.947744,13.629517,1.539039,0.019006,0.000000,149.879495,32.000000,160.157684,148.875957,152.304472,139.309853,32.000000,136.331890,66.835716,56.725783,76.048925,3.692254,31.186685,97.439651,55.888041,40.150049,27.493106,59.586839,28.450000
65.982361,94.972447,101.100741,135.347501,128.145200,125.438977,29.347972,14.319561,98.709038,2.519082,94.406137,67.231432,134.159553,99.490062,133.051081,98.951360,62.044503,94.456799,-0.000621,0.002258,32.000000,-235.688471,99.066421,-0.255992,16.661761,0.562637,659819.393676,0.997462,39.880142,13.575441,1.530369,0.033075,0.003684,150.163353,32.000000,160.030444,148.865987,153.696048,139.452689,32.000000,136.668588,66.854875,56.744754,76.026655,3.692254,31.375154,97.439651,55.919975,40.150049,27.492733,59.588806,28.413317
66.007613,94.972447,101.004434,135.347501,127.961640,125.437664,29.320745,14.319276,98.786876,2.519136,94.465786,67.227735,134.132052,99.617667,133.020055,98.969654,62.062070,94.364772,-0.000619,0.002259,32.000000,-235.692526,98.768371,-0.255920,16.630998,0.561445,659962.029199,0.997087,39.843811,13.630105,1.529625,0.040863,0.005273,150.324428,32.000000,159.737582,149.461901,154.455555,138.655916,32.000000,137.013231,66.844376,56.731597,76.045585,3.692254,31.170187,97.439651,55.925258,40.150049,27.526132,59.585550,28.415591
66.097416,94.979081,101.546776,135.350286,127.728901,125.459405,29.328793,14.319418,98.775415,2.519139,94.415496,67.240061,134.155854,99.521565,132.991673,98.985280,62.050103,94.423682,-0.000619,0.002227,32.000000,-235.691072,98.790051,-0.256195,16.624599,0.562283,659934.532943,0.997090,39.914339,13.662493,1.532239,0.028269,0.000000,150.133096,32.000000,159.819427,149.706166,153.104165,138.368092,32.000000,137.140112,66.840890,56.730598,76.065123,3.692254,31.204572,97.439651,55.876791,40.150049,27.546625,59.580407,28.576632
65.998653,94.951995,101.526665,135.344159,127.864418,125.428086,29.325630,14.317135,98.717236,2.518804,94.420005,67.182711,134.105078,99.509005,132.979499,98.910471,62.071989,94.427602,-0.000621,0.002211,32.000000,-235.690241,99.221280,-0.256475,16.630499,0.561505,659871.205949,0.997584,39.893254,13.586344,1.530194,0.058496,0.013935,149.569901,32.000000,160.291069,149.894159,150.982851,138.255240,32.000000,136.993995,66.821534,56.707211,76.029798,3.692254,31.365516,97.439651,55.914837,40.150049,27.461736,59.579827,28.355650
65.964180,94.947573,100.926046,135.342488,128.138799,125.393787,29.316949,14.324984,98.740774,2.519103,94.478919,67.181951,134.094812,99.533167,133.019892,98.881161,62.083343,94.527355,-0.000620,0.002228,32.000000,-235.683868,99.032360,-0.256524,16.605663,0.567055,659984.433191,0.996005,39.824953,13.635816,1.536320,0.024579,0.011570,149.368419,32.000000,160.590875,149.815921,149.730394,138.542958,32.000000,137.039501,66.840035,56.727625,76.047972,3.692254,31.222753,97.439651,55.906608,40.150049,27.461269,59.583043,28.394388
66.014781,94.947573,101.072281,135.342488,128.055079,125.357984,29.333307,14.319133,98.719397,2.519227,94.418700,67.275836,134.075460,99.424220,133.003604,98.871887,62.074393,94.337695,-0.000620,0.002225,32.000000,-235.686276,98.945582,-0.256595,16.562862,0.568508,659766.687249,0.997440,39.880283,13.616425,1.538314,0.048127,0.013765,149.243159,32.000000,160.885687,149.074101,148.913184,139.028131,32.000000,136.600029,66.826663,56.713246,76.046996,3.692254,31.188955,97.439651,55.899202,40.150049,27.446947,59.575686,28.436574
66.044094,94.965261,100.864431,135.346108,127.774833,125.320698,29.355446,14.320417,98.775269,2.519407,94.468128,67.240247,134.131422,99.487003,133.034897,98.934126,62.085460,94.395297,-0.000620,0.002225,32.000000,-235.686631,99.100562,-0.256842,16.553001,0.562018,659569.399782,0.998027,39.904650,13.668535,1.530013,0.040572,0.010571,149.403043,32.000000,160.741339,148.928802,150.586911,139.341320,32.000000,136.479447,66.860357,56.713203,76.056234,3.692254,31.377000,97.439651,55.887314,40.150049,27.501799,59.580958,28.473478
65.984810,94.984885,101.093683,135.350286,127.769278,125.313722,29.322099,14.317420,98.765408,2.519608,94.447765,67.168540,134.123982,99.382541,132.999207,98.914994,62.073797,94.410420,-0.000620,0.002233,32.000000,-235.686350,98.601236,-0.256870,16.550746,0.564168,659375.435208,0.996342,39.862397,13.556777,1.531055,0.025971,0.000000,149.855510,32.000000,160.118957,148.663658,152.533098,139.321787,32.000000,136.407062,66.876490,56.690325,76.048881,3.692254,31.194321,97.439651,55.913496,40.150049,27.562815,59.587576,28.460859
65.990377,95.001467,101.395554,135.350565,128.025332,125.318807,29.331756,14.318562,98.740890,2.519594,94.491184,67.166757,134.123109,99.498850,133.008390,98.887614,62.057222,94.350184,-0.000619,0.002254,32.000000,-235.690289,98.734863,-0.256983,16.553683,0.560990,659169.186665,0.994852,39.855618,13.582391,1.527229,0.030445,0.007906,150.156655,32.000000,159.846562,149.014479,153.772268,139.229210,32.000000,136.408624,66.873049,56.677145,76.046584,3.692254,31.360250,97.439651,55.918777,40.150049,27.562668,59.577987,28.456677
65.959683,95.001467,101.531139,135.350565,128.096375,125.335315,29.409556,14.323699,98.808951,2.519536,94.560838,67.147204,134.142765,99.526662,133.001773,98.973263,62.079815,94.412455,-0.000619,0.002274,32.000000,-235.687119,99.077249,-0.256843,16.530342,0.565359,659222.313506,0.996963,39.924732,13.603680,1.532075,0.043320,0.000000,150.223128,32.000000,159.729285,149.532605,154.325382,138.580925,32.000000,136.801373,66.887999,56.686798,76.074165,3.692254,31.355887,97.439651,55.938904,40.150049,27.614477,59.573808,28.381475
66.011851,95.017774,101.464218,135.355578,127.857558,125.348673,29.315819,14.318990,98.741645,2.519577,94.561450,67.086129,134.140854,99.529457,132.984386,98.882012,62.074174,94.326289,-0.000617,0.002255,32.000000,-235.691828,98.912155,-0.256965,16.556857,0.569164,659313.971245,0.996624,39.936665,13.581900,1.536520,0.027486,0.002407,150.221809,32.000000,159.904513,149.693661,152.957201,138.543485,32.000000,137.071608,66.865114,56.691879,76.072735,3.692254,31.334398,97.439651,55.869923,40.150049,27.665528,59.578823,28.388225
65.923210,95.026618,101.046558,135.357528,127.727166,125.350493,29.315223,14.324270,98.711623,2.519544,94.540987,67.128932,134.114165,99.390696,132.985892,98.937164,62.057796,94.420535,-0.000616,0.002237,32.000000,-235.686876,98.971277,-0.257334,16.571517,0.572485,659360.938337,0.994629,39.962299,13.598958,1.539291,0.028441,0.000000,149.423937,32.000000,160.383461,149.719931,150.965628,138.405477,32.000000,137.425874,66.850909,56.679608,76.065688,3.692254,31.173094,97.439651,55.972753,40.150049,27.693354,59.583760,28.454035
65.979925,95.020814,101.493754,135.356135,127.956080,125.369580,29.329800,14.317420,98.732557,2.519163,94.601764,67.155057,134.116991,99.409946,133.008451,98.884843,62.112151,94.480614,-0.000615,0.002239,32.000000,-235.686514,99.060038,-0.257496,16.593521,0.569663,659446.679839,0.997086,39.935042,13.549729,1.537061,0.030045,0.000000,149.422336,32.000000,160.644155,149.617369,149.690741,138.623967,32.000000,137.217286,66.861454,56.705881,76.089496,3.692254,31.138152,97.439651,55.937632,40.150049,27.693613,59.586691,28.484776
65.990948,95.020814,100.972939,135.356135,128.097305,125.364414,29.335938,14.319133,98.727732,2.519121,94.605201,67.214922,134.105993,99.418510,133.009041,98.905298,62.103601,94.432701,-0.000616,0.002247,32.000000,-235.691522,98.601643,-0.257610,16.579621,0.565551,659554.912534,0.998622,40.017924,13.626119,1.532792,0.031433,0.008698,149.202365,32.000000,160.721751,149.155864,149.152821,138.957396,32.000000,136.551849,66.847511,56.695984,76.090148,3.692254,31.144292,97.439651,55.900890,40.150049,27.675687,59.585885,28.470176
65.970636,95.058126,101.002805,135.359199,127.906606,125.349752,29.334586,14.317278,98.686162,2.519494,94.490595,67.156864,134.089568,99.508332,133.021603,98.896109,62.095136,94.411910,-0.000617,0.002267,32.000000,-235.688131,98.722157,-0.257925,16.618173,0.569568,659485.502626,0.997317,39.964740,13.609997,1.538252,0.036819,0.012429,149.320944,32.000000,160.635566,148.953793,150.733008,139.150237,32.000000,136.262744,66.803142,56.688172,76.066166,3.692254,31.133703,97.439651,55.901131,40.150049,27.792670,59.577555,28.485657
65.978500,95.054533,101.588745,135.366997,127.776967,125.329992,29.342615,14.318847,98.701787,2.519797,94.459424,67.199368,134.124979,99.388373,133.025736,98.920332,62.055417,94.349326,-0.000617,0.002258,32.000000,-235.689512,99.048087,-0.258156,16.630945,0.562930,659473.403339,0.996883,39.955535,13.588059,1.530103,0.029497,0.000000,149.890520,32.000000,159.970502,148.836191,152.293661,139.363827,32.000000,136.214910,66.821338,56.695629,76.056343,3.692254,31.370528,97.439651,55.902804,40.150049,27.782002,59.589337,28.417132
66.010833,95.038226,101.563255,135.370618,127.930489,125.326265,29.311202,14.318562,98.750696,2.519820,94.503282,67.195346,134.133760,99.506843,133.038012,98.903749,62.057311,94.469676,-0.000617,0.002224,32.000000,-235.689634,98.885295,-0.258302,16.641567,0.562423,659488.938004,0.997244,40.009810,13.583290,1.531027,0.055388,0.000000,150.112658,32.000000,160.013455,148.880006,153.673272,139.312790,32.000000,136.602647,66.834556,56.681183,76.067682,3.692254,31.310555,97.439651,55.881503,40.150049,27.782532,59.576837,28.322194
66.028106,95.038226,101.468491,135.370618,128.048054,125.307338,29.327822,14.324984,98.748619,2.519801,94.479592,67.161321,134.133293,99.529088,133.010080,98.905771,62.044680,94.471363,-0.000618,0.002225,32.000000,-235.687965,99.025833,-0.258436,16.631968,0.569428,659472.196878,0.996674,39.999649,13.583160,1.539725,0.053865,0.006222,150.355001,32.000000,159.832878,149.325469,154.255857,138.768643,32.000000,136.930126,66.834886,56.664231,76.069677,3.692254,31.325033,97.439651,55.856841,40.150049,27.731972,59.583593,28.448826
65.990552,95.039055,101.563644,135.373960,127.887047,125.294529,29.352999,14.318705,98.723382,2.519747,94.530324,67.130676,134.174453,99.420203,132.992123,98.897699,62.049576,94.582128,-0.000618,0.002220,32.000000,-235.690966,99.123160,-0.258872,16.621897,0.568007,659407.035957,0.997133,39.956344,13.657878,1.538585,0.032935,0.000000,150.132618,32.000000,159.966423,149.644822,153.160095,138.566760,32.000000,137.207742,66.874693,56.691457,76.079024,3.692254,31.323746,97.439651,55.916845,40.150049,27.734939,59.592592,28.446332
66.021945,95.031593,101.446150,135.372846,127.670689,125.311105,29.323663,14.318134,98.747817,2.519810,94.566277,67.217335,134.130285,99.418816,132.986178,98.907396,62.076709,94.304211,-0.000618,0.002209,32.000000,-235.689734,98.609618,-0.258784,16.618462,0.566643,659330.634698,0.996130,39.941926,13.671581,1.536747,0.034226,0.000000,149.577228,32.000000,160.355254,149.840811,150.992586,138.408941,32.000000,137.199110,66.882870,56.706481,76.090472,3.692254,31.318413,97.439651,55.858102,40.150049,27.711987,59.580387,28.315591
65.975443,95.037397,101.529403,135.375910,127.822688,125.325036,29.324369,14.314709,98.757303,2.520030,94.491691,67.147635,134.096196,99.449159,132.954741,99.006973,62.071154,94.385835,-0.000617,0.002205,32.000000,-235.695781,98.806226,-0.258413,16.598923,0.568970,659272.341518,0.995800,39.974107,13.737129,1.539063,0.053215,0.008952,149.283573,32.000000,160.585240,149.742184,149.917789,138.548347,32.000000,137.073011,66.882760,56.684024,76.083360,3.692254,31.337186,97.439651,55.850883,40.150049,27.712294,59.578784,28.448606
65.948352,95.037397,101.445563,135.375910,128.045985,125.318569,29.340931,14.316564,98.788087,2.519556,94.456114,67.121389,134.100933,99.503214,132.995462,98.955045,62.094673,94.490532,-0.000617,0.002232,32.000000,-235.692123,98.832065,-0.257976,16.591763,0.566959,659260.961823,0.996387,39.940435,13.533131,1.536552,0.033640,0.001110,149.210232,32.000000,160.818712,149.059969,148.991876,139.148356,32.000000,136.513277,66.922851,56.713226,76.102788,3.692254,31.319589,97.439651,55.922009,40.150049,27.730786,59.589012,28.479714
65.990442,95.019156,101.470798,135.370618,127.925211,125.294436,29.306192,14.318562,98.725854,2.519602,94.425827,67.207042,134.130935,99.517773,133.054524,98.991432,62.098179,94.509506,-0.000616,0.002248,32.000000,-235.689961,98.712347,-0.258011,16.580644,0.569768,659380.928497,0.997263,39.985065,13.590672,1.538897,0.057226,0.013940,149.447674,32.000000,160.868337,148.899049,150.516187,139.443815,32.000000,136.551809,66.928133,56.727005,76.101293,3.692254,31.383191,97.439651,55.871995,40.150049,27.674058,59.582266,28.392700
65.998393,95.005060,100.988582,135.362541,127.676277,125.266515,29.312731,14.317563,98.737603,2.519639,94.349311,67.178104,134.121159,99.549399,132.994832,98.941865,62.074704,94.423459,-0.000616,0.002234,32.000000,-235.689157,99.045007,-0.257809,16.596432,0.569453,659303.463225,0.997100,40.007695,13.633784,1.538258,0.056897,0.011905,149.828206,32.000000,160.119376,148.713931,152.455808,139.426328,32.000000,136.414043,66.943412,56.669535,76.067077,3.692254,31.152581,97.439651,55.864200,40.150049,27.630173,59.583259,28.334080
65.981130,95.005337,101.475075,135.367554,127.717806,125.245704,29.345294,14.315708,98.809295,2.519516,94.385775,67.202076,134.129493,99.503826,133.014785,98.981081,62.068023,94.384222,-0.000617,0.002259,32.000000,-235.692816,99.135337,-0.258038,16.590819,0.569146,659117.525024,0.997342,39.954300,13.642349,1.537659,0.031047,0.000000,150.181652,32.000000,159.958840,148.866252,153.880684,139.368056,32.000000,136.415321,66.952815,56.683693,76.093051,3.692254,31.193324,97.439651,55.879340,40.150049,27.630222,59.585196,28.419406
66.024852,95.005337,101.485475,135.367554,127.989430,125.241412,29.325541,14.313567,98.757469,2.519385,94.398002,67.211631,134.131748,99.418002,132.980294,98.972584,62.041859,94.438726,-0.000617,0.002292,32.000000,-235.692661,98.770005,-0.258253,16.537135,0.561951,658999.523766,0.996730,39.933564,13.611073,1.530167,0.041121,0.007594,150.263922,32.000000,159.680539,149.474995,154.481069,138.654932,32.000000,136.710647,66.966491,56.685733,76.090385,3.692254,31.337405,97.439651,55.830303,40.150049,27.631137,59.580417,28.328651
66.026613,95.005613,101.509694,135.366440,128.012389,125.273085,29.319990,14.325983,98.772500,2.519482,94.427723,67.237854,134.176222,99.540854,132.977647,98.991192,62.096392,94.425186,-0.000617,0.002297,32.000000,-235.681229,98.858289,-0.258288,16.552503,0.568805,658914.417051,0.995747,39.948257,13.592776,1.537941,0.039863,0.002959,150.133298,32.000000,159.946976,149.731618,153.087478,138.572265,32.000000,137.104667,66.968222,56.725009,76.137436,3.692254,31.349081,97.439651,55.838481,40.150049,27.632054,59.568802,28.435033
66.019496,94.994558,101.592385,135.362541,127.713423,125.278297,29.337627,14.320274,98.819255,2.518866,94.488784,67.298420,134.148315,99.580821,132.972517,98.920293,62.068952,94.511382,-0.000618,0.002306,32.000000,-235.684971,98.791723,-0.258207,16.586125,0.569845,658936.572378,0.995656,39.911753,13.653634,1.537080,0.021058,0.000000,149.505930,32.000000,160.425094,149.793941,150.963994,138.612619,32.000000,137.212467,66.959785,56.700446,76.111679,3.692254,31.375473,97.439651,55.836450,40.150049,27.597543,59.586288,28.469516
66.039659,95.003126,101.518921,135.363377,127.575087,125.285306,29.415995,14.320703,98.810857,2.518352,94.469899,67.271396,134.089205,99.609633,132.998028,98.990965,62.063441,94.381381,-0.000619,0.002280,32.000000,-235.686837,98.712529,-0.258044,16.570075,0.569728,658968.017202,0.996067,39.910558,13.590484,1.537406,0.043196,0.000000,149.230170,32.000000,160.719677,149.678141,149.611611,138.711569,32.000000,137.282685,66.933943,56.700002,76.118205,3.692254,31.322359,97.439651,55.893081,40.150049,27.597490,59.581026,28.444718
66.036346,95.003126,101.544378,135.363377,127.826641,125.259280,29.330785,14.315422,98.744452,2.518600,94.483955,67.298116,134.129655,99.519038,133.009531,98.876815,62.087354,94.441234,-0.000620,0.002281,32.000000,-235.690642,99.143699,-0.257879,16.558273,0.569826,659049.529946,0.995601,39.905445,13.672769,1.538824,0.052645,0.000000,149.192935,32.000000,160.979493,149.028661,149.057191,139.134022,32.000000,136.783618,66.972979,56.728138,76.106711,3.692254,31.361131,97.439651,55.810062,40.150049,27.624281,59.588186,28.454769
65.991544,95.011694,100.984026,135.365605,128.023209,125.273217,29.334879,14.322843,98.751219,2.518739,94.381688,67.195242,134.130448,99.475563,133.030827,99.005166,62.104372,94.464326,-0.000619,0.002262,32.000000,-235.681091,99.085530,-0.257852,16.536977,0.569030,659102.267196,0.992691,39.897184,13.595549,1.537242,0.041070,0.002095,149.359373,32.000000,160.747398,148.966889,150.762030,139.274127,32.000000,136.343458,66.975916,56.726895,76.086786,3.692254,31.350438,97.439651,55.801014,40.150049,27.651128,59.595631,28.471644
65.975363,95.002573,101.581418,135.360870,127.786917,125.282131,29.349136,14.320988,98.760477,2.519213,94.363223,67.196473,134.138863,99.493935,133.007149,98.847014,62.079619,94.393093,-0.000619,0.002243,32.000000,-235.686880,98.845789,-0.257884,16.542957,0.569719,658909.677566,0.995423,39.899949,13.609736,1.537704,0.046802,0.009318,149.868015,32.000000,160.015162,148.900755,152.452399,139.369857,32.000000,136.202844,66.979992,56.709099,76.083035,3.692254,31.371107,97.439651,55.866145,40.150049,27.622725,59.583308,28.335254
66.022082,94.994005,101.192932,135.360313,127.520126,125.253087,29.319387,14.319418,98.759398,2.519219,94.369694,67.328914,134.137014,99.568383,133.034695,98.999459,62.056232,94.470695,-0.000618,0.002262,32.000000,-235.688614,99.014068,-0.257868,16.545002,0.564080,658977.151835,0.996161,39.945918,13.607412,1.530257,0.032617,0.000000,150.092679,32.000000,159.986467,149.034566,153.584772,139.241430,32.000000,136.369626,66.997987,56.693589,76.084336,3.692254,31.338129,97.439651,55.844058,40.150049,27.622750,59.584124,28.394975
66.033590,94.994005,101.637849,135.360313,127.650958,125.248206,29.314629,14.317420,98.856443,2.519135,94.437905,67.292317,134.174414,99.533923,133.024964,98.939930,62.083169,94.406503,-0.000618,0.002233,32.000000,-235.689792,98.787400,-0.257809,16.543167,0.572128,659075.540674,0.995995,39.950310,13.586828,1.539687,0.028536,0.000539,150.290759,32.000000,159.867185,149.502732,154.214294,138.800229,32.000000,136.980644,66.966272,56.723034,76.089823,3.692254,31.397359,97.439651,55.793852,40.150049,27.595931,59.568802,28.561739
66.004117,94.989859,101.056157,135.362263,128.013521,125.259029,29.339965,14.314566,98.719080,2.518903,94.474241,67.220589,134.178641,99.546402,132.991676,98.987273,62.056673,94.482331,-0.000619,0.002240,32.000000,-235.692482,98.618450,-0.257721,16.541593,0.565811,658945.215987,0.995975,39.902734,13.659605,1.532713,0.038519,0.000000,150.086619,32.000000,160.095954,149.606148,153.040103,138.693357,32.000000,137.330283,66.933351,56.737768,76.089302,3.692254,31.374825,97.439651,55.807890,40.150049,27.582897,59.597411,28.464380
65.999371,94.995663,101.505390,135.365883,127.980400,125.262399,29.321439,14.325983,98.843268,2.518978,94.482374,67.253123,134.129473,99.501214,132.986138,98.951915,62.071462,94.431879,-0.000619,0.002259,32.000000,-235.684508,99.165191,-0.257408,16.562128,0.571465,658846.662604,0.995907,39.893127,13.591815,1.539184,0.029910,0.000000,149.468665,32.000000,160.517611,149.742244,151.041822,138.624538,32.000000,137.416903,66.916562,56.739322,76.083251,3.692254,31.342661,97.439651,55.830767,40.150049,27.600945,59.583328,28.309722
66.035617,95.015010,101.585206,135.369504,127.581411,125.288836,29.306897,14.313710,98.788665,2.518711,94.516075,67.241500,134.102945,99.507375,133.025717,98.956103,62.093724,94.451764,-0.000619,0.002280,32.000000,-235.694158,99.024838,-0.257295,16.569655,0.564522,658977.150326,0.995612,39.913586,13.666567,1.531058,0.026534,0.010969,149.334113,32.000000,160.693654,149.780317,149.964277,138.486946,32.000000,137.149380,66.920440,56.756739,76.091968,3.692254,31.355119,97.439651,55.791088,40.150049,27.600903,59.573404,28.346332
66.005623,95.015010,101.488349,135.369504,127.517409,125.295054,29.332710,14.316564,98.838753,2.518575,94.458686,67.237694,134.108516,99.463248,133.021238,99.041424,62.078936,94.477962,-0.000620,0.002291,32.000000,-235.690156,98.893087,-0.257226,16.553919,0.569860,658969.944678,0.996362,39.923352,13.619674,1.537975,0.038034,0.000000,149.099709,32.000000,160.852234,149.142955,149.039491,138.985476,32.000000,136.614290,66.894379,56.731200,76.064237,3.692254,31.339863,97.439651,55.813413,40.150049,27.661476,59.587714,28.429091
65.982085,94.996769,101.190972,135.369504,127.959610,125.319424,29.329191,14.314138,98.756733,2.519021,94.421379,67.253948,134.135103,99.466369,133.010346,99.013899,62.073007,94.480760,-0.000620,0.002298,32.000000,-235.694877,99.092325,-0.257418,16.548700,0.570028,659069.748416,0.996511,39.912442,13.610067,1.538340,0.023330,0.000000,149.349906,32.000000,160.825205,148.968394,150.424366,139.153841,32.000000,136.349606,66.922216,56.753056,76.050987,3.692254,31.394442,97.439651,55.792692,40.150049,27.604530,59.585118,28.446552
66.028950,95.001191,101.085002,135.369226,128.127768,125.375232,29.315312,14.315993,98.822655,2.519118,94.376126,67.290565,134.140367,99.544078,133.005948,99.025859,62.060864,94.435112,-0.000621,0.002322,32.000000,-235.696628,98.704231,-0.257319,16.561289,0.569965,659153.688022,0.996183,39.937478,13.641525,1.537571,0.030627,0.005219,149.831989,32.000000,160.212635,148.754990,152.407246,139.299508,32.000000,136.252139,66.899573,56.762175,76.064586,3.692254,31.192366,97.439651,55.775483,40.150049,27.618324,59.580790,28.402165
66.047413,94.992623,101.578536,135.364212,127.742135,125.404952,29.335655,14.319704,98.785179,2.518927,94.352284,67.290702,134.178073,99.560022,133.066150,99.079767,62.060223,94.452045,-0.000622,0.002333,32.000000,-235.689967,98.808447,-0.257313,16.562233,0.566809,659276.330592,0.996843,39.938891,13.649233,1.533613,0.040661,0.001856,150.141519,32.000000,159.959792,148.895749,153.787377,139.345208,32.000000,136.530356,66.918162,56.778461,76.077551,3.692254,31.399980,97.439651,55.704699,40.150049,27.618336,59.577712,28.335621
66.011514,94.992623,101.106054,135.364212,127.370456,125.407558,29.319752,14.314424,98.820268,2.518890,94.408227,67.312061,134.167341,99.505804,133.058495,99.011088,62.029517,94.456233,-0.000623,0.002332,32.000000,-235.693116,99.297375,-0.257059,16.554313,0.564238,659584.596838,0.996989,39.904187,13.632329,1.530919,0.040163,0.000000,150.331749,32.000000,159.790555,149.425685,154.334010,138.649287,32.000000,136.880261,66.909087,56.745668,76.106258,3.692254,31.200148,97.439651,55.779476,40.150049,27.591504,59.580771,28.418452
66.057261,94.981568,101.556304,135.359199,127.614836,125.394854,29.317973,14.315422,98.905438,2.518925,94.426018,67.287883,134.170471,99.511045,132.998579,98.944777,62.092515,94.494124,-0.000622,0.002329,32.000000,-235.688675,98.962919,-0.257115,16.566560,0.570444,659719.603347,0.996205,39.880211,13.643746,1.537964,0.025362,0.000000,150.180316,32.000000,159.931711,149.737104,153.198260,138.403621,32.000000,137.035900,66.900385,56.778595,76.108081,3.692254,31.232070,97.439651,55.709418,40.150049,27.556831,59.574958,28.330338
66.032383,94.968854,101.120540,135.356414,128.133203,125.401265,29.361163,14.318705,98.829453,2.519220,94.464208,67.358739,134.172991,99.564896,132.999168,99.002331,62.065027,94.422479,-0.000623,0.002319,32.000000,-235.689163,99.177002,-0.256896,16.575398,0.565262,659826.219590,0.997364,39.910174,13.677117,1.531643,0.039707,0.001897,149.497805,32.000000,160.416999,149.876983,151.089836,138.404390,32.000000,137.248074,66.925175,56.829402,76.119354,3.692254,31.200900,97.439651,55.752704,40.150049,27.516901,59.587970,28.402091
66.051536,94.969960,101.583708,135.355021,128.235216,125.398328,29.333783,14.317991,98.842141,2.519261,94.453122,67.245456,134.134412,99.587999,132.989925,99.020034,62.068511,94.509589,-0.000624,0.002327,32.000000,-235.688565,99.303879,-0.256540,16.563728,0.569733,659564.640737,0.996534,39.860939,13.638227,1.537398,0.038990,0.001733,149.223365,32.000000,160.676694,149.766212,149.625937,138.557272,32.000000,137.359948,66.876076,56.793193,76.092295,3.692254,31.258451,97.439651,55.720181,40.150049,27.516598,59.588137,28.444278
66.053398,94.969960,101.100928,135.355021,127.903438,125.391527,29.327685,14.319133,98.848349,2.519507,94.405572,67.235227,134.129961,99.627312,133.036915,99.013190,62.068203,94.518729,-0.000625,0.002349,32.000000,-235.690538,98.852092,-0.256393,16.558535,0.564222,659655.416244,0.995501,39.868985,13.620125,1.531378,0.022766,0.000396,149.267583,32.000000,160.982520,149.098673,149.047701,139.177080,32.000000,136.883404,66.914589,56.833019,76.126597,3.692254,31.194396,97.439651,55.714162,40.150049,27.519759,59.589730,28.423735
66.075268,94.978804,101.532134,135.359477,127.685000,125.384513,29.326503,14.317563,98.909049,2.519984,94.350176,67.277353,134.091014,99.544505,133.073724,99.028407,62.133400,94.488266,-0.000625,0.002369,32.000000,-235.692436,98.927859,-0.256150,16.567845,0.570304,659625.300374,0.996091,39.854108,13.672069,1.537946,0.032204,0.000000,149.416534,32.000000,160.801702,148.918740,150.769791,139.275064,32.000000,136.559036,66.917570,56.822969,76.111636,3.692254,31.247523,97.439651,55.715248,40.150049,27.547148,59.574781,28.319626
66.031477,94.973000,101.656333,135.361427,127.770250,125.388695,29.319853,14.321273,98.849182,2.519854,94.375071,67.285124,134.175024,99.549195,133.035246,98.990558,62.081957,94.532623,-0.000625,0.002377,32.000000,-235.687742,99.131766,-0.255917,16.574664,0.564049,659589.562299,0.996213,39.852553,13.678191,1.530594,0.036912,0.005685,149.897882,32.000000,160.079263,148.907745,152.413871,139.291623,32.000000,136.036074,66.911542,56.827406,76.100990,3.692254,31.400748,97.439651,55.722264,40.150049,27.528795,59.593507,28.386978
66.038205,94.984332,101.634292,135.364769,127.918093,125.391280,29.330824,14.315708,98.872218,2.520019,94.395011,67.240249,134.127319,99.621440,133.047808,99.022477,62.060509,94.545177,-0.000626,0.002369,32.000000,-235.691832,98.866614,-0.255808,16.598504,0.568933,659396.272369,0.995856,39.843150,13.593614,1.536613,0.029279,0.000000,150.115939,32.000000,159.828250,149.058355,153.701597,139.174009,32.000000,136.240722,66.918403,56.798098,76.092663,3.692254,31.385465,97.439651,55.693048,40.150049,27.528532,59.583023,28.334960
66.072233,94.984332,101.694660,135.364769,127.987140,125.390209,29.332902,14.315708,98.887254,2.519967,94.408078,67.281183,134.159435,99.650640,133.037812,98.957286,62.046533,94.527221,-0.000627,0.002393,32.000000,-235.692652,99.213001,-0.255413,16.586702,0.571278,659556.017956,0.996829,39.873886,13.673273,1.539513,0.048966,0.013020,150.248785,32.000000,159.750506,149.483703,154.423525,138.724864,32.000000,136.824249,66.950536,56.825143,76.123408,3.692254,31.423285,97.439651,55.662278,40.150049,27.563772,59.583701,28.462766
66.072667,94.989583,101.588367,135.365605,128.122203,125.376821,29.314578,14.312568,98.916312,2.519750,94.434491,67.187566,134.182261,99.593995,133.032824,99.076380,62.101795,94.490617,-0.000627,0.002403,32.000000,-235.690546,99.317219,-0.255402,16.597035,0.570043,659639.062293,0.996393,39.879604,13.702704,1.539023,0.054413,0.011283,150.207353,32.000000,159.963298,149.757991,152.881882,138.586637,32.000000,137.222257,66.950997,56.851744,76.128332,3.692254,31.391129,97.439651,55.691961,40.150049,27.580056,59.582767,28.477440
66.024261,94.978804,101.690148,135.367554,128.195964,125.413839,29.398663,14.320417,98.934294,2.520148,94.415942,67.249831,134.135937,99.662038,132.993386,99.012029,62.098730,94.514626,-0.000626,0.002401,32.000000,-235.685975,98.957308,-0.255139,16.630788,0.570516,659651.413263,0.995748,39.851211,13.705261,1.539144,0.042811,0.004804,149.546273,32.000000,160.436736,149.870703,150.946132,138.406112,32.000000,137.451146,66.946020,56.855559,76.129025,3.692254,31.422048,97.439651,55.702585,40.150049,27.546253,59.579915,28.348900
66.044692,94.962498,101.250355,135.363934,128.092790,125.429317,29.327157,14.322130,98.798392,2.520050,94.408481,67.244559,134.106057,99.650047,133.010265,99.080726,62.080878,94.444350,-0.000627,0.002409,32.000000,-235.688853,99.121364,-0.255015,16.640754,0.568720,659452.810315,0.996270,39.856100,13.626715,1.537525,0.045291,0.005475,149.312560,32.000000,160.675095,149.750152,149.755854,138.584091,32.000000,137.290167,66.933790,56.862992,76.122587,3.692254,31.375519,97.439651,55.678934,40.150049,27.546047,59.581725,28.390133
66.068056,94.962498,101.123579,135.363934,127.919308,125.442014,29.322977,14.317563,98.951379,2.519688,94.403569,67.305455,134.112622,99.546952,133.035409,98.992225,62.103800,94.548175,-0.000627,0.002427,32.000000,-235.690141,98.974360,-0.255128,16.628270,0.570067,659659.871120,0.994490,39.885713,13.645053,1.540194,0.049954,0.000000,149.216239,32.000000,160.805875,149.231457,149.083498,138.979207,32.000000,136.529405,66.939204,56.873952,76.142252,3.692254,31.212678,97.439651,55.644499,40.150049,27.494751,59.574309,28.399377
66.052249,94.963880,101.696886,135.360313,128.078205,125.440961,29.328305,14.321131,98.910982,2.520192,94.319466,67.269225,134.112500,99.540406,133.033739,99.037027,62.110085,94.472897,-0.000629,0.002437,32.000000,-235.692310,98.923922,-0.255545,16.643534,0.563567,659747.595837,0.996657,39.852355,13.618196,1.533058,0.031970,0.000000,149.412855,32.000000,160.653879,149.081879,150.443862,139.132831,32.000000,136.310807,66.895760,56.876769,76.116301,3.692254,31.369653,97.439651,55.692831,40.150049,27.498711,59.592848,28.442664
66.014191,94.954206,101.164369,135.360034,128.379680,125.439745,29.317596,14.319133,98.944941,2.520427,94.369127,67.304263,134.139779,99.526500,133.033984,98.957451,62.099194,94.522320,-0.000628,0.002408,32.000000,-235.691194,99.340752,-0.255703,16.649566,0.561895,659747.753573,0.996512,39.832861,13.661319,1.530597,0.062057,0.002754,149.818504,32.000000,160.082019,148.799053,152.371534,139.355141,32.000000,136.155316,66.858124,56.858067,76.093228,3.692254,31.227756,97.439651,55.686485,40.150049,27.468115,59.582915,28.427990
66.039819,94.949508,101.254810,135.362263,128.325598,125.453563,29.322886,14.312568,98.817923,2.520111,94.365207,67.208845,134.166752,99.543752,133.028507,99.083551,62.103470,94.508737,-0.000630,0.002423,32.000000,-235.693988,99.283119,-0.255943,16.645894,0.569226,659735.434464,0.996589,39.847432,13.607152,1.539643,0.055831,0.010310,150.141999,32.000000,160.005049,148.917922,153.572043,139.453652,32.000000,136.506189,66.863472,56.864745,76.122565,3.692254,31.196589,97.439651,55.620749,40.150049,27.467670,59.582315,28.446625
66.032666,94.949508,101.055358,135.362263,128.010886,125.463845,29.325750,14.318562,98.806592,2.519513,94.427999,67.273479,134.153337,99.688730,133.017005,99.133549,62.082442,94.474246,-0.000631,0.002412,32.000000,-235.691109,98.909932,-0.255959,16.652083,0.562826,659758.675088,0.997553,39.869521,13.649482,1.532464,0.023160,0.000000,150.280601,32.000000,159.810900,149.409737,154.332898,138.721203,32.000000,136.900699,66.855669,56.854740,76.135660,3.692254,31.181988,97.439651,55.657049,40.150049,27.452503,59.575834,28.301431
65.997298,94.973553,101.245005,135.369504,127.954828,125.475809,29.330725,14.314566,98.912426,2.520120,94.468807,67.224488,134.194313,99.634980,133.007761,99.044478,62.083657,94.516774,-0.000633,0.002385,32.000000,-235.691662,99.260970,-0.255846,16.634328,0.561015,659909.410771,0.997148,39.849402,13.635654,1.530384,0.058866,0.016762,150.106542,32.000000,159.900482,149.723802,153.211900,138.477458,32.000000,137.143729,66.840301,56.875859,76.141799,3.692254,31.230015,97.439651,55.695614,40.150049,27.527270,59.578342,28.369590
66.000968,94.985161,101.516225,135.370618,128.124196,125.472504,29.332828,14.318990,98.889393,2.520269,94.484106,67.225500,134.145654,99.498136,132.979136,98.997890,62.084580,94.579312,-0.000633,0.002374,32.000000,-235.685763,98.776080,-0.255626,16.646996,0.561015,659909.410771,0.997148,39.849402,13.635654,1.530384,0.024815,0.000000,149.483618,32.000000,160.339069,149.979904,151.044206,138.260091,32.000000,137.126707,66.826974,56.868273,76.125405,3.692254,31.250847,97.439651,55.680946,40.150049,27.527098,59.576896,28.399230
66.041655,94.987096,101.612399,135.374517,128.296288,125.492773,29.338902,14.317420,98.816074,2.520004,94.513569,67.260966,134.157362,99.511085,133.004789,98.979370,62.121256,94.550807,-0.000635,0.002375,32.000000,-235.687333,98.780221,-0.255293,16.660187,0.564949,660027.778184,0.997723,39.902973,13.661493,1.534078,0.037563,0.004841,149.254151,32.000000,160.651865,149.853245,149.704999,138.439210,32.000000,137.229417,66.843350,56.874307,76.150360,3.692254,31.383718,97.439651,55.640442,40.150049,27.569211,59.584380,28.367682
65.994116,95.009759,101.224815,135.378417,128.139403,125.506815,29.334734,14.311712,98.901727,2.520537,94.482464,67.236416,134.120307,99.556925,133.021830,99.040320,62.106316,94.551466,-0.000636,0.002366,32.000000,-235.694189,98.937672,-0.255338,16.669524,0.568002,660026.310972,0.997593,39.911515,13.700335,1.538102,0.037070,0.004591,149.228032,32.000000,160.949586,149.093495,148.776206,139.085386,32.000000,136.737561,66.837541,56.881495,76.138547,3.692254,31.368535,97.439651,55.652567,40.150049,27.569086,59.585491,28.457557
66.019657,95.009759,101.158599,135.378417,127.963744,125.532469,29.333991,14.317420,98.925414,2.520830,94.417082,67.201027,134.149191,99.638976,133.039156,99.024190,62.109974,94.558969,-0.000635,0.002335,32.000000,-235.692742,99.111923,-0.255244,16.653237,0.568050,660026.120013,0.996874,39.879488,13.645537,1.538611,0.028371,0.000000,149.303994,32.000000,160.764840,148.913397,150.498604,139.368407,32.000000,136.547459,66.832455,56.867075,76.111248,3.692254,31.215443,97.439651,55.649119,40.150049,27.639967,59.582236,28.628063
66.011799,94.997874,101.049751,135.383152,128.080117,125.515026,29.312942,14.317135,98.922350,2.520780,94.444421,67.233879,134.198826,99.590895,133.044774,99.012496,62.102965,94.502529,-0.000635,0.002337,32.000000,-235.691389,98.932000,-0.255501,16.633699,0.563749,660197.773093,0.997976,39.941835,13.660895,1.533846,0.022573,0.000000,149.793040,32.000000,160.125207,148.743041,152.622027,139.490288,32.000000,136.242348,66.830591,56.893430,76.121245,3.692254,31.392221,97.439651,55.634965,40.150049,27.602865,59.583200,28.422194
66.040023,94.996216,101.120075,135.384823,128.342048,125.485811,29.385387,14.321559,98.820212,2.520648,94.458710,67.267379,134.186490,99.633490,133.029323,99.059457,62.071004,94.588247,-0.000636,0.002356,32.000000,-235.685489,99.256052,-0.255572,16.622789,0.563003,660311.277256,0.997779,39.920511,13.662009,1.532250,0.040552,0.000000,150.090882,32.000000,159.801890,149.041600,153.619795,139.238545,32.000000,136.229912,66.811038,56.857625,76.128117,3.692254,31.194625,97.439651,55.630885,40.150049,27.597659,59.587891,28.438628
66.005661,95.001744,101.575574,135.383987,128.257642,125.500500,29.338822,14.317848,98.874359,2.520782,94.479786,67.261070,134.191917,99.662405,133.038240,98.982732,62.120266,94.482674,-0.000637,0.002347,32.000000,-235.688216,99.284484,-0.255540,16.640518,0.562298,660219.939570,0.998459,39.915186,13.633123,1.530783,0.036704,0.000000,150.141660,32.000000,159.805813,149.493194,154.495772,138.763292,32.000000,136.765682,66.814392,56.870714,76.149386,3.692254,31.399546,97.439651,55.634466,40.150049,27.597623,59.584547,28.359098
66.030794,95.001744,100.994135,135.383987,128.015586,125.528936,29.347909,14.317706,98.902491,2.520922,94.555468,67.252805,134.176651,99.654432,132.992003,98.930925,62.108121,94.589128,-0.000637,0.002353,32.000000,-235.688523,98.881991,-0.255150,16.626775,0.562879,660130.492331,0.995292,39.889971,13.719590,1.531194,0.051191,0.005648,150.181937,32.000000,159.864183,149.773423,152.894613,138.539957,32.000000,137.096571,66.801260,56.881872,76.127552,3.692254,31.153462,97.439651,55.617354,40.150049,27.614904,59.580741,28.316765
66.007862,95.035739,101.566471,135.390672,128.033015,125.548508,29.328070,14.318705,98.815560,2.521294,94.581959,67.250718,134.164904,99.658368,132.951996,99.062959,62.095205,94.504589,-0.000636,0.002323,32.000000,-235.692441,99.007970,-0.255201,16.620429,0.569059,660109.488211,0.997574,39.924180,13.603192,1.538892,0.047546,0.007254,149.442693,32.000000,160.451609,149.739012,150.950515,138.465542,32.000000,137.503707,66.818579,56.867786,76.118554,3.692254,31.243534,97.439651,55.606256,40.150049,27.721321,59.591422,28.346699
65.961563,95.039608,101.110006,135.396242,128.280922,125.548553,29.321990,14.318990,98.880240,2.521204,94.573762,67.227937,134.156021,99.657348,133.011570,98.936936,62.151962,94.478756,-0.000636,0.002297,32.000000,-235.691172,99.034850,-0.255394,16.624494,0.561468,660279.449419,0.997073,39.903201,13.683033,1.529501,0.041984,0.000000,149.348969,32.000000,160.782770,149.748775,149.592530,138.606537,32.000000,137.446229,66.816080,56.878324,76.141018,3.692254,31.194713,97.439651,55.672952,40.150049,27.733767,59.581194,28.398863
66.009082,95.036568,101.135261,135.399584,128.324606,125.538790,29.331169,14.313139,98.842029,2.521327,94.538271,67.250675,134.130796,99.660632,133.024213,99.041747,62.123219,94.468824,-0.000637,0.002284,32.000000,-235.697515,98.849198,-0.255358,16.585128,0.569832,660481.062595,0.998370,39.956339,13.642194,1.538703,0.018950,0.000000,149.171880,32.000000,160.827689,149.103667,149.043565,138.986902,32.000000,136.763657,66.796789,56.842361,76.125102,3.692254,31.411149,97.439651,55.660583,40.150049,27.734152,59.575194,28.619552
66.044863,95.036568,101.155284,135.399584,128.124746,125.557768,29.326142,14.316564,98.795605,2.522184,94.473424,67.255237,134.141040,99.554925,133.056522,99.005569,62.134970,94.504897,-0.000637,0.002263,32.000000,-235.693271,99.140435,-0.255438,16.570179,0.564681,660369.246406,0.999360,39.998870,13.569003,1.532862,0.031115,0.002527,149.364722,32.000000,160.690873,149.036378,150.440590,139.256708,32.000000,136.297081,66.790343,56.839631,76.121419,3.692254,31.208373,97.439651,55.594576,40.150049,27.725012,59.578450,28.301651
65.976099,95.043754,101.027800,135.398749,128.008274,125.553341,29.308025,14.321987,98.795798,2.521960,94.446044,67.266345,134.161306,99.569483,133.052837,98.952645,62.126439,94.451390,-0.000638,0.002249,32.000000,-235.686209,99.182895,-0.255323,16.597297,0.565304,660360.424405,0.998169,39.956149,13.591426,1.532142,0.038940,0.003429,149.844754,32.000000,160.051193,148.902948,152.276015,139.299074,32.000000,136.107543,66.796789,56.855850,76.150927,3.692254,31.197320,97.439651,55.624334,40.150049,27.747859,59.579237,28.355723
65.991715,95.048176,101.647075,135.398470,128.128783,125.523743,29.326975,14.324556,98.739856,2.521608,94.498103,67.222619,134.171144,99.563080,133.082032,99.097494,62.057758,94.482199,-0.000637,0.002251,32.000000,-235.686099,98.838262,-0.255195,16.589797,0.565401,660415.406454,0.997894,39.926283,13.602625,1.531615,0.025026,0.000000,150.169300,32.000000,159.951525,149.016738,153.599212,139.484287,32.000000,136.409371,66.809899,56.836660,76.129506,3.692254,31.385842,97.439651,55.642838,40.150049,27.762111,59.589986,28.448533
66.048312,95.047900,101.129331,135.401255,128.202900,125.513316,29.329987,14.322700,98.789484,2.521849,94.502614,67.369557,134.183807,99.593850,133.025088,98.961019,62.079646,94.468917,-0.000637,0.002242,32.000000,-235.685823,99.038397,-0.255064,16.574087,0.564253,660456.469123,0.999642,39.990875,13.577112,1.531279,0.046891,0.007157,150.357846,32.000000,159.794999,149.329784,154.211335,138.857958,32.000000,136.980328,66.793983,56.826875,76.135794,3.692254,31.355692,97.439651,55.597971,40.150049,27.762580,59.581380,28.495415
66.016748,95.047900,101.664151,135.401255,128.144852,125.508132,29.323900,14.319133,98.848022,2.522527,94.517009,67.346172,134.180940,99.681307,133.049682,99.059639,62.130716,94.512363,-0.000637,0.002247,32.000000,-235.688899,98.889618,-0.254833,16.567085,0.572206,660470.995354,0.998511,39.982256,13.665398,1.540301,0.043749,0.007619,150.167480,32.000000,159.981826,149.659625,153.002467,138.689384,32.000000,137.472592,66.803803,56.844823,76.170376,3.692254,31.394325,97.439651,55.606902,40.150049,27.762182,59.577358,28.388372
65.991985,95.036844,101.583388,135.401812,128.233572,125.512138,29.343062,14.316564,98.862614,2.522445,94.529422,67.333857,134.188197,99.658511,132.999314,98.934673,62.135322,94.505713,-0.000638,0.002211,32.000000,-235.689665,98.818360,-0.255163,16.564410,0.564673,660335.021869,0.997381,39.934737,13.635058,1.531142,0.035652,0.008368,149.534630,32.000000,160.410417,149.861209,151.060794,138.383815,32.000000,137.455004,66.791638,56.842628,76.146483,3.692254,31.182948,97.439651,55.559536,40.150049,27.728047,59.580771,28.395195
66.030771,95.019985,101.702397,135.395685,128.230114,125.478267,29.320818,14.317420,98.827188,2.521977,94.511718,67.242449,134.156001,99.625437,133.037080,99.038532,62.135234,94.477676,-0.000640,0.002220,32.000000,-235.690120,99.308529,-0.255492,16.573825,0.572603,660196.974743,0.998073,39.961082,13.611628,1.539975,0.046579,0.009139,149.296129,32.000000,160.688836,149.845006,149.700180,138.430490,32.000000,137.350051,66.761910,56.845844,76.162049,3.692254,31.413115,97.439651,55.575669,40.150049,27.675692,59.586858,28.379054
66.069674,95.021091,101.644741,135.394014,127.988020,125.479579,29.313069,14.320132,98.906551,2.522401,94.469714,67.222419,134.142038,99.620644,133.063323,98.969695,62.114339,94.532624,-0.000639,0.002218,32.000000,-235.685769,99.233740,-0.255514,16.583319,0.572161,660200.177477,0.997838,39.970699,13.602791,1.539329,0.031033,0.009287,149.119312,32.000000,160.806655,149.117380,148.854889,138.934652,32.000000,136.648104,66.766427,56.848729,76.153854,3.692254,31.382127,97.439651,55.560272,40.150049,27.675887,59.586593,28.572157
66.044588,95.021091,101.669060,135.394014,127.824983,125.475545,29.331488,14.320845,98.865752,2.522814,94.389512,67.224269,134.146325,99.611570,133.064137,98.964705,62.151499,94.509178,-0.000639,0.002218,32.000000,-235.689481,99.096258,-0.255514,16.567321,0.572397,659974.236586,0.997637,39.921462,13.585044,1.540227,0.064650,0.004371,149.477836,32.000000,160.812334,149.064167,150.382869,139.359312,32.000000,136.372253,66.764387,56.845400,76.142211,3.692254,31.393426,97.439651,55.533559,40.150049,27.679476,59.581784,28.386611
66.034861,95.010035,101.256564,135.394292,127.929112,125.473756,29.450744,14.318134,98.893113,2.522565,94.391242,67.249335,134.174518,99.582595,133.072646,99.021481,62.119805,94.486225,-0.000639,0.002184,32.000000,-235.693668,99.172679,-0.255591,16.548858,0.570492,660017.164741,0.997266,39.890104,13.640891,1.538448,0.043969,0.005008,150.029142,32.000000,159.976835,148.887871,153.758337,139.460572,32.000000,136.349740,66.729397,56.824324,76.169118,3.692254,31.251475,97.439651,55.554919,40.150049,27.645080,59.574703,28.433273
66.053682,95.006719,101.220602,135.394014,128.433623,125.486601,29.347094,14.314138,98.838451,2.522789,94.432070,67.276852,134.169274,99.640914,133.018268,99.007217,62.071623,94.585234,-0.000637,0.002172,32.000000,-235.692418,99.293989,-0.255596,16.552582,0.571874,659916.340208,0.997025,39.911036,13.588820,1.539400,0.023137,0.000000,150.368803,32.000000,159.674411,149.470706,154.478692,138.612916,32.000000,136.778339,66.697914,56.824923,76.163329,3.692254,31.387583,97.439651,55.572131,40.150049,27.634797,59.576316,28.310309
66.054193,95.013905,101.685199,135.393178,128.631762,125.485777,29.319954,14.318419,98.914972,2.523041,94.499410,67.336199,134.181978,99.608165,133.016293,99.043768,62.124875,94.548705,-0.000637,0.002169,32.000000,-235.687973,98.818094,-0.255550,16.558142,0.567266,659970.678912,0.993108,39.908097,13.605912,1.533380,0.036545,0.008016,150.221074,32.000000,159.842995,149.784711,153.002866,138.472548,32.000000,137.144204,66.702452,56.827408,76.178224,3.692254,31.411565,97.439651,55.527004,40.150049,27.657330,59.582915,28.425936
66.018375,95.020261,101.237995,135.395406,128.237352,125.489974,29.320379,14.318990,98.901487,2.522502,94.522994,67.295186,134.154863,99.644135,133.004220,98.969532,62.133625,94.519403,-0.000638,0.002162,32.000000,-235.689369,98.860923,-0.255535,16.561368,0.566316,660143.944412,0.996396,39.889076,13.717057,1.532399,0.092989,0.000241,149.604567,32.000000,160.404223,149.918802,150.893187,138.533607,32.000000,137.305838,66.713195,56.861041,76.176121,3.692254,31.375072,97.439651,55.575877,40.150049,27.657465,59.578420,28.311189
66.032844,95.020261,101.660184,135.395406,127.672027,125.499212,29.356194,14.321559,98.845382,2.523035,94.496104,67.298080,134.179234,99.665952,133.041783,99.093682,62.132305,94.612733,-0.000637,0.002152,32.000000,-235.686473,99.110677,-0.255463,16.548543,0.572237,660019.170004,0.997321,39.895835,13.640580,1.539421,0.032938,0.000000,149.334921,32.000000,160.733027,149.704564,149.556676,138.675241,32.000000,137.378744,66.725319,56.873731,76.171939,3.692254,31.402126,97.439651,55.542977,40.150049,27.677517,59.575804,28.443250
66.049792,95.019156,101.690585,135.396242,127.637797,125.505298,29.413511,14.319133,98.841485,2.523723,94.457363,67.292892,134.145046,99.635469,133.049316,99.125482,62.127388,94.539624,-0.000637,0.002136,32.000000,-235.689718,99.027814,-0.255146,16.541750,0.567031,660046.818160,0.997952,39.932084,13.613197,1.533482,0.049479,0.011382,149.190119,32.000000,160.891105,149.034698,149.007308,139.127439,32.000000,136.869852,66.742179,56.847797,76.144857,3.692254,31.226346,97.439651,55.495093,40.150049,27.674254,59.575165,28.601944
66.020840,94.998980,101.229533,135.400141,128.140419,125.491741,29.311798,14.322700,98.825276,2.523416,94.362976,67.199972,134.175108,99.664484,133.040745,99.067607,62.120402,94.495852,-0.000637,0.002148,32.000000,-235.683036,99.238267,-0.255196,16.561184,0.572764,660094.056435,0.996567,39.920006,13.673854,1.539540,0.037486,0.011689,149.407012,32.000000,160.694833,148.894299,150.485994,139.361416,32.000000,136.378603,66.765440,56.861219,76.172176,3.692254,31.243458,97.439651,55.537483,40.150049,27.611358,59.585767,28.415811
65.997769,95.001191,101.239516,135.403762,128.440965,125.454796,29.313936,14.321987,98.888467,2.523181,94.369363,67.112192,134.165148,99.562632,133.066743,98.997464,62.166025,94.514890,-0.000637,0.002123,32.000000,-235.689979,99.267738,-0.255171,16.592393,0.573070,660126.297449,0.994389,39.904758,13.632293,1.539605,0.029071,0.000000,149.947955,32.000000,160.026461,148.928159,152.405401,139.367563,32.000000,136.145422,66.800933,56.862994,76.171742,3.692254,31.228633,97.439651,55.532925,40.150049,27.611348,59.587960,28.458291
66.007131,95.001191,101.577297,135.403762,128.148510,125.443238,29.328469,14.321416,98.806014,2.523636,94.384287,67.180657,134.195108,99.590119,133.070448,99.027859,62.110859,94.490323,-0.000636,0.002115,32.000000,-235.679731,98.841812,-0.255004,16.548648,0.566846,660051.528630,0.998164,39.908746,13.611439,1.533297,0.043210,0.008836,150.159342,32.000000,159.805918,149.060888,153.741222,139.330259,32.000000,136.274893,66.842825,56.853121,76.184621,3.692254,31.370104,97.439651,55.544608,40.150049,27.618266,59.589897,28.591086
