OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, July 22, 2019
4:37:00 PM
55-130
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
59.093624,94.874609,84.176721,130.895355,114.367845,111.722633,29.390413,14.320274,80.854703,1.956446,94.648200,60.101461,129.639833,81.516669,128.485605,80.975385,56.681267,76.789152,0.005200,0.002299,32.000000,-235.688413,81.074148,-0.274056,13.433702,0.522222,602130.046434,1.000705,45.851504,6.820784,1.426172,0.027054,0.015637,145.153488,32.000000,155.173459,143.881402,148.939395,133.770895,32.000000,132.101234,66.428499,57.324028,62.311087,0.000000,57.755504,97.439651,100.000000,40.150049,35.855332,59.624299,25.321616
59.092235,94.880137,84.318403,130.894798,114.381541,111.698945,29.467631,14.315280,80.852160,1.956703,94.559923,60.138700,129.656069,81.471871,128.472717,81.009668,56.664626,76.814684,0.005199,0.002286,32.000000,-235.694227,81.172270,-0.273896,13.428352,0.522663,602125.514049,1.001028,45.830586,6.887053,1.427032,0.011392,0.014378,145.064317,32.000000,155.039731,144.150311,148.209557,133.293657,32.000000,132.131158,66.435517,57.323962,62.323450,0.000000,57.754296,97.439651,100.000000,40.150049,35.854112,59.610246,25.214426
59.150085,94.880137,84.223771,130.894798,114.357325,111.669973,29.400291,14.319989,80.806204,1.956726,94.653594,60.136262,129.629090,81.593053,128.450746,81.051863,56.675142,76.826412,0.005199,0.002306,32.000000,-235.685584,81.114000,-0.273831,13.436325,0.520176,602035.075675,1.000444,45.813027,6.888482,1.424464,0.013071,0.029708,144.546247,32.000000,155.496031,144.407967,145.960371,133.294838,32.000000,132.281358,66.448215,57.327531,62.318822,0.000000,57.745818,97.439651,100.000000,40.150049,35.870211,59.604295,25.229980
59.100944,94.853329,84.299752,130.891458,114.350942,111.649268,29.389335,14.319989,80.853928,1.956649,94.627527,60.061541,129.612261,81.528455,128.434277,80.958639,56.656971,76.737609,0.005199,0.002315,32.000000,-235.686240,81.057057,-0.274083,13.447785,0.522818,601952.799660,0.997650,45.819816,6.924121,1.426895,0.037855,0.029447,144.386457,32.000000,155.861853,144.336534,145.034994,133.400033,32.000000,132.469477,66.441811,57.307996,62.287789,0.000000,57.733174,97.439651,100.000000,40.150049,35.785138,59.608898,25.200193
59.103379,94.847248,84.160971,130.885057,114.331132,111.631217,29.383294,14.314852,80.889650,1.956355,94.629674,60.143795,129.616141,81.490692,128.486750,80.998973,56.730470,76.784382,0.005199,0.002323,32.000000,-235.690721,81.372690,-0.273968,13.417206,0.519192,601749.565387,0.998610,45.767290,6.922330,1.423899,0.027537,0.013342,144.167185,32.000000,155.905337,143.844523,143.893854,133.618849,32.000000,131.807983,66.486813,57.330324,62.318930,0.000000,57.697931,97.439651,100.000000,40.150049,35.764701,59.610246,25.245754
59.088376,94.861067,84.199047,130.888675,114.279207,111.673114,29.393622,14.310142,80.704669,1.955966,94.668155,60.117482,129.621023,81.529538,128.506798,80.947815,56.721244,76.794365,0.005197,0.002317,32.000000,-235.697234,81.374834,-0.274005,13.422740,0.521232,601657.267877,0.999638,45.785097,6.874407,1.426369,0.017936,0.015885,144.193988,32.000000,156.068291,143.719224,144.481949,134.044420,32.000000,131.578863,66.507472,57.335624,62.311439,0.000000,57.718470,97.439651,100.000000,40.150049,35.763215,59.607010,25.260208
59.076260,94.861067,84.190856,130.888675,114.282846,111.722361,29.463853,14.313139,80.862604,1.955352,94.606073,60.105372,129.641139,81.432375,128.486136,80.943477,56.678645,76.718516,0.005196,0.002333,32.000000,-235.696204,81.081045,-0.273985,13.447943,0.519827,601390.593769,0.999622,45.776806,6.835727,1.423962,0.032893,0.022938,144.672083,32.000000,155.605309,143.435995,146.495277,134.252844,32.000000,131.528734,66.493655,57.333871,62.286288,0.000000,57.683761,97.439651,100.000000,40.150049,35.805025,59.615497,25.177669
59.108700,94.878755,84.233314,130.890623,114.322381,111.695538,29.380583,14.316992,80.801082,1.955137,94.602870,60.126768,129.623983,81.414206,128.483333,81.027027,56.651667,76.680253,0.005195,0.002318,32.000000,-235.694318,81.168272,-0.274033,13.427382,0.520876,601663.379373,0.999956,45.804251,6.852383,1.424968,0.026599,0.020629,144.826055,32.000000,155.232150,143.595416,147.605143,134.212573,32.000000,131.327195,66.483150,57.314825,62.280007,0.000000,57.667103,97.439651,100.000000,40.150049,35.859034,59.612173,25.128146
59.111901,94.876544,84.100478,130.891458,114.295482,111.645714,29.399090,14.319276,80.680951,1.955198,94.625353,60.207509,129.628395,81.440142,128.490473,80.933153,56.640771,76.731672,0.005196,0.002305,32.000000,-235.691215,81.155218,-0.274338,13.405194,0.520308,602025.779550,0.998235,45.815256,6.838514,1.425122,0.017930,0.022579,145.102668,32.000000,155.146091,143.824273,148.628758,133.799726,32.000000,131.922999,66.477054,57.321300,62.311897,0.000000,57.617265,97.439651,100.000000,40.150049,35.850942,59.607856,25.328880
59.013414,94.869635,84.093758,130.887562,114.252561,111.624402,29.400424,14.315137,80.830934,1.955163,94.626848,60.009420,129.628109,81.387882,128.478915,80.916954,56.650777,76.719861,0.005194,0.002308,32.000000,-235.690108,81.063137,-0.274473,13.407135,0.520899,601951.511959,1.000268,45.803480,6.836989,1.425058,0.029977,0.027028,145.113643,32.000000,155.169155,144.037646,148.468532,133.613458,32.000000,132.081730,66.455496,57.308772,62.282054,0.000000,57.663600,97.439651,100.000000,40.150049,35.849741,59.608308,25.153385
59.075583,94.869635,84.156630,130.887562,114.195846,111.596502,29.384944,14.318134,80.823307,1.955129,94.710588,60.155362,129.655924,81.471463,128.452749,80.975200,56.635246,76.805295,0.005194,0.002285,32.000000,-235.690554,81.249361,-0.274737,13.430555,0.519102,601702.784570,0.999128,45.798362,6.886186,1.422733,0.030846,0.025726,144.558612,32.000000,155.443531,144.315124,146.438426,133.314591,32.000000,132.212113,66.407442,57.318327,62.286727,0.000000,57.613561,97.439651,100.000000,40.150049,35.826892,59.614474,25.338197
59.066589,94.872122,84.173643,130.885614,114.169102,111.563455,29.402956,14.313139,80.837925,1.954950,94.649060,60.086204,129.596064,81.507902,128.458088,80.994978,56.656879,76.674768,0.005194,0.002260,32.000000,-235.695384,81.330678,-0.274660,13.421769,0.521367,601597.170165,1.000692,45.880941,6.867384,1.424994,0.014271,0.004717,144.415039,32.000000,155.797282,144.214632,145.081626,133.336282,32.000000,132.574759,66.410666,57.304314,62.268015,0.000000,57.639989,97.439651,100.000000,40.150049,35.833409,59.609577,25.318095
59.075028,94.869082,84.227810,130.883387,114.193700,111.532771,29.401368,14.323414,80.854901,1.954800,94.644550,60.147160,129.595349,81.503170,128.484580,81.036382,56.672786,76.756216,0.005194,0.002262,32.000000,-235.682979,81.140267,-0.274744,13.405614,0.519812,601455.627614,0.999821,45.824439,6.946513,1.424559,0.017424,0.021485,144.220381,32.000000,155.902690,143.898823,143.969181,133.614981,32.000000,131.847863,66.393646,57.320389,62.305175,0.000000,57.610954,97.439651,100.000000,40.150049,35.822660,59.619175,25.353531
59.055978,94.856092,84.128842,130.878378,114.177949,111.501279,29.386803,14.322558,80.756146,1.954580,94.619495,60.133308,129.607745,81.542116,128.492332,81.021184,56.641349,76.778050,0.005195,0.002267,32.000000,-235.688097,81.135006,-0.275076,13.426123,0.520547,601236.206118,0.999084,45.835099,6.827691,1.425064,0.034345,0.019298,144.249213,32.000000,156.078385,143.696169,144.012808,133.991772,32.000000,131.600832,66.402375,57.334690,62.287764,0.000000,57.586134,97.439651,100.000000,40.150049,35.821387,59.610639,25.245608
59.089290,94.856092,84.195633,130.878378,114.142912,111.474208,29.464753,14.316564,80.763064,1.954438,94.574648,60.142746,129.598882,81.458638,128.500945,80.915121,56.641346,76.780055,0.005195,0.002264,32.000000,-235.696549,81.060812,-0.275395,13.425703,0.521749,601029.503133,0.998701,45.824391,6.872444,1.425777,0.016111,0.014908,144.574460,32.000000,155.629211,143.454072,146.023868,134.126249,32.000000,131.507528,66.363269,57.307374,62.250908,0.000000,57.575220,97.439651,100.000000,40.150049,35.779415,59.626611,25.270479
59.061202,94.863831,84.173312,130.878656,114.124976,111.477904,29.404646,14.317848,80.840183,1.954308,94.608955,60.197473,129.629578,81.406416,128.511868,80.864742,56.678730,76.689761,0.005195,0.002232,32.000000,-235.686905,80.990469,-0.275248,13.429925,0.519549,600917.670308,0.999234,45.828710,6.920136,1.424561,0.025430,0.020349,144.845233,32.000000,155.315033,143.471186,147.394929,134.189881,32.000000,131.248256,66.390816,57.334380,62.316104,0.000000,57.545147,97.439651,100.000000,40.150049,35.802236,59.611770,25.160942
59.017603,94.856092,84.224115,130.868637,114.106838,111.465945,29.394748,14.320703,80.761809,1.954265,94.645642,60.096042,129.601087,81.407965,128.450681,80.963101,56.602272,76.741914,0.005196,0.002186,32.000000,-235.687493,81.328125,-0.275118,13.407240,0.519760,600757.790818,0.995736,45.798446,6.921630,1.424888,0.032185,0.030750,145.069316,32.000000,155.159241,143.859372,148.467685,133.861852,32.000000,131.728919,66.326462,57.260896,62.290823,0.000000,57.556142,97.439651,100.000000,40.150049,35.776716,59.621172,25.173267
59.069303,94.867147,84.062933,130.874481,114.112430,111.448148,29.479374,14.316279,80.855284,1.954323,94.657253,60.033303,129.638829,81.400442,128.478770,80.956070,56.627566,76.685743,0.005196,0.002155,32.000000,-235.691917,81.171311,-0.275009,13.401706,0.519948,600718.090570,0.998340,45.831702,6.817012,1.425188,0.020340,0.024686,145.084212,32.000000,155.213661,143.904093,148.662905,133.532571,32.000000,132.188846,66.321988,57.295554,62.284542,0.000000,57.526258,97.439651,100.000000,40.150049,35.775316,59.610147,25.346047
59.039615,94.867147,84.203451,130.874481,114.131900,111.443445,29.398630,14.314424,80.821231,1.954177,94.683319,60.132484,129.615935,81.510818,128.425907,80.932864,56.584189,76.684051,0.005196,0.002151,32.000000,-235.694919,81.053124,-0.274916,13.442304,0.522786,600827.798988,0.999354,45.863592,6.932311,1.427102,0.021105,0.019858,144.798906,32.000000,155.334887,144.240421,146.988098,133.151647,32.000000,131.970392,66.279477,57.288392,62.284586,0.000000,57.519576,97.439651,100.000000,40.150049,35.808553,59.604600,25.189408
59.055655,94.869911,84.114800,130.876986,114.110596,111.460021,29.385245,14.311712,80.685482,1.953795,94.675858,60.085914,129.605233,81.522299,128.473102,80.883052,56.615539,76.647222,0.005195,0.002136,32.000000,-235.697795,81.223197,-0.275108,13.428063,0.518758,600670.458568,0.995403,45.827658,6.865181,1.423124,0.024349,0.023443,144.340483,32.000000,155.775502,144.397478,145.258965,133.356137,32.000000,132.441016,66.314244,57.291518,62.299396,0.000000,57.495075,97.439651,100.000000,40.150049,35.815911,59.607393,25.167398
59.008983,94.869082,84.163537,130.881996,114.135657,111.470695,29.479188,14.313853,80.778167,1.953415,94.687827,60.137598,129.560156,81.467508,128.450885,80.913877,56.622240,76.644792,0.005196,0.002129,32.000000,-235.693032,81.035095,-0.275037,13.425126,0.520397,600751.732818,0.998641,45.854636,6.907297,1.426220,0.033211,0.017784,144.116433,32.000000,156.082179,143.952413,144.164608,133.479757,32.000000,132.222274,66.289588,57.300719,62.280507,0.000000,57.478531,97.439651,100.000000,40.150049,35.812053,59.605604,25.309511
59.028247,94.878479,84.092979,130.878656,114.116261,111.472794,29.386129,14.311284,80.782789,1.953672,94.611546,60.059171,129.575311,81.409476,128.489774,80.853777,56.610215,76.706214,0.005196,0.002142,32.000000,-235.694289,81.033831,-0.275245,13.393707,0.519069,600770.231442,0.998956,45.842822,6.848504,1.424331,0.023575,0.023474,144.172814,32.000000,156.083868,143.707841,143.896764,133.721498,32.000000,131.354673,66.305031,57.297371,62.276100,0.000000,57.467662,97.439651,100.000000,40.150049,35.810779,59.616786,25.266077
59.079546,94.878479,84.243526,130.878656,114.083405,111.477437,29.393130,14.319704,80.752801,1.953653,94.615062,60.105114,129.586646,81.455904,128.488301,80.920054,56.616447,76.686229,0.005195,0.002133,32.000000,-235.689967,81.266431,-0.274918,13.441780,0.521281,600831.524228,0.996724,45.884419,6.839993,1.426283,0.029351,0.012293,144.441826,32.000000,155.849058,143.433350,145.713540,134.201121,32.000000,131.484222,66.320122,57.294932,62.275171,0.000000,57.479302,97.439651,100.000000,40.150049,35.838947,59.613580,25.182732
59.062174,94.885941,84.119375,130.876151,114.110426,111.503241,29.465045,14.322558,80.758597,1.953705,94.582187,60.043155,129.617016,81.376869,128.492679,80.931872,56.597432,76.669821,0.005195,0.002125,32.000000,-235.686949,81.248238,-0.274705,13.447077,0.520782,600875.405870,0.999566,45.876302,6.897780,1.424623,0.039249,0.024672,144.801737,32.000000,155.332457,143.418426,147.354955,134.176784,32.000000,131.264952,66.332735,57.307682,62.286015,0.000000,57.429239,97.439651,100.000000,40.150049,35.861121,59.610049,25.281044
58.977664,94.886217,84.170583,130.880047,114.116674,111.483592,29.388202,14.318562,80.752477,1.953672,94.646335,60.051830,129.620406,81.365859,128.520172,80.940425,56.598786,76.716920,0.005194,0.002100,32.000000,-235.690453,81.031809,-0.274884,13.406689,0.520258,600865.098341,0.998425,45.829683,6.876663,1.425934,0.026739,0.021504,145.047442,32.000000,155.170420,143.703553,148.376548,133.782859,32.000000,131.441754,66.376799,57.291562,62.299085,0.000000,57.426208,97.439651,100.000000,40.150049,35.860875,59.622755,25.319195
59.053199,94.875991,84.127301,130.875038,114.117359,111.491269,29.401246,14.319418,80.803999,1.953429,94.617908,60.129681,129.618058,81.353828,128.469624,80.802261,56.599207,76.724632,0.005195,0.002096,32.000000,-235.689105,81.163192,-0.274733,13.430266,0.518455,601063.097615,0.996555,45.852930,6.883452,1.424251,0.013214,0.015832,145.084108,32.000000,155.240557,143.926327,149.017947,133.591763,32.000000,132.156001,66.362192,57.297016,62.312067,0.000000,57.391476,97.439651,100.000000,40.150049,35.859768,59.613324,25.180311
59.037151,94.875991,84.197495,130.875038,114.147892,111.487565,29.402622,14.313139,80.741497,1.952967,94.638285,60.079869,129.612196,81.383437,128.461809,80.889205,56.594947,76.700723,0.005195,0.002073,32.000000,-235.701449,81.026386,-0.274702,13.419015,0.523024,600990.626323,1.000545,45.930037,6.917184,1.427160,0.025298,0.009303,144.917912,32.000000,155.354180,144.267959,147.382570,133.298975,32.000000,132.129902,66.343811,57.290652,62.301554,0.000000,57.409038,97.439651,100.000000,40.150049,35.826623,59.611849,25.278403
58.997185,94.857751,84.125353,130.867245,114.150639,111.502224,29.391239,14.319561,80.747265,1.952645,94.667342,60.056077,129.609929,81.447279,128.447878,80.932460,56.586758,76.706492,0.005194,0.002082,32.000000,-235.690274,80.948129,-0.274315,13.410230,0.519414,600984.399044,0.998752,45.851134,6.922506,1.424602,0.016792,0.020024,144.406120,32.000000,155.781643,144.405601,145.413704,133.112649,32.000000,132.253417,66.315538,57.308835,62.305564,0.000000,57.357974,97.439651,100.000000,40.150049,35.768325,59.603204,25.323670
59.015753,94.852776,84.209684,130.864184,114.160400,111.543637,29.464065,14.317706,80.722038,1.952695,94.624818,60.012801,129.572492,81.399422,128.448471,80.883830,56.596365,76.678681,0.005193,0.002058,32.000000,-235.690818,81.243875,-0.274463,13.408709,0.521479,600980.104974,0.998968,45.865720,6.908959,1.426178,0.014147,0.007577,144.256588,32.000000,156.050048,144.103796,144.320546,133.529207,32.000000,132.416530,66.279914,57.303158,62.316782,0.000000,57.384791,97.439651,100.000000,40.150049,35.751387,59.612547,25.304742
58.996261,94.843655,84.085898,130.859731,114.147609,111.557752,29.394517,14.313425,80.775778,1.952593,94.578372,59.960763,129.562300,81.421405,128.444481,80.783555,56.567276,76.641589,0.005192,0.002053,32.000000,-235.694771,81.093567,-0.274483,13.361659,0.521645,601066.854973,1.000180,45.883815,6.921444,1.425921,0.038879,0.017620,144.082645,32.000000,156.148831,143.580467,143.835576,133.771346,32.000000,131.637823,66.296475,57.286195,62.293750,0.000000,57.308568,97.439651,100.000000,40.150049,35.749955,59.614848,25.153165
58.967407,94.843655,84.160406,130.859731,114.119835,111.537944,29.421627,14.316992,80.729824,1.952482,94.616494,60.039214,129.556744,81.326770,128.466125,80.821511,56.575797,76.666215,0.005192,0.002041,32.000000,-235.694318,81.034645,-0.274745,13.395596,0.522891,601253.828861,0.997724,45.861957,6.891121,1.426902,0.036814,0.018585,144.341526,32.000000,156.037365,143.487087,145.247564,134.080782,32.000000,131.542891,66.297177,57.286904,62.299701,0.000000,57.333609,97.439651,100.000000,40.150049,35.719948,59.610737,25.283098
58.985524,94.855263,84.115331,130.859731,114.108985,111.520482,29.391143,14.311998,80.600126,1.952401,94.603512,60.051925,129.573022,81.369734,128.441228,80.792558,56.556647,76.691746,0.005192,0.002021,32.000000,-235.698165,81.139293,-0.274816,13.381329,0.523108,601388.019332,1.000550,45.870561,6.892570,1.425275,0.015585,0.012342,144.772418,32.000000,155.472108,143.299615,147.203083,134.195506,32.000000,131.320537,66.292154,57.288567,62.291567,0.000000,57.273877,97.439651,100.000000,40.150049,35.754758,59.621103,25.316407
59.065367,94.882072,84.123913,130.861957,114.063027,111.520830,29.412360,14.320703,80.698885,1.952322,94.604817,60.089219,129.603433,81.325913,128.472466,80.895954,56.580787,76.614260,0.005192,0.002008,32.000000,-235.686018,80.976518,-0.274561,13.381906,0.523755,601274.673930,0.999983,45.896805,6.902400,1.427236,0.048527,0.020012,144.980715,32.000000,155.213416,143.566896,148.364264,134.049734,32.000000,131.481934,66.274802,57.273133,62.313032,0.000000,57.293122,97.439651,100.000000,40.150049,35.837170,59.614278,25.145901
59.017605,94.872398,84.155480,130.861679,114.044347,111.511780,29.391916,14.318705,80.763733,1.952299,94.587706,60.049536,129.611337,81.360945,128.474942,80.779545,56.562348,76.629239,0.005192,0.002014,32.000000,-235.689819,80.938951,-0.274823,13.360059,0.522967,601232.297407,1.000556,45.891934,6.940572,1.426033,0.030551,0.022708,145.062937,32.000000,155.299467,143.903320,148.848967,133.512077,32.000000,132.121486,66.254117,57.264020,62.296393,0.000000,57.244506,97.439651,100.000000,40.150049,35.836023,59.601768,25.240912
59.029549,94.872398,84.064764,130.861679,114.084067,111.509738,29.388743,14.318847,80.745408,1.952036,94.608842,60.079567,129.602106,81.397138,128.442762,80.794356,56.539914,76.703330,0.005192,0.002031,32.000000,-235.686398,81.293964,-0.274911,13.390875,0.521051,601186.603587,0.998430,45.846159,6.858687,1.424251,0.017660,0.019976,144.974242,32.000000,155.390367,144.106916,147.761913,133.380446,32.000000,132.059734,66.157503,57.258211,62.278297,0.000000,57.240726,97.439651,100.000000,40.150049,35.804569,59.609931,25.325358
59.048283,94.850565,84.121950,130.858061,114.085732,111.524797,29.465105,14.319846,80.702278,1.951844,94.605849,60.165034,129.568814,81.368285,128.417578,80.890860,56.536341,76.595937,0.005192,0.002038,32.000000,-235.689825,81.065073,-0.275131,13.385236,0.523652,601184.206546,0.999901,45.879896,6.888292,1.425939,0.034313,0.009691,144.389460,32.000000,155.677650,144.410103,145.786956,133.190673,32.000000,132.343122,66.160091,57.255771,62.298198,0.000000,57.223293,97.439651,100.000000,40.150049,35.734991,59.611386,25.141793
59.050277,94.846696,84.057102,130.852495,114.125817,111.535982,29.388072,14.318562,80.713415,1.951724,94.633223,60.046794,129.528250,81.357050,128.417762,80.799938,56.551253,76.664519,0.005191,0.002005,32.000000,-235.689961,81.002767,-0.275232,13.346212,0.520532,601217.728843,0.999770,45.869037,6.965934,1.424113,0.042139,0.023892,144.345265,32.000000,156.023841,144.114357,144.714022,133.455233,32.000000,132.555685,66.149867,57.253863,62.297516,0.000000,57.210830,97.439651,100.000000,40.150049,35.721440,59.609410,25.234896
58.976418,94.848077,84.181525,130.848598,114.152706,111.537642,29.396977,14.318562,80.752967,1.951788,94.583363,60.018368,129.550125,81.446443,128.436951,80.897236,56.566629,76.717083,0.005191,0.002024,32.000000,-235.689961,81.130520,-0.275151,13.330004,0.521320,601265.334290,0.996917,45.830175,6.889472,1.424630,0.028396,0.000000,144.207453,32.000000,156.150180,143.698112,143.654126,133.741810,32.000000,131.442829,66.168362,57.263288,62.310695,0.000000,57.189830,97.439651,100.000000,40.150049,35.719948,59.612144,25.161675
58.990058,94.848077,84.031711,130.848598,114.152125,111.509448,29.406700,14.318990,80.684915,1.951775,94.531078,59.977049,129.573491,81.372486,128.437422,80.821064,56.558797,76.619567,0.005191,0.002030,32.000000,-235.691828,80.991774,-0.275159,13.341281,0.521688,601287.398030,0.999584,45.824493,6.925682,1.423484,0.030765,0.017317,144.302033,32.000000,156.083067,143.606053,145.013065,134.044080,32.000000,131.623062,66.145940,57.226721,62.261457,0.000000,57.173374,97.439651,100.000000,40.150049,35.722787,59.620670,25.160061
58.978013,94.840615,84.112376,130.848598,114.163208,111.471031,29.392235,14.320845,80.689385,1.952062,94.506840,60.083027,129.609927,81.336332,128.457982,80.757565,56.553515,76.668272,0.005192,0.002016,32.000000,-235.689973,80.839934,-0.275247,13.316340,0.526474,601296.910033,1.000663,45.893030,6.949463,1.427376,0.042059,0.026950,144.778367,32.000000,155.537887,143.287771,146.820009,134.325297,32.000000,131.655228,66.182161,57.260383,62.298087,0.000000,57.191895,97.439651,100.000000,40.150049,35.697954,59.609714,25.194030
59.052427,94.820164,84.029884,130.846094,114.091473,111.463031,29.380194,14.315565,80.677077,1.952052,94.531539,60.084732,129.620711,81.287987,128.490161,80.864903,56.569401,76.572230,0.005191,0.001999,32.000000,-235.691319,81.103213,-0.275281,13.334279,0.522889,601154.616301,0.999827,45.880624,6.884633,1.424506,0.022768,0.013722,145.021201,32.000000,155.309213,143.591535,147.941795,133.951378,32.000000,131.355032,66.210000,57.243020,62.300467,0.000000,57.142748,97.439651,100.000000,40.150049,35.632459,59.610442,25.324844
58.941304,94.824309,84.044934,130.841641,114.093822,111.479521,29.396910,14.317706,80.683794,1.951754,94.594656,60.043339,129.573613,81.396486,128.441043,80.876985,56.536360,76.556251,0.005190,0.002028,32.000000,-235.690162,81.095564,-0.275458,13.313272,0.525425,600953.737596,1.000179,45.884117,6.926216,1.426165,0.023745,0.016940,145.165048,32.000000,155.117882,143.956350,148.907818,133.640274,32.000000,132.020326,66.224435,57.218848,62.293611,0.000000,57.153410,97.439651,100.000000,40.150049,35.630709,59.616717,25.320002
58.921237,94.824309,83.982301,130.841641,114.105640,111.495833,29.399207,14.311998,80.666809,1.951772,94.601948,59.978666,129.581640,81.253262,128.426538,80.909251,56.529282,76.617471,0.005190,0.002043,32.000000,-235.698001,81.048250,-0.275317,13.317783,0.521238,600813.486091,0.999095,45.796008,6.838732,1.422971,0.040801,0.022145,145.036037,32.000000,155.292442,144.066367,148.028861,133.487114,32.000000,132.325238,66.211382,57.206496,62.267736,0.000000,57.094572,97.439651,100.000000,40.150049,35.641948,59.612675,25.262629
58.948439,94.841721,83.954269,130.843867,114.107683,111.508799,29.380617,14.319989,80.618741,1.951707,94.632587,59.965216,129.560419,81.253587,128.430936,80.789793,56.556486,76.610281,0.005192,0.002051,32.000000,-235.691321,81.009089,-0.275015,13.374169,0.525325,601026.592602,1.000735,45.901210,6.859853,1.425909,0.015979,0.017280,144.491421,32.000000,155.622597,144.375442,146.071752,133.110751,32.000000,132.155914,66.250693,57.232752,62.296432,0.000000,57.156648,97.439651,100.000000,40.150049,35.694735,59.614150,25.194911
58.928407,94.838681,84.076051,130.842754,114.121213,111.527539,29.393428,14.319561,80.608670,1.951656,94.673301,59.933924,129.565116,81.320367,128.413874,80.798329,56.516302,76.610506,0.005192,0.002093,32.000000,-235.684045,80.846155,-0.275071,13.351352,0.524635,601139.201885,1.001175,45.919474,6.912585,1.425332,0.026228,0.018974,144.369001,32.000000,155.903949,144.332109,144.800608,133.325585,32.000000,132.418175,66.229063,57.226897,62.289601,0.000000,57.096560,97.439651,100.000000,40.150049,35.683690,59.612596,25.148102
58.978682,94.848630,84.006663,130.848042,114.107024,111.504122,29.480934,14.316564,80.588512,1.951651,94.626245,59.910785,129.514524,81.285886,128.440940,80.786857,56.495841,76.595266,0.005192,0.002092,32.000000,-235.688353,80.801389,-0.274958,13.374405,0.521305,601164.092625,1.001463,45.912129,6.880021,1.424198,0.030388,0.021312,144.096625,32.000000,156.131355,143.643860,143.847709,133.731438,32.000000,132.017575,66.218073,57.226742,62.276816,0.000000,57.074804,97.439651,100.000000,40.150049,35.682121,59.606351,25.285519
58.987533,94.848630,84.075579,130.848042,114.081733,111.516230,29.406547,14.311712,80.659332,1.951324,94.539463,60.025325,129.553597,81.280056,128.468026,80.806289,56.494687,76.592047,0.005191,0.002079,32.000000,-235.697139,81.065096,-0.274711,13.384213,0.524961,601356.770371,1.001558,45.927319,6.920374,1.426749,0.009795,0.017088,144.214856,32.000000,156.100400,143.714637,144.586660,133.838494,32.000000,131.527351,66.246700,57.220289,62.297028,0.000000,57.070179,97.439651,100.000000,40.150049,35.711725,59.617592,25.126679
58.920003,94.839233,83.931568,130.848042,114.086845,111.544401,29.465526,14.319418,80.690083,1.951212,94.526543,59.977153,129.587338,81.370141,128.452069,80.769665,56.498370,76.699330,0.005189,0.002064,32.000000,-235.686810,81.056976,-0.274533,13.422976,0.521418,601267.936801,0.997473,45.891523,6.929472,1.424356,0.015692,0.004013,144.687513,32.000000,155.513179,143.395907,146.592990,134.270309,32.000000,131.503254,66.252097,57.210576,62.274303,0.000000,57.047155,97.439651,100.000000,40.150049,35.680842,59.621280,25.321176
58.923058,94.820164,84.077415,130.844702,114.067336,111.560066,29.400526,14.313425,80.705663,1.951148,94.532887,60.003646,129.580741,81.332011,128.447793,80.827885,56.494509,76.499243,0.005187,0.002077,32.000000,-235.691165,81.042009,-0.274450,13.420327,0.522081,601331.949584,0.999941,45.883472,6.928224,1.425311,0.032332,0.017444,144.840275,32.000000,155.348803,143.325165,147.931792,134.190784,32.000000,131.384372,66.247512,57.181924,62.281356,0.000000,57.038453,97.439651,100.000000,40.150049,35.619654,59.619362,25.316627
58.979369,94.810214,83.962555,130.840806,114.038699,111.555830,29.385392,14.318562,80.688082,1.951153,94.527596,59.994489,129.550533,81.334865,128.428420,80.811998,56.476711,76.645420,0.005187,0.002080,32.000000,-235.687503,81.154505,-0.274201,13.405981,0.519906,601491.839157,0.999415,45.935522,7.004499,1.424500,0.017509,0.017580,145.085809,32.000000,155.131531,143.902472,148.687549,133.570357,32.000000,131.680398,66.217151,57.162608,62.285036,0.000000,57.030064,97.439651,100.000000,40.150049,35.617905,59.605859,25.189115
59.012032,94.810214,84.092686,130.840806,114.035759,111.533887,29.391332,14.316279,80.673705,1.951154,94.571009,60.024044,129.588298,81.383640,128.435539,80.749413,56.507244,76.629915,0.005186,0.002077,32.000000,-235.691589,80.845646,-0.274231,13.380699,0.522550,601552.568972,1.001663,45.913673,6.859167,1.426902,0.026252,0.017498,145.182974,32.000000,155.231517,143.992893,148.213465,133.536139,32.000000,132.244672,66.267299,57.185074,62.286468,0.000000,57.011291,97.439651,100.000000,40.150049,35.584983,59.617405,25.161382
58.949232,94.801647,84.009102,130.841641,113.983591,111.520027,29.420373,14.316421,80.646553,1.950828,94.621438,60.051476,129.597325,81.328646,128.379278,80.823222,56.510173,76.554640,0.005185,0.002070,32.000000,-235.693741,80.881520,-0.274499,13.351929,0.519590,601532.019097,1.001075,45.852483,6.985990,1.423592,0.039978,0.025584,144.631342,32.000000,155.534939,144.295574,146.350262,133.223677,32.000000,132.216702,66.263240,57.183077,62.297752,0.000000,56.980576,97.439651,100.000000,40.150049,35.556321,59.611563,25.278990
58.914181,94.803029,84.031759,130.835796,113.966368,111.498569,29.428660,14.317563,80.591636,1.950805,94.620343,59.958241,129.558988,81.302219,128.420174,80.736355,56.506490,76.598877,0.005185,0.002059,32.000000,-235.690305,81.080574,-0.274512,13.342016,0.521909,601333.371735,1.000072,45.822779,6.943900,1.425009,0.015498,0.024045,144.443808,32.000000,155.870801,144.313861,144.994002,133.317953,32.000000,132.527009,66.285833,57.195384,62.279018,0.000000,56.961561,97.439651,100.000000,40.150049,35.558712,59.628066,25.259694
58.960613,94.808280,83.978141,130.838023,113.936706,111.490840,29.381805,14.320132,80.597310,1.950829,94.635618,59.962759,129.503370,81.279666,128.436765,80.765652,56.498965,76.616791,0.005184,0.002071,32.000000,-235.688392,80.885557,-0.274309,13.317022,0.523128,601265.056003,1.000100,45.871333,6.884840,1.425109,0.032903,0.005650,144.126220,32.000000,156.126262,143.793220,143.837582,133.665940,32.000000,131.841224,66.321544,57.195251,62.302115,0.000000,56.899690,97.439651,100.000000,40.150049,35.556796,59.607089,25.205842
58.909723,94.808280,84.077340,130.838023,113.892810,111.462528,29.391425,14.319989,80.579680,1.950216,94.594633,59.917134,129.528739,81.236621,128.411254,80.794520,56.498812,76.518703,0.005183,0.002076,32.000000,-235.688043,81.045963,-0.274297,13.324890,0.524738,601175.052083,1.000277,45.904618,6.921515,1.426342,0.022053,0.006242,144.135639,32.000000,156.102924,143.611626,144.387429,133.960852,32.000000,131.485782,66.322531,57.181923,62.278092,0.000000,56.944188,97.439651,100.000000,40.150049,35.571333,59.613393,25.193223
58.872648,94.821546,84.039843,130.837744,113.914473,111.432834,29.396443,14.315565,80.549596,1.950157,94.554759,59.859756,129.567342,81.340024,128.419213,80.766138,56.495615,76.458614,0.005182,0.002076,32.000000,-235.692794,81.075476,-0.274424,13.297379,0.523508,601137.876227,1.000956,45.867610,6.942394,1.424309,0.017883,0.019923,144.552421,32.000000,155.668218,143.361572,146.060965,134.233717,32.000000,131.479726,66.373572,57.187601,62.263191,0.000000,56.839495,97.439651,100.000000,40.150049,35.610988,59.611111,25.234529
58.861396,94.816294,84.020483,130.837188,113.899645,111.395476,29.422411,14.318705,80.612227,1.950122,94.530270,59.916012,129.570814,81.268615,128.444458,80.758195,56.489223,76.464203,0.005182,0.002056,32.000000,-235.688671,80.823435,-0.274688,13.293576,0.526168,601005.764065,1.001315,45.913928,6.869389,1.427223,0.024694,0.022044,144.868723,32.000000,155.425792,143.346087,147.455901,134.220403,32.000000,131.473733,66.355630,57.161876,62.255586,0.000000,56.894215,97.439651,100.000000,40.150049,35.592834,59.620818,25.290435
58.924080,94.804687,83.962849,130.833570,113.903788,111.364415,29.411800,14.317135,80.596111,1.950074,94.632964,59.890727,129.575225,81.292656,128.436438,80.773738,56.487316,76.488915,0.005181,0.002074,32.000000,-235.688110,80.786949,-0.274611,13.323605,0.527436,600887.268606,1.001596,45.960956,6.827731,1.427485,0.033341,0.028156,145.090832,32.000000,155.093261,143.851146,148.671103,133.765826,32.000000,131.654753,66.357033,57.158659,62.273375,0.000000,56.828217,97.439651,100.000000,40.150049,35.591047,59.617405,25.141206
58.882766,94.804687,83.955751,130.833570,113.871073,111.354958,29.406583,14.322700,80.639267,1.949689,94.641139,59.879236,129.555720,81.237212,128.411458,80.701726,56.455026,76.509335,0.005180,0.002062,32.000000,-235.681725,80.966605,-0.274721,13.330476,0.527347,600696.591872,1.000572,45.965954,6.838295,1.427429,0.014653,0.023363,145.182269,32.000000,155.160580,143.888642,148.426022,133.515794,32.000000,132.293192,66.359007,57.151806,62.264755,0.000000,56.836356,97.439651,100.000000,40.150049,35.552892,59.616019,25.267544
58.886981,94.824862,83.959951,130.834683,113.819191,111.325885,29.392981,14.314852,80.558198,1.949690,94.589637,60.008160,129.587378,81.254159,128.387972,80.684750,56.442111,76.565150,0.005179,0.002041,32.000000,-235.692524,80.852214,-0.275085,13.330450,0.523333,600489.758048,0.999467,45.897265,6.858652,1.424933,0.016383,0.014547,144.781720,32.000000,155.464462,144.243788,146.600274,133.222332,32.000000,132.186326,66.390087,57.163849,62.271192,0.000000,56.812964,97.439651,100.000000,40.150049,35.614138,59.611652,25.184126
58.943857,94.823757,84.027480,130.834683,113.793215,111.311160,29.379777,14.316850,80.546794,1.949681,94.600509,59.941934,129.574878,81.226304,128.438811,80.763674,56.464523,76.573678,0.005176,0.002019,32.000000,-235.693477,80.994202,-0.275269,13.347340,0.523988,600526.639800,1.000323,45.934882,6.906183,1.425812,0.035852,0.011622,144.332000,32.000000,155.793586,144.418064,145.245928,133.205299,32.000000,132.312482,66.426670,57.184828,62.292195,0.000000,56.831136,97.439651,100.000000,40.150049,35.608978,59.613825,25.206063
58.920910,94.799436,84.046168,130.829952,113.781920,111.305736,29.410556,14.316850,80.601546,1.949253,94.523778,59.959640,129.499060,81.257462,128.399408,80.645189,56.456668,76.486017,0.005177,0.002031,32.000000,-235.688560,81.085897,-0.275255,13.357568,0.523833,600426.172428,1.000495,45.951217,6.960741,1.425781,0.010337,0.030178,144.130686,32.000000,156.133656,143.884839,143.898605,133.618626,32.000000,132.263024,66.421516,57.143800,62.241258,0.000000,56.755120,97.439651,100.000000,40.150049,35.607264,59.615438,25.094471
58.931136,94.799436,83.989643,130.829952,113.764802,111.282316,29.401164,14.318847,80.648979,1.949166,94.517981,59.929150,129.506494,81.218678,128.411130,80.724438,56.471225,76.546619,0.005176,0.002056,32.000000,-235.687873,80.799593,-0.275180,13.362918,0.522822,600273.472758,0.999758,45.898333,6.944691,1.425551,0.014781,0.013709,144.227223,32.000000,155.964231,143.597409,144.214594,133.669436,32.000000,131.374541,66.412830,57.134174,62.242315,0.000000,56.784827,97.439651,100.000000,40.150049,35.529349,59.605426,25.286033
58.891534,94.776773,83.944185,130.824385,113.758370,111.308870,29.391929,14.316421,80.629883,1.949029,94.443539,59.954013,129.542913,81.216252,128.441000,80.775306,56.475064,76.483957,0.005177,0.002068,32.000000,-235.695380,80.887068,-0.275141,13.357856,0.523284,600233.421449,0.999029,45.894899,6.887137,1.426423,0.032824,0.018763,144.496726,32.000000,155.784816,143.432189,145.918855,134.242436,32.000000,131.361023,66.381094,57.133266,62.225189,0.000000,56.754275,97.439651,100.000000,40.150049,35.456468,59.613235,25.118462
58.916802,94.777879,83.969398,130.823272,113.771701,111.340381,29.404075,14.314709,80.611009,1.948601,94.481962,59.874818,129.571160,81.250427,128.424592,80.632454,56.449321,76.586229,0.005178,0.002082,32.000000,-235.695126,80.805408,-0.274849,13.393996,0.521707,600072.045935,0.998949,45.885592,6.917804,1.425217,0.018078,0.007573,144.778319,32.000000,155.408560,143.347392,147.439674,134.229445,32.000000,131.580797,66.406843,57.136126,62.277097,0.000000,56.749962,97.439651,100.000000,40.150049,35.457753,59.622706,24.993297
58.853796,94.767377,84.011875,130.818263,113.775294,111.293627,29.448884,14.315137,80.565021,1.948445,94.490433,59.891978,129.566483,81.170271,128.431180,80.765221,56.433785,76.486917,0.005177,0.002107,32.000000,-235.695189,80.841731,-0.274967,13.403516,0.522217,600189.537150,1.000178,45.898981,6.867204,1.425403,0.016444,0.024229,145.003763,32.000000,155.108065,143.682927,148.430628,133.744244,32.000000,131.424737,66.410571,57.117142,62.241564,0.000000,56.719290,97.439651,100.000000,40.150049,35.455592,59.627869,25.158300
58.809117,94.767377,83.871956,130.818263,113.757957,111.253027,29.389750,14.315993,80.502137,1.948279,94.503141,59.838580,129.545874,81.300650,128.408983,80.706916,56.424818,76.456594,0.005176,0.002066,32.000000,-235.691711,80.961040,-0.275088,13.375061,0.520747,600407.242185,0.999584,45.877081,6.969252,1.425220,0.024645,0.014694,145.226323,32.000000,155.123824,143.985301,148.753614,133.512618,32.000000,132.088349,66.430529,57.115412,62.264486,0.000000,56.679209,97.439651,100.000000,40.150049,35.420527,59.605987,25.061676
58.879947,94.773733,83.927293,130.814366,113.734702,111.223396,29.400226,14.317848,80.496964,1.948145,94.564955,59.886892,129.544608,81.106753,128.377783,80.713009,56.375217,76.504646,0.005176,0.002036,32.000000,-235.693953,81.023101,-0.275279,13.390245,0.522538,600198.480184,0.998782,45.923961,6.910692,1.427467,0.020142,0.013399,144.885387,32.000000,155.357632,144.082599,147.115093,133.270803,32.000000,132.458537,66.417918,57.106030,62.229044,0.000000,56.664860,97.439651,100.000000,40.150049,35.438160,59.605426,25.283098
58.893522,94.776220,83.864316,130.816593,113.721955,111.193575,29.385231,14.311427,80.552976,1.947797,94.575366,59.875110,129.545016,81.169497,128.356423,80.629335,56.411903,76.485492,0.005177,0.002021,32.000000,-235.695130,80.758562,-0.275090,13.370628,0.522151,600017.689580,1.001254,45.964679,6.897020,1.426173,0.017526,0.007550,144.387500,32.000000,155.617201,144.281689,145.467467,133.063852,32.000000,132.199932,66.396271,57.119537,62.239095,0.000000,56.645486,97.439651,100.000000,40.150049,35.443736,59.616471,25.324184
58.807987,94.791974,83.943955,130.821881,113.710872,111.202036,29.406108,14.317420,80.546221,1.947627,94.622844,59.841631,129.529820,81.194413,128.392902,80.750555,56.466961,76.517767,0.005177,0.002027,32.000000,-235.688808,80.862614,-0.275061,13.372517,0.520561,599946.099153,0.999335,45.906495,6.982493,1.425397,0.028780,0.014357,144.256232,32.000000,156.012464,144.084873,144.004199,133.565735,32.000000,132.126062,66.412457,57.115256,62.269908,0.000000,56.651880,97.439651,100.000000,40.150049,35.441559,59.619038,25.008044
58.877617,94.791974,83.856752,130.821881,113.665438,111.206856,29.395899,14.319846,80.532140,1.947326,94.596145,59.946068,129.518341,81.239904,128.400451,80.715007,56.420713,76.489341,0.005177,0.002027,32.000000,-235.688349,80.914151,-0.275047,13.388462,0.519721,599703.059771,0.999332,45.896620,6.931510,1.423999,0.029204,0.016230,144.115673,32.000000,156.166971,143.541077,143.940364,133.815407,32.000000,131.719548,66.425968,57.122598,62.283861,0.000000,56.606874,97.439651,100.000000,40.150049,35.488739,59.615458,25.262629
58.912523,94.793632,83.973438,130.824942,113.677504,111.209504,29.393706,14.318134,80.538599,1.947261,94.529655,59.893188,129.538337,81.187133,128.394048,80.699930,56.439244,76.498565,0.005176,0.002012,32.000000,-235.691373,80.807690,-0.275375,13.376319,0.523346,599688.655025,1.000319,45.990306,6.900541,1.427424,0.014011,0.038329,144.394701,32.000000,155.805259,143.571479,145.404351,133.982119,32.000000,131.239799,66.387015,57.106385,62.254943,0.000000,56.605783,97.439651,100.000000,40.150049,35.491905,59.620493,25.302027
58.897702,94.811320,83.935911,130.822437,113.680078,111.210422,29.388119,14.319704,80.576943,1.947189,94.549127,59.845539,129.575470,81.253627,128.417248,80.751534,56.443726,76.517275,0.005176,0.002027,32.000000,-235.682263,81.072109,-0.275769,13.395307,0.519384,599785.083796,0.999421,45.926857,6.925572,1.424255,0.027075,0.010281,144.809926,32.000000,155.423003,143.255259,147.127650,134.258881,32.000000,131.476686,66.396469,57.127322,62.274890,0.000000,56.605156,97.439651,100.000000,40.150049,35.545201,59.625834,25.133576
58.821185,94.795566,83.998678,130.821881,113.676112,111.207456,29.401449,14.319276,80.538597,1.947185,94.529042,59.867202,129.549265,81.201814,128.424817,80.673202,56.395589,76.486648,0.005176,0.002036,32.000000,-235.689576,80.965464,-0.275673,13.387675,0.521035,599747.508232,0.998878,45.896729,6.913927,1.425392,0.029289,0.021126,145.013472,32.000000,155.223971,143.551565,148.441505,134.044681,32.000000,131.478805,66.388748,57.080324,62.258909,0.000000,56.603764,97.439651,100.000000,40.150049,35.543366,59.616078,25.050597
58.871335,94.795566,83.895869,130.821881,113.683816,111.199190,29.395508,14.319989,80.577555,1.946881,94.549864,59.984708,129.539992,81.327157,128.380934,80.716127,56.360167,76.450306,0.005175,0.002036,32.000000,-235.688862,80.732208,-0.275638,13.348415,0.520033,599774.973547,0.999392,45.927914,6.923409,1.425114,0.019959,0.006708,145.162426,32.000000,155.024326,143.974155,148.827754,133.360253,32.000000,131.914463,66.354203,57.078262,62.271473,0.000000,56.558027,97.439651,100.000000,40.150049,35.492174,59.606784,25.103055
58.878445,94.794461,83.877464,130.823272,113.642845,111.178050,29.375979,14.316707,80.608268,1.946817,94.601432,59.865608,129.521936,81.215069,128.391613,80.733380,56.404776,76.481141,0.005174,0.002006,32.000000,-235.691653,80.919822,-0.275541,13.330581,0.523394,599872.297055,1.000290,45.981869,6.948686,1.428034,0.019732,0.005554,144.998113,32.000000,155.351267,144.027604,147.516417,133.410427,32.000000,132.168723,66.352316,57.102481,62.250863,0.000000,56.588806,97.439651,100.000000,40.150049,35.486725,59.604512,25.200560
58.871483,94.793908,83.909936,130.822437,113.633368,111.186858,29.396219,14.314138,80.544900,1.946779,94.610874,59.911121,129.530044,81.173513,128.374079,80.763733,56.433695,76.438251,0.005172,0.001976,32.000000,-235.693074,80.887395,-0.275660,13.324995,0.521774,599882.833880,0.999490,45.936172,6.956976,1.425072,0.029368,0.026929,144.377059,32.000000,155.695443,144.365036,145.785462,133.119171,32.000000,132.214661,66.339353,57.098222,62.265765,0.000000,56.532694,97.439651,100.000000,40.150049,35.482997,59.613314,25.295057
58.872090,94.797777,83.873840,130.824942,113.626007,111.221577,29.413455,14.308287,80.491489,1.946873,94.579895,60.068682,129.510722,81.194578,128.392042,80.651457,56.431852,76.434359,0.005172,0.001963,32.000000,-235.704498,80.702559,-0.275594,13.343143,0.521858,599667.852512,0.999830,45.928591,6.935389,1.424587,0.020985,0.014335,144.293209,32.000000,155.951644,144.084491,144.601257,133.369368,32.000000,132.295594,66.331940,57.085669,62.255559,0.000000,56.546134,97.439651,100.000000,40.150049,35.480993,59.616176,25.050157
58.887535,94.797777,83.859384,130.824942,113.602238,111.265174,29.380590,14.313995,80.537076,1.946878,94.530265,59.911141,129.513582,81.174023,128.403847,80.635163,56.424285,76.496712,0.005171,0.001957,32.000000,-235.694528,81.040948,-0.275529,13.313928,0.522877,599654.305107,0.999348,45.934379,6.874446,1.425307,0.021485,0.010470,144.161729,32.000000,156.175875,143.583375,143.674411,133.856975,32.000000,131.596228,66.349597,57.100153,62.274426,0.000000,56.479357,97.439651,100.000000,40.150049,35.491111,59.613973,25.333942
58.841844,94.801923,83.905538,130.829117,113.629604,111.271728,29.385348,14.320560,80.450808,1.946888,94.535070,59.887654,129.518218,81.227894,128.426760,80.617933,56.459282,76.413821,0.005171,0.001958,32.000000,-235.687800,80.993507,-0.275610,13.294153,0.521670,599851.038185,0.999072,45.937696,6.873382,1.424679,0.031086,0.016085,144.193077,32.000000,155.896886,143.544902,145.382406,134.041816,32.000000,131.334148,66.339155,57.094230,62.237992,0.000000,56.517859,97.439651,100.000000,40.150049,35.502119,59.620956,25.142160
58.795431,94.793632,83.866900,130.824107,113.608319,111.283659,29.409371,14.314994,80.516501,1.946550,94.495700,59.863083,129.556290,81.156915,128.402312,80.627687,56.427946,76.514851,0.005173,0.001972,32.000000,-235.693529,80.837835,-0.275708,13.296776,0.522364,600096.718522,1.000296,45.923629,6.927503,1.424060,0.014924,0.041735,144.705843,32.000000,155.483357,143.343143,146.857645,134.225928,32.000000,131.402962,66.307109,57.089217,62.226551,0.000000,56.452237,97.439651,100.000000,40.150049,35.474269,59.605131,25.020810
58.853966,94.803029,83.826983,130.825499,113.626702,111.250807,29.380033,14.318847,80.461517,1.946755,94.490810,59.917942,129.539909,81.144129,128.409227,80.739758,56.372617,76.394152,0.005174,0.001940,32.000000,-235.690004,80.894552,-0.275554,13.299818,0.525203,600080.338487,1.001049,45.969398,6.830611,1.425950,0.018337,0.017350,144.936895,32.000000,155.268820,143.392279,148.182502,133.992000,32.000000,131.388018,66.307854,57.059630,62.190025,0.000000,56.447581,97.439651,100.000000,40.150049,35.472261,59.627063,25.258740
58.869403,94.803029,83.863962,130.825499,113.643065,111.209001,29.388278,14.320417,80.495447,1.946333,94.519411,59.839592,129.568995,81.190232,128.371890,80.605404,56.382073,76.488116,0.005173,0.001938,32.000000,-235.689418,82.031707,-0.275800,13.305771,0.525672,600221.614303,1.001178,46.003412,6.937380,1.426419,0.042678,0.028604,145.095188,32.000000,155.077997,143.978723,148.995893,133.475430,32.000000,131.864108,66.324504,57.070144,62.231247,0.000000,56.413305,97.439651,100.000000,40.150049,35.499695,59.615527,25.305769
58.817859,94.786999,83.860280,130.827169,113.622653,111.210077,29.472703,14.323129,80.514175,1.933807,94.560843,59.905329,129.558966,81.156240,128.373506,80.666299,56.387331,76.514007,0.005172,0.001940,32.000000,-235.686706,80.891817,-0.275607,13.320379,0.523164,600152.004598,1.000820,45.959458,6.902583,1.424322,0.012741,0.032521,145.038841,32.000000,155.234599,144.056803,147.727604,133.519578,32.000000,132.273759,66.332071,57.092123,62.237726,0.000000,56.416109,97.439651,100.000000,40.150049,35.447608,59.610364,25.285960
58.800599,94.783682,83.955771,130.824942,113.658073,111.208796,29.380796,14.314852,80.476970,1.931990,94.524237,59.823143,129.542360,81.151878,128.350653,80.707078,56.375348,76.437333,0.005174,0.001950,32.000000,-235.693508,80.955820,-0.275272,13.346055,0.522991,599900.582560,0.999878,45.945395,6.963298,1.424576,0.019709,0.012341,144.427750,32.000000,155.571237,144.261954,146.061486,133.181936,32.000000,132.392814,66.326741,57.072406,62.237969,0.000000,56.417234,97.439651,100.000000,40.150049,35.435167,59.603971,25.183319
58.834832,94.769864,83.892042,130.821602,113.626594,111.230538,29.387292,14.318990,80.464765,1.941202,94.609292,59.904115,129.519893,81.040523,128.347973,80.624838,56.356126,76.457469,0.005174,0.001965,32.000000,-235.690681,80.908237,-0.275164,13.373225,0.523685,599893.039431,0.997936,45.976333,6.977364,1.425762,0.029076,0.021486,144.340001,32.000000,155.768529,144.355260,144.810759,133.165350,32.000000,132.303844,66.321784,57.059807,62.209666,0.000000,56.372554,97.439651,100.000000,40.150049,35.433063,59.621251,25.077816
58.811190,94.769864,83.930158,130.821602,113.644412,111.242148,29.466634,14.322558,80.493665,1.943382,94.500420,59.798200,129.470870,81.182096,128.388277,80.495089,56.400870,76.341381,0.005175,0.001973,32.000000,-235.686785,80.785356,-0.275031,13.377368,0.524812,599913.580279,1.001358,45.988750,6.932106,1.427805,0.013766,0.035450,144.130943,32.000000,156.081131,143.588409,143.844280,133.823420,32.000000,131.947126,66.369578,57.063888,62.211804,0.000000,56.373497,97.439651,100.000000,40.150049,35.387663,59.615281,25.137317
58.807335,94.784235,83.902148,130.823272,113.686845,111.236803,29.381581,14.318277,80.485788,1.942029,94.424840,59.833391,129.515195,81.117947,128.359983,80.627873,56.355439,76.446308,0.005174,0.001991,32.000000,-235.689919,80.811749,-0.274857,13.370419,0.521798,600038.312598,1.000665,45.943729,6.966365,1.425891,0.014283,0.009703,144.270958,32.000000,155.968048,143.692691,144.979647,133.756815,32.000000,131.361798,66.339660,57.029420,62.188461,0.000000,56.322012,97.439651,100.000000,40.150049,35.430405,59.604561,25.021544
58.752193,94.767653,83.970202,130.817706,113.669427,111.243133,29.398002,14.317848,80.412304,1.940316,94.455336,59.776922,129.505207,81.114093,128.393904,80.569425,56.356347,76.417149,0.005176,0.002006,32.000000,-235.690347,80.807079,-0.274991,13.402178,0.522995,600012.027599,0.998512,45.965276,6.834890,1.427112,0.035037,0.034141,144.679176,32.000000,155.340542,143.359656,146.660201,134.080751,32.000000,131.392564,66.317265,57.038381,62.201927,0.000000,56.357338,97.439651,100.000000,40.150049,35.376460,59.602112,25.142160
