OSU 80 Ton Compressor Load Stand
58.831930,94.750242,83.825576,130.810470,113.675199,111.236140,29.410097,14.317563,80.544076,1.937981,94.448043,59.855581,129.540583,81.119681,128.378805,80.558709,56.333486,76.443472,0.005178,0.002029,32.000000,-235.686699,80.734514,-0.274635,13.399529,0.522855,600106.388165,1.001460,45.983161,6.958718,1.426729,0.020811,0.016200,144.880437,32.000000,155.385824,143.307924,147.996508,134.200804,32.000000,131.522252,66.330250,57.034654,62.233249,0.000000,56.290142,97.439651,100.000000,40.150049,35.374200,59.608977,25.300193
58.798644,94.750242,83.881497,130.810470,113.623786,111.222982,29.402013,14.317420,80.387033,1.935675,94.469901,59.873956,129.515419,81.054613,128.376534,80.505598,56.300416,76.425210,0.005179,0.002056,32.000000,-235.688153,80.815787,-0.274586,13.380306,0.524255,600136.808953,1.001941,46.016867,6.936032,1.429227,0.011935,0.022311,145.157962,32.000000,154.975627,143.919173,148.979635,133.301958,32.000000,131.633799,66.312395,57.000584,62.220091,0.000000,56.290285,97.439651,100.000000,40.150049,35.317388,59.616530,25.298799
58.763972,94.732278,83.741144,130.809078,113.619715,111.193690,29.400694,14.315137,80.360561,1.933560,94.497702,59.790616,129.548406,81.089034,128.356709,80.611532,56.327584,76.488223,0.005180,0.002054,32.000000,-235.695517,80.790988,-0.274759,13.353031,0.519693,600089.470309,0.999946,45.926750,6.978555,1.424831,0.022333,0.018554,145.056532,32.000000,155.186068,144.021868,148.208051,133.393031,32.000000,132.167949,66.323231,57.001006,62.228645,0.000000,56.287513,97.439651,100.000000,40.150049,35.258733,59.620169,25.053532
58.800158,94.739463,83.828472,130.810470,113.673966,111.183178,29.404720,14.316279,80.411551,1.931370,94.593297,59.899942,129.518156,81.106325,128.363726,80.528577,56.335063,76.411988,0.005180,0.002073,32.000000,-235.692245,80.755746,-0.274770,13.368950,0.522219,600103.684819,1.000719,45.957091,6.997984,1.426589,0.021394,0.026631,144.543344,32.000000,155.549996,144.219444,146.413137,133.263826,32.000000,132.538229,66.331171,57.042329,62.255337,0.000000,56.235630,97.439651,100.000000,40.150049,35.278596,59.624634,25.320222
58.755739,94.746096,83.750582,130.808522,113.646420,111.174884,29.399997,14.316707,80.427016,1.929391,94.529695,59.803719,129.545852,81.048843,128.341711,80.587025,56.341456,76.359363,0.005183,0.002085,32.000000,-235.695751,80.827637,-0.274497,13.327382,0.521542,599876.256093,1.001100,45.970748,7.017868,1.425042,0.011571,0.012247,144.367602,32.000000,155.730804,144.381312,144.993800,133.078793,32.000000,132.065471,66.347994,57.025205,62.251635,0.000000,56.213542,97.439651,100.000000,40.150049,35.276061,59.605141,25.046709
58.774644,94.746096,83.845199,130.808522,113.667526,111.133780,29.467850,14.318990,80.372749,1.927224,94.512770,59.769779,129.485536,81.027636,128.375756,80.582627,56.314776,76.339119,0.005182,0.002075,32.000000,-235.689861,80.791089,-0.274704,13.311777,0.521496,599797.964144,1.000215,45.944934,6.953460,1.425650,0.022349,0.018372,144.157261,32.000000,156.012566,143.779452,143.712904,133.734343,32.000000,131.810247,66.368656,57.025449,62.230165,0.000000,56.208632,97.439651,100.000000,40.150049,35.294309,59.615635,25.120076
58.760881,94.739187,83.768625,130.803791,113.675704,111.098080,29.387353,14.322700,80.394928,1.925401,94.526531,59.805977,129.517748,81.021069,128.372258,80.576395,56.353306,76.362908,0.005183,0.002054,32.000000,-235.686479,80.848968,-0.274482,13.298428,0.522857,599767.001195,1.001141,45.992076,6.907746,1.425403,0.017404,0.012790,144.080556,32.000000,156.036462,143.598638,144.738632,133.896347,32.000000,131.582246,66.366572,57.019971,62.234506,0.000000,56.161892,97.439651,100.000000,40.150049,35.270214,59.608023,25.330494
58.737285,94.740845,83.840180,130.803512,113.684153,111.065345,29.388041,14.314709,80.318783,1.923272,94.389618,59.806595,129.522364,80.970665,128.396706,80.607845,56.327207,76.318024,0.005182,0.002027,32.000000,-235.693978,80.697396,-0.274281,13.293812,0.524466,599594.786504,0.998116,45.974832,6.919293,1.426554,0.005034,0.020105,144.566414,32.000000,155.470549,143.338212,146.276118,133.971790,32.000000,131.154658,66.370279,56.998011,62.208168,0.000000,56.169143,97.439651,100.000000,40.150049,35.272861,59.598395,25.162849
58.694278,94.738081,83.665524,130.804904,113.698133,111.046725,29.435981,14.320417,80.332173,1.921716,94.445261,59.746516,129.509026,80.890242,128.374018,80.548524,56.301457,76.325855,0.005183,0.002046,32.000000,-235.690073,80.796758,-0.274629,13.309286,0.523816,599314.465030,1.000767,45.980476,6.898546,1.425585,0.022388,0.022268,144.894210,32.000000,155.371203,143.336742,147.609657,134.235302,32.000000,131.384860,66.371793,56.991956,62.232015,0.000000,56.130362,97.439651,100.000000,40.150049,35.270341,59.608446,25.142453
58.731126,94.738081,83.733547,130.804904,113.680473,111.036970,29.388962,14.317991,80.298367,1.919267,94.467244,59.745389,129.553226,81.035935,128.392635,80.502094,56.325873,76.253725,0.005184,0.002040,32.000000,-235.688893,80.736574,-0.274660,13.279467,0.525737,599205.976063,1.000891,46.003662,6.891091,1.427376,0.023806,0.014766,145.020988,32.000000,155.057064,143.767112,148.931842,133.652311,32.000000,131.803174,66.412588,56.997390,62.225689,0.000000,56.092432,97.439651,100.000000,40.150049,35.259161,59.617681,25.357126
58.671887,94.729514,83.717909,130.800729,113.703454,111.025590,29.403798,14.310713,80.341428,1.916587,94.516584,59.768974,129.526102,80.917242,128.352249,80.412023,56.318793,76.326108,0.005184,0.002051,32.000000,-235.695843,80.946297,-0.274476,13.280988,0.523064,599175.229243,0.999884,46.040151,6.922696,1.425446,0.012674,0.019993,145.107387,32.000000,155.114334,144.029617,148.384411,133.340944,32.000000,131.960944,66.458053,56.996592,62.235410,0.000000,56.057753,97.439651,100.000000,40.150049,35.229798,59.612783,25.127780
58.735764,94.724263,83.808495,130.797111,113.675377,111.003892,29.470656,14.323842,80.330531,1.912661,94.583497,59.683341,129.537009,80.935591,128.347236,80.474698,56.344562,76.424122,0.005184,0.002080,32.000000,-235.684517,80.774241,-0.274414,13.296094,0.524434,599053.832296,1.000711,46.006518,6.844333,1.425710,0.025984,0.025356,144.582904,32.000000,155.509855,144.148258,146.486285,133.142334,32.000000,132.291257,66.465180,57.017287,62.245087,0.000000,56.082478,97.439651,100.000000,40.150049,35.210749,59.629807,25.132915
58.706953,94.733107,83.752618,130.796555,113.685393,111.000779,29.390293,14.315422,80.319987,1.888354,94.559029,59.675409,129.553574,80.990791,128.388318,80.493821,56.341987,76.326573,0.005183,0.002108,32.000000,-235.690642,80.789968,-0.274641,13.307922,0.525591,599020.797795,1.001183,46.052030,6.905550,1.426883,0.030899,0.030963,144.390251,32.000000,155.689442,144.435024,145.402245,133.154405,32.000000,132.296760,66.487966,57.039069,62.248811,0.000000,56.031628,97.439651,100.000000,40.150049,35.208067,59.617041,25.153752
58.759656,94.733107,83.809490,130.796555,113.685402,110.983719,29.471098,14.317706,80.609757,1.856614,94.493316,59.719601,129.505370,80.994542,128.368800,80.539783,56.340255,76.347139,0.005183,0.002104,32.000000,-235.692129,82.925879,-0.274627,13.323658,0.524813,598814.357915,0.997521,45.988468,6.953026,1.426873,0.014488,0.022897,144.209794,32.000000,156.020259,143.821659,143.903495,133.584533,32.000000,132.053145,66.487461,57.014958,62.229921,0.000000,56.048834,97.439651,100.000000,40.150049,35.233093,59.597932,25.151551
58.746265,94.733936,83.732755,130.799616,113.664660,110.949411,29.398325,14.316707,80.345297,1.844548,94.459636,59.840917,129.490950,81.017360,128.360576,80.524605,56.342319,76.388910,0.005185,0.002129,32.000000,-235.690178,80.675410,-0.274385,13.333414,0.524109,598827.447578,1.000776,46.023606,6.882703,1.426622,0.025394,0.018827,144.206313,32.000000,156.006164,143.543858,144.367112,133.790395,32.000000,131.611602,66.542396,57.011942,62.209355,0.000000,56.000244,97.439651,100.000000,40.150049,35.233092,59.604561,25.188014
58.747559,94.752729,83.807244,130.802677,113.708696,110.935411,29.375259,14.320132,80.291846,1.846683,94.404267,59.786352,129.526593,81.031062,128.440590,80.506517,56.314799,76.405067,0.005185,0.002129,32.000000,-235.689539,81.039416,-0.274176,13.400998,0.523036,598717.418215,0.996904,45.975513,6.899810,1.426310,0.033595,0.008158,144.554024,32.000000,155.664998,143.463140,146.128680,134.048488,32.000000,131.311783,66.549830,57.037162,62.192494,0.000000,56.016655,97.439651,100.000000,40.150049,35.289263,59.610688,25.350743
58.719870,94.785064,83.769183,130.801842,113.721103,110.916052,29.404561,14.317848,80.538314,1.836342,94.439087,59.810546,129.534619,80.996969,128.398875,80.468867,56.251938,76.410293,0.005185,0.002107,32.000000,-235.690839,83.243529,-0.274048,13.386233,0.521479,598535.113598,0.999313,45.988559,6.928964,1.425329,0.011736,0.014435,144.820320,32.000000,155.313706,143.306092,147.440077,134.266160,32.000000,131.563778,66.546781,56.998256,62.209643,0.000000,55.959225,97.439651,100.000000,40.150049,35.286858,59.602279,25.283905
58.785030,94.785064,83.817472,130.801842,113.710779,110.908989,29.440505,14.327410,81.108793,1.770408,94.490218,59.765853,129.555780,81.071617,128.413074,80.605714,56.285965,76.451523,0.005185,0.002129,32.000000,-235.681114,86.479555,-0.274023,13.347654,0.520084,598546.385079,0.999993,46.006172,6.968555,1.426566,0.034802,0.023391,145.055887,32.000000,155.009662,143.664854,148.629204,133.711686,32.000000,131.492041,66.555334,57.025029,62.209092,0.000000,55.978465,97.439651,100.000000,40.150049,35.385763,59.600765,24.976863
58.805204,94.761573,83.773488,130.795441,113.695275,110.869669,29.373729,14.313425,80.420465,1.683267,94.511126,59.915443,129.543178,81.107875,128.393454,80.556200,56.285211,76.393626,0.005186,0.002076,32.000000,-235.695263,81.284789,-0.274085,13.384554,0.520676,598636.593968,0.999412,46.063774,7.035320,1.426590,0.027428,0.020007,145.141138,32.000000,154.998676,144.048777,148.695399,133.358384,32.000000,131.930401,66.521387,57.045900,62.220488,0.000000,55.964541,97.439651,100.000000,40.150049,35.310147,59.598060,24.991390
58.781082,94.748031,83.871835,130.792102,113.669611,110.837830,29.404085,14.319561,80.266105,1.606918,94.581221,59.803000,129.532536,81.066052,128.381239,80.495352,56.292824,76.486933,0.005186,0.002079,32.000000,-235.688635,79.400241,-0.274359,13.384161,0.521283,598498.612213,0.996924,46.004329,7.032087,1.425830,0.013947,0.015939,144.782859,32.000000,155.426350,144.203713,147.147033,133.351915,32.000000,132.594273,66.499962,57.054573,62.217579,0.000000,55.969428,97.439651,100.000000,40.150049,35.265486,59.619746,25.298212
58.820063,94.750242,83.756815,130.787927,113.683223,110.843059,29.472005,14.319989,79.955839,1.679159,94.583961,59.869702,129.504185,81.028309,128.380830,80.540436,56.302879,76.387458,0.005186,0.002099,32.000000,-235.688698,77.171921,-0.274523,13.360584,0.518342,598244.367919,0.998407,45.962443,6.989595,1.424593,0.030258,0.004379,144.416342,32.000000,155.643498,144.444738,145.488690,133.011486,32.000000,132.118874,66.493273,57.052443,62.204529,0.000000,55.941642,97.439651,100.000000,40.150049,35.263035,59.602004,25.283539
58.779436,94.750242,83.826902,130.787927,113.681729,110.803860,29.397372,14.322700,80.424184,1.813706,94.579850,59.799317,129.486660,81.104101,128.399817,80.563031,56.305298,76.410574,0.005186,0.002122,32.000000,-235.682217,79.315275,-0.274737,13.313246,0.520540,598047.436070,0.997503,45.970895,7.051665,1.426851,0.037219,0.024849,144.221302,32.000000,155.931052,144.103412,144.202809,133.547371,32.000000,132.138252,66.501125,57.083562,62.222427,0.000000,55.912389,97.439651,100.000000,40.150049,35.267511,59.610236,25.073121
58.790057,94.734765,83.803452,130.778743,113.694825,110.764333,29.405622,14.320274,80.412278,1.843368,94.476982,59.849846,129.477856,81.034956,128.388277,80.578533,56.284256,76.355911,0.005187,0.002103,32.000000,-235.690380,79.965974,-0.274633,13.278863,0.518456,598039.227827,0.994538,45.937567,6.967319,1.423950,0.012455,0.012691,144.175851,32.000000,156.162226,143.543156,143.805924,133.899037,32.000000,131.690673,66.482088,57.055038,62.196505,0.000000,55.862668,97.439651,100.000000,40.150049,35.216642,59.613924,25.121617
58.831215,94.672029,83.934563,130.767332,113.689243,110.739947,29.399256,14.318847,80.431281,1.870447,94.450364,59.757129,129.489786,80.975945,128.400226,80.566349,56.299661,76.420107,0.005187,0.002108,32.000000,-235.689676,81.128358,-0.274960,13.280883,0.522413,597839.839990,0.997460,45.974607,6.982171,1.426126,0.031569,0.022978,144.356860,32.000000,155.722098,143.487284,145.687959,133.909835,32.000000,131.246737,66.515730,57.048185,62.177461,0.000000,55.921213,97.439651,100.000000,40.150049,35.017912,59.622057,25.301660
58.827192,94.588567,83.819198,130.758427,113.669717,110.698300,29.466834,14.318562,80.415632,1.878819,94.421527,59.752133,129.501857,81.067990,128.381219,80.476263,56.221636,76.365789,0.005186,0.002119,32.000000,-235.692748,81.002767,-0.274972,13.232286,0.522863,597644.631597,0.996592,45.949444,6.962367,1.425470,0.034349,0.033869,144.748934,32.000000,155.355667,143.412842,147.174093,134.199343,32.000000,131.264721,66.519106,57.080678,62.184578,0.000000,55.847037,97.439651,100.000000,40.150049,35.014721,59.612999,25.121250
58.782434,94.588567,83.825262,130.758427,113.685569,110.657353,29.394642,14.318847,80.488974,1.879037,94.407765,59.677372,129.520281,81.053267,128.403172,80.547444,56.246788,76.430881,0.005185,0.002145,32.000000,-235.688857,80.987389,-0.275077,13.208919,0.523828,597370.938900,0.995679,45.849190,6.994928,1.426701,0.023637,0.009810,145.028045,32.000000,155.179626,143.533089,148.609997,133.949914,32.000000,131.663827,66.525137,57.066550,62.189451,0.000000,55.847522,97.439651,100.000000,40.150049,34.750035,59.617563,25.107750
58.842687,94.515055,83.735049,130.750356,113.662368,110.661552,29.395539,14.320845,80.401081,1.865621,94.509649,59.651918,129.518892,81.037811,128.346193,80.540152,56.261725,76.396150,0.005186,0.002142,32.000000,-235.686367,80.762759,-0.275097,13.186049,0.523508,597193.393382,0.992897,45.769394,7.032369,1.424838,0.024425,0.016420,145.092371,32.000000,155.132387,144.029520,148.893880,133.184648,32.000000,131.733943,66.521980,57.069256,62.204704,0.000000,55.807729,97.439651,100.000000,40.150049,34.515950,59.622254,25.161602
58.754980,94.468903,83.794477,130.753417,113.697529,110.672331,29.395149,14.320274,80.362593,1.854793,94.557258,59.729804,129.528145,81.086504,128.340301,80.513015,56.259572,76.344158,0.005187,0.002170,32.000000,-235.687593,80.811789,-0.275360,13.205457,0.525518,596937.963026,0.995792,45.810198,7.055848,1.426026,0.034776,0.022549,144.994551,32.000000,155.419091,144.118765,147.239184,133.397066,32.000000,132.213792,66.551496,57.086889,62.206754,0.000000,55.799095,97.439651,100.000000,40.150049,34.366934,59.611150,25.051404
58.781133,94.471667,83.784035,130.759261,113.690988,110.689314,29.405873,14.318562,80.447339,1.859898,94.503791,59.757006,129.493667,81.050535,128.337641,80.556122,56.239107,76.313225,0.005186,0.002187,32.000000,-235.690781,80.567133,-0.275669,13.232548,0.523165,596795.663724,0.994513,45.681761,7.014967,1.423032,0.022420,0.012937,144.403267,32.000000,155.776528,144.318632,145.707446,133.040900,32.000000,132.297331,66.550729,57.102126,62.209047,0.000000,55.745476,97.439651,100.000000,40.150049,34.361768,59.611603,25.163803
58.754771,94.471667,83.787269,130.759261,113.701864,110.682492,29.390273,14.315280,80.430818,1.862770,94.437926,59.755673,129.503491,81.106794,128.377414,80.533282,56.312710,76.446902,0.005186,0.002177,32.000000,-235.693244,80.862595,-0.275467,13.230503,0.525760,596826.838512,0.996130,45.715576,6.978266,1.426168,0.012519,0.002199,144.328170,32.000000,155.951809,144.268156,144.323199,133.198649,32.000000,132.051519,66.556276,57.083296,62.221831,0.000000,55.762192,97.439651,100.000000,40.150049,34.365260,59.616235,25.175909
58.695990,94.441820,83.755300,130.763158,113.702859,110.649937,29.402180,14.319704,80.493753,1.844647,94.404097,59.701132,129.486681,81.049882,128.385843,80.468440,56.269917,76.300165,0.005188,0.002173,32.000000,-235.687672,81.964914,-0.275780,13.262734,0.523895,596955.079862,0.995444,45.694486,6.975604,1.425356,0.025932,0.013557,144.116595,32.000000,156.037320,143.485511,143.858435,133.794830,32.000000,131.661747,66.566145,57.072628,62.199018,0.000000,55.722550,97.439651,100.000000,40.150049,34.266705,59.625411,25.156393
58.709944,94.426068,83.686685,130.768167,113.679716,110.644197,29.398864,14.309857,80.471158,1.778598,94.368326,59.706392,129.483494,81.021439,128.392370,80.518896,56.278218,76.242815,0.005190,0.002166,32.000000,-235.695716,81.670355,-0.276068,13.268111,0.524694,596772.148541,0.996397,45.718529,7.001892,1.426050,0.020183,0.012919,144.268239,32.000000,155.977915,143.602468,145.441009,133.861965,32.000000,131.251815,66.571890,57.082653,62.188833,0.000000,55.691522,97.439651,100.000000,40.150049,34.212024,59.612557,25.119562
58.768347,94.443755,83.800510,130.770394,113.682935,110.654362,29.405421,14.318562,80.190742,1.720148,94.435480,59.686183,129.487437,81.021009,128.386600,80.523363,56.256153,76.356321,0.005191,0.002148,32.000000,-235.687503,79.583938,-0.276136,13.304513,0.524189,596667.687137,0.996715,45.742327,6.935027,1.426934,0.014387,0.016220,144.790900,32.000000,155.341862,143.400399,146.968447,134.080554,32.000000,131.142853,66.584871,57.088198,62.169015,0.000000,55.668086,97.439651,100.000000,40.150049,34.206441,59.608052,25.117068
58.662648,94.443755,83.674686,130.770394,113.647402,110.649144,29.383130,14.311998,80.194801,1.724626,94.489272,59.734360,129.492890,81.002863,128.384289,80.508650,56.205678,76.391383,0.005189,0.002151,32.000000,-235.697345,78.768269,-0.276435,13.327119,0.522347,596589.339260,0.996480,45.713837,6.883825,1.425426,0.039645,0.028418,144.852150,32.000000,155.279570,143.433383,148.027318,133.892489,32.000000,131.446682,66.557812,57.063778,62.158680,0.000000,55.649548,97.439651,100.000000,40.150049,34.256273,59.618674,25.129100
58.727280,94.493223,83.710506,130.777908,113.696448,110.647684,29.398947,14.315851,80.004327,1.750614,94.491778,59.754944,129.528819,81.067888,128.358469,80.472573,56.199882,76.355568,0.005188,0.002147,32.000000,-235.692181,80.163704,-0.276804,13.320484,0.521481,596694.801912,0.995314,45.678234,6.990776,1.425946,0.013226,0.017973,145.084110,32.000000,155.072093,143.997605,149.099127,133.218878,32.000000,131.845283,66.581801,57.069079,62.178054,0.000000,55.650730,97.439651,100.000000,40.150049,34.405690,59.613039,25.143407
58.786094,94.580829,83.714376,130.782918,113.710956,110.653940,29.405740,14.316279,80.308912,1.779074,94.501473,59.764631,129.552716,80.942546,128.342366,80.463549,56.202081,76.398439,0.005187,0.002143,32.000000,-235.695359,80.808609,-0.276703,13.352008,0.521097,596820.309617,0.997976,45.774709,7.067452,1.426371,0.020455,0.033423,145.000544,32.000000,155.229371,144.109630,147.627867,133.203799,32.000000,132.164676,66.601206,57.069744,62.178981,0.000000,55.625770,97.439651,100.000000,40.150049,34.674672,59.617740,25.116041
58.731133,94.555956,83.744883,130.772620,113.734476,110.689845,29.392834,14.317278,80.381334,1.785168,94.495973,59.725021,129.503246,81.054471,128.294367,80.481171,56.223281,76.363525,0.005187,0.002135,32.000000,-235.693377,80.804224,-0.276369,13.314216,0.520377,596869.945484,0.996349,45.765169,7.046483,1.425411,0.033676,0.029229,144.304454,32.000000,155.631609,144.238543,145.988131,132.986942,32.000000,132.349763,66.581011,57.074180,62.178254,0.000000,55.622841,97.439651,100.000000,40.150049,34.670595,59.614779,24.994104
58.671683,94.555956,83.664271,130.772620,113.769075,110.729183,29.402654,14.321131,80.346452,1.786786,94.494960,59.709056,129.476630,80.953597,128.333794,80.467912,56.234867,76.239887,0.005184,0.002138,32.000000,-235.683623,80.795187,-0.276300,13.288672,0.517813,597002.574042,0.995300,45.799123,7.076321,1.424051,0.028379,0.022427,144.288197,32.000000,155.815943,144.316461,144.614175,133.181393,32.000000,132.124052,66.612850,57.061293,62.185152,0.000000,55.569853,97.439651,100.000000,40.150049,34.588589,59.613137,25.143700
58.682015,94.491565,83.645056,130.755365,113.772043,110.774935,29.404170,14.319989,80.308210,1.784949,94.505077,59.759570,129.441252,80.998457,128.335677,80.486327,56.252270,76.314489,0.005186,0.002145,32.000000,-235.686567,80.802856,-0.276230,13.266537,0.521408,597136.842120,0.997015,45.824386,7.029032,1.425903,0.020540,0.009992,144.082629,32.000000,156.059628,143.609475,143.728046,133.658052,32.000000,131.852681,66.610702,57.040578,62.181075,0.000000,55.564058,97.439651,100.000000,40.150049,34.382732,59.608692,25.136437
58.737844,94.446795,83.647425,130.746181,113.750425,110.787798,29.393180,14.317563,80.339616,1.782382,94.397519,59.677549,129.435001,80.993910,128.301426,80.469070,56.210270,76.186368,0.005188,0.002156,32.000000,-235.692600,80.774488,-0.276351,13.287203,0.522713,597347.262060,0.998137,45.878658,6.924985,1.425974,0.025433,0.019876,144.198244,32.000000,155.865894,143.520789,145.065815,133.748157,32.000000,131.361641,66.628155,57.041797,62.162821,0.000000,55.525657,97.439651,100.000000,40.150049,34.237808,59.612439,25.133429
58.689762,94.389313,83.598272,130.734771,113.752348,110.805914,29.414567,14.312426,80.237887,1.782096,94.368137,59.675986,129.473200,80.858434,128.349406,80.403631,56.204212,76.289786,0.005189,0.002167,32.000000,-235.695114,80.384296,-0.276579,13.249202,0.523106,597459.144254,0.998152,45.804832,6.963385,1.425395,0.032568,0.028050,144.615084,32.000000,155.445251,143.376116,146.651438,133.985724,32.000000,131.206218,66.659576,57.026804,62.158899,0.000000,55.693803,97.439651,100.000000,40.150049,34.232427,59.617179,25.007897
58.653421,94.389313,83.534658,130.734771,113.740707,110.814174,29.434655,14.318277,80.270541,1.784174,94.467435,59.568942,129.493053,80.917301,128.342469,80.466524,56.220217,76.232952,0.005188,0.002174,32.000000,-235.691558,80.583164,-0.276534,13.235118,0.520874,597528.330933,0.997500,45.709101,6.909523,1.424081,0.014593,0.021621,144.884801,32.000000,155.325908,143.257221,147.982605,134.020983,32.000000,131.489904,66.681304,57.030241,62.168091,0.000000,55.448913,97.439651,100.000000,40.150049,34.046949,59.614337,25.150010
58.667830,94.384615,83.515495,130.730596,113.731233,110.807174,29.403538,14.314852,80.293593,1.784771,94.468764,59.599142,129.490071,80.948296,128.338705,80.436534,56.187452,76.223161,0.005187,0.002147,32.000000,-235.694164,80.911767,-0.276675,13.240442,0.522762,597576.406974,0.997689,45.695506,6.992969,1.424410,0.025043,0.018283,145.063306,32.000000,154.991096,143.826978,149.235593,133.267899,32.000000,131.600455,66.716011,57.002559,62.180789,0.000000,55.474176,97.439651,100.000000,40.150049,34.026304,59.607452,24.990216
58.657951,94.418606,83.618284,130.733379,113.743226,110.859747,29.475135,14.321987,80.278664,1.777918,94.469119,59.661019,129.479594,80.887571,128.299053,80.388420,56.196262,76.224419,0.005188,0.002162,32.000000,-235.686373,80.886270,-0.276768,13.237846,0.523176,597600.645591,0.997756,45.728695,6.934444,1.424208,0.023729,0.027059,145.030033,32.000000,155.192760,144.044313,148.167581,133.197674,32.000000,132.114416,66.701848,57.008460,62.163570,0.000000,55.438784,97.439651,100.000000,40.150049,34.126597,59.621280,25.132548
58.630605,94.428555,83.518183,130.732822,113.767112,110.890995,29.378833,14.318277,80.316467,1.732394,94.519575,59.543765,129.492952,80.954821,128.296106,80.426432,56.205542,76.194591,0.005188,0.002192,32.000000,-235.689919,81.553795,-0.276796,13.237216,0.522215,597620.969547,0.998470,45.710835,6.959883,1.423531,0.016544,0.015788,144.456168,32.000000,155.617249,144.107799,146.259017,133.012467,32.000000,132.335057,66.721185,57.017909,62.177392,0.000000,55.416000,97.439651,100.000000,40.150049,34.120942,59.615006,25.121323
58.628354,94.428555,83.620954,130.732822,113.803841,110.868778,29.402994,14.320845,80.135332,1.680656,94.613715,59.544222,129.470054,80.895891,128.311657,80.396731,56.216974,76.222788,0.005189,0.002198,32.000000,-235.689973,81.048450,-0.276539,13.240600,0.524713,597939.104554,0.996781,45.753850,6.952014,1.425523,0.047870,0.024872,144.347664,32.000000,155.700065,144.336076,145.028807,132.906558,32.000000,131.905442,66.704523,57.007794,62.184975,0.000000,55.403499,97.439651,100.000000,40.150049,34.146457,59.628538,25.154485
58.608326,94.451769,83.498410,130.730039,113.785020,110.841546,29.409480,14.313995,80.044639,1.741179,94.578840,59.720439,129.438882,80.842876,128.318531,80.372442,56.190782,76.235527,0.005188,0.002203,32.000000,-235.699118,78.660298,-0.276723,13.299556,0.523825,598113.495708,1.000863,45.788783,6.920408,1.424481,0.036293,0.025297,144.006242,32.000000,156.040902,143.527394,143.704495,133.672129,32.000000,131.815286,66.691894,57.007239,62.184514,0.000000,55.374941,97.439651,100.000000,40.150049,34.213554,59.606125,25.125579
58.587002,94.550153,83.565491,130.739780,113.789505,110.856103,29.388065,14.315422,80.089214,1.778909,94.458561,59.589317,129.474037,80.941037,128.326920,80.384789,56.213823,76.254584,0.005188,0.002189,32.000000,-235.690314,80.856864,-0.276675,13.307791,0.525483,597970.394614,0.999882,45.790838,6.930082,1.426289,0.017328,0.011169,144.063452,32.000000,156.057502,143.538850,144.659044,133.675973,32.000000,131.328794,66.687137,56.982618,62.140800,0.000000,55.343883,97.439651,100.000000,40.150049,34.515830,59.635078,25.098653
58.725371,94.583593,83.604591,130.742285,113.787960,110.853716,29.424547,14.318990,80.290540,1.769416,94.415098,59.674753,129.489867,80.945257,128.335391,80.398461,56.181966,76.261090,0.005188,0.002207,32.000000,-235.690681,80.972521,-0.277008,13.293839,0.521404,597922.387929,0.999843,45.832357,6.965807,1.424685,0.009379,0.014853,144.531113,32.000000,155.343158,143.311798,146.316159,133.760810,32.000000,130.988398,66.668719,56.966935,62.111258,0.000000,55.347361,97.439651,100.000000,40.150049,34.511455,59.611032,25.002248
58.746192,94.583593,83.669872,130.742285,113.711527,110.843357,29.395400,14.319846,80.231579,1.736812,94.424333,59.689254,129.446155,80.917077,128.344864,80.465649,56.191271,76.252478,0.005188,0.002209,32.000000,-235.686382,81.323516,-0.276929,13.296409,0.523018,598104.820086,1.001336,45.950232,6.957025,1.426349,0.028841,0.019380,144.823437,32.000000,155.332852,143.202642,147.649101,134.155944,32.000000,131.372286,66.663457,56.962876,62.155681,0.000000,55.343952,97.439651,100.000000,40.150049,34.611849,59.608416,25.177890
58.571315,94.511462,83.498680,130.721412,113.740175,110.861913,29.396927,14.321273,80.060252,1.758894,94.501937,59.643737,129.467072,80.926660,128.365426,80.395692,56.175997,76.307448,0.005187,0.002192,32.000000,-235.689381,80.972194,-0.277163,13.322635,0.520657,598151.767150,0.997588,45.857282,6.993749,1.423654,0.026212,0.045115,144.992965,32.000000,155.009707,143.696645,148.786408,133.462439,32.000000,131.614870,66.641750,56.964939,62.162713,0.000000,55.299870,97.439651,100.000000,40.150049,34.382041,59.610590,25.137978
58.540173,94.485208,83.643793,130.709445,113.761153,110.908257,29.422075,14.314424,80.171241,1.848973,94.502990,59.577597,129.478879,80.909697,128.311944,80.477013,56.209161,76.206409,0.005188,0.002210,32.000000,-235.696395,80.920639,-0.277123,13.346763,0.521133,598067.005007,0.998098,45.838283,6.978003,1.424260,0.017486,0.009192,145.001609,32.000000,155.007458,143.996863,148.282519,133.254086,32.000000,131.779866,66.628595,56.967646,62.142034,0.000000,55.295953,97.439651,100.000000,40.150049,34.295202,59.612842,25.020296
58.643662,94.485485,83.540553,130.709723,113.798034,110.962187,29.474331,14.315565,80.238575,1.941354,94.553150,59.696181,129.469952,80.862553,128.290562,80.414756,56.190293,76.283784,0.005188,0.002237,32.000000,-235.693942,81.121813,-0.276877,13.319645,0.521632,598168.312192,1.001286,45.925886,7.034394,1.425590,0.036231,0.019713,144.514964,32.000000,155.487164,144.063369,146.393970,133.248263,32.000000,132.303239,66.609847,56.936035,62.146752,0.000000,55.248478,97.439651,100.000000,40.150049,34.290195,59.618448,25.173854
58.668577,94.485485,83.638386,130.709723,113.796444,110.985760,29.397595,14.317991,80.210111,1.920393,94.518883,59.691785,129.429711,80.901030,128.294572,80.454667,56.168539,76.169329,0.005189,0.002238,32.000000,-235.688729,81.189013,-0.276580,13.317704,0.524270,598319.436484,1.001365,45.928115,6.925635,1.428827,0.011899,0.021615,144.215852,32.000000,155.653108,144.304249,145.262053,132.845729,32.000000,132.102008,66.599146,56.955555,62.125569,0.000000,55.253098,97.439651,100.000000,40.150049,34.286053,59.620198,25.101441
58.707082,94.484656,83.604865,130.702766,113.760405,110.999235,29.439997,14.317420,80.112622,1.764338,94.465138,59.767884,129.416004,80.801115,128.303780,80.377823,56.170980,76.240258,0.005190,0.002243,32.000000,-235.690120,79.057425,-0.276438,13.292737,0.521034,598609.479800,0.998155,45.833782,7.002398,1.424545,0.023513,0.008672,144.018115,32.000000,155.932130,143.810457,143.628020,133.431353,32.000000,131.806016,66.592766,56.965960,62.131344,0.000000,55.220943,97.439651,100.000000,40.150049,34.278453,59.601542,25.150597
58.683819,94.437951,83.639367,130.689964,113.774905,111.000902,29.416312,14.322415,80.260951,1.685200,94.488322,59.713914,129.435880,80.802684,128.281314,80.337998,56.134660,76.280023,0.005191,0.002253,32.000000,-235.688567,80.653218,-0.276540,13.295438,0.522317,598771.466544,1.000510,45.811025,6.938496,1.425608,0.029266,0.017355,144.010810,32.000000,155.967581,143.460409,144.204986,133.720011,32.000000,131.522077,66.561190,56.937810,62.079779,0.000000,55.215102,97.439651,100.000000,40.150049,34.127414,59.619520,25.143994
58.671330,94.440715,83.550724,130.686067,113.759107,111.009866,29.403475,14.317991,80.098483,1.655332,94.407598,59.688211,129.446216,80.907718,128.314215,80.423539,56.131043,76.223362,0.005190,0.002256,32.000000,-235.689877,79.660705,-0.276444,13.275454,0.521756,598822.805566,0.998475,45.775036,6.989149,1.424102,0.014751,0.006787,144.411214,32.000000,155.541849,143.392028,146.170695,133.787739,32.000000,131.196760,66.531037,56.951142,62.086240,0.000000,55.161623,97.439651,100.000000,40.150049,34.121946,59.608357,25.049790
58.664006,94.440715,83.633602,130.686067,113.787561,111.003384,29.418550,14.319846,80.365270,1.637867,94.482021,59.692828,129.440251,80.867976,128.292301,80.359713,56.149114,76.150616,0.005191,0.002247,32.000000,-235.688841,81.834529,-0.276375,13.244088,0.522825,598852.155472,0.999613,45.749572,7.055219,1.425254,0.013599,0.015789,144.674069,32.000000,155.243940,143.210217,147.276776,133.948415,32.000000,131.250943,66.530050,56.937499,62.085754,0.000000,55.175968,97.439651,100.000000,40.150049,34.125138,59.608328,25.078844
58.678257,94.432424,83.571898,130.679667,113.767687,111.006670,29.426345,14.312854,80.012608,1.578120,94.480252,59.698505,129.464008,80.915304,128.319207,80.311324,56.151468,76.215286,0.005193,0.002271,32.000000,-235.697964,80.150917,-0.276367,13.240914,0.522408,598917.071471,1.000368,45.763738,7.016442,1.424047,0.048593,0.026158,144.897409,32.000000,155.028513,143.565346,148.824357,133.543509,32.000000,131.446664,66.533471,56.938430,62.116157,0.000000,55.112756,97.439651,100.000000,40.150049,34.093749,59.612390,25.146562
58.731247,94.436293,83.644483,130.680501,113.769606,111.001291,29.380879,14.315851,80.126088,1.564923,94.464759,59.712385,129.454837,80.910471,128.299913,80.391573,56.130088,76.311820,0.005194,0.002278,32.000000,-235.693656,79.506011,-0.276106,13.228877,0.525277,598844.757648,0.999933,45.770429,6.943906,1.425637,0.021529,0.009607,144.978129,32.000000,154.972492,143.905296,148.478378,133.080289,32.000000,131.861000,66.521542,56.946173,62.119219,0.000000,55.140247,97.439651,100.000000,40.150049,34.100324,59.605879,25.149863
58.665630,94.415843,83.573900,130.676327,113.760243,110.950131,29.431350,14.313995,80.203337,1.597799,94.490746,59.632235,129.452610,80.807641,128.247143,80.424432,56.131730,76.238465,0.005194,0.002303,32.000000,-235.694364,80.466466,-0.276242,13.242829,0.523934,598840.312874,0.999414,45.749122,6.989972,1.424240,0.019235,0.013198,144.563939,32.000000,155.315326,144.006926,146.764026,133.016785,32.000000,132.143532,66.489152,56.912565,62.084828,0.000000,55.112362,97.439651,100.000000,40.150049,34.094841,59.613717,25.103862
58.672157,94.415843,83.611395,130.676327,113.744519,110.910397,29.405497,14.314852,80.284114,1.604117,94.476078,59.660056,129.404361,80.899358,128.254796,80.410946,56.133574,76.293354,0.005196,0.002317,32.000000,-235.693344,81.321458,-0.275932,13.272438,0.524291,598842.492137,0.999938,45.704620,7.083572,1.424190,0.026790,0.025015,144.169254,32.000000,155.549788,144.205472,145.316503,132.936467,32.000000,132.028687,66.489021,56.937722,62.098806,0.000000,55.091079,97.439651,100.000000,40.150049,34.025285,59.610246,25.157053
58.633893,94.410868,83.590682,130.668256,113.768072,110.881272,29.393524,14.317991,80.245250,1.555830,94.461916,59.696983,129.420989,80.885206,128.272230,80.375297,56.145231,76.236911,0.005196,0.002314,32.000000,-235.692663,79.979354,-0.275734,13.255627,0.523940,598559.062643,0.998929,45.744074,7.027058,1.424580,0.016524,0.018199,144.056332,32.000000,155.813721,143.979700,143.951405,133.197292,32.000000,131.785331,66.495205,56.933862,62.099072,0.000000,55.031287,97.439651,100.000000,40.150049,34.004033,59.606705,25.013987
58.716011,94.372732,83.587975,130.652950,113.744378,110.859501,29.390126,14.322415,80.292004,1.551156,94.389891,59.664696,129.374250,80.933185,128.284895,80.407590,56.151200,76.300265,0.005195,0.002339,32.000000,-235.685453,81.028973,-0.275776,13.280201,0.523083,598338.749418,0.999328,45.738112,7.066276,1.425061,0.011967,0.011542,143.874381,32.000000,156.016711,143.336854,143.967968,133.511716,32.000000,131.446954,66.493363,56.948014,62.098298,0.000000,55.040674,97.439651,100.000000,40.150049,33.879063,59.626640,25.157713
58.702181,94.329621,83.608413,130.645714,113.771175,110.859484,29.396204,14.320845,80.183056,1.630888,94.343096,59.648831,129.412981,80.918402,128.295309,80.405531,56.149580,76.275841,0.005193,0.002345,32.000000,-235.685219,80.884802,-0.276034,13.283191,0.524238,598164.495522,1.000171,45.768092,7.012393,1.425638,0.015183,0.015367,144.290412,32.000000,155.599773,143.444928,145.501018,133.740313,32.000000,130.915907,66.506608,56.928116,62.080772,0.000000,55.019691,97.439651,100.000000,40.150049,33.736136,59.616618,25.143260
58.722411,94.296182,83.549247,130.634582,113.772198,110.827765,29.383834,14.314424,80.230078,1.680727,94.370036,59.713882,129.415944,80.848687,128.282337,80.418504,56.162346,76.238567,0.005193,0.002361,32.000000,-235.698689,80.998302,-0.276277,13.302441,0.520911,597944.719176,0.998476,45.654963,7.053818,1.423598,0.012292,0.009240,144.647464,32.000000,155.164173,143.232414,146.954330,133.921372,32.000000,131.283878,66.530205,56.943134,62.104759,0.000000,54.985652,97.439651,100.000000,40.150049,33.729615,59.613865,25.135557
58.675929,94.296182,83.612683,130.634582,113.807264,110.830213,29.390507,14.315280,80.181086,1.667743,94.351761,59.676728,129.401032,80.817897,128.296170,80.463528,56.105979,76.139357,0.005193,0.002367,32.000000,-235.692260,80.544924,-0.276170,13.301601,0.521469,597890.433418,0.998422,45.624476,7.037171,1.424281,0.017415,0.020142,144.769107,32.000000,155.111322,143.442934,148.296108,133.581392,32.000000,131.332775,66.521697,56.902494,62.090672,0.000000,54.967195,97.439651,100.000000,40.150049,33.620610,59.620562,25.156540
58.636677,94.269100,83.548731,130.627068,113.782248,110.832557,29.394065,14.315137,80.252366,1.632189,94.412403,59.628504,129.394985,80.871097,128.266009,80.413513,56.114592,76.200592,0.005195,0.002361,32.000000,-235.689616,80.848094,-0.276078,13.301103,0.518930,597633.664479,0.998102,45.572573,6.996518,1.422783,0.021482,0.015310,144.940795,32.000000,154.858567,143.894872,148.772453,132.961850,32.000000,131.644817,66.528122,56.914052,62.093779,0.000000,54.977170,97.439651,100.000000,40.150049,33.526718,59.604856,25.131375
58.593925,94.264126,83.569112,130.624841,113.805108,110.818432,29.379027,14.316707,80.300678,1.602079,94.525754,59.652165,129.397784,80.796976,128.226047,80.366353,56.080024,76.277253,0.005196,0.002401,32.000000,-235.690014,80.934343,-0.276297,13.303699,0.521329,597786.503821,0.998758,45.615006,6.978608,1.424991,0.015884,0.011039,144.727260,32.000000,155.176789,143.922245,146.984967,133.126818,32.000000,132.035737,66.484876,56.909083,62.076209,0.000000,54.927777,97.439651,100.000000,40.150049,33.504056,59.615261,24.999827
58.620942,94.298946,83.500625,130.629851,113.756386,110.790319,29.470975,14.317563,80.226680,1.586754,94.521856,59.640351,129.384280,80.845628,128.225351,80.374054,56.111773,76.164983,0.005197,0.002409,32.000000,-235.691780,80.813972,-0.276641,13.252847,0.521219,597758.107532,0.999321,45.623778,7.015850,1.424854,0.035390,0.025570,144.136115,32.000000,155.505292,144.082090,145.595692,132.824401,32.000000,132.175114,66.524130,56.935725,62.093493,0.000000,54.917733,97.439651,100.000000,40.150049,33.496898,59.608288,25.118535
58.620853,94.298946,83.582469,130.629851,113.738920,110.758681,29.402417,14.317278,80.139610,1.572848,94.539748,59.650137,129.391144,80.788574,128.276547,80.365457,56.123872,76.219547,0.005199,0.002435,32.000000,-235.686492,79.744181,-0.276976,13.262289,0.522510,597768.330064,1.000488,45.657877,7.107784,1.426242,0.014297,0.013966,144.032001,32.000000,155.718210,144.043254,144.237082,132.999387,32.000000,131.824525,66.511499,56.925898,62.094198,0.000000,54.894080,97.439651,100.000000,40.150049,33.598835,59.611976,25.069673
58.624065,94.304473,83.414522,130.634860,113.731577,110.725457,29.395888,14.317278,80.180796,1.574768,94.499707,59.572492,129.359746,80.815817,128.255206,80.348996,56.097722,76.182654,0.005198,0.002437,32.000000,-235.690590,80.493080,-0.277039,13.245084,0.522498,597586.243351,0.996696,45.668002,6.992007,1.424416,0.016408,0.011247,143.951326,32.000000,155.953846,143.316033,143.596074,133.630213,32.000000,131.520777,66.504460,56.935637,62.093782,0.000000,54.834623,97.439651,100.000000,40.150049,33.609314,59.613373,25.126532
58.613405,94.325199,83.537169,130.638478,113.728744,110.740573,29.393833,14.315993,80.043205,1.579113,94.498145,59.657137,129.400869,80.802950,128.273070,80.269319,56.139102,76.227077,0.005197,0.002431,32.000000,-235.693514,80.370242,-0.276944,13.231630,0.523454,597390.640021,0.998737,45.668083,7.020758,1.425815,0.031685,0.015816,144.250336,32.000000,155.719183,143.370323,145.253598,133.581087,32.000000,131.146105,66.484438,56.928872,62.090892,0.000000,54.837401,97.439651,100.000000,40.150049,33.667351,59.618713,25.025432
58.644549,94.333490,83.487432,130.636252,113.760805,110.774215,29.390850,14.320845,80.076822,1.579894,94.397670,59.599613,129.430407,80.806497,128.278552,80.317523,56.077138,76.184753,0.005198,0.002436,32.000000,-235.687023,80.181425,-0.277043,13.202887,0.520890,597273.807350,0.998612,45.670675,7.019291,1.422872,0.030908,0.023083,144.527094,32.000000,155.091206,143.144784,146.730919,133.881192,32.000000,131.062629,66.467814,56.925122,62.085072,0.000000,54.786665,97.439651,100.000000,40.150049,33.660787,59.615320,25.017288
58.634502,94.333490,83.572842,130.636252,113.767075,110.765354,29.396871,14.312568,80.204852,1.573578,94.379120,59.624473,129.413329,80.861840,128.283218,80.290504,56.110751,76.196228,0.005199,0.002454,32.000000,-235.699725,80.094342,-0.277148,13.234961,0.523992,597301.478246,0.999066,45.701144,7.011163,1.425223,0.018044,0.011391,144.730638,32.000000,155.147698,143.260127,147.989687,133.829576,32.000000,131.298764,66.499065,56.904469,62.110908,0.000000,54.809672,97.439651,100.000000,40.150049,33.680199,59.612724,25.118535
58.617746,94.290655,83.426931,130.622615,113.809112,110.728584,29.480365,14.318990,80.136909,1.567987,94.421699,59.608966,129.433736,80.672346,128.289662,80.356413,56.085153,76.206731,0.005200,0.002481,32.000000,-235.690681,80.542272,-0.276789,13.215187,0.523600,597615.109099,0.998913,45.680977,7.041445,1.423618,0.025961,0.019956,144.953482,32.000000,154.771344,143.743955,148.838420,132.989839,32.000000,131.468341,66.496806,56.917779,62.096800,0.000000,54.755635,97.439651,100.000000,40.150049,33.539650,59.615379,25.154852
58.587619,94.283470,83.460217,130.612596,113.788623,110.668906,29.397289,14.321416,80.050425,1.572599,94.489714,59.605057,129.406853,80.695326,128.258070,80.231389,56.062729,76.201321,0.005201,0.002499,32.000000,-235.687599,80.726293,-0.276904,13.171101,0.524074,597499.742746,0.998815,45.690155,7.016424,1.425319,0.028383,0.013785,144.849516,32.000000,155.027604,143.951850,147.499608,133.009422,32.000000,131.956149,66.495863,56.917667,62.109718,0.000000,54.724164,97.439651,100.000000,40.150049,33.510285,59.606882,25.051184
58.522011,94.310553,83.385939,130.614544,113.784349,110.644112,29.381150,14.316850,80.093582,1.611011,94.550856,59.574987,129.363484,80.676078,128.194023,80.248499,56.037708,76.155455,0.005201,0.002475,32.000000,-235.692985,80.721074,-0.276679,13.219776,0.522458,597300.482531,0.995863,45.662633,7.049884,1.423237,0.021904,0.015679,144.173360,32.000000,155.400856,144.068205,145.680313,132.929098,32.000000,131.974853,66.468055,56.888695,62.069795,0.000000,54.692256,97.439651,100.000000,40.150049,33.503315,59.624978,24.974295
58.569531,94.310553,83.559493,130.614544,113.750312,110.667658,29.478196,14.318277,80.156135,1.666821,94.533068,59.551399,129.310776,80.662171,128.218599,80.258727,56.058622,76.039349,0.005201,0.002467,32.000000,-235.689755,80.712059,-0.276743,13.213115,0.525318,597028.948421,0.998681,45.682987,7.068259,1.424537,0.018058,0.010637,144.100560,32.000000,155.614531,144.075993,144.412766,132.878960,32.000000,131.864264,66.475643,56.910702,62.076320,0.000000,54.716910,97.439651,100.000000,40.150049,33.581196,59.615153,25.159034
58.589426,94.341780,83.353749,130.621502,113.744237,110.668531,29.407070,14.312568,79.972934,1.639595,94.552604,59.486564,129.348387,80.714863,128.251604,80.213252,56.084265,76.138441,0.005203,0.002461,32.000000,-235.696119,80.532423,-0.276513,13.231709,0.523694,597016.134770,1.000290,45.770075,7.058937,1.424865,0.025439,0.030306,143.925362,32.000000,155.894772,143.393178,143.380170,133.474691,32.000000,131.502428,66.512683,56.910236,62.087959,0.000000,54.644719,97.439651,100.000000,40.150049,33.672228,59.615251,25.140986
58.545829,94.359190,83.431537,130.622615,113.747289,110.648336,29.376851,14.315851,80.123146,1.620602,94.586787,59.613948,129.351125,80.778665,128.245405,80.232832,56.091593,76.065653,0.005202,0.002474,32.000000,-235.693492,80.693807,-0.276777,13.212826,0.525925,597076.642193,0.996328,45.726607,6.951017,1.426672,0.019529,0.028070,143.981713,32.000000,155.680363,143.310737,144.826296,133.654622,32.000000,131.156670,66.504789,56.917003,62.073454,0.000000,54.632146,97.439651,100.000000,40.150049,33.720261,59.604335,25.003789
58.562706,94.387378,83.331034,130.631799,113.752086,110.636711,29.394730,14.314566,80.114507,1.616423,94.458901,59.559709,129.407936,80.626978,128.285980,80.228777,56.061485,76.062083,0.005203,0.002454,32.000000,-235.698547,80.506521,-0.276676,13.224890,0.521033,597064.775278,0.998451,45.739644,6.999636,1.422676,0.012332,0.034339,144.425396,32.000000,155.265670,143.146877,146.465682,133.709032,32.000000,131.075212,66.499526,56.912521,62.073299,0.000000,54.600910,97.439651,100.000000,40.150049,33.714027,59.600253,25.066665
58.598029,94.387378,83.503446,130.631799,113.792769,110.668561,29.403604,14.322843,79.964250,1.639428,94.457278,59.609083,129.379440,80.705236,128.267545,80.253515,56.051339,76.113782,0.005203,0.002465,32.000000,-235.689122,80.486735,-0.276544,13.223395,0.524233,596982.571198,1.000148,45.796922,6.937767,1.425064,0.033673,0.022456,144.715798,32.000000,155.151379,143.158619,147.474220,133.865795,32.000000,131.135152,66.496434,56.906444,62.074114,0.000000,54.611220,97.439651,100.000000,40.150049,33.796110,59.621024,25.128073
58.611658,94.373837,83.397171,130.625954,113.789721,110.661649,29.383160,14.316279,80.076831,1.651930,94.558271,59.562234,129.375904,80.747120,128.253118,80.205065,56.049316,75.987562,0.005203,0.002465,32.000000,-235.689950,80.685587,-0.276418,13.221586,0.521493,597018.461528,0.999189,45.809674,6.965197,1.422937,0.044149,0.027429,144.827055,32.000000,154.800388,143.668529,148.681572,133.094174,32.000000,131.460901,66.511389,56.916936,62.084254,0.000000,54.563790,97.439651,100.000000,40.150049,33.747768,59.625755,25.184713
58.548365,94.398156,83.439672,130.619275,113.797878,110.624192,29.396437,14.315993,80.052030,1.639923,94.531572,59.572994,129.381400,80.747813,128.227132,80.244383,56.084044,76.027924,0.005205,0.002460,32.000000,-235.694825,80.672412,-0.276766,13.224916,0.523862,597198.155060,0.998519,45.777378,7.014089,1.425021,0.015628,0.020520,144.914660,32.000000,154.903533,143.796170,147.489662,133.100259,32.000000,131.941008,66.526038,56.919110,62.084389,0.000000,54.550469,97.439651,100.000000,40.150049,33.817714,59.621674,25.073341
58.569926,94.407552,83.375533,130.615657,113.778954,110.567464,29.409888,14.316279,80.061305,1.623562,94.576482,59.643615,129.340236,80.684479,128.194841,80.206206,56.051629,76.102810,0.005204,0.002440,32.000000,-235.694867,80.730130,-0.276983,13.206112,0.521623,597138.577910,0.998866,45.751379,6.921484,1.422877,0.042561,0.023106,144.238347,32.000000,155.348816,143.975418,145.971250,132.803903,32.000000,132.033824,66.544766,56.907286,62.095346,0.000000,54.510482,97.439651,100.000000,40.150049,33.811860,59.616028,25.107824
58.579194,94.407552,83.481922,130.615657,113.825442,110.516555,29.396863,14.316564,80.039526,1.623845,94.593867,59.641951,129.375579,80.634522,128.254736,80.117505,56.034931,76.053144,0.005204,0.002455,32.000000,-235.691632,80.840710,-0.277044,13.255548,0.523776,596923.535053,0.999310,45.833570,6.917028,1.425141,0.035941,0.029932,144.149435,32.000000,155.456557,144.150162,144.804057,132.736612,32.000000,132.050102,66.575620,56.921640,62.118559,0.000000,54.522370,97.439651,100.000000,40.150049,33.835444,59.621388,25.179944
58.543559,94.418054,83.399334,130.609256,113.824713,110.503925,29.469517,14.314138,79.987579,1.636809,94.592769,59.532804,129.329654,80.680544,128.201349,80.212703,56.057820,76.029986,0.005206,0.002475,32.000000,-235.694058,79.916764,-0.276946,13.259640,0.522554,596692.999475,0.997963,45.823245,7.005578,1.423521,0.015277,0.007990,143.901773,32.000000,155.813523,143.364080,143.321992,133.397358,32.000000,131.770801,66.592987,56.911390,62.118248,0.000000,54.439099,97.439651,100.000000,40.150049,33.862549,59.611327,25.047149
58.588307,94.430766,83.401637,130.606752,113.835362,110.481123,29.394237,14.316564,80.112256,1.642772,94.550875,59.631230,129.345099,80.647246,128.242091,80.151404,56.053336,76.049716,0.005206,0.002494,32.000000,-235.696713,80.350908,-0.277074,13.258014,0.522014,596449.793237,0.997774,45.814771,6.985050,1.425112,0.016177,0.035362,143.985656,32.000000,155.787155,143.315952,144.434108,133.461996,32.000000,130.956174,66.617897,56.920575,62.104581,0.000000,54.449700,97.439651,100.000000,40.150049,33.896635,59.610993,25.162482
58.557378,94.437951,83.420523,130.605917,113.836170,110.452766,29.397345,14.317991,79.993066,1.644056,94.508914,59.603094,129.377192,80.692717,128.280455,80.251270,56.039083,76.108930,0.005207,0.002508,32.000000,-235.689549,80.505051,-0.276858,13.270471,0.521262,596362.754205,0.995885,45.857863,6.944798,1.424569,0.024379,0.024607,144.414272,32.000000,155.242014,143.189135,146.269787,133.738952,32.000000,130.941672,66.674421,56.933929,62.121843,0.000000,54.409656,97.439651,100.000000,40.150049,33.891098,59.604246,25.047589
