OSU 80 Ton Compressor Load Stand
58.577815,94.437951,83.394504,130.605917,113.832177,110.449808,29.475753,14.320988,80.048199,1.638928,94.544301,59.620385,129.367202,80.644492,128.249456,80.215315,56.067081,76.061649,0.005206,0.002520,32.000000,-235.683110,79.881192,-0.276578,13.272622,0.520109,596249.288605,0.997430,45.829652,6.964077,1.423520,0.026473,0.029280,144.670069,32.000000,155.183872,143.043786,147.273008,133.946913,32.000000,131.270746,66.702025,56.918023,62.141266,0.000000,54.403071,97.439651,100.000000,40.150049,33.908073,59.611996,25.114720
58.544217,94.437399,83.422073,130.601186,113.831003,110.459146,29.398642,14.319418,80.011981,1.687126,94.548453,59.555140,129.359092,80.580445,128.239778,80.156703,56.018724,76.029063,0.005206,0.002499,32.000000,-235.687958,80.603068,-0.276688,13.285236,0.520645,596150.963498,0.997659,45.865121,7.022711,1.424595,0.017132,0.015362,144.830677,32.000000,154.811672,143.585845,148.687217,133.064721,32.000000,131.410479,66.730395,56.908795,62.129274,0.000000,54.340961,97.439651,100.000000,40.150049,33.900876,59.617209,25.158521
58.529920,94.440715,83.428044,130.596176,113.816415,110.469263,29.399473,14.313710,80.062985,1.698492,94.553068,59.525066,129.335598,80.637703,128.221689,80.176582,56.017257,76.078204,0.005205,0.002496,32.000000,-235.694486,80.474828,-0.276795,13.263915,0.519548,596065.399547,0.994600,45.846430,6.959278,1.423653,0.023727,0.016965,144.838900,32.000000,154.915949,143.784634,148.237218,133.078540,32.000000,131.764379,66.748087,56.930068,62.155881,0.000000,54.376123,97.439651,100.000000,40.150049,33.905772,59.605722,25.097992
58.567519,94.422752,83.478484,130.598959,113.822305,110.488200,29.476377,14.315708,80.042102,1.690247,94.565711,59.609257,129.325608,80.699895,128.177857,80.142399,56.013704,76.061103,0.005206,0.002465,32.000000,-235.694783,80.367509,-0.276802,13.281434,0.520456,596232.672525,0.997915,45.876607,6.983204,1.424941,0.025483,0.017855,144.275464,32.000000,155.206576,143.865569,146.333208,132.964314,32.000000,132.064689,66.763609,56.896039,62.125546,0.000000,54.320754,97.439651,100.000000,40.150049,33.900332,59.610265,25.118168
58.574116,94.422752,83.360322,130.598959,113.790900,110.501255,29.385835,14.317420,79.933167,1.692881,94.589484,59.687478,129.338377,80.715147,128.218251,80.215333,56.014704,76.069345,0.005206,0.002442,32.000000,-235.692087,79.807466,-0.276797,13.306873,0.521827,596302.092396,0.998252,45.893002,7.021511,1.425391,0.014822,0.016725,144.164365,32.000000,155.446570,144.127444,144.925377,132.663331,32.000000,131.887332,66.803969,56.907375,62.149576,0.000000,54.304934,97.439651,100.000000,40.150049,33.838611,59.625322,25.191316
58.520168,94.429108,83.427103,130.595620,113.784038,110.494877,29.441299,14.317563,79.934454,1.720518,94.514963,59.535904,129.315475,80.635847,128.231470,80.200645,56.054736,76.090056,0.005206,0.002458,32.000000,-235.691780,80.483413,-0.276951,13.272569,0.521121,596369.663226,0.995079,45.840646,7.012245,1.425338,0.027870,0.028150,143.884828,32.000000,155.719839,143.585987,143.712975,133.278692,32.000000,131.725126,66.846036,56.937722,62.147856,0.000000,54.265165,97.439651,100.000000,40.150049,33.852890,59.625568,25.163803
58.506931,94.413632,83.298032,130.590054,113.801194,110.497144,29.475423,14.316850,80.090477,1.724215,94.530875,59.420509,129.344301,80.759436,128.225741,80.165054,56.023828,76.142232,0.005206,0.002448,32.000000,-235.695116,80.462304,-0.276826,13.264964,0.517923,596435.775930,0.998141,45.834612,7.017422,1.423160,0.036803,0.022420,143.943233,32.000000,155.781725,143.247317,144.187806,133.534521,32.000000,131.274559,66.879882,56.913387,62.137693,0.000000,54.238600,97.439651,100.000000,40.150049,33.798949,59.613717,25.044948
58.600961,94.434359,83.374957,130.591445,113.763916,110.498490,29.394714,14.316564,80.091336,1.718136,94.516902,59.588347,129.324301,80.678240,128.219315,80.176503,56.004467,76.106850,0.005206,0.002447,32.000000,-235.689992,80.425961,-0.276453,13.238685,0.521845,596347.045631,0.997218,45.890317,6.992913,1.425613,0.016933,0.020097,144.221988,32.000000,155.318253,143.168728,145.851098,133.595833,32.000000,130.982241,66.891740,56.916958,62.141507,0.000000,54.235419,97.439651,100.000000,40.150049,33.793246,59.614750,25.016114
58.583417,94.434359,83.355534,130.591445,113.780478,110.489542,29.399349,14.320132,80.046526,1.716571,94.462338,59.713905,129.349551,80.745101,128.230221,80.187894,56.011530,76.137516,0.005206,0.002437,32.000000,-235.687900,80.301449,-0.276329,13.258014,0.520167,596408.933096,0.996292,45.886955,7.062913,1.423729,0.021455,0.026754,144.607907,32.000000,155.123221,143.122846,147.197770,133.877975,32.000000,131.085367,66.908837,56.919509,62.138886,0.000000,54.216363,97.439651,100.000000,40.150049,33.852481,59.620129,25.025359
58.519666,94.428832,83.409962,130.592837,113.738536,110.490843,29.403625,14.315422,80.106374,1.732627,94.518546,59.624403,129.369612,80.678729,128.249149,80.216432,55.980042,76.128236,0.005206,0.002406,32.000000,-235.694084,80.219239,-0.276343,13.216550,0.520139,596449.155462,0.997344,45.821676,7.055768,1.422757,0.031887,0.023822,144.705864,32.000000,154.825364,143.448972,148.592156,133.364455,32.000000,131.375306,66.898710,56.890714,62.136525,0.000000,54.215726,97.439651,100.000000,40.150049,33.829679,59.616933,25.134163
58.553988,94.419988,83.365150,130.595898,113.703308,110.498826,29.394690,14.314994,80.103331,1.738522,94.513741,59.600747,129.352636,80.717941,128.187045,80.182756,55.957682,76.208122,0.005206,0.002406,32.000000,-235.693857,80.549371,-0.276374,13.210833,0.519453,596392.878770,0.997431,45.837716,7.071679,1.422852,0.013724,0.021260,144.916750,32.000000,154.785335,143.719092,148.496688,133.013427,32.000000,131.739839,66.901735,56.873543,62.118515,0.000000,54.179154,97.439651,100.000000,40.150049,33.796474,59.607285,25.028293
58.599459,94.420265,83.400094,130.597846,113.700967,110.534610,29.471458,14.317848,80.065163,1.739956,94.539599,59.554220,129.359153,80.751463,128.168300,80.291057,55.999692,76.123479,0.005205,0.002371,32.000000,-235.694773,80.527425,-0.276184,13.181512,0.523736,596486.706522,0.998468,45.890500,7.096214,1.425332,0.026417,0.010734,144.564703,32.000000,155.121150,143.870175,146.833939,132.753528,32.000000,131.954372,66.918306,56.880620,62.166504,0.000000,54.213147,97.439651,100.000000,40.150049,33.790832,59.623542,25.128587
58.572765,94.420265,83.357962,130.597846,113.698499,110.553227,29.389194,14.318134,80.047633,1.744497,94.537199,59.591703,129.374046,80.650121,128.209268,80.145151,56.026695,76.104176,0.005205,0.002361,32.000000,-235.689898,80.364551,-0.275967,13.194127,0.522293,596551.654506,0.998185,45.850257,7.178396,1.423731,0.037509,0.023753,144.085389,32.000000,155.336557,144.017695,145.259928,132.770082,32.000000,131.872598,66.937201,56.909016,62.163575,0.000000,54.130554,97.439651,100.000000,40.150049,33.786055,59.613501,25.054119
58.581519,94.415843,83.360177,130.600908,113.736044,110.562042,29.396949,14.313710,80.063312,1.753979,94.578779,59.587117,129.351921,80.721387,128.191772,80.166152,55.997940,76.027926,0.005206,0.002341,32.000000,-235.690880,79.763129,-0.275977,13.208551,0.523037,596634.610598,0.995066,45.808956,7.073000,1.423223,0.020142,0.029231,143.966418,32.000000,155.768816,143.656989,143.726600,133.225577,32.000000,131.866705,66.947612,56.905223,62.145917,0.000000,54.139686,97.439651,100.000000,40.150049,33.766577,59.609154,25.165490
58.597955,94.431319,83.380016,130.597290,113.709184,110.593084,29.393104,14.321131,80.047688,1.757999,94.532940,59.597624,129.303911,80.747241,128.198893,80.126472,56.005755,76.092154,0.005205,0.002330,32.000000,-235.685262,80.586018,-0.276257,13.209338,0.522581,596687.476614,0.998515,45.833362,7.031535,1.423152,0.015550,0.009123,143.819394,32.000000,155.745628,143.226831,143.924554,133.425309,32.000000,131.291785,66.961485,56.892288,62.147812,0.000000,54.096173,97.439651,100.000000,40.150049,33.809282,59.612429,25.144067
58.574203,94.446242,83.326336,130.597568,113.745968,110.588867,29.389230,14.319704,79.992654,1.754789,94.432722,59.598309,129.312206,80.715310,128.225863,80.151936,56.006065,76.023472,0.005206,0.002354,32.000000,-235.692262,80.574801,-0.276252,13.206139,0.521862,596786.098896,0.998158,45.820935,7.003134,1.422977,0.030638,0.029654,144.136657,32.000000,155.385674,143.215554,145.610395,133.674430,32.000000,131.107942,66.964554,56.891601,62.149376,0.000000,54.107658,97.439651,100.000000,40.150049,33.803750,59.607807,25.082659
58.535633,94.446242,83.373818,130.597568,113.718541,110.540567,29.392754,14.310999,80.174190,1.750896,94.461704,59.500101,129.352942,80.679362,128.214567,80.146002,56.002003,76.034193,0.005205,0.002385,32.000000,-235.694574,80.155915,-0.276241,13.212302,0.521906,596953.346045,0.998301,45.821385,7.043467,1.422917,0.017801,0.016623,144.497245,32.000000,155.095380,143.083949,146.876578,133.956935,32.000000,131.259874,66.992433,56.901695,62.175500,0.000000,54.056316,97.439651,100.000000,40.150049,33.844974,59.607344,25.138271
58.565539,94.425515,83.465126,130.595063,113.715241,110.527043,29.471105,14.315137,80.032869,1.752191,94.486384,59.601539,129.381645,80.743695,128.242928,80.121945,55.999737,76.009601,0.005205,0.002362,32.000000,-235.690764,80.499097,-0.276320,13.259377,0.521707,596960.685038,0.998871,45.858023,6.991668,1.422577,0.013430,0.015427,144.710327,32.000000,154.822118,143.348127,148.320167,133.517307,32.000000,131.191048,66.965343,56.873432,62.152727,0.000000,54.057633,97.439651,100.000000,40.150049,33.774716,59.607649,25.160868
58.568526,94.433806,83.303758,130.594507,113.707224,110.570909,29.388084,14.311141,80.069242,1.756153,94.475550,59.597868,129.369816,80.700875,128.205420,80.134247,55.984527,76.052292,0.005205,0.002360,32.000000,-235.697054,80.341732,-0.276167,13.220117,0.523102,596724.861422,0.999032,45.893302,7.003771,1.424326,0.028071,0.020597,144.832565,32.000000,154.707020,143.707978,148.602469,133.020365,32.000000,131.646872,66.950154,56.873653,62.165689,0.000000,53.986060,97.439651,100.000000,40.150049,33.795050,59.613442,25.131081
58.562959,94.431319,83.397957,130.588384,113.695261,110.632370,29.388743,14.314852,79.995647,1.758031,94.529188,59.700503,129.384954,80.743572,128.192201,80.117748,55.950331,76.034944,0.005204,0.002347,32.000000,-235.694327,80.481354,-0.276109,13.259876,0.521989,596613.947289,0.995650,45.845220,6.987594,1.425158,0.026167,0.026939,144.594892,32.000000,154.980989,143.830141,147.023142,133.055334,32.000000,132.063666,66.935994,56.892621,62.167761,0.000000,54.010360,97.439651,100.000000,40.150049,33.789542,59.612291,25.109878
58.555749,94.431319,83.319543,130.588384,113.672897,110.681894,29.413104,14.317706,80.033967,1.762620,94.574815,59.587702,129.331736,80.683133,128.170387,80.136085,55.982373,76.077792,0.005205,0.002347,32.000000,-235.690490,80.418618,-0.275994,13.300421,0.520801,596894.599921,0.998824,45.850780,7.034817,1.422330,0.014494,0.025996,144.110599,32.000000,155.272885,144.110817,145.418986,132.576865,32.000000,131.888303,66.965934,56.908594,62.143865,0.000000,53.944976,97.439651,100.000000,40.150049,33.776242,59.617012,25.099533
58.571974,94.455362,83.333722,130.586993,113.689653,110.718742,29.463934,14.310000,80.090819,1.770027,94.559408,59.546858,129.328958,80.736926,128.197930,80.145166,55.980484,76.040213,0.005204,0.002343,32.000000,-235.697049,80.460349,-0.276100,13.274693,0.521343,597299.147135,0.999454,45.853384,7.056007,1.424073,0.033138,0.021884,143.962450,32.000000,155.628308,143.852863,144.444662,133.016437,32.000000,131.891545,66.925057,56.871013,62.150367,0.000000,53.973963,97.439651,100.000000,40.150049,33.845962,59.608623,25.100193
58.575825,94.480234,83.311172,130.589497,113.690213,110.761544,29.381980,14.315851,79.981283,1.767942,94.519703,59.601278,129.305872,80.652405,128.200857,80.057467,55.972401,75.976360,0.005205,0.002366,32.000000,-235.692181,80.471747,-0.276449,13.262079,0.518774,597500.252188,0.999207,45.859979,7.056086,1.422910,0.031476,0.027225,143.784570,32.000000,155.688351,143.356704,143.539957,133.411940,32.000000,131.308607,66.927775,56.875029,62.146531,0.000000,53.901871,97.439651,100.000000,40.150049,33.918429,59.622647,25.174735
58.568987,94.488525,83.353545,130.590054,113.670205,110.753530,29.420159,14.316421,80.009311,1.766365,94.544635,59.626864,129.326281,80.748078,128.211579,80.173101,55.991920,75.969096,0.005205,0.002385,32.000000,-235.694889,80.440992,-0.276764,13.253477,0.519824,597731.631424,0.997572,45.869183,7.029803,1.422758,0.010403,0.010750,143.994609,32.000000,155.579140,143.280944,145.044085,133.610617,32.000000,131.105961,66.910108,56.881174,62.124024,0.000000,53.920323,97.439651,100.000000,40.150049,33.913374,59.602810,25.011492
58.622243,94.488525,83.326424,130.590054,113.666370,110.726054,29.397215,14.310570,80.039743,1.773387,94.436220,59.692973,129.323176,80.707155,128.180087,80.138729,55.924527,76.061026,0.005205,0.002422,32.000000,-235.697297,80.474625,-0.276509,13.276582,0.520049,598014.456426,1.000729,45.890534,6.989995,1.422279,0.029650,0.019803,144.445409,32.000000,155.061165,142.971236,146.759726,133.751958,32.000000,131.170568,66.913023,56.843658,62.144239,0.000000,53.866785,97.439651,100.000000,40.150049,33.934293,59.611976,25.129027
58.553331,94.489630,83.319870,130.588384,113.627947,110.704446,29.373840,14.321844,79.985478,1.783064,94.524677,59.467088,129.339295,80.714351,128.208673,80.184717,55.951063,76.052874,0.005206,0.002411,32.000000,-235.686515,80.308219,-0.276532,13.237007,0.521287,597943.454222,0.999505,45.905076,6.965026,1.423169,0.031089,0.010215,144.584855,32.000000,154.870902,143.260120,148.105057,133.450433,32.000000,131.117810,66.909494,56.856947,62.160949,0.000000,53.872730,97.439651,100.000000,40.150049,33.932778,59.611632,25.037684
58.499671,94.499026,83.342826,130.588384,113.607645,110.703072,29.410815,14.320703,79.999373,1.790175,94.495193,59.562922,129.320846,80.650405,128.170366,80.101597,55.891729,76.019411,0.005207,0.002431,32.000000,-235.687657,80.319314,-0.276550,13.221428,0.518370,597919.604549,0.999048,45.856393,7.101364,1.421413,0.016116,0.009413,144.674793,32.000000,154.773067,143.582375,148.861079,133.160592,32.000000,131.668026,66.867626,56.847030,62.135973,0.000000,53.825181,97.439651,100.000000,40.150049,33.957192,59.601502,25.112372
58.561509,94.508146,83.304649,130.588106,113.571619,110.728459,29.457411,14.313139,80.036918,1.796577,94.570050,59.637227,129.348794,80.651814,128.137705,80.163625,55.945288,76.104078,0.005207,0.002433,32.000000,-235.698335,80.435262,-0.276320,13.220851,0.521523,597776.034175,1.000932,45.920500,7.068717,1.422974,0.025463,0.024026,144.737814,32.000000,154.946174,143.767778,147.537957,132.914921,32.000000,131.909942,66.851383,56.852088,62.131760,0.000000,53.823497,97.439651,100.000000,40.150049,33.952319,59.606735,25.099607
58.561019,94.508146,83.334486,130.588106,113.565067,110.787018,29.426068,14.320845,80.003438,1.797033,94.521790,59.624303,129.314615,80.740268,128.127575,80.209631,55.936207,76.058078,0.005207,0.002445,32.000000,-235.685056,80.277852,-0.276077,13.227959,0.523961,597932.002571,1.000682,45.978993,7.102959,1.424672,0.022128,0.022802,144.071441,32.000000,155.263114,144.032880,145.651917,132.692216,32.000000,131.808985,66.844281,56.838998,62.127352,0.000000,53.777335,97.439651,100.000000,40.150049,33.976019,59.612301,25.130641
58.551544,94.512292,83.326782,130.592280,113.523497,110.821312,29.384836,14.308715,80.005854,1.805228,94.505181,59.546711,129.322052,80.623247,128.158742,80.090750,55.944866,76.069618,0.005207,0.002444,32.000000,-235.700136,80.374385,-0.275961,13.246238,0.521812,597942.287558,0.998201,45.931538,7.112870,1.422515,0.017403,0.032593,144.039142,32.000000,155.548427,143.770114,144.512927,133.034854,32.000000,132.160843,66.875167,56.879110,62.122126,0.000000,53.783164,97.439651,100.000000,40.150049,33.984209,59.602820,25.089702
58.510379,94.484379,83.398199,130.582818,113.537054,110.824158,29.387767,14.315708,80.007126,1.818338,94.481239,59.587166,129.302828,80.673795,128.189254,80.145822,55.970691,76.064368,0.005207,0.002448,32.000000,-235.692979,79.720748,-0.276304,13.230870,0.522338,598278.069208,0.999802,45.931986,7.087474,1.423037,0.040156,0.022968,143.789522,32.000000,155.683136,143.336884,143.586319,133.248097,32.000000,131.280014,66.898271,56.842216,62.120540,0.000000,53.760959,97.439651,100.000000,40.150049,33.892194,59.600922,25.029981
58.598715,94.483827,83.284237,130.578644,113.522763,110.829627,29.388780,14.317563,79.983649,1.822444,94.482546,59.586747,129.290303,80.652486,128.201592,80.161856,55.948442,76.018393,0.005207,0.002419,32.000000,-235.694075,80.347664,-0.276310,13.270051,0.521913,598454.738548,1.001701,45.944796,7.087465,1.423136,0.031460,0.037109,143.927292,32.000000,155.616032,143.259755,144.609185,133.610471,32.000000,131.087214,66.882750,56.855593,62.091749,0.000000,53.736460,97.439651,100.000000,40.150049,33.887178,59.606764,25.141499
58.554445,94.483827,83.332969,130.578644,113.477662,110.841065,29.408558,14.316992,80.004325,1.819926,94.464523,59.596247,129.340295,80.666760,128.220562,80.115814,55.937048,76.094709,0.005208,0.002416,32.000000,-235.695629,80.429815,-0.276552,13.286836,0.524844,598390.724421,1.002327,45.954547,7.057705,1.425357,0.016273,0.026507,144.382605,32.000000,155.098815,143.010880,146.535726,133.878149,32.000000,131.208764,66.907652,56.868572,62.117297,0.000000,53.691375,97.439651,100.000000,40.150049,33.880431,59.621772,25.172314
58.542927,94.499026,83.383603,130.578644,113.494191,110.836801,29.470232,14.316850,80.014969,1.821472,94.436682,59.590906,129.332042,80.711966,128.217349,80.202213,55.951172,76.159373,0.005208,0.002420,32.000000,-235.695444,80.278914,-0.276575,13.284659,0.518961,598429.391131,1.000696,45.873198,7.045482,1.421264,0.025943,0.021621,144.569669,32.000000,154.940660,143.226623,147.700781,133.727346,32.000000,130.959487,66.869643,56.822514,62.104093,0.000000,53.704523,97.439651,100.000000,40.150049,33.922983,59.630731,25.072387
58.627052,94.499026,83.390486,130.579757,113.484895,110.824813,29.456596,14.313282,80.030850,1.826068,94.493820,59.643055,129.357700,80.641517,128.196783,80.171917,55.945131,76.011337,0.005208,0.002410,32.000000,-235.692455,80.452537,-0.276826,13.290927,0.520397,598535.424998,1.000949,45.913678,7.114088,1.423171,0.028607,0.026914,144.773968,32.000000,154.895756,143.558432,148.657282,133.239629,32.000000,131.628682,66.883846,56.865553,62.164694,0.000000,53.672509,97.439651,100.000000,40.150049,33.918110,59.618241,25.063070
58.626354,94.483274,83.345068,130.577809,113.483778,110.788208,29.399063,14.311141,80.019231,1.827605,94.413833,59.585523,129.346505,80.653405,128.170406,80.220952,55.915287,76.119874,0.005208,0.002420,32.000000,-235.694923,80.481559,-0.276936,13.276162,0.521687,598509.630242,0.999066,45.939413,7.148407,1.424316,0.016513,0.014498,144.813420,32.000000,154.811940,143.775827,147.752443,132.991903,32.000000,131.727193,66.841430,56.823046,62.125433,0.000000,53.677290,97.439651,100.000000,40.150049,33.913237,59.607934,25.151257
58.605460,94.483274,83.403505,130.577809,113.491191,110.778672,29.393010,14.315851,79.986186,1.821977,94.456830,59.566516,129.340294,80.614886,128.158353,80.188991,55.915863,76.062062,0.005209,0.002405,32.000000,-235.691853,80.418068,-0.276845,13.293025,0.519296,598421.119126,0.997859,45.862499,7.043501,1.422389,0.029407,0.020593,144.217396,32.000000,155.330299,144.017100,145.749909,132.924974,32.000000,131.952141,66.833100,56.829790,62.159093,0.000000,53.632488,97.439651,100.000000,40.150049,33.859010,59.621133,25.158227
58.574371,94.459231,83.408838,130.576139,113.533992,110.804034,29.389797,14.310856,79.991651,1.813061,94.412651,59.597908,129.324625,80.651651,128.145767,80.141785,55.942309,76.094123,0.005210,0.002415,32.000000,-235.695373,80.174699,-0.276818,13.259614,0.518891,598266.799301,0.999457,45.847384,7.154706,1.421631,0.030432,0.017358,143.995149,32.000000,155.615374,143.853924,144.863360,133.077451,32.000000,132.269278,66.787962,56.823733,62.139275,0.000000,53.634671,97.439651,100.000000,40.150049,33.778732,59.619520,25.113913
58.566378,94.448453,83.451589,130.566120,113.534453,110.829423,29.410567,14.309714,80.046732,1.814550,94.360313,59.630716,129.294593,80.760457,128.195780,80.069910,55.939912,76.193048,0.005210,0.002399,32.000000,-235.697006,80.284342,-0.276820,13.238580,0.519782,598221.586130,0.999965,45.866480,7.110804,1.423135,0.016780,0.017053,143.857994,32.000000,155.734065,143.426329,143.634431,133.145161,32.000000,131.295426,66.790309,56.840018,62.141083,0.000000,53.610979,97.439651,100.000000,40.150049,33.739773,59.607836,25.027486
58.588984,94.442373,83.302857,130.561668,113.492301,110.839207,29.396881,14.318847,80.011083,1.815165,94.313410,59.554894,129.306932,80.666494,128.163038,80.176831,55.931429,76.137701,0.005209,0.002405,32.000000,-235.692954,80.379296,-0.276956,13.217888,0.522092,598279.828564,1.000823,45.870859,7.108387,1.423982,0.012584,0.018200,143.915696,32.000000,155.836498,143.305466,144.384268,133.600988,32.000000,131.147457,66.774392,56.847094,62.122190,0.000000,53.609474,97.439651,100.000000,40.150049,33.734408,59.614819,25.009291
58.539727,94.442373,83.348372,130.561668,113.515137,110.813359,29.407100,14.310142,79.937003,1.811660,94.315161,59.554311,129.318435,80.687968,128.182336,80.142701,55.927366,76.042478,0.005209,0.002403,32.000000,-235.694775,80.064832,-0.277325,13.207660,0.524009,598410.901911,1.000469,45.867391,7.184882,1.424906,0.027927,0.017928,144.254195,32.000000,155.315954,142.963558,146.282221,133.832309,32.000000,131.194568,66.764242,56.847783,62.110199,0.000000,53.531025,97.439651,100.000000,40.150049,33.709994,59.611770,25.150964
58.518022,94.431871,83.320794,130.557771,113.522114,110.828455,29.415505,14.321416,80.008749,1.815669,94.367437,59.477868,129.314205,80.597450,128.153215,80.167991,55.890036,76.177978,0.005209,0.002399,32.000000,-235.687107,79.592829,-0.277208,13.224759,0.521601,598463.140874,1.000588,45.840640,7.151918,1.421818,0.019514,0.016280,144.530729,32.000000,154.945095,143.174094,147.527345,133.621736,32.000000,130.861322,66.764285,56.838131,62.111256,0.000000,53.518497,97.439651,100.000000,40.150049,33.671701,59.606931,25.159768
58.527692,94.462271,83.389375,130.555267,113.525008,110.838669,29.389308,14.314138,79.940672,1.818351,94.330505,59.503240,129.290751,80.670757,128.146831,80.107745,55.878132,76.042882,0.005210,0.002418,32.000000,-235.693894,80.232313,-0.276842,13.208158,0.523996,598351.377680,1.000923,45.885687,7.084619,1.423792,0.019153,0.025234,144.687699,32.000000,154.867273,143.424416,148.517490,133.234093,32.000000,131.444188,66.727870,56.782310,62.102371,0.000000,53.502662,97.439651,100.000000,40.150049,33.761222,59.606351,25.156833
58.555712,94.434082,83.345309,130.557493,113.556890,110.811996,29.398877,14.311998,79.944415,1.819269,94.350025,59.504348,129.340784,80.655077,128.123072,80.202087,55.885193,76.008583,0.005210,0.002405,32.000000,-235.697018,79.955902,-0.277132,13.193812,0.523463,598508.821052,1.001152,45.895045,7.223475,1.423848,0.039634,0.027958,144.806038,32.000000,154.794660,143.708634,148.140240,133.053514,32.000000,131.867103,66.714913,56.799128,62.088018,0.000000,53.465712,97.439651,100.000000,40.150049,33.755991,59.622146,25.155659
58.561466,94.434082,83.475454,130.557493,113.551661,110.773068,29.404682,14.323129,80.017652,1.817520,94.434446,59.491763,129.296185,80.693613,128.123889,80.200017,55.904094,76.075380,0.005210,0.002414,32.000000,-235.685231,80.478373,-0.277417,13.191557,0.525180,598628.693314,1.002030,45.916595,7.134156,1.424785,0.041206,0.024913,144.241902,32.000000,155.197508,144.015467,146.169939,132.832040,32.000000,131.872277,66.692045,56.801279,62.098823,0.000000,53.485610,97.439651,100.000000,40.150049,33.662443,59.602496,25.109585
58.473675,94.422199,83.331671,130.553319,113.551911,110.739617,29.402903,14.318277,79.994169,1.818218,94.450126,59.501368,129.303642,80.612418,128.172574,80.119217,55.876310,76.020739,0.005210,0.002415,32.000000,-235.691558,80.395205,-0.277183,13.201287,0.524054,598416.338081,1.000873,45.862775,7.101375,1.423351,0.026593,0.016828,144.080632,32.000000,155.560733,143.982182,144.836393,132.815000,32.000000,132.149062,66.712961,56.831719,62.121924,0.000000,53.413578,97.439651,100.000000,40.150049,33.619745,59.620002,25.164317
58.504640,94.431871,83.339125,130.553597,113.522595,110.749408,29.390367,14.315280,80.055239,1.819766,94.440642,59.533458,129.275857,80.645635,128.157963,80.158269,55.917794,76.104097,0.005210,0.002421,32.000000,-235.696686,80.231333,-0.276936,13.195412,0.526139,598163.404225,1.000217,45.857512,7.132556,1.425433,0.028556,0.010949,143.834122,32.000000,155.630010,143.659917,143.675599,133.249415,32.000000,131.455278,66.695224,56.810820,62.155565,0.000000,53.394847,97.439651,100.000000,40.150049,33.644367,59.616638,25.146562
58.569452,94.430490,83.363591,130.555545,113.501827,110.759950,29.400049,14.315280,80.001795,1.819819,94.393533,59.512341,129.253506,80.663416,128.152684,80.112309,55.905292,75.982156,0.005211,0.002408,32.000000,-235.693244,80.193970,-0.276632,13.178129,0.525333,598061.594854,1.001581,45.925966,7.119375,1.425114,0.031303,0.025613,143.789902,32.000000,155.743211,143.352566,143.933962,133.573199,32.000000,131.221116,66.683320,56.813106,62.107553,0.000000,53.382076,97.439651,100.000000,40.150049,33.638841,59.615183,25.161015
58.552775,94.430490,83.483426,130.555545,113.508745,110.752064,29.463979,14.314994,80.023901,1.819006,94.335184,59.458939,129.287421,80.639314,128.161380,80.160591,55.915972,75.994603,0.005211,0.002402,32.000000,-235.693365,80.034605,-0.276306,13.222373,0.524938,598027.077184,1.001543,45.907292,7.140378,1.424487,0.019757,0.030243,144.210614,32.000000,155.400821,143.013131,145.976815,133.742860,32.000000,131.130446,66.688471,56.831387,62.103913,0.000000,53.408143,97.439651,100.000000,40.150049,33.628985,59.606803,25.102981
58.533821,94.429108,83.290859,130.562502,113.482898,110.764770,29.409562,14.320988,80.018617,1.820013,94.326119,59.528608,129.303172,80.676139,128.160827,80.144094,55.902202,76.038142,0.005210,0.002397,32.000000,-235.687535,79.953798,-0.276446,13.203149,0.524402,598079.949872,1.000099,45.846616,7.061452,1.423329,0.015583,0.023690,144.515762,32.000000,154.931021,143.197736,147.246054,133.840764,32.000000,130.733706,66.680797,56.828258,62.110768,0.000000,53.333663,97.439651,100.000000,40.150049,33.619121,59.617828,25.118755
58.549317,94.427173,83.342176,130.561111,113.493404,110.762284,29.393996,14.311569,80.006257,1.819907,94.398316,59.518864,129.324910,80.623165,128.171714,80.115770,55.881639,75.930126,0.005210,0.002390,32.000000,-235.695643,80.401224,-0.276103,13.217494,0.525183,598021.747052,0.998167,45.861870,7.060109,1.425781,0.027018,0.015662,144.761558,32.000000,154.830885,143.436958,148.385329,133.639511,32.000000,131.433644,66.650803,56.817719,62.127214,0.000000,53.311732,97.439651,100.000000,40.150049,33.607519,59.620788,25.081118
58.499420,94.430213,83.361297,130.557215,113.451707,110.745791,29.406654,14.311141,79.989158,1.821413,94.463317,59.555959,129.277123,80.603162,128.116849,80.155760,55.873332,75.985200,0.005209,0.002400,32.000000,-235.697382,80.017373,-0.276524,13.191452,0.523052,598126.062717,1.000478,45.877825,7.106533,1.422953,0.028852,0.033818,144.931679,32.000000,154.813270,143.715597,148.213039,132.943372,32.000000,131.727393,66.614514,56.809244,62.133209,0.000000,53.263090,97.439651,100.000000,40.150049,33.601947,59.611150,25.063877
58.482474,94.430213,83.314324,130.557215,113.402645,110.707166,29.395919,14.316421,79.860910,1.822466,94.466943,59.524529,129.329057,80.616761,128.113268,80.108887,55.897405,76.092832,0.005209,0.002418,32.000000,-235.695380,80.258254,-0.276553,13.170865,0.522976,598146.871912,1.000693,45.861716,7.046062,1.423453,0.009165,0.015416,144.507213,32.000000,155.057637,144.031164,146.493428,132.851787,32.000000,131.772009,66.652337,56.821801,62.132812,0.000000,53.254589,97.439651,100.000000,40.150049,33.605899,59.619382,25.098066
58.481833,94.461994,83.340315,130.560833,113.434225,110.661747,29.393151,14.314994,79.907206,1.819534,94.522416,59.538696,129.270912,80.636052,128.087298,80.033794,55.876109,75.975831,0.005210,0.002418,32.000000,-235.696480,80.189769,-0.276722,13.188384,0.525609,598101.585287,1.001049,45.910411,7.095697,1.424994,0.026231,0.020426,143.961539,32.000000,155.564272,143.909669,145.082911,132.916867,32.000000,132.179395,66.612431,56.797441,62.096174,0.000000,53.203050,97.439651,100.000000,40.150049,33.699827,59.621310,25.080898
58.528261,94.492946,83.261463,130.565564,113.395951,110.616260,29.403879,14.319133,79.915431,1.820414,94.574744,59.466976,129.284376,80.589784,128.128391,80.024242,55.878085,75.863742,0.005209,0.002402,32.000000,-235.688571,80.251992,-0.276622,13.210518,0.525851,597849.290924,1.001381,45.925923,7.152325,1.424603,0.023011,0.024462,143.830638,32.000000,155.635595,143.752774,144.024661,133.075715,32.000000,131.736767,66.596468,56.842834,62.133738,0.000000,53.189563,97.439651,100.000000,40.150049,33.791369,59.611278,25.133062
58.434665,94.508422,83.356017,130.570573,113.395044,110.572136,29.389716,14.313853,79.942021,1.822208,94.465890,59.543564,129.253525,80.588908,128.144926,80.067530,55.857054,75.890293,0.005210,0.002377,32.000000,-235.692212,80.111290,-0.276659,13.220851,0.525460,597695.065872,1.001153,45.958291,7.085889,1.425063,0.024567,0.022659,143.763772,32.000000,155.667258,143.334581,143.597787,133.478111,32.000000,131.029688,66.602936,56.797107,62.106579,0.000000,53.173013,97.439651,100.000000,40.150049,33.786436,59.622913,25.165124
58.452771,94.508422,83.220636,130.570573,113.393856,110.539826,29.410131,14.320845,79.894589,1.822395,94.449553,59.515145,129.285459,80.618575,128.171079,80.107118,55.913681,76.044366,0.005211,0.002375,32.000000,-235.687186,80.243751,-0.276658,13.221455,0.521763,597469.696489,0.999586,45.946751,6.999770,1.422586,0.023685,0.019374,144.162282,32.000000,155.598739,143.168389,145.566018,133.860204,32.000000,131.196968,66.624293,56.856234,62.102058,0.000000,53.128602,97.439651,100.000000,40.150049,33.829992,59.610452,25.042380
58.501974,94.493223,83.304491,130.567790,113.397944,110.572246,29.410091,14.319989,79.956166,1.820353,94.391104,59.553599,129.314898,80.595371,128.134080,80.079533,55.911172,76.019676,0.005209,0.002321,32.000000,-235.687387,80.011210,-0.276428,13.221507,0.525328,597338.784000,1.001449,46.047916,7.040741,1.426482,0.025617,0.021271,144.443248,32.000000,154.917087,143.162970,147.028864,133.658812,32.000000,130.923700,66.609646,56.810220,62.101242,0.000000,53.130232,97.439651,100.000000,40.150049,33.777638,59.608170,25.167691
58.492449,94.489077,83.232804,130.565842,113.389109,110.620050,29.407579,14.313710,79.935504,1.819590,94.398104,59.510447,129.308340,80.538849,128.125956,80.052067,55.864960,75.931287,0.005209,0.002321,32.000000,-235.694486,80.192074,-0.276637,13.241439,0.522250,597036.859886,1.000125,46.031330,7.099720,1.423724,0.048223,0.022942,144.676917,32.000000,154.829905,143.361361,147.892415,133.648173,32.000000,131.144391,66.579276,56.784971,62.089295,0.000000,53.091533,97.439651,100.000000,40.150049,33.759747,59.623493,25.163803
58.487831,94.474983,83.271986,130.557771,113.399238,110.646823,29.392792,14.316992,79.931268,1.820143,94.431892,59.506257,129.323070,80.488299,128.123602,80.103428,55.868070,75.915797,0.005208,0.002311,32.000000,-235.693334,80.272530,-0.276614,13.239157,0.522597,597174.099963,0.999467,45.971084,7.083716,1.423960,0.017894,0.030744,144.798939,32.000000,154.805325,143.683084,148.744759,133.199371,32.000000,131.892734,66.601752,56.823310,62.124216,0.000000,53.114986,97.439651,100.000000,40.150049,33.754777,59.619402,25.153678
58.487511,94.474983,83.286240,130.557771,113.419883,110.640563,29.394246,14.318705,80.042647,1.821060,94.430649,59.440720,129.358025,80.524758,128.128289,80.069122,55.884481,75.884045,0.005209,0.002296,32.000000,-235.691130,80.258742,-0.276604,13.240311,0.520991,597529.191104,1.000152,45.975656,7.063612,1.422967,0.021546,0.012456,144.555887,32.000000,154.940016,144.026935,147.064175,132.855246,32.000000,131.761530,66.597608,56.828390,62.106579,0.000000,53.062440,97.439651,100.000000,40.150049,33.705648,59.613609,25.103788
58.524632,94.487972,83.198139,130.555545,113.410892,110.581551,29.387443,14.316421,79.981036,1.822852,94.395489,59.514782,129.299064,80.588051,128.106165,80.015501,55.879926,75.950160,0.005209,0.002294,32.000000,-235.691446,80.032116,-0.276591,13.229768,0.522004,597647.873553,1.000949,45.965790,7.048874,1.423749,0.037965,0.022254,144.064410,32.000000,155.451781,144.078427,145.290035,132.963417,32.000000,132.096696,66.610983,56.849511,62.096194,0.000000,53.073533,97.439651,100.000000,40.150049,33.741195,59.603233,25.072607
58.508439,94.468074,83.304794,130.552484,113.428032,110.547197,29.383437,14.316850,79.931779,1.824034,94.449322,59.533403,129.258449,80.584401,128.130417,80.094484,55.861540,75.994989,0.005209,0.002279,32.000000,-235.692002,80.256561,-0.276846,13.258643,0.522201,597578.767587,1.000849,45.966082,7.008622,1.424000,0.010993,0.024093,143.925775,32.000000,155.569738,143.918641,144.289489,133.051634,32.000000,131.834244,66.609053,56.820159,62.084224,0.000000,53.025726,97.439651,100.000000,40.150049,33.674001,59.613678,25.078550
58.478573,94.464205,83.273686,130.550814,113.444608,110.530587,29.393019,14.321273,79.824249,1.825932,94.375737,59.559756,129.247600,80.573654,128.147156,80.065498,55.883590,75.884655,0.005209,0.002287,32.000000,-235.687742,80.173369,-0.276756,13.256571,0.519798,597274.047913,0.999887,45.945097,7.062810,1.421592,0.017517,0.028646,143.850541,32.000000,155.696154,143.467138,143.662610,133.502258,32.000000,131.314669,66.651569,56.837886,62.094385,0.000000,53.023211,97.439651,100.000000,40.150049,33.668827,59.612940,25.031888
58.454072,94.464205,83.271765,130.550814,113.421471,110.514026,29.396217,14.316279,79.945428,1.827569,94.395258,59.476954,129.273854,80.608462,128.166454,80.123576,55.899514,75.952139,0.005209,0.002267,32.000000,-235.694048,80.383744,-0.276863,13.259535,0.520818,597106.368871,0.999966,45.940017,7.114831,1.423808,0.026637,0.005719,143.957895,32.000000,155.551976,143.150119,145.062464,133.795388,32.000000,131.286182,66.672246,56.822556,62.066212,0.000000,52.972032,97.439651,100.000000,40.150049,33.651531,59.614425,25.205549
58.487935,94.458678,83.228059,130.545526,113.429354,110.493040,29.398978,14.315851,79.965102,1.827838,94.325230,59.504953,129.250378,80.604446,128.148772,80.157536,55.841350,76.056185,0.005209,0.002279,32.000000,-235.696771,80.207757,-0.276834,13.262839,0.521032,596974.356977,1.000037,45.963486,7.009972,1.424003,0.024193,0.033401,144.420517,32.000000,154.977370,143.081232,146.824691,133.803116,32.000000,130.860683,66.686627,56.818561,62.066276,0.000000,52.988394,97.439651,100.000000,40.150049,33.629020,59.610295,25.076863
58.519746,94.485208,83.311404,130.552762,113.401875,110.486675,29.388528,14.318419,79.941031,1.830068,94.366335,59.536598,129.295959,80.571453,128.126385,80.117078,55.844991,76.038022,0.005209,0.002259,32.000000,-235.686662,79.710407,-0.276801,13.305771,0.521449,596861.320944,1.000234,45.985922,7.044707,1.424567,0.012967,0.023483,144.708889,32.000000,154.883370,143.266612,147.769155,133.750340,32.000000,131.121285,66.724294,56.804406,62.085389,0.000000,52.938803,97.439651,100.000000,40.150049,33.706704,59.620700,25.162409
58.453261,94.478299,83.199160,130.553597,113.373820,110.495525,29.405859,14.313139,79.898977,1.833782,94.385137,59.548698,129.297164,80.575634,128.127981,80.143090,55.848345,76.038455,0.005210,0.002274,32.000000,-235.697515,80.302288,-0.277082,13.298428,0.519547,596852.864975,0.999307,45.949389,7.180912,1.422995,0.011829,0.008283,144.812025,32.000000,154.765628,143.575998,148.745155,133.038910,32.000000,131.678998,66.730170,56.777471,62.092907,0.000000,52.946678,97.439651,100.000000,40.150049,33.701697,59.626247,25.168058
58.498412,94.478299,83.295970,130.553597,113.399547,110.508854,29.426923,14.315280,79.852087,1.837983,94.426851,59.484077,129.289114,80.533567,128.094643,80.089492,55.849256,75.999459,0.005211,0.002253,32.000000,-235.693899,80.339507,-0.277082,13.263915,0.518528,596835.981517,0.999077,45.946805,7.163654,1.423646,0.027121,0.024111,144.799096,32.000000,154.806197,143.930635,147.481136,132.902877,32.000000,131.714729,66.710701,56.781797,62.084177,0.000000,52.891388,97.439651,100.000000,40.150049,33.675043,59.612321,24.990436
58.482211,94.482997,83.203057,130.554710,113.358090,110.495208,29.382936,14.316421,80.056054,1.842370,94.475074,59.568549,129.294018,80.577774,128.099166,80.146046,55.870951,75.954241,0.005211,0.002269,32.000000,-235.694397,80.057242,-0.277059,13.279231,0.518586,596894.087897,0.999788,46.000759,7.160624,1.423345,0.031334,0.029894,144.083423,32.000000,155.403261,144.045404,145.678162,132.866967,32.000000,132.221967,66.676389,56.792602,62.073042,0.000000,52.864640,97.439651,100.000000,40.150049,33.684672,59.615065,25.077229
58.492289,94.479958,83.377754,130.558885,113.326026,110.475972,29.468062,14.314566,80.007292,1.848226,94.441035,59.527709,129.260552,80.639375,128.105695,80.116974,55.860403,75.972627,0.005211,0.002280,32.000000,-235.694941,80.304367,-0.277330,13.290954,0.520545,596944.912278,0.998353,45.959420,7.130469,1.423901,0.013290,0.016453,144.003514,32.000000,155.561143,143.949713,144.740914,132.919854,32.000000,131.971020,66.668386,56.773122,62.093148,0.000000,52.876014,97.439651,100.000000,40.150049,33.670139,59.615625,25.146562
58.460035,94.464205,83.297711,130.558885,113.295466,110.437160,29.404324,14.315422,79.947513,1.851890,94.344201,59.516545,129.232868,80.602549,128.151064,80.146677,55.857116,75.936754,0.005208,0.002268,32.000000,-235.693429,80.331655,-0.277352,13.302546,0.518645,596837.349915,1.000037,45.978949,7.074847,1.422707,0.015262,0.019592,143.821576,32.000000,155.661922,143.403022,143.475711,133.415056,32.000000,131.139697,66.667837,56.772145,62.078995,0.000000,52.799466,97.439651,100.000000,40.150049,33.665080,59.614278,25.143920
58.459775,94.464205,83.310032,130.558885,113.316294,110.407900,29.390695,14.318277,80.006590,1.852188,94.411527,59.515988,129.262288,80.616496,128.163035,80.168600,55.898512,75.952341,0.005208,0.002286,32.000000,-235.689263,80.327004,-0.277343,13.281434,0.520943,596747.328809,0.996780,45.966682,7.099192,1.425449,0.026225,0.015437,143.922190,32.000000,155.710009,143.201474,144.882246,133.720497,32.000000,131.458652,66.675664,56.774585,62.089093,0.000000,52.804530,97.439651,100.000000,40.150049,33.610668,59.600352,25.140766
58.449944,94.474983,83.210563,130.555267,113.274541,110.419976,29.399367,14.319133,79.946974,1.856184,94.367555,59.530326,129.295774,80.629587,128.137864,80.024894,55.859358,75.967073,0.005209,0.002283,32.000000,-235.686932,80.146754,-0.277210,13.296907,0.519710,596535.322538,0.999152,45.980462,7.075560,1.424866,0.026717,0.017847,144.371089,32.000000,155.089348,143.070572,146.688628,133.639706,32.000000,130.929344,66.652861,56.766686,62.074518,0.000000,52.793071,97.439651,100.000000,40.150049,33.639189,59.609616,25.057127
58.448974,94.477747,83.296771,130.555267,113.251694,110.432618,29.388653,14.314852,79.918014,1.856477,94.332817,59.468542,129.307787,80.584687,128.170504,80.122800,55.813897,75.929164,0.005211,0.002286,32.000000,-235.690394,80.217852,-0.277108,13.308079,0.520616,596288.203138,0.999355,45.980700,7.045863,1.425083,0.009930,0.015891,144.600491,32.000000,154.975277,143.237928,147.590135,133.744173,32.000000,131.173999,66.658671,56.752330,62.080074,0.000000,52.757407,97.439651,100.000000,40.150049,33.642723,59.624181,25.154118
58.490816,94.461718,83.227572,130.553319,113.249981,110.409436,29.400720,14.314994,79.987945,1.854804,94.407795,59.424989,129.327624,80.673408,128.139051,80.086110,55.805547,75.956242,0.005210,0.002282,32.000000,-235.696807,80.310017,-0.277368,13.283138,0.518574,596457.599734,0.999378,46.000481,7.096070,1.423621,0.031127,0.018456,144.733541,32.000000,154.817022,143.520105,148.735599,133.236075,32.000000,131.803649,66.632470,56.738884,62.062989,0.000000,52.731434,97.439651,100.000000,40.150049,33.637643,59.616068,25.132548
58.479111,94.461718,83.289724,130.553319,113.219546,110.419305,29.397286,14.314566,79.985555,1.852803,94.430853,59.475242,129.321699,80.588154,128.142837,79.998162,55.848831,76.005275,0.005209,0.002296,32.000000,-235.695432,80.058977,-0.277129,13.269081,0.519753,596627.561223,0.999882,46.004134,7.113082,1.425119,0.027699,0.010127,144.820488,32.000000,154.743987,143.927008,147.807037,132.913906,32.000000,131.656064,66.653606,56.750156,62.074540,0.000000,52.708425,97.439651,100.000000,40.150049,33.582343,59.610845,25.136877
58.444280,94.473325,83.259955,130.551927,113.236562,110.449550,29.390928,14.313567,79.928987,1.855717,94.385429,59.480903,129.290196,80.581119,128.077062,80.078653,55.846543,75.890334,0.005209,0.002312,32.000000,-235.694301,80.152936,-0.276691,13.230240,0.518278,596480.027183,0.998445,45.949792,7.141754,1.422917,0.021683,0.011926,144.145416,32.000000,155.258042,144.045338,145.824659,132.850655,32.000000,132.084486,66.653540,56.744187,62.047135,0.000000,52.692962,97.439651,100.000000,40.150049,33.613435,59.606892,25.047222
58.505223,94.469732,83.247439,130.549701,113.235565,110.465011,29.387877,14.320845,79.896223,1.857619,94.451108,59.597339,129.266006,80.522004,128.113879,79.993033,55.856670,76.037020,0.005210,0.002301,32.000000,-235.687186,80.252725,-0.276837,13.265855,0.520287,596445.801523,0.998869,45.960508,7.135256,1.424265,0.018027,0.029187,143.965336,32.000000,155.460747,143.918877,144.851462,133.048392,32.000000,132.146911,66.670905,56.755858,62.064728,0.000000,52.647573,97.439651,100.000000,40.150049,33.597079,59.617061,25.055293
58.478904,94.497368,83.222265,130.552484,113.215252,110.433267,29.390845,14.314852,79.897094,1.858379,94.439009,59.510776,129.278816,80.526451,128.151984,80.049134,55.833373,75.969811,0.005210,0.002304,32.000000,-235.697770,80.203821,-0.277068,13.243747,0.522358,596643.806515,1.000035,46.004011,7.051284,1.424604,0.037990,0.025815,143.827209,32.000000,155.733712,143.577845,143.433623,133.211307,32.000000,131.427944,66.667156,56.746161,62.053330,0.000000,52.651544,97.439651,100.000000,40.150049,33.591921,59.606213,25.071874
58.468524,94.497368,83.288554,130.552484,113.223436,110.391919,29.475343,14.314994,79.821238,1.857894,94.429567,59.518391,129.266394,80.509628,128.151984,80.107460,55.831441,75.922124,0.005209,0.002315,32.000000,-235.688940,80.108516,-0.277305,13.231499,0.519207,596676.659326,0.999136,45.944618,7.151223,1.422906,0.037473,0.020322,143.894676,32.000000,155.714063,143.250351,144.204599,133.636530,32.000000,131.384170,66.687985,56.726768,62.027536,0.000000,52.617156,97.439651,100.000000,40.150049,33.673349,59.616107,25.151110
58.470537,94.511186,83.259773,130.554432,113.184886,110.367081,29.381053,14.313139,79.948989,1.858629,94.325668,59.437429,129.296631,80.602713,128.146110,80.085722,55.816072,75.979526,0.005209,0.002312,32.000000,-235.694073,80.287277,-0.277521,13.205011,0.520199,596606.298083,0.999303,45.996347,7.124109,1.423116,0.017678,0.033915,144.336467,32.000000,155.244233,143.002321,146.282706,133.721124,32.000000,131.177625,66.668362,56.710282,62.010183,0.000000,52.616660,97.439651,100.000000,40.150049,33.711708,59.602761,25.009218
58.476947,94.482721,83.283151,130.552484,113.184992,110.370877,29.389033,14.309714,79.916636,1.857484,94.368775,59.510512,129.318981,80.488525,128.168109,80.110818,55.831106,75.998954,0.005211,0.002304,32.000000,-235.696842,80.270800,-0.277287,13.216891,0.521948,596390.441092,0.996258,46.005851,7.090253,1.424502,0.011258,0.018913,144.563341,32.000000,155.065087,143.135569,147.327052,133.778764,32.000000,131.079649,66.716925,56.732448,62.011703,0.000000,52.573090,97.439651,100.000000,40.150049,33.617954,59.619549,25.122204
58.432400,94.483550,83.162247,130.551092,113.153812,110.398887,29.410015,14.322700,79.907394,1.858877,94.423600,59.501731,129.298796,80.604607,128.135059,80.127227,55.819246,75.937829,0.005212,0.002306,32.000000,-235.683692,79.579429,-0.277637,13.241255,0.522315,596309.310299,0.999226,46.017826,7.148698,1.423961,0.021106,0.021052,144.792174,32.000000,154.867754,143.385113,148.537385,133.433299,32.000000,131.525250,66.706928,56.721909,61.994064,0.000000,52.564898,97.439651,100.000000,40.150049,33.612922,59.622657,25.108337
58.421847,94.483550,83.279355,130.551092,113.155800,110.406658,29.375248,14.318705,79.822007,1.858815,94.367027,59.383055,129.289194,80.526552,128.137495,79.994315,55.790865,75.949994,0.005214,0.002283,32.000000,-235.692933,80.038315,-0.277542,13.201602,0.522085,596253.502108,0.998802,45.983491,7.148240,1.424205,0.026921,0.019253,144.795514,32.000000,154.765801,143.835490,148.036555,133.047595,32.000000,131.714804,66.693291,56.713166,61.999821,0.000000,52.523185,97.439651,100.000000,40.150049,33.610488,59.602791,25.121470
58.470606,94.487972,83.212524,130.551649,113.188755,110.401565,29.385732,14.316421,79.866630,1.858989,94.426422,59.438274,129.320411,80.499963,128.098386,80.006863,55.820110,76.015129,0.005214,0.002272,32.000000,-235.693086,80.226112,-0.277654,13.217442,0.520277,596449.424353,0.999173,46.025119,7.114236,1.423221,0.013911,0.026764,144.315280,32.000000,155.249185,143.988203,146.228956,132.947957,32.000000,132.020057,66.693466,56.730628,62.006233,0.000000,52.522315,97.439651,100.000000,40.150049,33.619304,59.614219,24.994398
58.495762,94.487419,83.288435,130.552205,113.207038,110.396488,29.482072,14.314138,79.918771,1.861235,94.357476,59.552946,129.212495,80.574349,128.066501,80.098129,55.786287,75.992278,0.005214,0.002264,32.000000,-235.694221,80.081554,-0.278018,13.237557,0.524251,596556.848011,1.000622,46.034787,7.151747,1.425483,0.016438,0.024372,144.018945,32.000000,155.531795,143.998788,144.895007,132.875894,32.000000,131.987801,66.665555,56.704490,61.971398,0.000000,52.482787,97.439651,100.000000,40.150049,33.612595,59.623955,25.082732
58.410171,94.473601,83.223391,130.549701,113.240843,110.399899,29.407357,14.314994,79.966698,1.862922,94.334013,59.494675,129.261612,80.579773,128.139806,80.111372,55.793637,75.887844,0.005214,0.002286,32.000000,-235.693857,80.281953,-0.277735,13.243458,0.521106,596453.684368,0.999322,45.994549,7.171368,1.423151,0.031859,0.025352,143.734977,32.000000,155.586078,143.579877,143.629986,133.136413,32.000000,131.533426,66.700350,56.721575,62.000479,0.000000,52.464310,97.439651,100.000000,40.150049,33.607609,59.612970,25.159915
58.446760,94.473601,83.325769,130.549701,113.256148,110.385754,29.392142,14.318277,79.889078,1.863801,94.293645,59.497632,129.229657,80.564785,128.122186,80.062338,55.802166,75.983194,0.005214,0.002293,32.000000,-235.689263,79.987634,-0.277753,13.236167,0.520983,596487.309388,0.995543,45.970965,7.188050,1.423837,0.026429,0.020463,143.840994,32.000000,155.916096,143.245655,143.697846,133.711013,32.000000,131.397623,66.713548,56.734932,61.957837,0.000000,52.449518,97.439651,100.000000,40.150049,33.559330,59.622500,25.166738
58.458567,94.465587,83.189049,130.545805,113.258694,110.404587,29.391997,14.314709,79.901364,1.867002,94.325539,59.417557,129.279469,80.509669,128.154193,80.057792,55.794414,75.920370,0.005212,0.002279,32.000000,-235.692011,80.259968,-0.277628,13.225651,0.521849,596504.234344,0.999662,46.035537,7.102319,1.424810,0.014154,0.014608,144.129537,32.000000,155.398756,143.078784,145.953743,133.734565,32.000000,131.127941,66.725760,56.754037,61.975277,0.000000,52.425066,97.439651,100.000000,40.150049,33.529126,59.617976,24.999387
