OSU 80 Ton Compressor Load Stand
58.437532,94.476365,83.314911,130.547753,113.249067,110.432149,29.459923,14.310000,79.938495,1.871042,94.355936,59.580970,129.282696,80.633993,128.127486,80.099858,55.793526,75.963653,0.005213,0.002280,32.000000,-235.699016,80.327375,-0.277516,13.279886,0.522928,596394.943602,0.999370,46.002016,7.165356,1.425670,0.026659,0.020478,144.458607,32.000000,154.995052,143.119412,146.922197,133.792205,32.000000,131.018334,66.695482,56.705687,61.974813,0.000000,52.405022,97.439651,100.000000,40.150049,33.557626,59.615753,25.157200
58.483731,94.499579,83.240396,130.553040,113.249577,110.392328,29.398872,14.311712,79.915692,1.872535,94.356864,59.523393,129.310727,80.452514,128.140788,80.112327,55.782266,76.027071,0.005213,0.002280,32.000000,-235.696156,80.314403,-0.277537,13.248651,0.520680,596496.161829,0.999307,45.983187,7.125962,1.423043,0.032909,0.025635,144.649035,32.000000,154.981715,143.322119,148.206347,133.616264,32.000000,131.626866,66.709316,56.695657,61.977879,0.000000,52.345100,97.439651,100.000000,40.150049,33.552532,59.627181,25.150964
58.436924,94.499579,83.339169,130.553040,113.233697,110.318979,29.379657,14.322700,79.925863,1.873866,94.346238,59.415639,129.287150,80.542456,128.131559,80.041011,55.805252,76.102702,0.005213,0.002295,32.000000,-235.685823,80.259638,-0.277565,13.239839,0.521489,596671.957770,0.997668,46.013232,7.159336,1.425709,0.015488,0.030386,144.906719,32.000000,154.843348,143.739130,148.198392,133.009711,32.000000,131.473525,66.742751,56.732026,62.007820,0.000000,52.362832,97.439651,100.000000,40.150049,33.620171,59.616589,25.077890
58.494358,94.487972,83.327653,130.551371,113.227190,110.284726,29.428215,14.310570,79.948708,1.872527,94.364874,59.584140,129.256279,80.633585,128.074195,80.007205,55.802099,75.942023,0.005211,0.002312,32.000000,-235.698117,80.255666,-0.277915,13.249123,0.520005,596496.407262,0.998576,45.994139,7.218167,1.423309,0.017819,0.039234,144.435033,32.000000,155.004681,143.938229,146.369068,132.855635,32.000000,131.873439,66.733784,56.708616,61.944364,0.000000,52.303043,97.439651,100.000000,40.150049,33.578975,59.617179,25.066298
58.505568,94.476365,83.368068,130.543857,113.218694,110.290581,29.413388,14.317420,79.944281,1.874092,94.333021,59.481020,129.232517,80.532608,128.093944,80.109886,55.800188,76.033922,0.005211,0.002338,32.000000,-235.690775,80.241142,-0.278057,13.281512,0.522994,596071.317910,0.999435,46.037004,7.251874,1.426139,0.026852,0.029325,144.042246,32.000000,155.465395,144.027583,145.021562,132.903476,32.000000,132.154768,66.720782,56.715272,61.962576,0.000000,52.330377,97.439651,100.000000,40.150049,33.537703,59.615674,25.101881
58.446999,94.445137,83.326926,130.540517,113.218780,110.308633,29.405379,14.320417,80.004481,1.874334,94.331671,59.595449,129.250374,80.610643,128.116108,80.036772,55.762052,75.965256,0.005211,0.002333,32.000000,-235.684992,80.199923,-0.277989,13.270891,0.520751,595850.318410,0.996383,45.972803,7.134531,1.424542,0.035533,0.021179,143.911334,32.000000,155.510231,143.799919,143.971235,132.961735,32.000000,131.638118,66.692456,56.726655,61.958650,0.000000,52.260213,97.439651,100.000000,40.150049,33.532610,59.623729,25.079064
58.501546,94.445137,83.219385,130.540517,113.179853,110.286058,29.402035,14.317135,79.885812,1.874970,94.322375,59.536938,129.235990,80.630851,128.137861,80.032186,55.819353,76.010946,0.005211,0.002323,32.000000,-235.688274,80.025650,-0.277727,13.276293,0.519909,595866.001007,0.996702,45.950936,7.205383,1.424960,0.014782,0.022721,143.810679,32.000000,155.821262,143.268226,143.453791,133.572648,32.000000,131.329435,66.722010,56.718623,61.965264,0.000000,52.229787,97.439651,100.000000,40.150049,33.429674,59.613363,25.103495
58.500734,94.466140,83.375708,130.542743,113.190745,110.284094,29.415139,14.313995,79.902939,1.875410,94.293200,59.520803,129.273828,80.595739,128.170706,80.072562,55.814778,75.991482,0.005211,0.002309,32.000000,-235.694856,80.145859,-0.277902,13.271756,0.521190,596023.348388,0.998150,45.973331,7.192011,1.425684,0.022030,0.006436,144.149133,32.000000,155.651589,143.099448,145.301376,133.758135,32.000000,131.218997,66.745118,56.740323,61.970777,0.000000,52.225389,97.439651,100.000000,40.150049,33.490014,59.623936,25.139592
58.463092,94.476641,83.278277,130.545248,113.231476,110.302537,29.399602,14.317135,79.887773,1.877814,94.282048,59.556755,129.284779,80.533954,128.123741,80.024037,55.765051,75.983521,0.005211,0.002298,32.000000,-235.690077,80.245099,-0.277802,13.287911,0.517518,595755.969441,0.997046,45.923388,7.168986,1.422516,0.035642,0.013734,144.471801,32.000000,154.910422,143.209802,146.858226,133.701083,32.000000,130.790508,66.725627,56.692350,61.927273,0.000000,52.207460,97.439651,100.000000,40.150049,33.517655,59.608564,25.047883
58.477757,94.478576,83.374253,130.546361,113.248532,110.321621,29.387817,14.322130,80.014692,1.877079,94.348430,59.446419,129.265717,80.570432,128.128366,80.000348,55.711766,76.013492,0.005210,0.002298,32.000000,-235.689672,80.156767,-0.277975,13.285027,0.520525,595785.947207,0.996650,45.945135,7.158963,1.425208,0.014996,0.021860,144.658183,32.000000,154.934565,143.240354,148.041599,133.614452,32.000000,131.329109,66.722668,56.705797,61.940150,0.000000,52.180394,97.439651,100.000000,40.150049,33.512564,59.612547,25.040106
58.493780,94.478576,83.220085,130.546361,113.290606,110.331174,29.392824,14.320417,79.970159,1.875730,94.378993,59.500748,129.282798,80.551102,128.118645,80.106690,55.774777,75.864699,0.005209,0.002292,32.000000,-235.688926,80.302550,-0.277823,13.267376,0.519229,596023.256966,0.998067,45.990099,7.202718,1.424459,0.015625,0.031650,144.836344,32.000000,154.766192,143.654218,148.404341,132.958272,32.000000,131.671442,66.708921,56.693571,61.945727,0.000000,52.140236,97.439651,100.000000,40.150049,33.513535,59.618015,25.092270
58.492656,94.481339,83.338523,130.544970,113.297347,110.298963,29.383656,14.320703,79.924028,1.874295,94.372922,59.503145,129.291419,80.616475,128.090342,80.096056,55.760784,75.984967,0.005208,0.002303,32.000000,-235.687657,80.257640,-0.277753,13.252349,0.520773,596237.920081,0.998372,45.978604,7.278483,1.425743,0.030153,0.024429,144.652510,32.000000,154.981277,144.001743,147.008947,132.886619,32.000000,131.819271,66.720673,56.718534,61.965769,0.000000,52.129730,97.439651,100.000000,40.150049,33.517112,59.613845,25.153238
58.492580,94.474983,83.287974,130.543578,113.299101,110.308898,29.402878,14.316136,79.993662,1.873600,94.343560,59.506375,129.268230,80.588418,128.095499,80.085622,55.764450,76.023659,0.005208,0.002304,32.000000,-235.693863,80.260579,-0.277428,13.292632,0.518336,596145.613786,0.997991,45.963936,7.103797,1.422717,0.022529,0.016815,144.063776,32.000000,155.446117,143.993169,145.207174,132.876399,32.000000,132.020439,66.728280,56.701780,61.955165,0.000000,52.123853,97.439651,100.000000,40.150049,33.492193,59.613107,25.125432
58.490749,94.466416,83.322977,130.541352,113.304330,110.320326,29.394679,14.319418,79.938107,1.875714,94.376905,59.515505,129.225120,80.563153,128.115309,80.014423,55.762027,75.868598,0.005208,0.002320,32.000000,-235.688286,80.216872,-0.277514,13.268583,0.520924,596007.367034,0.998038,45.967729,7.208069,1.424769,0.013777,0.015390,143.917048,32.000000,155.550069,143.884973,144.242072,132.961893,32.000000,131.713021,66.713261,56.710190,61.936002,0.000000,52.121521,97.439651,100.000000,40.150049,33.487086,59.621752,25.153385
58.493813,94.466416,83.232167,130.541352,113.271066,110.338809,29.385740,14.317991,79.947630,1.875461,94.331563,59.459012,129.219420,80.585053,128.103378,80.064986,55.770378,75.974420,0.005209,0.002338,32.000000,-235.690696,80.357066,-0.277371,13.258433,0.518478,596044.592176,0.997462,45.961441,7.233424,1.423907,0.036142,0.026541,143.918879,32.000000,155.809490,143.355787,143.307960,133.494509,32.000000,131.205779,66.753383,56.707372,61.947644,0.000000,52.058238,97.439651,100.000000,40.150049,33.455138,59.604974,25.117948
58.460592,94.480510,83.265376,130.544970,113.279162,110.387931,29.478018,14.315422,79.915643,1.875523,94.332133,59.476910,129.256400,80.629465,128.155582,80.026399,55.760851,75.979687,0.005210,0.002342,32.000000,-235.689495,80.227560,-0.277255,13.261213,0.520134,596097.820402,0.997857,45.954552,7.119475,1.424550,0.040335,0.021230,144.037192,32.000000,155.684820,143.252497,145.028293,133.674253,32.000000,131.165115,66.743494,56.722660,61.956200,0.000000,52.058342,97.439651,100.000000,40.150049,33.494061,59.619185,25.162262
58.453999,94.490459,83.211250,130.545526,113.302278,110.403052,29.462609,14.316992,79.924731,1.873490,94.248333,59.445018,129.256502,80.595147,128.124579,80.070017,55.759915,75.925591,0.005210,0.002348,32.000000,-235.688581,80.280525,-0.277186,13.274825,0.518927,596179.553073,0.998271,45.951747,7.190562,1.422923,0.010577,0.025518,144.438104,32.000000,154.904808,143.185752,146.494509,133.777657,32.000000,130.925843,66.754851,56.707172,61.943541,0.000000,52.003687,97.439651,100.000000,40.150049,33.520114,59.610167,25.178697
58.524592,94.470561,83.301178,130.541074,113.284030,110.368779,29.391490,14.314709,79.881098,1.871118,94.339762,59.478146,129.295913,80.617496,128.148890,79.994557,55.772265,75.874499,0.005209,0.002373,32.000000,-235.693651,79.758907,-0.277315,13.277500,0.520524,596500.208144,0.996238,45.996256,7.204042,1.424299,0.014929,0.012813,144.664816,32.000000,155.010070,143.200433,147.597759,133.712103,32.000000,131.313874,66.745906,56.691794,61.962923,0.000000,52.013717,97.439651,100.000000,40.150049,33.515157,59.619235,25.101881
58.470886,94.470561,83.265040,130.541074,113.264063,110.365165,29.401756,14.312996,79.875626,1.871258,94.316553,59.517530,129.290908,80.512361,128.118603,80.041738,55.742747,75.928125,0.005209,0.002398,32.000000,-235.693232,80.138497,-0.277432,13.251326,0.519285,596600.773848,0.997042,46.012242,7.164382,1.423534,0.037437,0.028430,144.862360,32.000000,154.814938,143.633902,148.583947,133.181360,32.000000,131.511440,66.712209,56.707016,61.968391,0.000000,51.980315,97.439651,100.000000,40.150049,33.447859,59.615015,25.124772
58.445827,94.478852,83.252567,130.539404,113.240115,110.372119,29.408749,14.319704,79.906849,1.871695,94.312569,59.465272,129.256706,80.466868,128.090177,80.032962,55.740237,75.956217,0.005210,0.002369,32.000000,-235.689312,80.164783,-0.277554,13.272884,0.518744,596329.949864,0.997785,45.927723,7.113669,1.423353,0.026549,0.023506,144.712999,32.000000,154.817943,143.923392,147.194984,132.977932,32.000000,131.738375,66.711748,56.675351,61.933222,0.000000,51.953900,97.439651,100.000000,40.150049,33.468658,59.620621,25.153752
58.491547,94.484932,83.229991,130.542187,113.244018,110.345331,29.394807,14.314709,79.846939,1.870874,94.381016,59.496014,129.281387,80.504286,128.071737,79.990808,55.735131,75.952038,0.005208,0.002382,32.000000,-235.693323,80.259642,-0.277926,13.272412,0.520519,596396.949285,0.998401,45.976881,7.183451,1.424043,0.014126,0.015712,144.200077,32.000000,155.400280,143.972800,145.388068,132.897180,32.000000,132.249878,66.685328,56.687400,61.962507,0.000000,51.922879,97.439651,100.000000,40.150049,33.482598,59.610954,25.116775
58.416112,94.482445,83.177187,130.537177,113.264358,110.320948,29.394166,14.314281,79.886880,1.868982,94.299752,59.501758,129.275584,80.506305,128.096644,79.989239,55.742769,75.920758,0.005208,0.002378,32.000000,-235.695718,80.231476,-0.278005,13.286574,0.520158,596462.645427,0.998712,46.008121,7.207044,1.424440,0.029081,0.034741,144.098041,32.000000,155.519136,144.026510,144.571585,132.864872,32.000000,131.889655,66.694932,56.709768,61.966738,0.000000,51.925746,97.439651,100.000000,40.150049,33.477588,59.607187,25.135703
58.403747,94.482445,83.228336,130.537177,113.280486,110.313861,29.408194,14.317848,79.816574,1.868759,94.295704,59.499478,129.247737,80.569903,128.122409,79.947336,55.790832,75.968074,0.005208,0.002390,32.000000,-235.694117,80.058669,-0.277854,13.270576,0.518460,596319.030312,0.998108,45.972337,7.209015,1.422941,0.031253,0.025447,143.881584,32.000000,155.650231,143.413375,143.388506,133.418945,32.000000,131.341196,66.668797,56.681631,61.962085,0.000000,51.872078,97.439651,100.000000,40.150049,33.464785,59.610954,25.028293
58.443360,94.452598,83.156497,130.527437,113.288599,110.320976,29.402672,14.313139,79.839813,1.869392,94.292099,59.449936,129.269394,80.515277,128.166653,80.020693,55.795896,75.911291,0.005208,0.002409,32.000000,-235.692434,80.223972,-0.277869,13.287597,0.518826,596198.050741,0.999306,46.038935,7.177899,1.423874,0.020043,0.014709,144.004328,32.000000,155.774982,143.196864,144.729029,133.678356,32.000000,131.532618,66.668292,56.714006,61.967531,0.000000,51.867732,97.439651,100.000000,40.150049,33.366334,59.610954,25.013693
58.466844,94.457849,83.281432,130.521036,113.295366,110.343977,29.382788,14.313282,79.907619,1.872213,94.232563,59.399236,129.244652,80.584259,128.123596,79.994270,55.756382,75.891355,0.005209,0.002402,32.000000,-235.697045,80.211062,-0.277882,13.294101,0.520650,596062.144284,0.998996,46.050266,7.165346,1.425051,0.016309,0.018844,144.397068,32.000000,155.012098,143.118294,146.431857,133.694081,32.000000,130.743169,66.654238,56.687556,61.929141,0.000000,51.850553,97.439651,100.000000,40.150049,33.377427,59.621910,25.130054
58.430625,94.446518,83.242905,130.523263,113.288963,110.328817,29.401370,14.321844,79.840509,1.873630,94.257841,59.466113,129.265307,80.473413,128.146618,80.019620,55.753895,75.957215,0.005209,0.002423,32.000000,-235.681270,80.159908,-0.278176,13.284607,0.517654,596028.582102,0.998439,45.984126,7.117666,1.422856,0.026726,0.023122,144.676076,32.000000,154.944291,143.100185,147.534917,133.842732,32.000000,131.180997,66.679320,56.684693,61.959769,0.000000,51.817810,97.439651,100.000000,40.150049,33.372153,59.624781,25.091389
58.394821,94.446518,83.254014,130.523263,113.299819,110.301286,29.380951,14.313282,79.892746,1.875266,94.300214,59.329388,129.297036,80.512320,128.134462,79.930546,55.732705,75.906700,0.005210,0.002417,32.000000,-235.696389,79.915581,-0.278184,13.315632,0.519131,596235.876671,0.998899,45.967871,7.142211,1.424422,0.028601,0.016014,144.850978,32.000000,154.743175,143.523070,148.716097,133.171793,32.000000,131.671112,66.702955,56.692592,61.967640,0.000000,51.794818,97.439651,100.000000,40.150049,33.331380,59.606076,25.110098
58.432442,94.448176,83.210928,130.524654,113.307643,110.265723,29.395347,14.319989,79.876408,1.876308,94.343237,59.430471,129.278607,80.476451,128.123001,80.051827,55.745120,75.930384,0.005210,0.002450,32.000000,-235.688862,79.732045,-0.278087,13.286889,0.519677,596158.076670,0.998776,45.989712,7.194135,1.424645,0.017964,0.009329,144.808350,32.000000,154.786034,143.830708,147.915646,133.004860,32.000000,131.589516,66.650685,56.686489,61.981639,0.000000,51.737043,97.439651,100.000000,40.150049,33.331185,59.612803,25.077450
58.419539,94.444031,83.192351,130.527994,113.301876,110.237601,29.408049,14.318134,79.887955,1.879740,94.371421,59.387519,129.257032,80.449475,128.081560,79.987877,55.720377,75.884943,0.005209,0.002468,32.000000,-235.689078,80.177898,-0.278197,13.310020,0.519464,596069.107111,0.999888,46.022521,7.177410,1.425709,0.012539,0.000000,144.260873,32.000000,155.287436,143.842966,145.936000,133.067143,32.000000,132.022839,66.652944,56.663900,61.952050,0.000000,51.722436,97.439651,100.000000,40.150049,33.312857,59.607866,25.062116
58.393629,94.457573,83.173800,130.523541,113.267597,110.202983,29.454192,14.315565,79.849594,1.880297,94.408521,59.393073,129.271702,80.408082,128.091588,79.946682,55.720645,75.900168,0.005211,0.002465,32.000000,-235.693122,80.249892,-0.278135,13.294101,0.518684,595837.269922,0.998380,45.989705,7.182774,1.424054,0.023241,0.026035,144.159430,32.000000,155.455719,144.017794,144.844087,132.928770,32.000000,131.978397,66.669103,56.697962,61.987507,0.000000,51.665149,97.439651,100.000000,40.150049,33.307449,59.623867,25.148983
58.387636,94.457573,83.203452,130.523541,113.206943,110.196742,29.398779,14.319276,79.883867,1.880414,94.410311,59.343341,129.266533,80.463830,128.127238,79.960334,55.744477,75.872699,0.005211,0.002475,32.000000,-235.690887,80.157339,-0.278244,13.286994,0.517649,595737.550605,0.997924,45.997383,7.173401,1.424050,0.021564,0.031981,143.903821,32.000000,155.634257,143.511208,143.512356,133.331858,32.000000,131.373633,66.690217,56.704153,61.969690,0.000000,51.678889,97.439651,100.000000,40.150049,33.344467,59.617150,25.116701
58.468339,94.459231,83.238255,130.523819,113.191674,110.224416,29.411659,14.317563,79.875780,1.879999,94.303017,59.464431,129.233127,80.549879,128.112053,80.052171,55.731439,75.983949,0.005210,0.002470,32.000000,-235.689649,80.262496,-0.278288,13.290350,0.518473,595580.130565,0.996561,46.034668,7.184564,1.424364,0.018399,0.016786,143.979956,32.000000,155.823742,143.252371,144.341933,133.711225,32.000000,131.393188,66.678530,56.687266,61.954234,0.000000,51.644850,97.439651,100.000000,40.150049,33.344381,59.614091,25.070626
58.424042,94.459783,83.199994,130.526881,113.157925,110.234020,29.391242,14.318277,79.990083,1.879115,94.233932,59.346241,129.260138,80.530039,128.118888,80.111557,55.705073,75.876924,0.005212,0.002479,32.000000,-235.693197,80.212467,-0.278084,13.296278,0.519399,595497.572934,0.998495,46.040161,7.140105,1.425018,0.023347,0.020345,144.289058,32.000000,155.090943,143.067211,146.097121,133.787801,32.000000,130.965861,66.647528,56.673176,61.958642,0.000000,51.653376,97.439651,100.000000,40.150049,33.339097,59.615369,25.074442
58.378163,94.432701,83.292009,130.526046,113.177289,110.247801,29.407917,14.312426,79.843022,1.878476,94.279574,59.382623,129.264857,80.512606,128.118560,79.989829,55.724041,75.947143,0.005213,0.002517,32.000000,-235.696262,80.204495,-0.278295,13.303201,0.517896,595645.773859,0.996812,45.967883,7.236650,1.423647,0.016486,0.010423,144.613128,32.000000,154.992972,143.113096,147.066096,133.875859,32.000000,131.061156,66.686335,56.698960,61.986689,0.000000,51.638238,97.439651,100.000000,40.150049,33.249164,59.613481,25.170700
58.422549,94.432701,83.223402,130.526046,113.169623,110.275871,29.389539,14.316850,79.935048,1.880702,94.309299,59.446499,129.286922,80.389954,128.144939,80.073460,55.713158,75.860479,0.005214,0.002552,32.000000,-235.695280,80.205492,-0.278514,13.288121,0.518195,595772.174115,0.998416,46.009009,7.182683,1.424071,0.022657,0.012200,144.788585,32.000000,154.865453,143.471544,148.581119,133.394995,32.000000,131.507012,66.705015,56.691304,62.001440,0.000000,51.597454,97.439651,100.000000,40.150049,33.245485,59.615753,25.147149
58.458390,94.437675,83.287632,130.529385,113.160173,110.356725,29.395085,14.318990,79.874429,1.881210,94.385921,59.535382,129.287576,80.459466,128.102434,80.022144,55.697675,75.926283,0.005213,0.002532,32.000000,-235.689861,80.213343,-0.278518,13.305535,0.520799,595786.095877,0.998764,46.023973,7.216430,1.426767,0.033543,0.023825,144.946860,32.000000,154.697268,143.764666,148.063518,133.003047,32.000000,131.579179,66.674058,56.668404,61.969732,0.000000,51.591032,97.439651,100.000000,40.150049,33.253713,59.618497,25.144654
58.435832,94.469732,83.201785,130.533003,113.152338,110.371783,29.460651,14.320560,79.870115,1.881347,94.389528,59.534515,129.295114,80.576203,128.097543,80.093957,55.724687,75.942055,0.005214,0.002515,32.000000,-235.689111,80.264677,-0.278512,13.280437,0.519142,595941.850489,0.998816,45.983294,7.162245,1.424508,0.017686,0.015344,144.461235,32.000000,155.186296,143.873354,146.139168,133.083565,32.000000,132.203406,66.703810,56.680808,62.001992,0.000000,51.540716,97.439651,100.000000,40.150049,33.348578,59.613698,25.007531
58.448314,94.479405,83.289981,130.535229,113.132611,110.364180,29.400912,14.316421,79.923179,1.881755,94.367962,59.535249,129.277299,80.550043,128.123247,80.086396,55.720109,75.878007,0.005214,0.002524,32.000000,-235.691610,80.244549,-0.278496,13.283243,0.519053,596404.908916,0.998705,45.955437,7.227141,1.424734,0.012513,0.009083,144.114597,32.000000,155.448455,143.954621,145.119789,132.895423,32.000000,132.019737,66.681775,56.697717,62.006664,0.000000,51.543292,97.439651,100.000000,40.150049,33.373662,59.617690,25.161382
58.507001,94.479405,83.245283,130.535229,113.143564,110.348941,29.385228,14.317706,79.892430,1.881330,94.346019,59.480330,129.212470,80.501737,128.129079,80.076924,55.710070,75.992581,0.005213,0.002506,32.000000,-235.690326,80.101274,-0.278791,13.257017,0.519209,596484.595691,0.997114,46.008156,7.211967,1.423815,0.012611,0.008580,143.954859,32.000000,155.667668,143.684647,143.613120,133.305730,32.000000,131.673594,66.705520,56.675793,61.990834,0.000000,51.513731,97.439651,100.000000,40.150049,33.370286,59.635423,25.150377
58.389820,94.463652,83.340987,130.531890,113.152186,110.394226,29.392950,14.311855,79.933976,1.881712,94.344690,59.391636,129.242382,80.549065,128.124045,80.052330,55.728083,75.911639,0.005155,0.002505,32.000000,-235.698308,80.241287,-0.278635,13.262682,0.520303,596462.071711,0.998862,46.006395,7.168460,1.425019,0.032960,0.021467,143.968503,32.000000,155.916599,143.206368,143.823417,133.752877,32.000000,131.481811,66.694711,56.689729,61.977295,0.000000,51.519869,97.439651,100.000000,40.150049,33.314181,59.612321,25.110978
58.455806,94.483550,83.256917,130.534116,113.134164,110.397266,29.389001,14.322700,79.919489,1.880955,94.294731,59.446178,129.253599,80.518476,128.138002,80.063502,55.708359,75.914976,0.005098,0.002528,32.000000,-235.686806,80.222764,-0.278361,13.260427,0.518933,596377.866681,0.998166,45.952663,7.264494,1.422826,0.011767,0.009662,144.232786,32.000000,155.361916,143.197625,145.691375,133.596031,32.000000,130.878567,66.668422,56.679144,61.968608,0.000000,51.458420,97.439651,100.000000,40.150049,33.371240,59.607433,25.003275
58.435174,94.474983,83.348649,130.534395,113.107826,110.381667,29.395814,14.320132,79.864293,1.878976,94.259756,59.570473,129.252782,80.544944,128.102188,80.124821,55.676573,75.909795,0.005098,0.002567,32.000000,-235.691342,80.307975,-0.278330,13.250513,0.523677,596608.878292,1.000456,46.044238,7.185740,1.427320,0.010924,0.005930,144.479577,32.000000,155.041131,142.991145,146.996860,133.893774,32.000000,131.179098,66.671295,56.655910,61.964286,0.000000,51.475398,97.439651,100.000000,40.150049,33.339431,59.621959,25.177963
58.499540,94.474983,83.171413,130.534395,113.092276,110.384174,29.396117,14.313425,79.941756,1.879747,94.338450,59.538100,129.307311,80.517031,128.155641,80.059116,55.721507,75.966752,0.005097,0.002561,32.000000,-235.693296,80.200762,-0.278292,13.231237,0.520572,596669.537362,0.999437,46.003679,7.207967,1.424271,0.011070,0.019925,144.776658,32.000000,155.014422,143.310831,148.402970,133.512871,32.000000,131.522870,66.657744,56.650629,62.000092,0.000000,51.394749,97.439651,100.000000,40.150049,33.336026,59.623473,25.125725
58.413760,94.473878,83.286971,130.533003,113.059890,110.378873,29.390476,14.315993,79.903302,1.879027,94.321248,59.506232,129.292315,80.513074,128.103293,80.046853,55.681436,75.851624,0.005099,0.002517,32.000000,-235.691875,80.136109,-0.278460,13.211594,0.523053,596649.552656,0.999427,46.014010,7.235866,1.426344,0.023242,0.017060,144.823670,32.000000,154.819131,143.753268,148.516996,132.974892,32.000000,131.604818,66.630819,56.656265,62.010587,0.000000,51.408719,97.439651,100.000000,40.150049,33.325753,59.615192,24.977817
58.372569,94.473325,83.233965,130.529664,113.021800,110.420322,29.399344,14.314994,79.913907,1.881047,94.338577,59.412644,129.300140,80.441931,128.075747,79.946926,55.673107,75.888007,0.005099,0.002515,32.000000,-235.691890,80.148489,-0.278298,13.212013,0.518972,596540.024705,0.998243,45.955071,7.233680,1.421745,0.017439,0.016079,144.548284,32.000000,155.161780,143.851232,146.571016,133.109919,32.000000,131.995203,66.601722,56.660127,62.008603,0.000000,51.339093,97.439651,100.000000,40.150049,33.318906,59.615556,25.036217
58.422599,94.458954,83.174085,130.527437,113.011121,110.444817,29.460963,14.315851,79.872433,1.883294,94.389926,59.352749,129.228080,80.500860,128.074334,79.981030,55.716666,75.853277,0.005100,0.002507,32.000000,-235.694312,80.121282,-0.278414,13.218517,0.524045,596630.471706,0.999980,46.032525,7.187317,1.425811,0.042840,0.020434,144.105361,32.000000,155.500134,143.995815,145.205998,132.887972,32.000000,132.012278,66.590209,56.656065,61.978529,0.000000,51.318631,97.439651,100.000000,40.150049,33.268851,59.609832,25.108924
58.323073,94.463929,83.239552,130.529107,113.007330,110.419470,29.395726,14.316279,79.814187,1.882257,94.442156,59.347167,129.264856,80.496721,128.084342,79.934358,55.731613,75.849461,0.005100,0.002500,32.000000,-235.691589,80.123016,-0.278228,13.208919,0.524370,596889.278668,1.000820,46.069725,7.222972,1.425909,0.038049,0.023971,143.948759,32.000000,155.581568,143.951261,143.833864,132.947719,32.000000,131.578381,66.586766,56.627283,62.023110,0.000000,51.288223,97.439651,100.000000,40.150049,33.263588,59.617838,25.169232
58.342140,94.463929,83.168557,130.529107,113.040014,110.386559,29.461885,14.322986,79.855053,1.882075,94.289121,59.323498,129.196308,80.505059,128.064675,80.002834,55.681347,75.758876,0.005101,0.002509,32.000000,-235.685046,80.059565,-0.278523,13.222005,0.521811,596885.120613,0.997983,46.009501,7.153329,1.423663,0.023369,0.012325,143.829791,32.000000,155.832925,143.164474,143.616702,133.626707,32.000000,131.293741,66.557778,56.612703,62.003795,0.000000,51.270145,97.439651,100.000000,40.150049,33.273911,59.609380,25.020443
58.393423,94.478852,83.193913,130.532446,113.031166,110.360149,29.473064,14.313425,79.791884,1.883145,94.281954,59.482709,129.251515,80.450312,128.112195,80.000932,55.709246,75.798450,0.005102,0.002478,32.000000,-235.693296,80.135335,-0.278652,13.221061,0.525880,596764.585140,1.001838,46.105723,7.135514,1.427215,0.020863,0.016192,144.087552,32.000000,155.548489,143.210496,145.135708,133.588160,32.000000,131.097008,66.551199,56.616165,61.998813,0.000000,51.255125,97.439651,100.000000,40.150049,33.315404,59.623611,25.144874
58.390685,94.482445,83.091111,130.533281,113.001725,110.350748,29.402192,14.316850,79.810345,1.883631,94.285346,59.420347,129.263998,80.444928,128.097870,79.944707,55.690875,75.845134,0.005103,0.002468,32.000000,-235.687904,80.039234,-0.278499,13.224916,0.523423,596685.605206,0.998935,46.088234,7.117701,1.425531,0.029917,0.025480,144.500171,32.000000,155.003574,143.088235,146.657418,133.921081,32.000000,131.030944,66.587929,56.599366,61.983510,0.000000,51.194787,97.439651,100.000000,40.150049,33.321568,59.609469,25.082879
58.360694,94.481892,83.191065,130.533003,113.042451,110.381289,29.377909,14.313282,79.776869,1.884815,94.326182,59.477531,129.256561,80.454247,128.135136,79.863888,55.665110,75.831772,0.005103,0.002428,32.000000,-235.694094,80.005482,-0.278586,13.215685,0.522457,596483.929848,0.997398,46.056136,7.119552,1.424714,0.031629,0.017150,144.715287,32.000000,155.009266,143.272707,147.769127,133.746062,32.000000,131.329710,66.618277,56.604781,61.997733,0.000000,51.221567,97.439651,100.000000,40.150049,33.316533,59.625883,25.133649
58.404920,94.481892,83.147781,130.533003,113.016482,110.401466,29.464442,14.318562,79.830036,1.884691,94.323187,59.475501,129.225157,80.470946,128.082295,79.976245,55.675038,75.829870,0.005103,0.002411,32.000000,-235.687175,80.160215,-0.278511,13.259273,0.520504,596479.640855,0.999777,46.062238,7.173003,1.423020,0.024178,0.005757,144.861812,32.000000,154.734829,143.701294,148.446242,133.041838,32.000000,131.528557,66.635401,56.574887,62.001304,0.000000,51.167380,97.439651,100.000000,40.150049,33.309767,59.624545,25.000781
58.384307,94.494328,83.098602,130.530220,113.041490,110.395441,29.406513,14.310570,79.826784,1.886011,94.349388,59.467835,129.247101,80.440933,128.082500,79.923760,55.654956,75.850445,0.005103,0.002431,32.000000,-235.697133,80.067544,-0.278538,13.272412,0.523603,596711.766073,1.001439,46.089180,7.188728,1.425464,0.023032,0.000000,144.783654,32.000000,155.048232,143.832755,146.878220,132.915656,32.000000,131.942814,66.650618,56.604204,61.993519,0.000000,51.162325,97.439651,100.000000,40.150049,33.343651,59.619441,25.064097
58.371127,94.494605,83.144492,130.524654,113.047713,110.386732,29.385556,14.312568,79.887783,1.887743,94.393128,59.482178,129.257133,80.480286,128.080106,79.884361,55.693030,75.906149,0.005104,0.002422,32.000000,-235.696611,80.073132,-0.278472,13.262315,0.520037,596781.614956,0.997857,46.048639,7.177370,1.423643,0.030225,0.019598,144.113387,32.000000,155.402223,143.993501,145.488915,132.872093,32.000000,132.086199,66.683046,56.599920,62.018324,0.000000,51.119929,97.439651,100.000000,40.150049,33.339596,59.619215,25.165931
58.394375,94.501514,83.147342,130.526881,112.995821,110.395651,29.390536,14.316279,79.765483,1.889267,94.385898,59.411167,129.225709,80.421519,128.096846,79.937780,55.655445,75.908717,0.005105,0.002404,32.000000,-235.691589,79.938157,-0.278517,13.253608,0.519173,596819.111478,1.000182,46.079968,7.212911,1.423304,0.033383,0.019282,144.070547,32.000000,155.592388,143.948060,144.274938,133.000174,32.000000,131.891524,66.694732,56.579281,62.008248,0.000000,51.124832,97.439651,100.000000,40.150049,33.334680,59.619638,25.150597
58.406385,94.501514,83.208958,130.526881,113.003836,110.404655,29.395552,14.316421,79.877090,1.890352,94.296140,59.367289,129.203520,80.413179,128.111172,79.986816,55.707734,75.776798,0.005104,0.002369,32.000000,-235.691282,80.117122,-0.278519,13.279047,0.520693,596696.787357,1.001063,46.092328,7.216671,1.424411,0.024689,0.009236,143.904944,32.000000,155.933677,143.254661,143.188844,133.538075,32.000000,131.453614,66.738405,56.583431,62.004434,0.000000,51.096029,97.439651,100.000000,40.150049,33.351410,59.610226,25.067472
58.375867,94.493775,83.122093,130.522150,112.961152,110.402142,29.462554,14.316850,79.812307,1.890391,94.255072,59.427169,129.225771,80.509689,128.102352,79.972739,55.690629,75.845297,0.005103,0.002362,32.000000,-235.693969,80.140229,-0.278596,13.293025,0.520531,596825.754632,1.000557,46.077925,7.256183,1.423893,0.016516,0.014092,144.081392,32.000000,155.666812,143.248037,144.958525,133.554188,32.000000,131.141224,66.726040,56.591154,61.998347,0.000000,51.055360,97.439651,100.000000,40.150049,33.322342,59.620808,24.996012
58.335887,94.470838,83.233074,130.519923,112.969629,110.369285,29.458734,14.312996,79.792600,1.889676,94.256908,59.383032,129.238438,80.416280,128.115428,79.920156,55.667240,75.975302,0.005104,0.002354,32.000000,-235.694871,80.105212,-0.278254,13.270786,0.520351,596755.382780,1.000244,46.066918,7.104789,1.424655,0.029125,0.017273,144.466923,32.000000,155.027894,143.138109,146.506143,133.823448,32.000000,131.011690,66.750047,56.563169,61.988956,0.000000,51.059166,97.439651,100.000000,40.150049,33.245700,59.602820,25.112372
58.334082,94.455085,83.073920,130.516305,112.937605,110.362475,29.377848,14.312568,79.780078,1.889098,94.297235,59.300248,129.270658,80.405248,128.138369,79.902615,55.693695,75.773108,0.005102,0.002355,32.000000,-235.693005,80.032668,-0.277981,13.244586,0.519028,596780.922964,0.998496,46.087153,7.173372,1.423912,0.037956,0.021748,144.659399,32.000000,155.130855,143.069340,147.544976,133.779904,32.000000,131.435692,66.796282,56.600697,62.008931,0.000000,51.015876,97.439651,100.000000,40.150049,33.240553,59.613412,25.039299
58.326172,94.455085,83.117975,130.516305,112.888725,110.398595,29.421343,14.312854,79.802100,1.889875,94.332819,59.335782,129.232554,80.368830,128.097869,79.899152,55.644248,75.780086,0.005100,0.002357,32.000000,-235.696489,80.032627,-0.277768,13.223710,0.522756,596638.632625,0.999018,46.100876,7.294362,1.426790,0.031620,0.018651,144.864122,32.000000,154.787439,143.680295,148.571119,133.027568,32.000000,131.405415,66.794550,56.562680,61.988337,0.000000,50.971371,97.439651,100.000000,40.150049,33.186052,59.612321,25.104522
58.293814,94.480510,83.088039,130.519088,112.862574,110.421980,29.404002,14.312426,79.792029,1.888431,94.344771,59.337303,129.264487,80.386998,128.059475,79.961633,55.634052,75.850668,0.005098,0.002335,32.000000,-235.693639,80.111331,-0.277991,13.217678,0.520945,596520.174355,1.001703,46.086780,7.116054,1.424106,0.028936,0.014886,144.817454,32.000000,154.872453,143.846198,147.483114,133.129963,32.000000,132.016432,66.800074,56.553936,61.992041,0.000000,50.946607,97.439651,100.000000,40.150049,33.260328,59.613098,25.160061
58.305764,94.483827,83.157702,130.520758,112.848083,110.452696,29.444159,14.313853,79.858178,1.885717,94.418610,59.425147,129.268001,80.364446,128.065717,79.938614,55.676414,75.876581,0.005096,0.002318,32.000000,-235.694671,80.029384,-0.277988,13.183401,0.522925,596824.704652,1.000697,46.094038,7.170746,1.425055,0.045301,0.026844,144.093365,32.000000,155.388395,143.843764,145.610090,132.941874,32.000000,132.251641,66.804261,56.574198,61.978372,0.000000,50.937548,97.439651,100.000000,40.150049,33.265643,59.611180,25.018316
58.389657,94.505383,83.167810,130.532725,112.861793,110.480178,29.409346,14.316707,79.846486,1.885583,94.398817,59.458215,129.216657,80.414607,128.058615,80.002096,55.642048,75.883843,0.005094,0.002309,32.000000,-235.694931,79.889148,-0.277737,13.179729,0.523628,597024.952923,1.002165,46.149153,7.233983,1.425332,0.032749,0.022818,144.139463,32.000000,155.455038,143.945986,144.467794,132.816678,32.000000,131.717884,66.780409,56.552160,61.992857,0.000000,50.889437,97.439651,100.000000,40.150049,33.260622,59.612891,25.070700
58.399794,94.505383,83.192523,130.532725,112.880475,110.493869,29.398368,14.308715,79.892102,1.887182,94.297530,59.363969,129.215656,80.429616,128.109329,79.977317,55.679234,75.861323,0.005093,0.002272,32.000000,-235.700628,79.979541,-0.277508,13.221743,0.526074,597100.112989,1.000862,46.141502,7.211084,1.426235,0.027949,0.005542,143.911242,32.000000,155.776786,143.386565,143.367053,133.559231,32.000000,131.555770,66.791415,56.555711,62.017198,0.000000,50.902550,97.439651,100.000000,40.150049,33.323138,59.615802,25.130054
58.300862,94.481616,83.213044,130.529942,112.933974,110.492482,29.384824,14.314852,79.788245,1.888388,94.279758,59.350125,129.227527,80.436405,128.097111,79.969438,55.661773,75.848850,0.005092,0.002275,32.000000,-235.694983,80.074436,-0.277535,13.243012,0.524337,597319.274013,1.000780,46.086119,7.250903,1.424359,0.014303,0.011952,143.960428,32.000000,155.803512,143.206626,144.462884,133.581159,32.000000,131.354237,66.816647,56.577460,62.015786,0.000000,50.825213,97.439651,100.000000,40.150049,33.243940,59.617464,25.158594
58.371522,94.474983,83.139142,130.524932,112.931964,110.478312,29.487463,14.312996,79.715294,1.889210,94.269153,59.481956,129.256008,80.467501,128.135359,79.882671,55.678454,75.871970,0.005091,0.002272,32.000000,-235.695527,79.867490,-0.277644,13.229663,0.522918,597308.698285,1.001089,46.076828,7.196803,1.424535,0.034419,0.028319,144.352099,32.000000,155.105641,143.138730,146.058156,133.685346,32.000000,130.779762,66.836375,56.579302,62.021451,0.000000,50.835510,97.439651,100.000000,40.150049,33.218160,59.621054,25.178183
58.371892,94.480234,83.118906,130.522150,112.958345,110.438994,29.398685,14.315137,79.746690,1.889271,94.270397,59.405639,129.259277,80.465401,128.109861,79.935824,55.613924,75.881294,0.005090,0.002266,32.000000,-235.693714,80.035400,-0.277881,13.252742,0.525017,597344.544077,1.003330,46.143790,7.204895,1.427304,0.031473,0.029013,144.598258,32.000000,155.070638,143.069239,147.238521,133.972220,32.000000,131.276365,66.807812,56.544902,62.000969,0.000000,50.796163,97.439651,100.000000,40.150049,33.213053,59.616559,25.064830
58.375653,94.480234,83.072159,130.522150,112.951304,110.394295,29.443623,14.320274,79.812136,1.887388,94.344116,59.496057,129.312560,80.473148,128.109574,79.866317,55.619011,75.874678,0.005089,0.002233,32.000000,-235.685626,80.062890,-0.277701,13.274248,0.522287,597193.552392,0.998377,46.072345,7.205580,1.424310,0.020042,0.009436,144.786648,32.000000,154.810510,143.523082,148.621354,133.121924,32.000000,131.476304,66.800008,56.553025,62.014396,0.000000,50.759358,97.439651,100.000000,40.150049,33.224397,59.614553,25.119562
58.324186,94.476918,83.214166,130.522428,112.956767,110.355571,29.410223,14.315851,79.819643,1.887557,94.285238,59.435104,129.260584,80.345400,128.076952,80.007107,55.629141,75.843319,0.005088,0.002224,32.000000,-235.693001,80.085387,-0.277801,13.312721,0.520825,597127.526682,1.001041,46.077255,7.277113,1.423954,0.017286,0.006733,144.850830,32.000000,154.892496,143.816369,147.651503,133.072345,32.000000,131.590098,66.798385,56.574996,62.008113,0.000000,50.751745,97.439651,100.000000,40.150049,33.208962,59.610187,25.041573
58.379253,94.463100,83.103636,130.516027,112.945649,110.326312,29.394161,14.323842,79.825346,1.887314,94.340805,59.408984,129.278829,80.440012,128.055565,79.828814,55.640847,75.885265,0.005088,0.002246,32.000000,-235.689435,79.960894,-0.277555,13.268085,0.518827,596873.047669,0.999039,46.073808,7.267058,1.423062,0.031357,0.022602,144.326450,32.000000,155.369894,143.898086,146.124165,133.005322,32.000000,132.103800,66.801717,56.564454,62.024339,0.000000,50.721124,97.439651,100.000000,40.150049,33.160670,59.620700,25.152504
58.404293,94.443755,83.192268,130.507678,112.969756,110.318690,29.379512,14.310428,79.785455,1.887623,94.273307,59.385823,129.282895,80.424314,128.107855,79.963384,55.627964,75.848670,0.005087,0.002224,32.000000,-235.695473,80.068870,-0.277513,13.272281,0.521020,596658.497522,1.000775,46.117691,7.233373,1.426752,0.033268,0.016905,144.147350,32.000000,155.504487,144.124095,144.943422,132.831313,32.000000,132.017124,66.845232,56.592906,62.033755,0.000000,50.708430,97.439651,100.000000,40.150049,33.155448,59.607639,25.026533
58.334817,94.443755,83.123022,130.507678,113.008332,110.334292,29.398224,14.315565,79.808571,1.886648,94.312833,59.342392,129.245078,80.300418,128.075807,80.005518,55.607570,75.818874,0.005087,0.002224,32.000000,-235.693286,80.056876,-0.277277,13.279939,0.519187,596432.446291,0.999995,46.053373,7.253172,1.423513,0.017956,0.011771,143.884935,32.000000,155.736077,143.485369,143.514826,133.323529,32.000000,131.598862,66.852137,56.576706,62.022730,0.000000,50.683390,97.439651,100.000000,40.150049,33.089615,59.621083,25.180824
58.383012,94.445966,83.267694,130.509070,112.961923,110.334489,29.402556,14.318847,79.815285,1.885954,94.260675,59.421045,129.233758,80.323276,128.077689,79.959580,55.629848,75.953402,0.005115,0.002233,32.000000,-235.689348,79.989836,-0.277540,13.268452,0.519888,596379.949769,0.999912,46.011076,7.238569,1.424420,0.022937,0.007305,143.977771,32.000000,155.912956,143.224490,144.183351,133.678817,32.000000,131.362637,66.836243,56.579168,62.003788,0.000000,50.674996,97.439651,100.000000,40.150049,33.091124,59.606961,25.077890
58.372930,94.455362,83.048962,130.507122,112.971791,110.330969,29.397532,14.312568,79.827801,1.884411,94.241512,59.281405,129.237190,80.363651,128.128565,79.986549,55.638779,75.959856,0.005201,0.002213,32.000000,-235.696447,80.026794,-0.277651,13.237085,0.520250,596536.431437,1.000712,46.074776,7.236577,1.424930,0.044745,0.031031,144.295145,32.000000,155.307481,143.198005,146.037892,133.691102,32.000000,130.958795,66.833679,56.598920,61.995476,0.000000,50.608926,97.439651,100.000000,40.150049,33.115113,59.615232,25.154485
58.305008,94.468074,83.159544,130.509348,112.951815,110.338830,29.394463,14.318277,79.728419,1.882394,94.316626,59.390586,129.291434,80.424985,128.104355,79.884039,55.643223,75.834808,0.005200,0.002210,32.000000,-235.694673,80.051592,-0.277604,13.203464,0.522034,596474.187916,0.999673,46.032793,7.315322,1.426232,0.034695,0.028726,144.612174,32.000000,155.172381,143.015311,147.113170,133.902328,32.000000,131.123353,66.859392,56.578990,62.018738,0.000000,50.605350,97.439651,100.000000,40.150049,33.109815,59.608839,25.035117
58.272527,94.468074,83.087429,130.509348,112.949524,110.341920,29.467814,14.319561,79.773178,1.881586,94.306170,59.312113,129.284324,80.445519,128.126006,79.796174,55.629250,75.840663,0.005200,0.002221,32.000000,-235.686176,79.924634,-0.277525,13.233466,0.519605,596454.578268,1.000022,46.051433,7.311233,1.422731,0.012611,0.011872,144.789803,32.000000,154.862578,143.485851,148.450343,133.375820,32.000000,131.387857,66.871754,56.599097,62.021207,0.000000,50.575801,97.439651,100.000000,40.150049,33.144347,59.623001,25.120516
58.342610,94.477747,83.169503,130.512688,112.935790,110.335450,29.380267,14.318277,79.733813,1.883175,94.306735,59.354850,129.254290,80.404105,128.081147,79.887299,55.601989,75.778163,0.005198,0.002259,32.000000,-235.691230,80.003624,-0.277563,13.195386,0.524765,596532.538989,1.001497,46.126443,7.212897,1.426285,0.007841,0.016540,144.906478,32.000000,154.850358,143.787906,148.012785,133.059806,32.000000,131.684046,66.853275,56.574906,61.992475,0.000000,50.565086,97.439651,100.000000,40.150049,33.169446,59.623513,25.202834
58.341679,94.484656,83.054837,130.512688,112.939253,110.324018,29.394917,14.317706,79.722945,1.883266,94.332602,59.304086,129.294049,80.345135,128.039703,79.905145,55.615319,75.766002,0.005197,0.002286,32.000000,-235.688523,80.057874,-0.277568,13.186233,0.523163,596592.414212,0.999638,46.156256,7.231268,1.425842,0.023509,0.019903,144.453540,32.000000,155.288578,143.893069,146.335464,132.941075,32.000000,132.039106,66.877191,56.613877,62.029164,0.000000,50.515219,97.439651,100.000000,40.150049,33.185968,59.612380,25.202761
58.366699,94.461718,83.069123,130.512966,112.959439,110.302211,29.401523,14.316992,79.718309,1.883881,94.319512,59.399535,129.239396,80.387324,128.081003,79.806970,55.639933,75.778675,0.005197,0.002275,32.000000,-235.686942,79.904118,-0.277754,13.184476,0.524275,596600.271131,1.001270,46.101620,7.211560,1.425536,0.035313,0.017453,144.100081,32.000000,155.520853,144.086362,145.036740,132.770700,32.000000,131.882896,66.856870,56.635468,62.019243,0.000000,50.536152,97.439651,100.000000,40.150049,33.180955,59.611278,24.858008
58.363714,94.461718,83.162102,130.512966,112.943492,110.308529,29.399029,14.318990,79.783721,1.885112,94.281249,59.405594,129.229364,80.348377,128.064733,79.850364,55.631268,75.797160,0.005195,0.002286,32.000000,-235.692484,80.033869,-0.277874,13.212931,0.522558,596520.020506,1.000702,46.109382,7.189087,1.423594,0.016707,0.009311,143.833366,32.000000,155.724021,143.660601,143.671693,133.338256,32.000000,131.785562,66.828197,56.606442,62.014832,0.000000,50.506432,97.439651,100.000000,40.150049,33.104076,59.613934,25.124185
58.368957,94.451216,83.107487,130.510461,112.942184,110.311576,29.408738,14.316136,79.819275,1.886290,94.273005,59.339552,129.244238,80.399028,128.093630,79.900804,55.638198,75.843278,0.005194,0.002271,32.000000,-235.693043,80.050431,-0.278076,13.230057,0.522092,596306.146258,0.999757,46.063500,7.174001,1.423228,0.011994,0.028849,143.844233,32.000000,155.944965,143.163924,143.807006,133.570496,32.000000,131.257927,66.816250,56.610370,62.015426,0.000000,50.529808,97.439651,100.000000,40.150049,33.065971,59.620051,25.134383
58.355353,94.453980,83.172739,130.508513,112.946972,110.293920,29.406853,14.318562,79.861579,1.888107,94.199450,59.378039,129.264893,80.391993,128.113542,79.885303,55.612186,75.924223,0.005193,0.002281,32.000000,-235.690125,79.925756,-0.278285,13.203359,0.522739,596359.997484,0.999955,46.066238,7.196559,1.424894,0.039063,0.027406,144.250037,32.000000,155.419822,143.177802,145.628850,133.529628,32.000000,130.978640,66.771352,56.569979,62.010973,0.000000,50.461148,97.439651,100.000000,40.150049,33.069274,59.608544,25.132035
58.381505,94.457573,83.091848,130.508791,112.959622,110.284210,29.406185,14.316850,79.763439,1.890538,94.244271,59.478987,129.250060,80.412629,128.104906,79.942425,55.601589,75.868314,0.005192,0.002295,32.000000,-235.691346,80.119671,-0.278123,13.224890,0.520938,596344.543466,0.999530,46.050929,7.224286,1.423830,0.029942,0.019072,144.510281,32.000000,155.178267,143.024715,146.882385,133.833385,32.000000,131.294447,66.770848,56.622175,62.031875,0.000000,50.451185,97.439651,100.000000,40.150049,33.063962,59.614160,25.080531
58.324472,94.457573,83.167575,130.508791,112.980393,110.263925,29.466448,14.318562,79.737367,1.892373,94.226392,59.433755,129.237945,80.504877,128.125822,79.888073,55.581905,75.833298,0.005190,0.002314,32.000000,-235.692912,80.081573,-0.278177,13.264780,0.523441,596315.728192,0.999694,46.066166,7.311084,1.425280,0.007055,0.021659,144.733193,32.000000,155.018196,143.262994,148.200437,133.503587,32.000000,131.307091,66.759931,56.577392,62.025744,0.000000,50.415012,97.439651,100.000000,40.150049,33.069907,59.610236,25.031962
58.331223,94.455638,83.084010,130.506008,112.981392,110.227319,29.480827,14.310856,79.782288,1.893825,94.229578,59.450090,129.211138,80.355903,128.070585,79.852987,55.547272,75.822164,0.005191,0.002319,32.000000,-235.701110,80.013008,-0.278305,13.278942,0.520409,596280.097015,0.999150,46.045781,7.279701,1.423256,0.015158,0.009119,144.822957,32.000000,154.778157,143.805152,148.223379,132.909399,32.000000,131.475706,66.737831,56.561767,62.038710,0.000000,50.394170,97.439651,100.000000,40.150049,33.058576,59.619254,25.155292
58.386280,94.446242,83.228145,130.507678,113.009752,110.162481,29.410860,14.319133,79.718816,1.894285,94.317549,59.467138,129.272575,80.309859,128.066410,79.860612,55.586371,75.870924,0.005191,0.002308,32.000000,-235.689882,79.980332,-0.278183,13.254683,0.521601,596235.759205,0.997984,46.098084,7.273080,1.425946,0.031002,0.018411,144.611909,32.000000,155.180495,143.807446,146.715731,132.968187,32.000000,132.046500,66.725444,56.581275,62.056148,0.000000,50.387633,97.439651,100.000000,40.150049,33.023903,59.614032,25.080164
58.305756,94.445137,83.109606,130.505730,112.973385,110.194383,29.397428,14.314566,79.757233,1.893264,94.275660,59.359749,129.227034,80.357329,128.063177,79.952365,55.585281,75.778861,0.005190,0.002312,32.000000,-235.695924,80.048698,-0.278188,13.280437,0.519200,596106.781638,0.997036,46.089957,7.299346,1.424349,0.026436,0.020548,144.111748,32.000000,155.451271,144.022854,145.344123,132.656150,32.000000,131.955644,66.723646,56.565540,62.032446,0.000000,50.312380,97.439651,100.000000,40.150049,33.018516,59.616786,25.029321
58.313912,94.445137,83.222750,130.505730,112.953123,110.218302,29.409668,14.320132,79.724554,1.892580,94.323430,59.423304,129.220393,80.408733,128.077912,79.911319,55.579484,75.743289,0.005189,0.002293,32.000000,-235.689211,79.842973,-0.277957,13.275900,0.520955,595636.328031,0.997773,46.030073,7.296878,1.425474,0.016677,0.015585,143.948587,32.000000,155.628974,143.778581,143.986991,133.022533,32.000000,131.746633,66.707773,56.589530,62.051826,0.000000,50.338281,97.439651,100.000000,40.150049,33.009666,59.624840,25.148469
58.375913,94.449282,83.184573,130.504060,112.953606,110.218652,29.414286,14.312568,79.743468,1.891705,94.287549,59.477792,129.242439,80.377680,128.095328,79.953953,55.574595,75.873991,0.005189,0.002321,32.000000,-235.697102,80.036584,-0.278224,13.297825,0.520113,595841.338070,1.000016,46.102820,7.228791,1.425410,0.025428,0.016243,143.932687,32.000000,155.920745,143.168856,143.597367,133.652002,32.000000,131.362101,66.683524,56.565406,62.033570,0.000000,50.250285,97.439651,100.000000,40.150049,33.017243,59.622716,25.149863
58.394063,94.442373,83.194110,130.504060,112.960406,110.196375,29.389527,14.314852,79.788408,1.892560,94.199742,59.433781,129.239905,80.360877,128.137116,79.902942,55.594766,75.824037,0.005189,0.002313,32.000000,-235.696458,80.014720,-0.278054,13.269501,0.522203,595979.323334,0.999664,46.095337,7.207844,1.427151,0.026229,0.029497,144.107722,32.000000,155.622807,143.278094,145.379208,133.626676,32.000000,131.059673,66.675389,56.585845,62.036832,0.000000,50.285074,97.439651,100.000000,40.150049,32.990285,59.613265,25.017215
