OSU 80 Ton Compressor Load Stand
58.292871,94.437951,83.143882,130.501834,112.962409,110.210389,29.397470,14.311712,79.792623,1.891184,94.239061,59.420083,129.239721,80.338978,128.111659,79.834449,55.551357,75.871339,0.005130,0.002312,32.000000,-235.693861,80.040622,-0.278089,13.260558,0.519035,595973.613283,0.998365,46.042617,7.310957,1.424981,0.017257,0.014279,144.473208,32.000000,155.132478,143.076723,146.690563,133.916414,32.000000,130.964642,66.652696,56.555708,62.015535,0.000000,50.237002,97.439651,100.000000,40.150049,32.984860,59.611799,25.065197
58.346966,94.437951,83.258857,130.501834,112.998804,110.232031,29.405849,14.319846,79.820533,1.891902,94.322669,59.378024,129.250733,80.432428,128.128910,79.964817,55.573195,75.802750,0.005130,0.002306,32.000000,-235.690152,80.112389,-0.278127,13.292265,0.519735,595791.492128,0.998650,46.019070,7.253261,1.424702,0.022853,0.019903,144.684044,32.000000,154.939200,143.274509,148.039413,133.648949,32.000000,131.197091,66.657848,56.538573,62.013748,0.000000,50.257840,97.439651,100.000000,40.150049,32.965583,59.612547,25.003202
58.323532,94.471667,83.131268,130.505452,113.015012,110.232372,29.405724,14.313853,79.806041,1.891776,94.295685,59.344578,129.227953,80.319097,128.074207,79.910092,55.564596,75.769169,0.005131,0.002287,32.000000,-235.694179,80.013558,-0.278247,13.253765,0.521906,595996.515198,1.000383,46.107459,7.332204,1.426313,0.026813,0.016316,144.959732,32.000000,154.846168,143.764165,148.473032,132.989004,32.000000,131.599199,66.660480,56.546297,62.031187,0.000000,50.194583,97.439651,100.000000,40.150049,33.065640,59.611711,25.182732
58.316139,94.448453,83.250510,130.506008,113.054651,110.224684,29.396956,14.317278,79.693425,1.893257,94.299942,59.437831,129.244726,80.288265,128.085565,79.786068,55.554731,75.751046,0.005132,0.002279,32.000000,-235.693377,80.022040,-0.278380,13.226805,0.521384,596043.841626,0.999285,46.057829,7.258834,1.426961,0.029753,0.024873,144.699426,32.000000,155.055407,143.899284,146.950642,133.076143,32.000000,131.912991,66.661400,56.537108,62.022235,0.000000,50.210340,97.439651,100.000000,40.150049,32.987920,59.617848,25.016114
58.286770,94.452598,83.073986,130.505452,113.073789,110.217238,29.407979,14.315708,79.680742,1.894360,94.343135,59.374697,129.270306,80.245587,128.055194,79.831599,55.586744,75.700667,0.005132,0.002291,32.000000,-235.690685,80.056203,-0.278449,13.215055,0.521278,596122.149964,0.999810,46.113040,7.242190,1.425347,0.019078,0.017537,144.136011,32.000000,155.377641,144.045488,145.461032,132.814447,32.000000,132.016891,66.650525,56.532847,62.038924,0.000000,50.143992,97.439651,100.000000,40.150049,32.982555,59.618861,25.059695
58.319041,94.452598,83.151489,130.505452,113.096932,110.214586,29.393431,14.318705,79.748297,1.895032,94.360569,59.377044,129.250671,80.424108,128.102796,79.914455,55.590344,75.742026,0.005133,0.002299,32.000000,-235.692277,80.047452,-0.278581,13.226700,0.524599,596070.667084,1.000121,46.096608,7.238429,1.427572,0.017163,0.010424,144.100276,32.000000,155.635991,143.944383,144.363381,133.077280,32.000000,131.954783,66.691108,56.557903,62.045011,0.000000,50.122496,97.439651,100.000000,40.150049,32.990177,59.613019,25.019123
58.292574,94.460613,83.099963,130.507957,113.107404,110.198017,29.458105,14.308858,79.756428,1.894055,94.290035,59.405046,129.184451,80.345585,128.103349,79.827683,55.582702,75.771520,0.005132,0.002308,32.000000,-235.700321,79.775246,-0.278927,13.217652,0.522668,595979.644951,1.000237,46.127705,7.168524,1.425263,0.030252,0.035457,143.863170,32.000000,155.854030,143.242868,143.374109,133.470114,32.000000,131.285939,66.706697,56.535732,62.026954,0.000000,50.046640,97.439651,100.000000,40.150049,33.009936,59.608583,25.009071
58.313385,94.460336,83.153259,130.508513,113.099344,110.158877,29.418758,14.317278,79.690810,1.892936,94.251856,59.456186,129.254799,80.300010,128.137259,79.798618,55.587633,75.702237,0.005134,0.002304,32.000000,-235.692065,80.059730,-0.278882,13.208578,0.522717,595944.722287,1.000105,46.098092,7.196033,1.425803,0.037644,0.027203,144.046588,32.000000,155.651467,143.292956,144.920857,133.562070,32.000000,131.067362,66.749274,56.561122,62.032685,0.000000,50.074906,97.439651,100.000000,40.150049,33.003826,59.614750,25.121617
58.328884,94.442649,83.150931,130.504339,113.106140,110.118449,29.404333,14.315565,79.735678,1.891447,94.214667,59.341093,129.260111,80.285084,128.083088,79.791038,55.523539,75.633759,0.005134,0.002300,32.000000,-235.690172,80.015596,-0.278810,13.205090,0.522788,595894.595215,0.998271,46.130393,7.225852,1.425567,0.014196,0.011646,144.437322,32.000000,155.152952,143.024731,146.523593,133.773506,32.000000,131.110802,66.752891,56.521350,62.023117,0.000000,50.006942,97.439651,100.000000,40.150049,32.998576,59.610668,25.140619
58.309293,94.442649,83.080012,130.504339,113.092243,110.112655,29.387362,14.311284,79.596070,1.891123,94.265263,59.405360,129.283647,80.295811,128.119495,79.823916,55.544355,75.758438,0.005135,0.002298,32.000000,-235.698715,80.001689,-0.278494,13.202991,0.523368,595662.709610,0.998863,46.111019,7.168816,1.425972,0.009200,0.013164,144.685066,32.000000,155.105889,143.077365,147.816183,133.701830,32.000000,131.195090,66.783978,56.549447,62.044193,0.000000,50.001286,97.439651,100.000000,40.150049,32.937912,59.607787,25.187060
58.239788,94.441544,83.081793,130.502112,113.062795,110.121975,29.387713,14.319704,79.676402,1.891649,94.254763,59.311606,129.253940,80.337019,128.083906,79.832009,55.553130,75.736821,0.005135,0.002295,32.000000,-235.686525,79.705328,-0.278295,13.222058,0.522843,595548.142504,0.998655,46.079114,7.181374,1.425553,0.029437,0.022478,144.727014,32.000000,154.835281,143.665951,148.609365,133.012291,32.000000,131.428850,66.727108,56.513381,62.017294,0.000000,49.957065,97.439651,100.000000,40.150049,32.929031,59.603401,25.156613
58.275502,94.454256,83.011612,130.505730,113.081010,110.115294,29.413904,14.315422,79.669343,1.890489,94.295935,59.350046,129.225090,80.292446,128.057341,79.836203,55.523492,75.701361,0.005136,0.002312,32.000000,-235.693265,79.833205,-0.278352,13.211620,0.522134,595481.651296,0.999544,46.097087,7.254363,1.424816,0.035819,0.023388,144.841931,32.000000,155.079182,143.766920,147.372885,133.153435,32.000000,131.881196,66.699483,56.539393,62.018043,0.000000,49.926865,97.439651,100.000000,40.150049,32.963345,59.614288,24.979798
58.295455,94.466140,83.094147,130.511018,113.082695,110.083726,29.392669,14.320132,79.786660,1.891998,94.327998,59.329903,129.232589,80.384591,128.049687,79.756327,55.544620,75.698398,0.005136,0.002289,32.000000,-235.689867,79.975457,-0.278337,13.264832,0.523299,595540.773489,1.000913,46.159786,7.229334,1.426547,0.017986,0.011382,144.128061,32.000000,155.328917,143.981291,145.766071,132.806749,32.000000,131.887230,66.693366,56.549225,62.020160,0.000000,49.920238,97.439651,100.000000,40.150049,32.958037,59.611091,25.024405
58.284272,94.466140,82.987163,130.511018,113.064547,110.097555,29.395184,14.311998,79.724102,1.892241,94.311683,59.286195,129.242580,80.388854,128.081860,79.760090,55.543044,75.749520,0.005136,0.002267,32.000000,-235.696198,79.856865,-0.278290,13.290403,0.521501,595570.841898,0.999324,46.139706,7.232298,1.424468,0.014649,0.010813,144.050169,32.000000,155.582625,144.057860,144.543305,132.911284,32.000000,131.852482,66.677011,56.554175,62.029487,0.000000,49.868851,97.439651,100.000000,40.150049,32.989960,59.617553,25.143700
58.222331,94.454809,83.086177,130.511853,113.027123,110.082897,29.391493,14.315851,79.773390,1.893727,94.270088,59.364769,129.203412,80.306087,128.063236,79.903778,55.551973,75.711747,0.005135,0.002258,32.000000,-235.692509,80.052593,-0.278219,13.277972,0.520211,595364.301131,0.999416,46.133276,7.208941,1.425397,0.039227,0.027536,143.848332,32.000000,155.911790,143.320883,143.563054,133.481667,32.000000,131.591919,66.703298,56.555062,62.039185,0.000000,49.865791,97.439651,100.000000,40.150049,32.949303,59.620444,25.136364
58.233085,94.439886,82.966486,130.509626,113.030380,110.044675,29.386207,14.316279,79.756004,1.894428,94.214368,59.357725,129.209582,80.387589,128.083804,79.881390,55.550662,75.757883,0.005136,0.002268,32.000000,-235.693720,79.961978,-0.278140,13.281486,0.517661,595447.719624,0.999664,46.143540,7.248969,1.423835,0.035184,0.026953,143.964157,32.000000,155.795005,143.373258,144.571219,133.422867,32.000000,130.986317,66.675343,56.527186,61.993480,0.000000,49.810680,97.439651,100.000000,40.150049,32.897341,59.615832,25.090802
58.329539,94.443202,83.064253,130.508513,113.025447,110.037019,29.472068,14.315565,79.743359,1.896976,94.225647,59.333458,129.223598,80.445112,128.094731,79.814996,55.513160,75.745089,0.005136,0.002290,32.000000,-235.694925,79.990307,-0.278058,13.255181,0.521462,595357.559731,1.000787,46.189087,7.211631,1.427050,0.015214,0.013676,144.350719,32.000000,155.134621,143.199825,146.132041,133.852533,32.000000,131.083489,66.658306,56.548736,61.983073,0.000000,49.830557,97.439651,100.000000,40.150049,32.891892,59.620956,25.127633
58.295868,94.443202,83.053192,130.508513,113.024117,110.045419,29.452830,14.314709,79.688405,1.899790,94.258302,59.348196,129.246318,80.384714,128.091048,79.818866,55.557703,75.729705,0.005137,0.002279,32.000000,-235.693323,80.009519,-0.278144,13.286049,0.518718,595127.897534,1.000383,46.164284,7.247639,1.424731,0.017838,0.024006,144.632575,32.000000,155.123534,143.153014,147.419488,133.922342,32.000000,131.263542,66.696852,56.524500,61.998374,0.000000,49.793766,97.439651,100.000000,40.150049,32.896834,59.615586,25.169306
58.285379,94.447624,83.017507,130.508235,113.033016,110.024437,29.399049,14.312711,79.690166,1.900709,94.311744,59.374949,129.251467,80.305884,128.075597,79.849138,55.500896,75.749254,0.005137,0.002257,32.000000,-235.695648,79.991858,-0.278339,13.260872,0.518926,595132.294048,0.995612,46.079065,7.275521,1.424051,0.031238,0.029849,144.834852,32.000000,154.742076,143.627917,148.652963,133.147469,32.000000,131.299676,66.661969,56.500574,62.016146,0.000000,49.789999,97.439651,100.000000,40.150049,32.905257,59.613068,25.083759
58.329711,94.462271,83.071195,130.508235,113.059332,109.999637,29.398087,14.312426,79.774705,1.900823,94.257310,59.361344,129.262029,80.385693,128.062068,79.956907,55.513602,75.740807,0.005137,0.002235,32.000000,-235.695934,79.899062,-0.278364,13.235040,0.518430,595095.578309,0.996965,46.109959,7.219408,1.424684,0.021750,0.028675,144.849789,32.000000,154.895962,143.765185,147.800121,133.186868,32.000000,131.834911,66.613313,56.497289,61.986863,0.000000,49.751087,97.439651,100.000000,40.150049,32.945679,59.616215,25.024919
58.301422,94.474983,83.034550,130.506287,113.081004,110.003452,29.476151,14.317706,79.712649,1.900948,94.311932,59.307172,129.252896,80.393747,128.043587,79.895203,55.555548,75.663651,0.005138,0.002244,32.000000,-235.691146,80.030627,-0.278437,13.232627,0.518973,595115.332813,0.998804,46.124007,7.290918,1.424328,0.009234,0.016274,144.350114,32.000000,155.330087,144.005033,146.021410,132.828834,32.000000,132.099809,66.646422,56.493693,62.005032,0.000000,49.747486,97.439651,100.000000,40.150049,32.940449,59.622706,25.075175
58.270286,94.474983,83.069492,130.506287,113.070462,110.002221,29.395138,14.316992,79.723866,1.900659,94.283516,59.300611,129.271918,80.329088,128.085583,79.864175,55.566123,75.721867,0.005138,0.002240,32.000000,-235.692515,79.971992,-0.278545,13.218229,0.519673,594956.164895,0.997821,46.097976,7.271859,1.424166,0.008936,0.009477,144.140655,32.000000,155.501208,144.176212,144.966466,132.805909,32.000000,131.888325,66.651005,56.515200,62.005473,0.000000,49.699638,97.439651,100.000000,40.150049,32.975048,59.608249,25.191903
58.345547,94.461165,83.060402,130.506287,113.090769,109.990797,29.409673,14.315280,79.613468,1.900162,94.269918,59.322939,129.210521,80.327538,128.083966,79.829704,55.560658,75.752966,0.005137,0.002230,32.000000,-235.691932,79.984800,-0.278671,13.206899,0.519897,594916.543440,0.995769,46.136644,7.171867,1.424229,0.034946,0.015723,143.915091,32.000000,155.821551,143.487749,143.609395,133.472833,32.000000,131.710873,66.620110,56.489409,61.993766,0.000000,49.702141,97.439651,100.000000,40.150049,32.926693,59.614681,25.040032
58.341031,94.455362,83.067369,130.504617,113.092885,110.011961,29.396212,14.319418,79.699489,1.899828,94.277401,59.349981,129.220226,80.431836,128.070356,79.940268,55.565167,75.726252,0.005138,0.002246,32.000000,-235.691236,79.930528,-0.278598,13.199162,0.521893,594900.345073,0.999082,46.165223,7.205093,1.425589,0.032023,0.025857,143.927206,32.000000,155.837877,143.340151,144.369228,133.575731,32.000000,131.146159,66.595113,56.483505,61.998660,0.000000,49.650890,97.439651,100.000000,40.150049,32.903306,59.620946,25.062776
58.306975,94.475259,83.001499,130.505730,113.097785,110.054869,29.403150,14.313425,79.664403,1.899125,94.250393,59.452658,129.217345,80.423233,128.081858,79.931340,55.535016,75.730706,0.005139,0.002251,32.000000,-235.695099,79.924861,-0.278250,13.217049,0.520127,594800.183725,0.997050,46.082344,7.233945,1.423595,0.017041,0.020237,144.255456,32.000000,155.378530,143.092750,146.051232,133.657078,32.000000,130.977770,66.550357,56.476158,61.997223,0.000000,49.643145,97.439651,100.000000,40.150049,32.898008,59.609439,25.139225
58.291369,94.475259,83.077356,130.505730,113.099958,110.088817,29.387340,14.317848,79.762967,1.899034,94.163236,59.286685,129.253713,80.293567,128.070847,79.913599,55.571918,75.736599,0.005137,0.002252,32.000000,-235.691495,79.791252,-0.278294,13.233440,0.520767,594897.658628,0.997769,46.080684,7.209346,1.423824,0.019623,0.018361,144.525454,32.000000,155.159449,142.996096,147.318508,133.841973,32.000000,131.092661,66.554808,56.481928,61.999076,0.000000,49.604938,97.439651,100.000000,40.150049,32.955052,59.607374,25.158080
58.319610,94.450111,82.958973,130.501277,113.069293,110.092870,29.381660,14.318847,79.711666,1.898173,94.232094,59.332517,129.239594,80.405981,128.073425,79.899604,55.506446,75.793426,0.005136,0.002223,32.000000,-235.689020,80.044005,-0.278510,13.246789,0.520018,595237.550498,0.998605,46.131825,7.242847,1.423526,0.036157,0.023765,144.741306,32.000000,154.840606,143.459799,148.642504,133.345628,32.000000,131.249896,66.561321,56.446770,62.014951,0.000000,49.590785,97.439651,100.000000,40.150049,32.871236,59.612803,25.018829
58.289157,94.442373,83.079587,130.500721,113.061670,110.091607,29.405086,14.314424,79.706588,1.898159,94.266163,59.409799,129.229869,80.330597,128.060184,79.872037,55.512378,75.671142,0.005137,0.002201,32.000000,-235.691969,80.035176,-0.278281,13.256834,0.521284,595348.327963,0.999741,46.146145,7.210377,1.425209,0.035411,0.028909,144.906748,32.000000,154.925196,143.673892,148.180663,132.943358,32.000000,131.721183,66.544217,56.445904,61.991932,0.000000,49.557981,97.439651,100.000000,40.150049,32.841693,59.621585,25.128367
58.299680,94.445137,83.038243,130.503226,113.045331,110.110514,29.401319,14.316850,79.737779,1.897744,94.213856,59.387372,129.250076,80.426005,128.023651,79.859795,55.509599,75.724010,0.005137,0.002180,32.000000,-235.688560,80.053755,-0.278434,13.268766,0.517898,595462.939723,0.999384,46.095082,7.318576,1.422488,0.019859,0.008824,144.440752,32.000000,155.209391,143.884095,146.609889,132.893708,32.000000,131.869734,66.537572,56.452252,61.987918,0.000000,49.539619,97.439651,100.000000,40.150049,32.836269,59.609056,25.147295
58.375423,94.445137,83.166436,130.503226,113.061971,110.103728,29.391056,14.312996,79.800118,1.897912,94.249907,59.363377,129.213257,80.377782,128.052877,79.844860,55.493136,75.798022,0.005138,0.002175,32.000000,-235.692413,80.040928,-0.278275,13.295019,0.520433,595443.817245,0.999126,46.115289,7.220675,1.425301,0.020672,0.026045,144.099019,32.000000,155.438403,144.056482,145.135602,132.792304,32.000000,131.908392,66.570969,56.462861,62.008445,0.000000,49.541702,97.439651,100.000000,40.150049,32.839503,59.602801,25.029908
58.266026,94.431595,83.095706,130.498216,113.085327,110.082499,29.419270,14.319846,79.815630,1.899370,94.235065,59.306389,129.186082,80.294586,128.074653,79.879090,55.565296,75.707418,0.005139,0.002220,32.000000,-235.688677,79.988062,-0.278271,13.264780,0.519054,595552.159474,0.999236,46.108396,7.263228,1.424334,0.033351,0.019350,143.984296,32.000000,155.812481,143.649555,143.744791,133.282244,32.000000,131.685698,66.558886,56.459909,62.032720,0.000000,49.491051,97.439651,100.000000,40.150049,32.791723,59.615369,24.852212
58.269235,94.425239,83.110161,130.500999,113.072993,110.058360,29.402857,14.314138,79.819238,1.900194,94.193300,59.317574,129.203511,80.341404,128.048169,79.854476,55.541546,75.800796,0.005139,0.002234,32.000000,-235.693730,79.968159,-0.278294,13.270969,0.518290,595520.201250,0.998112,46.038921,7.335340,1.424682,0.041893,0.025456,143.864126,32.000000,155.813554,143.328146,144.102263,133.484365,32.000000,131.067349,66.568425,56.426548,61.999515,0.000000,49.472929,97.439651,100.000000,40.150049,32.766321,59.626001,25.141866
58.356085,94.416396,83.085007,130.500443,113.040479,110.066203,29.384227,14.316279,79.764339,1.901043,94.170087,59.328974,129.201917,80.392320,128.090124,79.902088,55.531016,75.769962,0.005141,0.002234,32.000000,-235.689458,80.005541,-0.278249,13.261659,0.520964,595274.734659,0.998967,46.125744,7.195050,1.426143,0.023137,0.016111,144.201374,32.000000,155.492230,143.148556,145.603877,133.742029,32.000000,131.042034,66.594629,56.440842,62.017131,0.000000,49.416505,97.439651,100.000000,40.150049,32.760730,59.621103,25.134089
58.267769,94.416396,83.114080,130.500443,113.072413,110.066433,29.388630,14.321131,79.722938,1.900693,94.166627,59.364689,129.260658,80.429797,128.082859,79.830177,55.525682,75.870473,0.005199,0.002226,32.000000,-235.690343,80.032583,-0.278373,13.249438,0.520774,595186.469520,0.999230,46.116443,7.289016,1.426313,0.019414,0.016888,144.582571,32.000000,155.204176,142.908559,147.040788,134.002046,32.000000,131.163304,66.610175,56.449410,62.003041,0.000000,49.425152,97.439651,100.000000,40.150049,32.727432,59.614465,25.132108
58.299842,94.415567,83.088625,130.491815,113.055390,110.037358,29.404701,14.313995,79.834949,1.901873,94.188577,59.319218,129.247194,80.357737,128.084537,79.888233,55.482116,75.731603,0.005200,0.002242,32.000000,-235.693053,80.061180,-0.278407,13.200159,0.518433,595201.737823,0.998295,46.027910,7.276368,1.423759,0.019979,0.017766,144.751761,32.000000,154.943425,143.480797,148.344823,133.426380,32.000000,131.149886,66.617805,56.401886,62.002117,0.000000,49.376452,97.439651,100.000000,40.150049,32.719160,59.609990,25.019856
58.344409,94.416672,83.143041,130.490702,113.082818,109.999963,29.391278,14.319846,79.752707,1.901916,94.184338,59.315810,129.197013,80.423782,128.049827,79.895062,55.499600,75.738433,0.005200,0.002243,32.000000,-235.691628,80.073231,-0.278559,13.202152,0.521760,595252.297413,0.999794,46.108945,7.357229,1.426416,0.028142,0.009724,144.840938,32.000000,154.828281,143.704769,148.294392,132.983475,32.000000,131.770258,66.624361,56.413162,61.968778,0.000000,49.384793,97.439651,100.000000,40.150049,32.716931,59.618910,25.113326
58.299150,94.429384,83.188430,130.491815,113.078562,109.976746,29.388211,14.315565,79.860054,1.901204,94.299655,59.343854,129.246539,80.478390,128.049274,79.865519,55.445939,75.814303,0.005200,0.002248,32.000000,-235.695253,80.041212,-0.278446,13.234515,0.522256,595172.648451,0.998383,46.078677,7.296423,1.425195,0.014693,0.015044,144.664381,32.000000,155.176039,143.844241,146.856883,132.920697,32.000000,132.163874,66.635850,56.394849,61.973339,0.000000,49.311914,97.439651,100.000000,40.150049,32.711257,59.624290,25.147442
58.314182,94.429384,83.122023,130.491815,113.094898,109.964097,29.400672,14.314566,79.755762,1.900427,94.280726,59.309393,129.227355,80.375110,128.024612,79.828502,55.475803,75.761557,0.005200,0.002267,32.000000,-235.694285,80.008071,-0.278303,13.212800,0.521811,594915.978043,0.997672,46.038895,7.284076,1.425039,0.011249,0.016209,144.126905,32.000000,155.479518,144.021224,145.382968,132.741931,32.000000,131.787886,66.664421,56.420820,61.983704,0.000000,49.331114,97.439651,100.000000,40.150049,32.745412,59.623788,25.141793
58.347884,94.437951,83.197138,130.493207,113.101302,109.981155,29.397667,14.319846,79.806314,1.901515,94.259304,59.329292,129.194887,80.364078,128.067529,79.946400,55.479399,75.722109,0.005201,0.002281,32.000000,-235.690644,80.081388,-0.278442,13.258591,0.522443,594943.579282,0.998439,46.093130,7.394773,1.426924,0.024545,0.027329,144.031522,32.000000,155.737604,143.799033,144.052938,133.181263,32.000000,131.844787,66.694984,56.414649,61.979313,0.000000,49.293704,97.439651,100.000000,40.150049,32.766675,59.629118,25.076789
58.286073,94.421370,83.050233,130.490424,113.050132,109.988663,29.464822,14.316421,79.748465,1.901852,94.262890,59.376873,129.196379,80.388547,128.082633,79.941997,55.495843,75.731091,0.005203,0.002284,32.000000,-235.689479,80.080574,-0.278548,13.249071,0.521657,594804.152441,0.997621,46.079336,7.325260,1.425417,0.030828,0.019589,143.911057,32.000000,155.758543,143.207767,143.884090,133.415715,32.000000,131.250787,66.709498,56.419643,61.969658,0.000000,49.255554,97.439651,100.000000,40.150049,32.709364,59.607993,25.134603
58.260659,94.432148,83.087774,130.489311,113.047267,110.021366,29.403490,14.312283,79.752171,1.902597,94.183176,59.364613,129.179542,80.443134,128.073157,79.775369,55.493732,75.712913,0.005203,0.002286,32.000000,-235.696241,79.979193,-0.278422,13.303542,0.520389,594886.965940,0.997271,46.056988,7.291999,1.425881,0.014038,0.030712,144.215012,32.000000,155.588717,143.286049,145.332162,133.623889,32.000000,130.736726,66.703929,56.388278,61.954576,0.000000,49.243014,97.439651,100.000000,40.150049,32.703736,59.622155,25.183465
58.320958,94.432148,83.030959,130.489311,112.989627,110.063864,29.417584,14.314852,79.892518,1.903363,94.162409,59.371892,129.214297,80.409000,128.055474,79.878822,55.474380,75.721359,0.005204,0.002286,32.000000,-235.696294,80.016188,-0.278680,13.261187,0.519796,594893.781973,0.996175,46.097116,7.282311,1.424873,0.016425,0.028342,144.488742,32.000000,155.123665,143.040246,146.953132,133.892725,32.000000,131.073034,66.716228,56.372472,61.934533,0.000000,49.201044,97.439651,100.000000,40.150049,32.731875,59.615763,24.997406
58.356739,94.444584,83.057809,130.489033,113.013010,110.061585,29.399098,14.313425,79.818361,1.903877,94.192642,59.273327,129.243535,80.444276,128.077762,79.861912,55.449250,75.834690,0.005203,0.002288,32.000000,-235.694115,80.094709,-0.278831,13.275638,0.519156,595100.840811,0.999050,46.131225,7.270749,1.426139,0.035914,0.025525,144.666231,32.000000,154.985515,143.268569,148.093665,133.548644,32.000000,131.220912,66.712611,56.353204,61.968665,0.000000,49.198199,97.439651,100.000000,40.150049,32.765275,59.619205,25.143113
58.274071,94.437122,82.997124,130.485971,113.011511,110.056529,29.480262,14.315565,79.788304,1.903436,94.219229,59.343204,129.234730,80.355718,128.041721,79.915553,55.448562,75.656450,0.005204,0.002297,32.000000,-235.693450,80.024407,-0.278875,13.296723,0.518429,595347.424770,0.997833,46.075883,7.296454,1.423690,0.033496,0.029023,144.860077,32.000000,154.879451,143.702209,148.701381,133.121264,32.000000,131.475643,66.694414,56.358820,61.970077,0.000000,49.139663,97.439651,100.000000,40.150049,32.736542,59.609911,25.083686
58.255275,94.418606,83.075880,130.484302,112.992667,110.060258,29.395755,14.317848,79.693506,1.903491,94.226502,59.324371,129.231828,80.355392,128.057091,79.772786,55.425410,75.750148,0.005204,0.002269,32.000000,-235.693134,79.978395,-0.279062,13.266931,0.517403,595393.660989,0.997803,46.055499,7.406781,1.423277,0.018050,0.011245,144.732916,32.000000,155.078689,143.785162,147.186421,133.089128,32.000000,131.913602,66.697549,56.351872,61.957156,0.000000,49.141213,97.439651,100.000000,40.150049,32.731067,59.617110,25.123157
58.273529,94.418606,82.988320,130.484302,112.977861,110.094521,29.461684,14.314138,79.739317,1.902329,94.311796,59.188761,129.217342,80.445316,128.026248,79.857084,55.473089,75.791002,0.005203,0.002255,32.000000,-235.696188,80.078454,-0.279148,13.263836,0.517647,595388.791678,0.996529,46.123886,7.273433,1.424255,0.012518,0.016972,144.042630,32.000000,155.416196,144.024077,145.600757,132.799362,32.000000,132.009149,66.690752,56.366500,61.945820,0.000000,49.086616,97.439651,100.000000,40.150049,32.667580,59.622214,25.142600
58.241931,94.435740,83.011430,130.485136,112.962379,110.092317,29.393415,14.314994,79.699151,1.902876,94.296429,59.317456,129.186346,80.349438,128.039920,79.827137,55.440851,75.683303,0.005203,0.002277,32.000000,-235.693037,80.073926,-0.279339,13.228431,0.520691,595441.038607,0.999734,46.122627,7.367075,1.426066,0.029509,0.025864,144.135012,32.000000,155.710656,143.928166,144.256963,133.086403,32.000000,131.820269,66.714145,56.367411,61.960330,0.000000,49.105325,97.439651,100.000000,40.150049,32.715552,59.628223,25.128733
58.247157,94.443202,83.013968,130.493207,112.969378,110.086863,29.389516,14.315565,79.797130,1.902756,94.250934,59.322575,129.185058,80.296177,128.033575,79.803098,55.483665,75.635881,0.005205,0.002293,32.000000,-235.691811,80.021144,-0.279398,13.236639,0.518941,595517.154866,0.997467,46.105867,7.350111,1.424117,0.026264,0.024792,143.832722,32.000000,155.862980,143.331903,143.629536,133.474633,32.000000,131.282719,66.681521,56.334800,61.960086,0.000000,49.046360,97.439651,100.000000,40.150049,32.733393,59.632413,25.151404
58.272706,94.449835,83.051888,130.496546,112.967684,110.104153,29.478483,14.313282,79.763467,1.902090,94.183890,59.262951,129.184364,80.301234,128.047656,79.874481,55.442982,75.670490,0.005205,0.002266,32.000000,-235.696553,80.010539,-0.279539,13.231473,0.521571,595610.489382,1.000395,46.152015,7.301353,1.425286,0.011486,0.012135,143.994332,32.000000,155.742153,143.378278,144.875014,133.603037,32.000000,131.167723,66.649531,56.327297,61.939403,0.000000,49.050157,97.439651,100.000000,40.150049,32.727976,59.626561,25.206136
58.292020,94.449835,83.031321,130.496546,113.005874,110.108852,29.469643,14.312140,79.736829,1.901014,94.140270,59.231109,129.222450,80.351641,128.070639,79.876762,55.445562,75.687632,0.005204,0.002255,32.000000,-235.695891,79.908892,-0.279759,13.181853,0.521150,595497.589074,1.000398,46.154678,7.222846,1.425202,0.022974,0.030977,144.471061,32.000000,155.088002,143.077246,146.455787,133.825754,32.000000,131.107397,66.669988,56.314687,61.950342,0.000000,49.005513,97.439651,100.000000,40.150049,32.743341,59.616550,25.143407
58.253628,94.440439,82.987064,130.492094,112.997844,110.124786,29.463509,14.311284,79.623037,1.901322,94.153888,59.366862,129.251769,80.321096,128.070455,79.810877,55.445559,75.767743,0.005203,0.002225,32.000000,-235.695764,79.885846,-0.279620,13.197405,0.521445,595677.506992,0.997076,46.137851,7.289579,1.425228,0.034179,0.027686,144.678939,32.000000,155.074568,143.217491,147.826147,133.725466,32.000000,131.185465,66.670207,56.334733,61.969192,0.000000,49.017172,97.439651,100.000000,40.150049,32.708581,59.622264,25.158080
58.259863,94.424410,82.998643,130.491537,113.010299,110.141513,29.396837,14.314994,79.771553,1.902006,94.183952,59.325577,129.232992,80.313550,128.049702,79.820455,55.463732,75.516961,0.005203,0.002188,32.000000,-235.693693,79.988757,-0.279534,13.186469,0.522554,595690.138357,0.997058,46.120123,7.299898,1.424403,0.035675,0.019554,144.795488,32.000000,154.872283,143.640646,148.656114,133.182377,32.000000,131.529502,66.693798,56.343857,61.992672,0.000000,48.939476,97.439651,100.000000,40.150049,32.653022,59.622067,25.085667
58.273094,94.415567,82.944122,130.490146,112.999014,110.159032,29.408274,14.321702,79.763878,1.901045,94.200145,59.298173,129.250358,80.294157,128.014213,79.865462,55.440692,75.664871,0.005176,0.002185,32.000000,-235.686166,79.914537,-0.279452,13.209705,0.522217,595779.338973,0.998102,46.145971,7.360155,1.424582,0.017728,0.017768,144.832326,32.000000,154.911693,143.699630,147.388150,133.024687,32.000000,131.887027,66.696188,56.335732,61.958497,0.000000,48.928680,97.439651,100.000000,40.150049,32.647423,59.621447,25.031742
58.232522,94.415567,83.037495,130.490146,112.955518,110.161401,29.436591,14.314994,79.708630,1.901632,94.257975,59.264988,129.205184,80.351722,127.992293,79.801224,55.454358,75.738152,0.005147,0.002172,32.000000,-235.694021,79.946173,-0.279414,13.198271,0.522760,595801.464142,1.000363,46.124218,7.153200,1.424628,0.023833,0.015268,144.216438,32.000000,155.349530,144.107666,145.841078,132.663048,32.000000,131.703115,66.686454,56.337686,61.967450,0.000000,48.906844,97.439651,100.000000,40.150049,32.614117,59.626070,25.129761
58.280167,94.424686,83.007761,130.488754,112.959431,110.149923,29.469603,14.315137,79.691775,1.901105,94.293220,59.296969,129.205838,80.280089,128.056722,79.845533,55.468709,75.740090,0.005147,0.002175,32.000000,-235.695189,79.969158,-0.279282,13.229008,0.520575,595929.969731,0.999865,46.103229,7.287641,1.423369,0.035481,0.018626,144.062750,32.000000,155.552097,143.967326,144.610262,133.080761,32.000000,131.967560,66.701319,56.359063,61.981691,0.000000,48.898809,97.439651,100.000000,40.150049,32.636975,59.614317,25.061382
58.266834,94.448176,83.081859,130.488198,112.961307,110.125778,29.384617,14.314852,79.675636,1.900968,94.256160,59.423385,129.190983,80.322053,128.056619,79.786902,55.493816,75.689690,0.005149,0.002185,32.000000,-235.693508,79.921556,-0.278977,13.252559,0.523790,595930.715200,0.999682,46.140483,7.329105,1.425964,0.037966,0.022267,143.921841,32.000000,155.787412,143.363655,143.538109,133.347832,32.000000,131.382280,66.725370,56.356843,61.974769,0.000000,48.870226,97.439651,100.000000,40.150049,32.704824,59.622195,25.020883
58.278846,94.446795,83.012841,130.490146,112.973948,110.076945,29.398991,14.315422,79.745178,1.900157,94.256834,59.260218,129.202384,80.324255,128.071150,79.826913,55.454000,75.765678,0.005148,0.002173,32.000000,-235.695068,79.927348,-0.278869,13.266721,0.520735,595831.751274,0.997592,46.105854,7.316213,1.424288,0.014554,0.028555,143.957663,32.000000,155.714209,143.419233,144.466572,133.482461,32.000000,131.038313,66.710526,56.362903,61.972541,0.000000,48.791492,97.439651,100.000000,40.150049,32.699457,59.618782,25.159034
58.234557,94.446795,83.064938,130.490146,112.969921,110.036899,29.390151,14.317848,79.698409,1.900371,94.191773,59.285061,129.220813,80.343320,128.088831,79.790062,55.460576,75.668690,0.005149,0.002162,32.000000,-235.686905,79.943806,-0.279097,13.250592,0.521398,595686.368317,1.000563,46.141584,7.253193,1.425886,0.020017,0.025683,144.315338,32.000000,155.249035,143.038568,146.157464,133.969463,32.000000,131.162398,66.721970,56.371959,61.996242,0.000000,48.816000,97.439651,100.000000,40.150049,32.689759,59.605200,25.147662
58.247469,94.442097,83.047328,130.487084,112.933510,110.029901,29.410511,14.319418,79.644083,1.899920,94.249688,59.354205,129.241613,80.365444,128.057560,79.795706,55.442247,75.669771,0.005150,0.002135,32.000000,-235.689105,79.874401,-0.279268,13.248703,0.519082,595500.928404,0.999403,46.129176,7.350161,1.424408,0.038020,0.026706,144.602958,32.000000,155.074267,143.064875,147.314203,133.756847,32.000000,131.082470,66.715964,56.332557,62.006540,0.000000,48.738815,97.439651,100.000000,40.150049,32.669674,59.615960,25.071213
58.244249,94.468074,83.043100,130.489311,112.956023,110.038461,29.409149,14.312854,79.632452,1.899553,94.267923,59.250178,129.231050,80.313367,128.070699,79.810654,55.406161,75.697160,0.005151,0.002147,32.000000,-235.695670,79.882032,-0.279193,13.276372,0.521618,595287.371329,1.000167,46.169843,7.270632,1.426386,0.021427,0.009810,144.777773,32.000000,154.694639,143.558522,148.465176,133.213814,32.000000,131.173204,66.705045,56.337107,61.981624,0.000000,48.757536,97.439651,100.000000,40.150049,32.745469,59.611406,25.150890
58.275313,94.479681,83.030045,130.495433,112.952660,110.047171,29.409735,14.317135,79.721394,1.899465,94.371807,59.394967,129.207554,80.326131,128.025776,79.807113,55.413916,75.707155,0.005151,0.002161,32.000000,-235.687619,80.009987,-0.279126,13.269081,0.520999,595276.566331,0.999158,46.153285,7.289773,1.425767,0.016680,0.027062,144.864636,32.000000,154.812068,143.673457,147.837510,133.292099,32.000000,131.892669,66.691912,56.316218,61.996861,0.000000,48.689106,97.439651,100.000000,40.150049,32.740295,59.610698,25.163289
58.222832,94.479681,83.062130,130.495433,112.990854,110.050110,29.383851,14.317991,79.715222,1.900316,94.342949,59.351965,129.221569,80.360428,128.023872,79.765757,55.413472,75.798446,0.005150,0.002178,32.000000,-235.691188,79.827779,-0.279273,13.264177,0.519980,595440.416280,0.999405,46.182221,7.346469,1.425773,0.019007,0.011604,144.222230,32.000000,155.228023,143.937739,146.017215,132.755727,32.000000,131.925987,66.689040,56.324697,62.003122,0.000000,48.711174,97.439651,100.000000,40.150049,32.771487,59.608318,25.008631
58.369680,94.469180,83.127653,130.496546,112.967833,110.046264,29.409790,14.311712,79.661220,1.900968,94.278989,59.379473,129.206000,80.437180,128.050274,79.864763,55.447799,75.820734,0.005063,0.002189,32.000000,-235.696156,79.965080,-0.279297,13.248992,0.519273,595474.796759,0.998912,46.165306,7.346233,1.424789,0.037323,0.028229,144.147039,32.000000,155.475929,144.030592,144.631455,132.936302,32.000000,131.871719,66.697327,56.313264,61.995712,0.000000,48.684880,97.439651,100.000000,40.150049,32.733557,59.616068,25.175688
58.376877,94.445966,83.079007,130.490146,112.965481,110.052620,29.426519,14.315565,79.733063,1.901275,94.192152,59.399733,129.209432,80.450821,128.049046,79.853459,55.453799,75.802223,0.005032,0.002157,32.000000,-235.693286,79.960938,-0.279318,13.252926,0.521428,595514.768240,1.000799,46.213499,7.415323,1.426625,0.030928,0.014302,143.910830,32.000000,155.730197,143.543302,143.417057,133.419186,32.000000,131.755879,66.686847,56.328382,62.009207,0.000000,48.670582,97.439651,100.000000,40.150049,32.655812,59.612163,25.095131
58.307832,94.422475,83.087615,130.492650,113.000665,110.057780,29.377000,14.319133,79.732054,1.900072,94.145007,59.422630,129.189327,80.385549,128.094623,79.879191,55.434933,75.755023,0.004944,0.002147,32.000000,-235.692669,79.939216,-0.279255,13.258564,0.519312,595344.412357,0.997120,46.068229,7.397746,1.424158,0.016654,0.022035,143.887623,32.000000,155.644558,143.324606,144.013083,133.434017,32.000000,131.075002,66.651108,56.308225,61.988810,0.000000,48.625199,97.439651,100.000000,40.150049,32.650423,59.622067,25.135043
58.224554,94.422475,83.054066,130.492650,113.027389,110.065715,29.401357,14.312140,79.832767,1.899915,94.161222,59.323048,129.224491,80.382309,128.091348,79.855575,55.468907,75.704445,0.004857,0.002141,32.000000,-235.696875,80.048066,-0.279240,13.227513,0.518103,595329.248645,0.996421,46.038417,7.377834,1.423149,0.012179,0.017028,144.274719,32.000000,155.413245,143.051355,145.807326,133.817003,32.000000,131.019177,66.658431,56.314374,61.995712,0.000000,48.612748,97.439651,100.000000,40.150049,32.571436,59.616864,25.095645
58.291612,94.424410,83.095910,130.491259,113.002336,110.060441,29.411073,14.315993,79.680210,1.900004,94.171804,59.324465,129.232643,80.355657,128.061018,79.863014,55.385071,75.708462,0.004801,0.002146,32.000000,-235.692038,80.052572,-0.279318,13.206820,0.519837,595390.734999,0.999378,46.078254,7.361218,1.424982,0.029244,0.029742,144.503820,32.000000,155.085052,142.980489,147.238948,133.799169,32.000000,131.092749,66.677594,56.289487,61.988766,0.000000,48.610909,97.439651,100.000000,40.150049,32.571873,59.614425,25.089849
58.253713,94.425239,82.979296,130.492372,112.967484,110.096731,29.464232,14.315565,79.717863,1.899716,94.178994,59.356687,129.243737,80.394542,128.071353,79.871712,55.392226,75.763699,0.004801,0.002133,32.000000,-235.693450,79.964528,-0.279448,13.223290,0.522689,595395.212188,1.000176,46.154711,7.289203,1.426444,0.021059,0.020077,144.705177,32.000000,154.875384,143.503778,148.239400,133.295353,32.000000,131.318845,66.642425,56.283826,61.988325,0.000000,48.535563,97.439651,100.000000,40.150049,32.568866,59.619648,25.148983
58.266593,94.431319,83.078765,130.493207,112.962992,110.115290,29.391934,14.314709,79.802975,1.899521,94.279725,59.321556,129.248517,80.294016,128.053588,79.789041,55.420711,75.718931,0.004801,0.002140,32.000000,-235.695290,79.907545,-0.279513,13.226385,0.522463,595521.127528,0.998551,46.095073,7.376061,1.425521,0.010259,0.024627,144.911660,32.000000,154.956491,143.702867,147.918971,133.102596,32.000000,131.706372,66.658803,56.294504,62.010306,0.000000,48.538536,97.439651,100.000000,40.150049,32.563275,59.615438,25.203421
58.288295,94.431319,82.978350,130.493207,112.953089,110.145816,29.412284,14.312283,79.774072,1.900063,94.258201,59.382643,129.235360,80.355699,127.995689,79.830456,55.411113,75.723034,0.004802,0.002142,32.000000,-235.698863,79.951130,-0.279353,13.190665,0.520911,595719.925629,0.997786,46.130694,7.410449,1.424446,0.024436,0.019075,144.506373,32.000000,155.161124,143.936227,146.626413,132.801391,32.000000,131.945751,66.629686,56.304251,62.009998,0.000000,48.486912,97.439651,100.000000,40.150049,32.576733,59.609154,25.119196
58.258382,94.444584,83.094856,130.495433,112.930019,110.165613,29.411293,14.313710,79.726468,1.900150,94.269270,59.353369,129.227616,80.433143,128.011652,79.893000,55.445155,75.722666,0.004803,0.002134,32.000000,-235.696289,79.848461,-0.279240,13.208945,0.522323,595762.203241,1.000183,46.124948,7.348296,1.425839,0.032174,0.022197,144.070093,32.000000,155.501249,144.110497,145.042899,132.921989,32.000000,131.956122,66.629290,56.289509,62.010683,0.000000,48.497096,97.439651,100.000000,40.150049,32.612719,59.611377,25.018462
58.256272,94.446518,83.085738,130.492094,112.904539,110.140618,29.406313,14.313567,79.733843,1.900485,94.269647,59.322039,129.221037,80.350458,128.032283,79.846408,55.418955,75.730032,0.004803,0.002105,32.000000,-235.694464,79.942135,-0.279163,13.230844,0.521514,595939.218772,0.999363,46.105027,7.360982,1.423585,0.020994,0.017990,143.985189,32.000000,155.765495,143.652861,143.832999,133.121643,32.000000,131.763398,66.606399,56.285313,62.014428,0.000000,48.478798,97.439651,100.000000,40.150049,32.613365,59.617690,25.118755
58.270160,94.435740,83.006966,130.489311,112.935036,110.110641,29.407584,14.318277,79.658141,1.899510,94.200098,59.285326,129.205038,80.394318,128.049700,79.788371,55.407291,75.706664,0.004802,0.002075,32.000000,-235.689919,79.955818,-0.279198,13.216367,0.523770,596004.282016,1.000166,46.145751,7.326663,1.426316,0.015014,0.017398,143.809046,32.000000,155.699548,143.408214,143.781168,133.391696,32.000000,130.990334,66.560065,56.248947,61.997827,0.000000,48.470537,97.439651,100.000000,40.150049,32.607981,59.614573,25.187721
58.284945,94.435740,83.056670,130.489311,112.973612,110.110770,29.408258,14.315851,79.757700,1.898927,94.133662,59.317012,129.211087,80.305271,128.055758,79.790997,55.402291,75.643186,0.004803,0.002061,32.000000,-235.693984,79.991408,-0.279219,13.206873,0.522682,595929.629411,1.000153,46.149624,7.358402,1.426211,0.042748,0.020044,144.085948,32.000000,155.614745,143.194929,145.461549,133.718525,32.000000,131.206404,66.533641,56.289687,61.968987,0.000000,48.416449,97.439651,100.000000,40.150049,32.568829,59.612016,25.106136
58.246515,94.427450,82.930778,130.489867,113.002927,110.093674,29.419647,14.318562,79.711707,1.899338,94.269668,59.289673,129.233929,80.340934,128.080582,79.835105,55.439664,75.752004,0.004803,0.002100,32.000000,-235.693568,80.001298,-0.279012,13.186705,0.521319,595770.842260,0.999552,46.126093,7.352488,1.424519,0.020310,0.033297,144.519607,32.000000,155.100051,143.068393,146.912549,133.860479,32.000000,131.007751,66.546074,56.282870,62.018639,0.000000,48.396249,97.439651,100.000000,40.150049,32.537392,59.614543,25.004963
58.255375,94.471943,83.035523,130.498773,113.004538,110.115300,29.480054,14.315851,79.706054,1.898556,94.242662,59.392708,129.231743,80.287980,128.048062,79.810066,55.378269,75.675181,0.004803,0.002100,32.000000,-235.692181,79.969218,-0.278894,13.236876,0.522202,595775.043583,0.999255,46.112523,7.309719,1.425011,0.021388,0.014429,144.640581,32.000000,154.876576,143.389064,148.053654,133.466282,32.000000,130.991476,66.492895,56.255607,61.989557,0.000000,48.358422,97.439651,100.000000,40.150049,32.670936,59.634203,25.137244
58.294921,94.467798,82.975116,130.498773,113.002561,110.114282,29.398736,14.315565,79.704298,1.899032,94.253583,59.389824,129.262533,80.314937,128.067628,79.773273,55.380069,75.631800,0.004804,0.002115,32.000000,-235.693122,79.888659,-0.278976,13.213167,0.521663,595607.872837,0.999410,46.139514,7.354216,1.423790,0.020401,0.007264,144.851201,32.000000,154.911147,143.620285,148.529675,133.225980,32.000000,131.793538,66.537610,56.302141,62.018154,0.000000,48.347142,97.439651,100.000000,40.150049,32.665800,59.624073,25.141940
58.325505,94.467798,83.055276,130.498773,113.022083,110.115513,29.412476,14.319989,79.677668,1.899665,94.259506,59.421862,129.273565,80.354759,128.028516,79.745590,55.371536,75.646508,0.004803,0.002085,32.000000,-235.690174,79.805630,-0.279072,13.215396,0.521486,595916.516603,0.997499,46.175872,7.357822,1.425371,0.028261,0.013333,144.657796,32.000000,155.030582,143.857352,146.970215,132.944787,32.000000,131.739266,66.533202,56.277009,61.991255,0.000000,48.313961,97.439651,100.000000,40.150049,32.647675,59.609528,25.144581
58.278051,94.451769,82.999662,130.492650,113.056494,110.119358,29.384944,14.316136,79.708954,1.899711,94.204629,59.386171,129.208103,80.316160,128.017772,79.843110,55.366047,75.683629,0.004804,0.002095,32.000000,-235.692387,79.918435,-0.279151,13.218727,0.520282,595883.840276,0.999501,46.135424,7.323370,1.423368,0.022985,0.014619,144.056185,32.000000,155.350557,144.092265,145.243522,132.777446,32.000000,131.881130,66.523356,56.270838,61.977430,0.000000,48.264805,97.439651,100.000000,40.150049,32.592331,59.615419,25.013327
58.212689,94.422752,83.071026,130.480684,113.088983,110.132291,29.409657,14.317420,79.756328,1.899010,94.210678,59.280572,129.180928,80.304884,128.061324,79.767468,55.362290,75.701727,0.004805,0.002072,32.000000,-235.687005,79.920372,-0.279052,13.230948,0.520818,595896.297538,0.998475,46.107360,7.342975,1.423996,0.013790,0.013881,143.982047,32.000000,155.734489,143.717095,144.115928,133.200502,32.000000,132.125763,66.545438,56.291507,61.976634,0.000000,48.273293,97.439651,100.000000,40.150049,32.496271,59.622755,25.172534
58.246698,94.423581,83.013017,130.475674,113.102223,110.132488,29.390895,14.313139,79.585341,1.898326,94.194572,59.246240,129.202872,80.337469,128.056084,79.805073,55.390490,75.726666,0.004805,0.002088,32.000000,-235.698335,79.898143,-0.278920,13.263259,0.520946,595926.185533,1.000293,46.134879,7.376401,1.424201,0.030184,0.019993,143.833600,32.000000,155.833183,143.362181,143.624614,133.319280,32.000000,131.195981,66.536074,56.308179,61.983251,0.000000,48.215045,97.439651,100.000000,40.150049,32.490656,59.616795,25.129834
58.270251,94.423581,83.125685,130.475674,113.098380,110.117277,29.403254,14.311712,79.732478,1.897942,94.154850,59.304427,129.188774,80.344851,128.024853,79.813424,55.372691,75.778455,0.004805,0.002085,32.000000,-235.699926,79.943869,-0.278852,13.228693,0.523489,595988.961351,1.000721,46.165888,7.393776,1.427026,0.033766,0.024860,144.056466,32.000000,155.718221,143.343714,144.989865,133.587833,32.000000,131.013362,66.520110,56.286534,61.955953,0.000000,48.247400,97.439651,100.000000,40.150049,32.487639,59.619225,25.194764
58.272798,94.416396,83.064128,130.474005,113.051794,110.104651,29.387908,14.311998,79.698442,1.898978,94.214829,59.258743,129.204098,80.317894,128.039425,79.823325,55.345555,75.731890,0.004805,0.002101,32.000000,-235.698329,79.949213,-0.278751,13.258774,0.520288,595917.099163,1.000728,46.135478,7.384335,1.425197,0.039113,0.010624,144.591104,32.000000,154.885670,143.319447,147.898681,133.584191,32.000000,131.047688,66.493224,56.234848,61.916878,0.000000,48.188443,97.439651,100.000000,40.150049,32.457651,59.609636,25.094251
58.240377,94.435188,83.033940,130.474283,113.058798,110.099555,29.388765,14.316850,79.616835,1.898016,94.214829,59.255310,129.204098,80.384245,128.039425,79.783521,55.345555,75.715521,0.004805,0.002111,32.000000,-235.692657,79.859922,-0.278904,13.260610,0.522976,595863.508328,0.999729,46.113851,7.441077,1.426554,0.019610,0.034137,144.591104,32.000000,154.885670,143.319447,147.898681,133.584191,32.000000,131.047688,66.493224,56.234848,61.916878,0.000000,48.159260,97.439651,100.000000,40.150049,32.512622,59.611524,25.106943
58.290187,94.443755,83.086272,130.474840,113.090098,110.095790,29.411106,14.317420,79.745051,1.898425,94.249257,59.357405,129.230312,80.345013,128.059461,79.808539,55.365377,75.744986,0.004806,0.002135,32.000000,-235.688808,79.960183,-0.278942,13.281040,0.520544,595841.345650,1.000071,46.104328,7.433199,1.425436,0.032519,0.023983,144.780600,32.000000,154.869070,143.705479,148.541373,133.123797,32.000000,131.679971,66.517610,56.270504,61.969224,0.000000,48.099355,97.439651,100.000000,40.150049,32.507128,59.610688,25.149423
58.277270,94.443755,82.921555,130.474840,113.103540,110.096109,29.468616,14.314994,79.746874,1.897998,94.215209,59.281719,129.227288,80.329210,128.007046,79.853703,55.388598,75.761822,0.004806,0.002166,32.000000,-235.692218,79.872099,-0.278845,13.272438,0.520786,595854.494082,1.000647,46.152890,7.420887,1.425711,0.033393,0.017237,144.704186,32.000000,154.945700,143.893498,147.671956,132.928746,32.000000,131.799490,66.508531,56.264687,61.941155,0.000000,48.067642,97.439651,100.000000,40.150049,32.528475,59.615143,25.172754
58.230247,94.429384,83.060374,130.473448,113.160887,110.038558,29.393421,14.316850,79.746932,1.897976,94.301728,59.351311,129.208695,80.312469,128.040140,79.824429,55.381843,75.753883,0.004862,0.002141,32.000000,-235.691674,79.899080,-0.278761,13.269370,0.519607,595784.374303,0.998943,46.115726,7.423226,1.425390,0.031557,0.021556,143.964960,32.000000,155.623792,143.959188,144.440477,132.874902,32.000000,131.999970,66.561072,56.292571,61.954980,0.000000,48.084311,97.439651,100.000000,40.150049,32.476237,59.622244,25.120370
58.288559,94.421923,83.113652,130.477066,113.162290,110.028603,29.405750,14.312711,79.760118,1.898703,94.282924,59.372350,129.160984,80.249442,128.036293,79.868043,55.404663,75.709097,0.004861,0.002124,32.000000,-235.699091,79.924637,-0.278787,13.289511,0.517346,595741.783562,0.997237,46.127581,7.412666,1.422880,0.036306,0.026336,143.851027,32.000000,155.759347,143.415965,143.391096,133.276202,32.000000,131.105531,66.574865,56.287132,61.955840,0.000000,48.007751,97.439651,100.000000,40.150049,32.447332,59.609193,25.046048
58.291961,94.453980,83.016589,130.481519,113.159566,110.042545,29.473618,14.315851,79.768814,1.899106,94.282924,59.305317,129.160984,80.350947,128.036293,79.886666,55.404663,75.708482,0.004859,0.002106,32.000000,-235.691853,79.946213,-0.278872,13.277526,0.520889,595443.288043,1.000109,46.156391,7.413450,1.426413,0.035387,0.027123,143.851027,32.000000,155.759347,143.415965,143.391096,133.276202,32.000000,131.105531,66.574865,56.287132,61.955840,0.000000,48.061264,97.439651,100.000000,40.150049,32.443583,59.616953,25.119929
58.281314,94.425515,83.056817,130.479849,113.148960,110.076579,29.462953,14.315137,79.698149,1.899445,94.142723,59.336603,129.237667,80.302111,128.052052,79.901109,55.341755,75.713482,0.004830,0.002111,32.000000,-235.696992,79.948110,-0.279038,13.305824,0.519452,595304.879975,0.998494,46.095388,7.356946,1.425900,0.009827,0.022206,144.414163,32.000000,155.203064,142.979395,146.352551,133.674403,32.000000,131.116053,66.625912,56.259935,61.939082,0.000000,48.012007,97.439651,100.000000,40.150049,32.536629,59.604217,25.077963
