OSU 80 Ton Compressor Load Stand
58.275874,94.425515,82.938109,130.479849,113.119730,110.084370,29.395176,14.315565,79.706259,1.898512,94.183773,59.385276,129.229637,80.359633,128.080950,79.886869,55.388819,75.761903,0.004800,0.002142,32.000000,-235.691155,79.956043,-0.278950,13.261318,0.518220,595425.528449,0.996334,46.124322,7.356484,1.424152,0.026663,0.018416,144.626056,32.000000,155.003355,143.198611,147.541848,133.685531,32.000000,130.996227,66.651040,56.278207,61.964835,0.000000,47.939776,97.439651,100.000000,40.150049,32.442135,59.617425,25.136217
58.264068,94.414461,83.049324,130.475118,113.137111,110.066892,29.391064,14.309857,79.774588,1.898646,94.177743,59.299161,129.224938,80.349521,128.041634,79.810428,55.371064,75.717180,0.004799,0.002144,32.000000,-235.694405,79.925209,-0.278826,13.267875,0.518238,595707.191174,0.997133,46.105630,7.423154,1.425102,0.031053,0.030046,144.789567,32.000000,154.909392,143.590586,148.570535,133.211812,32.000000,131.759213,66.577672,56.237245,61.935906,0.000000,47.942897,97.439651,100.000000,40.150049,32.401948,59.610383,25.161529
58.255910,94.413908,82.976714,130.471778,113.140942,110.039033,29.397495,14.315565,79.765260,1.898571,94.196233,59.343367,129.236829,80.335654,128.003382,79.855251,55.366065,75.690404,0.004799,0.002153,32.000000,-235.695909,79.997975,-0.278739,13.271205,0.518034,595651.499831,0.999604,46.110623,7.412506,1.423198,0.017338,0.005288,144.792684,32.000000,154.877806,143.808397,147.883145,132.986938,32.000000,131.657935,66.561269,56.262821,61.941000,0.000000,47.902748,97.439651,100.000000,40.150049,32.394524,59.617356,25.134383
58.249050,94.410316,83.003682,130.471222,113.142591,110.027520,29.387668,14.311427,79.747229,1.898491,94.285768,59.370416,129.246166,80.285187,128.013513,79.771253,55.394151,75.663085,0.004799,0.002174,32.000000,-235.697588,80.061548,-0.278714,13.225808,0.519976,595583.355292,0.999779,46.110409,7.396626,1.425395,0.013183,0.027769,144.266663,32.000000,155.248212,144.080894,145.797560,132.713717,32.000000,131.840574,66.555041,56.281404,61.955044,0.000000,47.936004,97.439651,100.000000,40.150049,32.388823,59.628637,25.164537
58.245575,94.410316,82.987240,130.471222,113.110327,110.033319,29.399120,14.309001,79.698877,1.897661,94.276219,59.374000,129.217623,80.323380,128.017197,79.760842,55.353686,75.691838,0.004798,0.002178,32.000000,-235.693786,79.964163,-0.278572,13.220406,0.518633,595445.579465,0.999459,46.117346,7.381481,1.424348,0.033487,0.021886,144.075196,32.000000,155.603143,143.879788,144.750517,133.028196,32.000000,132.215724,66.543573,56.238577,61.922014,0.000000,47.858601,97.439651,100.000000,40.150049,32.371866,59.616314,25.153972
58.256891,94.426897,82.986089,130.475953,113.105067,110.016985,29.407118,14.317563,79.728686,1.896814,94.280497,59.261384,129.192716,80.319055,128.047856,79.785702,55.375085,75.677710,0.004886,0.002178,32.000000,-235.690305,79.911215,-0.278561,13.188698,0.521021,595320.061127,0.999808,46.120053,7.332838,1.424979,0.029446,0.017565,143.900335,32.000000,155.826002,143.417272,143.542370,133.299947,32.000000,131.473367,66.568506,56.253697,61.954978,0.000000,47.877160,97.439651,100.000000,40.150049,32.418027,59.607649,25.147956
58.244395,94.439886,83.083163,130.477901,113.106771,109.980121,29.469134,14.316279,79.694878,1.896388,94.250857,59.381278,129.203238,80.383021,128.045174,79.846512,55.353130,75.715277,0.004916,0.002174,32.000000,-235.690770,79.864246,-0.278756,13.223972,0.521060,595440.114203,0.999536,46.123244,7.394940,1.424782,0.012795,0.024610,143.888480,32.000000,155.783546,143.357828,143.969811,133.644217,32.000000,131.084236,66.554800,56.257959,61.910569,0.000000,47.844237,97.439651,100.000000,40.150049,32.453063,59.613009,25.070406
58.265852,94.453427,83.017461,130.484302,113.077969,109.986416,29.397073,14.317706,79.714937,1.896537,94.188134,59.243659,129.232232,80.233230,128.083160,79.766613,55.394260,75.690096,0.005004,0.002175,32.000000,-235.692129,79.920005,-0.278582,13.185630,0.521933,595324.747406,0.998944,46.129434,7.362910,1.424485,0.017291,0.023428,144.368436,32.000000,155.419505,142.987270,146.156691,133.811811,32.000000,131.227871,66.595499,56.279339,61.930435,0.000000,47.821242,97.439651,100.000000,40.150049,32.447615,59.625647,25.146195
58.270081,94.453427,83.001822,130.484302,113.083121,109.989300,29.402397,14.310428,79.685595,1.895942,94.187672,59.270330,129.186299,80.303274,128.001764,79.764224,55.330442,75.715302,0.005091,0.002190,32.000000,-235.698915,79.884337,-0.278477,13.227959,0.522443,595197.297354,0.996772,46.153898,7.413129,1.426458,0.037177,0.028248,144.550294,32.000000,155.033004,143.122614,147.236031,133.588296,32.000000,130.971583,66.574951,56.215086,61.878000,0.000000,47.767814,97.439651,100.000000,40.150049,32.484593,59.611819,25.107457
58.286289,94.437399,83.053965,130.486250,113.088039,109.971573,29.385213,14.315851,79.766036,1.895718,94.217607,59.268119,129.194534,80.248177,128.029456,79.784641,55.315128,75.614619,0.005146,0.002187,32.000000,-235.690706,79.893513,-0.278532,13.226988,0.522272,595153.393001,0.998904,46.147737,7.353054,1.424805,0.038618,0.036406,144.769516,32.000000,154.842016,143.499099,148.345905,133.270907,32.000000,131.352848,66.597954,56.222346,61.910147,0.000000,47.731666,97.439651,100.000000,40.150049,32.429109,59.611868,25.084786
58.255977,94.439886,83.054288,130.491537,113.111806,109.955493,29.402340,14.320845,79.761061,1.895852,94.220939,59.306900,129.247044,80.366218,128.023336,79.828751,55.335951,75.730617,0.005145,0.002183,32.000000,-235.690301,80.029034,-0.278429,13.245399,0.520229,595304.864821,0.998671,46.143854,7.435836,1.424433,0.011495,0.016665,144.835349,32.000000,154.937754,143.709542,148.157897,133.055205,32.000000,131.892028,66.586398,56.231738,61.910280,0.000000,47.731969,97.439651,100.000000,40.150049,32.431413,59.611849,25.144067
58.331888,94.449835,83.110486,130.491815,113.125815,109.936020,29.476382,14.322700,79.722383,1.895516,94.301134,59.333121,129.219931,80.412444,128.031564,79.843970,55.317463,75.767732,0.005057,0.002206,32.000000,-235.679103,80.046553,-0.278453,13.279572,0.520658,595210.139941,0.998753,46.112947,7.375374,1.424931,0.012623,0.009019,144.341339,32.000000,155.236906,144.012873,146.226865,132.805820,32.000000,131.780591,66.564383,56.227164,61.915397,0.000000,47.725254,97.439651,100.000000,40.150049,32.425965,59.614642,25.126239
58.268517,94.449835,83.153836,130.491815,113.134983,109.920943,29.466390,14.312568,79.709800,1.895130,94.309524,59.388776,129.224262,80.280783,128.012959,79.808902,55.362617,75.753846,0.005028,0.002209,32.000000,-235.694152,79.954678,-0.278618,13.266747,0.520660,595096.028820,0.998596,46.143262,7.441846,1.425678,0.026835,0.018708,144.100105,32.000000,155.514689,144.079362,144.935781,132.999557,32.000000,132.108870,66.552365,56.227230,61.906995,0.000000,47.722969,97.439651,100.000000,40.150049,32.451687,59.617779,25.086841
58.254176,94.449282,83.072027,130.489033,113.137348,109.907778,29.427091,14.313995,79.796214,1.894849,94.278598,59.411158,129.214415,80.298685,128.027593,79.829561,55.364639,75.693894,0.005026,0.002215,32.000000,-235.696331,79.970463,-0.278861,13.301785,0.518265,595013.797985,0.994525,46.083542,7.488245,1.424786,0.028786,0.024194,143.863723,32.000000,155.666050,143.670770,143.809220,133.295955,32.000000,131.712987,66.580960,56.231294,61.909839,0.000000,47.622967,97.439651,100.000000,40.150049,32.444605,59.610403,25.025432
58.277386,94.458125,83.047651,130.488476,113.136139,109.913779,29.388446,14.316421,79.668380,1.894371,94.149468,59.354944,129.216826,80.310247,128.011732,79.756202,55.355619,75.605395,0.005025,0.002221,32.000000,-235.691282,79.926226,-0.278895,13.272858,0.521111,594861.555424,0.995903,46.141698,7.432648,1.427080,0.016947,0.019614,143.885763,32.000000,155.820888,143.349347,143.807992,133.505398,32.000000,131.170585,66.521468,56.208181,61.881615,0.000000,47.635797,97.439651,100.000000,40.150049,32.466898,59.617002,25.172974
58.304650,94.432701,83.131358,130.482910,113.115484,109.932703,29.461525,14.316279,79.714817,1.895148,94.203503,59.266110,129.225121,80.272095,128.061649,79.848468,55.372460,75.654551,0.005024,0.002233,32.000000,-235.694048,79.988410,-0.278588,13.255129,0.518607,594790.616139,0.997379,46.154312,7.385533,1.426027,0.017151,0.016664,144.238614,32.000000,155.460125,143.108776,145.587864,133.802719,32.000000,131.096308,66.540370,56.244615,61.913829,0.000000,47.604811,97.439651,100.000000,40.150049,32.461627,59.621516,25.186767
58.294876,94.432701,82.987580,130.482910,113.073932,109.927652,29.473258,14.310570,79.617748,1.895715,94.181555,59.315793,129.241936,80.258231,128.044274,79.716777,55.348906,75.712180,0.005023,0.002252,32.000000,-235.698773,80.023818,-0.278564,13.243563,0.518737,594843.959615,0.998334,46.141845,7.327939,1.425041,0.026015,0.018630,144.542165,32.000000,155.016166,143.105190,147.044118,133.659978,32.000000,131.019434,66.520919,56.239264,61.894645,0.000000,47.563930,97.439651,100.000000,40.150049,32.376698,59.615979,25.073634
58.258262,94.419712,83.083253,130.478179,113.045171,109.939844,29.439319,14.318705,79.636996,1.896184,94.202216,59.216719,129.235009,80.339119,128.065721,79.815691,55.320016,75.582539,0.005021,0.002227,32.000000,-235.686213,79.968320,-0.278775,13.218937,0.520265,594863.017233,0.995461,46.091399,7.348106,1.425810,0.026887,0.016433,144.758656,32.000000,154.996544,143.438895,148.161122,133.506578,32.000000,131.362777,66.533901,56.212332,61.912065,0.000000,47.528483,97.439651,100.000000,40.150049,32.330527,59.625814,25.118168
58.232489,94.435464,82.987521,130.475953,113.043021,109.953915,29.385190,14.310142,79.705576,1.896046,94.283172,59.353375,129.237972,80.230071,128.013860,79.743567,55.320483,75.768886,0.005022,0.002227,32.000000,-235.695595,79.987331,-0.278786,13.225808,0.518395,594890.892238,0.995201,46.100368,7.415024,1.423583,0.011233,0.010138,144.907307,32.000000,154.967086,143.698286,148.440584,133.131992,32.000000,131.600264,66.532914,56.237910,61.928448,0.000000,47.514575,97.439651,100.000000,40.150049,32.374134,59.619294,25.095865
58.268441,94.445689,83.044261,130.477623,113.016175,109.974154,29.394719,14.322130,79.659543,1.895539,94.275076,59.375434,129.197537,80.366687,128.000577,79.763866,55.317015,75.706273,0.005020,0.002206,32.000000,-235.684919,79.994098,-0.278835,13.192921,0.522070,595013.072226,0.997109,46.120989,7.346329,1.426120,0.014184,0.013751,144.467060,32.000000,155.063751,143.936020,146.438571,132.855334,32.000000,131.709340,66.529932,56.201986,61.889815,0.000000,47.452897,97.439651,100.000000,40.150049,32.368642,59.614258,25.085520
58.250123,94.445689,83.005098,130.477623,113.020478,110.017246,29.398142,14.318990,79.671276,1.895222,94.262510,59.327949,129.221932,80.249685,128.012569,79.753066,55.327837,75.703296,0.005020,0.002212,32.000000,-235.688386,79.929774,-0.278665,13.202205,0.520845,595124.337798,0.999593,46.160411,7.486093,1.425107,0.030521,0.027527,144.029230,32.000000,155.572570,144.009452,145.108102,132.984920,32.000000,132.005567,66.519449,56.241572,61.925272,0.000000,47.466610,97.439651,100.000000,40.150049,32.395187,59.629709,25.145755
58.255979,94.448729,83.007201,130.481797,112.980872,110.015430,29.472913,14.316421,79.632261,1.894864,94.282243,59.361116,129.243059,80.349234,128.055897,79.817971,55.328793,75.671181,0.005019,0.002212,32.000000,-235.692102,79.965221,-0.278676,13.208866,0.522334,595240.316781,0.998806,46.137623,7.442470,1.425201,0.030446,0.021807,143.860702,32.000000,155.701908,143.741869,144.211033,133.164842,32.000000,131.702877,66.536291,56.216439,61.909881,0.000000,47.442349,97.439651,100.000000,40.150049,32.399310,59.614317,24.993371
58.251966,94.450940,82.909346,130.484023,112.974457,110.011953,29.389902,14.318277,79.713547,1.895424,94.217332,59.194037,129.195024,80.294810,128.031502,79.790816,55.342282,75.600231,0.005018,0.002223,32.000000,-235.689919,79.973439,-0.278885,13.211174,0.521944,595457.900767,0.999423,46.154442,7.429409,1.424977,0.016319,0.011877,143.812496,32.000000,155.794938,143.388494,143.453534,133.471118,32.000000,131.087395,66.536817,56.220769,61.919076,0.000000,47.382162,97.439651,100.000000,40.150049,32.400860,59.617277,25.120736
58.215122,94.445413,83.035396,130.480962,112.971620,109.999305,29.462829,14.316707,79.649871,1.895396,94.217478,59.309422,129.216967,80.316731,128.049205,79.768874,55.314147,75.640941,0.005017,0.002228,32.000000,-235.690669,80.026691,-0.278825,13.224077,0.521559,595447.676820,0.996769,46.152103,7.404288,1.424870,0.014217,0.014369,144.133060,32.000000,155.730145,143.133467,145.254366,133.743795,32.000000,131.325501,66.555785,56.226053,61.868952,0.000000,47.390671,97.439651,100.000000,40.150049,32.395519,59.630781,25.113987
58.211487,94.445413,82.928148,130.480962,112.964235,109.998009,29.400051,14.319989,79.612784,1.895688,94.201054,59.339669,129.179433,80.244485,128.025607,79.743798,55.313725,75.740535,0.005018,0.002231,32.000000,-235.692796,79.937299,-0.278884,13.228667,0.519817,595404.119376,0.999633,46.157999,7.337386,1.423288,0.034577,0.031290,144.425480,32.000000,155.005837,143.197679,146.904859,133.621207,32.000000,130.907304,66.568833,56.188641,61.907917,0.000000,47.335433,97.439651,100.000000,40.150049,32.372861,59.616363,24.948910
58.270581,94.445413,82.987830,130.481519,112.978209,109.983814,29.394229,14.309714,79.658405,1.894479,94.185095,59.256784,129.243487,80.447417,128.071881,79.784046,55.278746,75.728138,0.004989,0.002221,32.000000,-235.699301,79.920661,-0.278996,13.264518,0.522466,595403.638885,0.997718,46.186314,7.396173,1.426354,0.034485,0.014434,144.613943,32.000000,154.971426,143.308647,147.812141,133.643623,32.000000,131.171216,66.568832,56.215217,61.904213,0.000000,47.335696,97.439651,100.000000,40.150049,32.367466,59.618261,25.003128
58.263108,94.436846,83.033929,130.484580,112.987866,109.983824,29.390795,14.314994,79.661397,1.895420,94.210037,59.255729,129.197372,80.369503,128.047076,79.863644,55.282658,75.734724,0.004903,0.002218,32.000000,-235.694677,80.027263,-0.279067,13.261344,0.520453,595400.522211,0.999904,46.189653,7.471531,1.424601,0.015889,0.017872,144.805085,32.000000,154.928675,143.644900,148.578524,133.143756,32.000000,131.880023,66.522255,56.169323,61.900134,0.000000,47.328115,97.439651,100.000000,40.150049,32.335286,59.616864,25.153605
58.262826,94.434635,82.996116,130.486806,112.977667,109.962324,29.462332,14.308287,79.663678,1.894801,94.281631,59.353794,129.230514,80.304396,127.997833,79.813911,55.281279,75.671699,0.004815,0.002249,32.000000,-235.699089,79.969323,-0.279200,13.294048,0.518481,595373.723419,0.998870,46.135381,7.497186,1.424181,0.015901,0.012570,144.605155,32.000000,154.878219,143.960246,147.233621,132.872105,32.000000,131.642092,66.542409,56.193104,61.895414,0.000000,47.315896,97.439651,100.000000,40.150049,32.329808,59.624850,25.162409
58.282199,94.434635,83.037604,130.486806,112.957950,109.946696,29.401820,14.317563,79.721168,1.895422,94.216886,59.265770,129.226039,80.383164,128.010850,79.866865,55.300856,75.743659,0.004785,0.002243,32.000000,-235.688502,79.880378,-0.279254,13.315606,0.519621,595356.404486,0.999106,46.133673,7.498228,1.425154,0.028810,0.024910,144.055267,32.000000,155.437365,144.032874,145.283489,132.947892,32.000000,132.153544,66.568854,56.204272,61.887607,0.000000,47.278523,97.439651,100.000000,40.150049,32.317403,59.614779,25.094764
58.259001,94.439886,82.995519,130.489033,112.971834,109.999071,29.396974,14.312854,79.697991,1.894838,94.226184,59.252614,129.189996,80.256925,128.018689,79.815381,55.314457,75.722789,0.004699,0.002276,32.000000,-235.697309,79.955943,-0.279178,13.298376,0.517578,595239.326758,0.996485,46.131722,7.452193,1.424512,0.036742,0.009451,144.024761,32.000000,155.671198,143.858408,144.372618,133.001161,32.000000,131.872766,66.600167,56.174386,61.898170,0.000000,47.254904,97.439651,100.000000,40.150049,32.328338,59.618713,25.163583
58.275371,94.427173,83.048742,130.485136,112.971214,110.040089,29.400951,14.315422,79.690753,1.894290,94.168710,59.280198,129.165599,80.378250,128.028471,79.780953,55.326078,75.686670,0.004613,0.002308,32.000000,-235.691134,80.003054,-0.279208,13.278234,0.516901,595105.157795,0.998033,46.113938,7.486749,1.424751,0.020467,0.024625,143.717505,32.000000,155.691743,143.401460,143.634048,133.335387,32.000000,131.143928,66.570651,56.158420,61.876602,0.000000,47.234824,97.439651,100.000000,40.150049,32.283143,59.615940,25.111712
58.230231,94.435464,83.013950,130.482910,112.994174,110.025649,29.397078,14.310999,79.635664,1.894218,94.181572,59.291856,129.197883,80.274482,128.043699,79.799836,55.341745,75.644864,0.004616,0.002335,32.000000,-235.696377,79.974645,-0.279306,13.236036,0.517672,595377.039779,0.999118,46.140486,7.457452,1.424596,0.013321,0.009356,143.962294,32.000000,155.825180,143.249617,144.728593,133.777230,32.000000,131.269139,66.584050,56.201518,61.921057,0.000000,47.193213,97.439651,100.000000,40.150049,32.277571,59.615468,25.001148
58.262620,94.435464,83.053473,130.482910,113.020288,110.028984,29.381185,14.315851,79.737761,1.893601,94.176826,59.370454,129.171443,80.313754,128.041713,79.872650,55.303387,75.671590,0.004617,0.002357,32.000000,-235.690214,79.994345,-0.279176,13.261371,0.519158,595548.197767,0.999019,46.112744,7.418658,1.425109,0.032663,0.012272,144.378668,32.000000,155.162487,142.985392,146.616728,133.787889,32.000000,130.930292,66.571507,56.160552,61.888023,0.000000,47.186067,97.439651,100.000000,40.150049,32.297974,59.612596,25.159768
58.301703,94.440162,83.091675,130.479014,113.088443,110.003896,29.467446,14.314709,79.642643,1.893790,94.223105,59.347871,129.200599,80.288470,128.045642,79.839890,55.265609,75.638616,0.004674,0.002333,32.000000,-235.695126,79.994019,-0.279362,13.250880,0.521316,595466.309566,0.999883,46.162485,7.371529,1.425616,0.027359,0.014246,144.558492,32.000000,155.032919,143.300851,147.740771,133.742024,32.000000,130.815295,66.596131,56.126845,61.897462,0.000000,47.125736,97.439651,100.000000,40.150049,32.307187,59.618123,25.194984
58.256789,94.438504,83.010101,130.475953,113.096108,109.973356,29.398120,14.314281,79.701542,1.893989,94.266386,59.275645,129.195513,80.299134,128.036269,79.733200,55.278299,75.642432,0.004676,0.002323,32.000000,-235.694243,79.996365,-0.279527,13.228090,0.520181,595553.429768,0.999849,46.132740,7.430002,1.425502,0.013597,0.023337,144.815276,32.000000,154.887611,143.568937,148.713777,133.249473,32.000000,131.599038,66.584006,56.119629,61.889943,0.000000,47.117870,97.439651,100.000000,40.150049,32.296557,59.616196,25.151624
58.220231,94.448729,83.081077,130.477066,113.076924,109.954252,29.385592,14.315422,79.724911,1.893920,94.281838,59.283122,129.217354,80.301254,128.031316,79.788776,55.301765,75.699239,0.004675,0.002340,32.000000,-235.693101,79.897164,-0.279497,13.189538,0.520139,595489.177496,0.995978,46.101564,7.442962,1.425202,0.014132,0.018858,144.715397,32.000000,154.999524,143.817527,147.467504,132.960591,32.000000,131.663308,66.608279,56.149694,61.905268,0.000000,47.069333,97.439651,100.000000,40.150049,32.291095,59.616196,25.167985
58.227819,94.448729,82.972563,130.477066,113.081292,109.931704,29.404232,14.313995,79.657783,1.894155,94.315905,59.261228,129.214187,80.233272,128.000144,79.740738,55.297565,75.634638,0.004675,0.002341,32.000000,-235.691414,79.846136,-0.279498,13.197982,0.520628,595312.756305,0.998883,46.141135,7.433145,1.424900,0.031303,0.030435,144.092814,32.000000,155.472650,143.974128,145.720372,132.793701,32.000000,131.927213,66.604047,56.151736,61.906547,0.000000,47.055973,97.439651,100.000000,40.150049,32.317670,59.611406,25.005403
58.224847,94.447900,83.052499,130.479849,113.080372,109.908039,29.384144,14.314138,79.650734,1.894377,94.276737,59.295320,129.163821,80.218570,127.994414,79.724908,55.301033,75.652247,0.004677,0.002344,32.000000,-235.692910,79.886416,-0.279582,13.190377,0.524292,595189.678064,0.999843,46.184935,7.452428,1.427014,0.022636,0.005485,144.020251,32.000000,155.718707,143.908399,144.685878,132.964315,32.000000,132.078240,66.605823,56.119362,61.903284,0.000000,47.017094,97.439651,100.000000,40.150049,32.309712,59.617445,25.017215
58.178055,94.448729,82.891138,130.474283,113.112294,109.927379,29.395643,14.316421,79.641577,1.894353,94.235984,59.200953,129.164229,80.229173,128.050820,79.764188,55.280452,75.679017,0.004677,0.002334,32.000000,-235.688824,79.944173,-0.279667,13.162971,0.521708,595072.495627,0.998862,46.177966,7.408010,1.424964,0.018722,0.019147,143.771791,32.000000,155.733065,143.486911,143.643365,133.255109,32.000000,131.135541,66.605428,56.126978,61.891661,0.000000,46.973378,97.439651,100.000000,40.150049,32.306934,59.621664,24.967252
58.229300,94.426897,82.996535,130.477901,113.104844,109.959205,29.414985,14.310428,79.568410,1.894122,94.166642,59.209091,129.148454,80.280273,128.021798,79.700011,55.299408,75.695550,0.004676,0.002359,32.000000,-235.693834,79.881564,-0.279738,13.162236,0.523410,594937.218704,0.999384,46.179866,7.417798,1.426410,0.034204,0.007522,143.881889,32.000000,155.852797,143.263431,144.467640,133.568191,32.000000,131.314507,66.578501,56.106882,61.858936,0.000000,46.954234,97.439651,100.000000,40.150049,32.301572,59.622746,25.120370
58.272083,94.426897,82.917965,130.477901,113.128078,109.969390,29.400566,14.315708,79.650833,1.893855,94.162110,59.296890,129.168949,80.284085,128.075379,79.717351,55.290832,75.530570,0.004676,0.002359,32.000000,-235.692324,79.986860,-0.279802,13.221691,0.522940,595107.165602,1.000045,46.223691,7.458526,1.424784,0.031491,0.024296,144.324111,32.000000,155.242830,143.031902,146.404116,133.742104,32.000000,130.942895,66.599244,56.119872,61.860062,0.000000,46.931844,97.439651,100.000000,40.150049,32.227807,59.621319,25.132769
58.217473,94.433253,82.977470,130.480405,113.141683,109.960406,29.384845,14.312140,79.612780,1.893563,94.180073,59.293160,129.233107,80.273993,128.051761,79.757462,55.287809,75.561447,0.004674,0.002338,32.000000,-235.694088,79.881318,-0.279847,13.233178,0.523617,595185.826107,0.998667,46.154773,7.452009,1.425340,0.016310,0.028629,144.516294,32.000000,155.098984,143.167582,147.315107,133.699797,32.000000,130.993481,66.619768,56.125890,61.883459,0.000000,46.956804,97.439651,100.000000,40.150049,32.242126,59.610206,25.086474
58.223661,94.430213,82.935152,130.480405,113.151653,109.987189,29.393642,14.312854,79.620685,1.893143,94.168159,59.308655,129.250494,80.297381,128.035347,79.649795,55.306075,75.671695,0.004674,0.002351,32.000000,-235.696161,79.872405,-0.279778,13.212039,0.518789,595240.112134,0.998451,46.115486,7.336357,1.422945,0.008505,0.020157,144.704395,32.000000,154.897621,143.427572,148.554502,133.190111,32.000000,131.650343,66.605099,56.115253,61.866808,0.000000,46.888631,97.439651,100.000000,40.150049,32.227109,59.605112,25.059401
58.279103,94.420265,82.887494,130.480405,113.155716,109.986122,29.405621,14.323842,79.722054,1.892819,94.234613,59.218282,129.248961,80.272318,128.036923,79.787906,55.268872,75.575271,0.004674,0.002366,32.000000,-235.680911,79.900036,-0.279751,13.256676,0.520796,595229.634288,0.999939,46.171994,7.362645,1.425302,0.021515,0.027038,144.763194,32.000000,154.824770,143.774269,148.179690,132.898278,32.000000,131.666363,66.603038,56.118229,61.878076,0.000000,46.887466,97.439651,100.000000,40.150049,32.221566,59.619235,25.096598
58.190094,94.420265,82.962718,130.480405,113.135339,109.969627,29.382599,14.315708,79.622231,1.892872,94.267901,59.223468,129.222379,80.229927,127.996296,79.717514,55.276518,75.583134,0.004731,0.002359,32.000000,-235.689373,79.869386,-0.279769,13.268347,0.520846,595330.043320,0.999760,46.163270,7.427394,1.424424,0.024466,0.030684,144.209091,32.000000,155.266603,144.032968,146.019525,132.842783,32.000000,131.893872,66.599507,56.130264,61.870998,0.000000,46.848314,97.439651,100.000000,40.150049,32.184853,59.623129,25.053018
58.208163,94.415567,82.897857,130.473170,113.135477,109.972868,29.414876,14.316992,79.672383,1.892840,94.262631,59.199899,129.230287,80.243120,128.018994,79.697611,55.299252,75.591111,0.004788,0.002376,32.000000,-235.689073,79.927776,-0.279679,13.296828,0.516764,595365.354378,0.998285,46.102410,7.391996,1.422251,0.017412,0.016611,144.041197,32.000000,155.617275,143.993507,144.870630,132.803635,32.000000,132.204266,66.576746,56.114809,61.872188,0.000000,46.840464,97.439651,100.000000,40.150049,32.164510,59.609439,25.126606
58.214638,94.425239,83.037510,130.468161,113.136432,109.954564,29.411560,14.315993,79.627747,1.892910,94.217009,59.251693,129.192017,80.224340,128.038990,79.737194,55.334764,75.670427,0.004789,0.002382,32.000000,-235.694333,79.888598,-0.279573,13.263731,0.519911,595296.759592,1.000580,46.184162,7.390273,1.425719,0.022659,0.020439,143.808364,32.000000,155.619660,143.612339,143.858262,133.215628,32.000000,131.335037,66.585254,56.123002,61.869300,0.000000,46.820976,97.439651,100.000000,40.150049,32.189067,59.615537,25.064243
58.185936,94.418606,82.909873,130.469552,113.125241,109.968495,29.415434,14.319418,79.653236,1.893119,94.229889,59.253331,129.187972,80.226297,128.033382,79.693518,55.311606,75.599087,0.004790,0.002406,32.000000,-235.690253,79.884028,-0.279424,13.250749,0.517178,595251.231791,0.999163,46.162861,7.373547,1.424162,0.026677,0.022440,143.836340,32.000000,155.861067,143.207520,144.168309,133.642741,32.000000,131.325311,66.606327,56.137591,61.876487,0.000000,46.785533,97.439651,100.000000,40.150049,32.183476,59.604463,25.082218
58.183682,94.418606,82.915561,130.469552,113.093295,109.981239,29.389776,14.309001,79.633829,1.893096,94.144903,59.162507,129.229572,80.204134,128.045110,79.679352,55.306052,75.597648,0.004790,0.002431,32.000000,-235.700998,79.858273,-0.279511,13.262525,0.520712,595088.363088,0.999011,46.166584,7.397750,1.426403,0.023538,0.026779,144.262206,32.000000,155.476905,143.006740,146.021575,133.681531,32.000000,130.945708,66.601810,56.130064,61.868462,0.000000,46.728851,97.439651,100.000000,40.150049,32.157104,59.616500,25.177596
58.205444,94.413908,82.922415,130.467047,113.110195,109.971060,29.400082,14.314994,79.546173,1.892252,94.211884,59.181495,129.241544,80.264286,128.026382,79.774332,55.279960,75.650165,0.004790,0.002424,32.000000,-235.692873,79.810424,-0.279514,13.233020,0.519753,595214.756281,0.999526,46.186325,7.367202,1.424913,0.022818,0.023998,144.517598,32.000000,155.014008,143.194851,147.224507,133.714582,32.000000,130.781566,66.597993,56.088650,61.844247,0.000000,46.725602,97.439651,100.000000,40.150049,32.136745,59.623985,25.157860
58.211526,94.405065,83.010431,130.468995,113.144090,109.953420,29.393484,14.313995,79.598782,1.892093,94.260583,59.282507,129.234822,80.239960,128.070978,79.756546,55.275137,75.596603,0.004732,0.002440,32.000000,-235.696331,79.862615,-0.279336,13.204565,0.519515,595296.658073,1.000557,46.188397,7.371672,1.425066,0.026872,0.015405,144.682131,32.000000,154.959379,143.340841,148.470127,133.514972,32.000000,131.544342,66.622026,56.103284,61.864181,0.000000,46.710061,97.439651,100.000000,40.150049,32.103394,59.627928,25.106943
58.222059,94.434082,82.908156,130.475118,113.138989,109.940011,29.396787,14.318562,79.688009,1.892261,94.208067,59.227297,129.239133,80.245995,128.019300,79.727213,55.256935,75.639694,0.004732,0.002432,32.000000,-235.689798,79.870608,-0.279641,13.173277,0.520173,595282.549700,0.999696,46.163701,7.437304,1.424651,0.031503,0.013055,144.765001,32.000000,154.974264,143.650468,148.247577,132.933595,32.000000,131.715667,66.607488,56.086873,61.854919,0.000000,46.652624,97.439651,100.000000,40.150049,32.097607,59.606921,25.006137
58.199813,94.434082,83.013823,130.475118,113.192820,109.931704,29.409978,14.311855,79.722161,1.892577,94.248083,59.264285,129.240155,80.193938,128.000103,79.766629,55.240424,75.630375,0.004733,0.002428,32.000000,-235.697816,79.981865,-0.279715,13.217652,0.522617,595181.299334,0.999625,46.149269,7.401799,1.426014,0.026887,0.032237,144.435190,32.000000,155.198097,143.917030,146.566845,132.855465,32.000000,131.657576,66.608585,56.083765,61.838117,0.000000,46.662198,97.439651,100.000000,40.150049,32.182734,59.610098,25.026973
58.188993,94.431319,82.908208,130.476509,113.176657,109.910444,29.384032,14.316279,79.638002,1.892085,94.274897,59.263836,129.204726,80.163616,128.002722,79.744977,55.279247,75.662223,0.004702,0.002453,32.000000,-235.693064,79.855435,-0.279975,13.193786,0.521714,595185.712387,0.999263,46.168609,7.452447,1.423999,0.018323,0.027358,143.985995,32.000000,155.597184,143.932265,145.160094,132.883252,32.000000,132.264969,66.598059,56.112343,61.864908,0.000000,46.601885,97.439651,100.000000,40.150049,32.168579,59.625185,25.144948
58.242399,94.422752,82.989014,130.474561,113.193553,109.898697,29.395066,14.314709,79.615022,1.892141,94.267329,59.227830,129.189544,80.268894,128.002292,79.796538,55.314338,75.688731,0.004673,0.002465,32.000000,-235.695290,79.899550,-0.279867,13.170681,0.522394,595185.094879,0.999155,46.189048,7.461942,1.426359,0.009620,0.013960,143.876291,32.000000,155.671686,143.611832,143.915498,133.040333,32.000000,131.612260,66.575518,56.109768,61.864952,0.000000,46.601199,97.439651,100.000000,40.150049,32.136262,59.612537,25.064977
58.213570,94.428279,82.997352,130.477623,113.198301,109.886116,29.419770,14.318990,79.703473,1.892319,94.205011,59.421350,129.196920,80.316893,128.052067,79.799841,55.279049,75.620860,0.004585,0.002501,32.000000,-235.683960,79.857494,-0.279747,13.194416,0.521629,594988.095069,1.000040,46.196228,7.447093,1.424809,0.026112,0.024231,143.711239,32.000000,155.900873,143.266971,143.831209,133.420244,32.000000,131.165047,66.578017,56.121581,61.865549,0.000000,46.554290,97.439651,100.000000,40.150049,32.130647,59.612606,25.130788
58.249141,94.428279,83.022223,130.477623,113.186604,109.890977,29.385311,14.312140,79.689922,1.893006,94.124236,59.361708,129.199515,80.263716,128.050000,79.799184,55.276247,75.672613,0.004499,0.002511,32.000000,-235.696219,79.893229,-0.279886,13.212512,0.522515,594814.916552,0.998540,46.138596,7.431950,1.424890,0.033282,0.020522,144.143093,32.000000,155.541788,143.151666,145.739813,133.634256,32.000000,131.299759,66.606633,56.121025,61.845590,0.000000,46.561523,97.439651,100.000000,40.150049,32.142349,59.632954,25.163436
58.277452,94.426344,83.034528,130.478457,113.195289,109.880770,29.459658,14.313995,79.707958,1.892781,94.088411,59.412295,129.201885,80.309126,128.025931,79.787675,55.230886,75.667449,0.004411,0.002520,32.000000,-235.698790,79.923310,-0.280071,13.247523,0.522438,594841.856752,0.998138,46.170605,7.416153,1.425739,0.021884,0.035492,144.472801,32.000000,155.043877,143.247273,146.980950,133.533704,32.000000,130.864515,66.612093,56.080145,61.842479,0.000000,46.509272,97.439651,100.000000,40.150049,32.130733,59.617159,25.168132
58.272974,94.399538,83.008788,130.474005,113.186878,109.883014,29.399816,14.314566,79.686465,1.893063,94.191770,59.235484,129.209956,80.276908,128.037904,79.730715,55.239334,75.671122,0.004323,0.002534,32.000000,-235.693793,79.937097,-0.279881,13.243799,0.521254,594859.913054,0.998688,46.137933,7.457912,1.425295,0.022713,0.018485,144.702080,32.000000,154.957961,143.328694,147.968817,133.434281,32.000000,131.301165,66.652415,56.084697,61.858823,0.000000,46.506498,97.439651,100.000000,40.150049,32.041339,59.628607,25.103128
58.224569,94.411698,82.997280,130.472335,113.202741,109.879834,29.412428,14.313139,79.729329,1.893092,94.217702,59.346301,129.252597,80.296687,128.035121,79.796761,55.235844,75.581871,0.004409,0.002570,32.000000,-235.693417,79.926044,-0.279877,13.282299,0.519298,594887.705133,0.995544,46.110005,7.499387,1.424814,0.025021,0.021021,144.837991,32.000000,154.889354,143.715667,148.564070,132.965488,32.000000,131.696483,66.664014,56.113320,61.889297,0.000000,46.446688,97.439651,100.000000,40.150049,32.035498,59.616618,25.154192
58.272031,94.411698,82.966363,130.472335,113.214006,109.851005,29.472013,14.316279,79.690138,1.893051,94.261782,59.354476,129.222154,80.280578,128.022125,79.835430,55.233330,75.656673,0.004496,0.002582,32.000000,-235.691261,79.962468,-0.279871,13.296225,0.519079,594844.389202,0.997610,46.087310,7.493702,1.424482,0.033211,0.026853,144.496033,32.000000,155.035796,143.975048,146.955268,132.827123,32.000000,131.822052,66.629261,56.101751,61.862083,0.000000,46.438917,97.439651,100.000000,40.150049,32.067755,59.617169,25.099093
58.264611,94.428555,83.066389,130.475953,113.231931,109.829075,29.389006,14.318562,79.670684,1.892987,94.270573,59.317287,129.200230,80.317770,127.994330,79.820437,55.265400,75.673812,0.004555,0.002575,32.000000,-235.687503,79.877624,-0.280156,13.276188,0.518631,594871.153400,0.998085,46.143919,7.429996,1.425468,0.013011,0.034408,144.075160,32.000000,155.489255,144.036427,145.311475,132.735650,32.000000,132.112239,66.609066,56.116740,61.883848,0.000000,46.426600,97.439651,100.000000,40.150049,32.114794,59.617464,25.165564
58.296358,94.428555,82.945152,130.465934,113.245764,109.794258,29.415330,14.316707,79.666214,1.892912,94.193707,59.221543,129.176283,80.238104,128.015452,79.812389,55.257422,75.643063,0.004613,0.002582,32.000000,-235.689686,79.927327,-0.280280,13.291898,0.516172,594701.936870,0.994923,46.100335,7.488832,1.423777,0.014890,0.015716,143.989173,32.000000,155.618164,143.884663,144.530328,132.927932,32.000000,131.714257,66.595450,56.097887,61.866714,0.000000,46.380389,97.439651,100.000000,40.150049,32.109236,59.618448,25.108704
58.233675,94.426068,82.934741,130.465099,113.234107,109.778594,29.391383,14.309001,79.675342,1.892930,94.131278,59.259969,129.181943,80.312287,128.010233,79.726453,55.267623,75.705713,0.004699,0.002578,32.000000,-235.698539,79.933489,-0.280340,13.235617,0.518844,594542.027692,0.997713,46.124004,7.469661,1.425675,0.028950,0.037936,143.762084,32.000000,155.853844,143.326859,143.562908,133.445570,32.000000,131.405070,66.584025,56.136524,61.851697,0.000000,46.395336,97.439651,100.000000,40.150049,32.103677,59.613737,25.123965
58.211796,94.426068,82.952145,130.465099,113.236770,109.779317,29.392829,14.315708,79.716698,1.892663,94.182703,59.319306,129.223277,80.233027,128.031416,79.822798,55.269469,75.666876,0.004728,0.002562,32.000000,-235.689210,79.867265,-0.280173,13.281617,0.518659,594273.883207,0.997744,46.149924,7.491441,1.424172,0.026007,0.030115,144.075020,32.000000,155.768098,143.182621,145.094902,133.633826,32.000000,131.154806,66.599220,56.105925,61.850177,0.000000,46.333475,100.000000,100.000000,40.150049,32.090326,59.615084,25.028734
58.385619,94.403960,82.930622,130.460090,113.196129,109.789987,29.420573,14.312996,79.608406,1.892806,94.127715,59.469936,129.232880,80.252174,128.042201,79.758644,55.257534,75.605562,0.004727,0.002559,32.000000,-235.699297,79.860148,-0.280480,13.215842,0.518659,594273.883207,0.997744,46.149924,7.491441,1.424172,0.021687,0.016748,144.442650,32.000000,155.040829,143.206306,146.863130,133.715716,32.000000,130.910616,66.590778,56.089359,61.858446,0.000000,46.343153,100.000000,100.000000,40.150049,32.015547,59.609764,25.161308
58.422966,94.409763,82.901565,130.460925,113.157285,109.803182,29.465354,14.317135,79.614833,1.892668,94.231698,59.493242,129.221030,80.144408,128.035386,79.738173,55.222729,75.573787,0.004726,0.002544,32.000000,-235.687946,79.804897,-0.280415,13.177500,0.517737,594282.011214,0.998110,46.170023,7.460373,1.425006,0.010432,0.011166,144.597643,32.000000,155.125942,143.132871,147.886275,133.817774,32.000000,131.238112,66.605141,56.080699,61.851564,0.000000,46.262623,100.000000,100.000000,40.150049,32.027894,59.621654,24.946636
58.424695,94.435464,82.925368,130.452576,113.153389,109.827051,29.406268,14.310570,79.589963,1.892551,94.393679,59.541581,129.233104,80.247138,128.000039,79.700968,55.188278,75.519883,0.004725,0.002533,32.000000,-235.698773,79.777611,-0.280281,13.160112,0.515387,594260.951200,0.993982,45.988397,7.426148,1.420395,0.036578,0.017519,144.744145,32.000000,154.943709,143.574424,148.896545,132.978149,32.000000,131.451209,66.600601,56.086650,61.869756,0.000000,46.284646,100.000000,100.000000,40.150049,32.022152,59.622706,24.909512
58.459642,94.435464,83.002448,130.452576,113.163906,109.850076,29.391247,14.320274,79.698874,1.891369,94.443508,59.598555,129.254701,80.282453,127.995619,79.755003,55.256021,75.547217,0.004725,0.002502,32.000000,-235.691855,79.882600,-0.280323,13.161345,0.515461,594399.738253,0.991914,45.959975,7.437022,1.418989,0.031545,0.028229,144.677060,32.000000,154.982578,143.954881,147.451192,132.953701,32.000000,131.648276,66.603365,56.091558,61.863648,0.000000,46.247756,100.000000,100.000000,40.150049,32.096935,59.609469,25.084786
58.538029,94.521688,82.931044,130.453689,113.165581,109.884558,29.465455,14.318705,79.674423,1.891011,94.464775,59.565797,129.154991,80.276805,127.991792,79.808519,55.200748,75.567684,0.004725,0.002508,32.000000,-235.691458,79.946783,-0.280333,13.164885,0.517190,594603.898387,0.994221,45.952081,7.383712,1.419825,0.014600,0.009734,144.089265,32.000000,155.539894,143.923624,145.503138,132.976233,32.000000,132.125008,66.567184,56.067575,61.842324,0.000000,46.233310,100.000000,100.000000,40.150049,32.361312,59.621792,24.958301
58.550384,94.527768,83.024644,130.444506,113.163918,109.914406,29.406490,14.315422,79.659373,1.890484,94.464775,59.547246,129.154991,80.245628,127.991792,79.817624,55.200748,75.574197,0.004725,0.002494,32.000000,-235.692937,79.975969,-0.280330,13.132312,0.513970,595002.742191,0.990788,45.966557,7.454406,1.416704,0.028122,0.024541,144.089265,32.000000,155.539894,143.923624,145.503138,132.976233,32.000000,132.125008,66.567184,56.067575,61.842324,0.000000,46.180488,100.000000,100.000000,40.150049,32.358210,59.622205,24.974589
58.536372,94.572815,83.015746,130.443949,113.175142,109.942770,29.403133,14.312426,79.693640,1.890319,94.496684,59.580472,129.142180,80.323868,128.010069,79.858468,55.205681,75.609398,0.004723,0.002488,32.000000,-235.695278,79.983251,-0.280330,13.143327,0.513970,595002.742191,0.990788,45.966557,7.454406,1.416704,0.016651,0.010258,143.802742,32.000000,155.829163,143.419708,143.400961,133.373929,32.000000,131.294533,66.605514,56.084030,61.857694,0.000000,46.180737,100.000000,100.000000,40.150049,32.511920,59.614533,25.126166
58.565552,94.572815,83.108600,130.443949,113.171934,109.930714,29.403307,14.310856,79.727373,1.890079,94.428078,59.605380,129.195571,80.251339,128.045271,79.792033,55.209770,75.664799,0.004724,0.002489,32.000000,-235.694225,79.965203,-0.280545,13.143826,0.516749,595168.124242,0.992830,45.961334,7.459311,1.418003,0.032360,0.024515,143.917344,32.000000,155.855770,143.176898,144.774046,133.668627,32.000000,131.367919,66.616565,56.101972,61.863846,0.000000,46.201769,100.000000,100.000000,40.150049,32.509149,59.632108,24.936438
58.592054,94.582764,83.033369,130.440888,113.214349,109.923706,29.392429,14.316279,79.688504,1.890195,94.400551,59.592935,129.174423,80.296564,128.032643,79.797945,55.202280,75.670549,0.004608,0.002474,32.000000,-235.688967,80.005052,-0.280606,13.157935,0.516715,595382.546270,0.993566,46.019199,7.480890,1.418191,0.029582,0.023742,144.380028,32.000000,155.174948,143.195105,146.494296,133.487579,32.000000,130.814772,66.615534,56.077723,61.835884,0.000000,46.135865,100.000000,100.000000,38.150049,32.534780,59.612409,25.145681
58.578654,94.581105,82.988116,130.432539,113.198670,109.941474,29.403653,14.317991,79.743660,1.890064,94.404450,59.658810,129.169273,80.384408,128.035651,79.841380,55.191611,75.676505,0.004522,0.002495,32.000000,-235.693319,79.995343,-0.280569,13.141019,0.517534,595297.280248,0.992912,45.992507,7.518509,1.419070,0.027052,0.031871,144.570248,32.000000,155.094936,143.080821,147.463442,133.703388,32.000000,131.025373,66.617507,56.078877,61.839544,0.000000,46.157157,100.000000,100.000000,38.150049,32.525532,59.604030,24.924919
58.553421,94.575025,83.056780,130.430035,113.214389,109.938604,29.474366,14.310428,79.696218,1.889542,94.440724,59.634353,129.189481,80.318282,128.039949,79.864293,55.211280,75.595484,0.004465,0.002493,32.000000,-235.696293,79.870795,-0.280603,13.172674,0.514929,595278.911079,0.992751,45.978224,7.530326,1.417144,0.031014,0.033948,144.793228,32.000000,154.981639,143.499181,148.609374,133.220340,32.000000,131.622528,66.647108,56.072149,61.856545,0.000000,46.079364,100.000000,100.000000,38.150049,32.522815,59.617907,25.113546
58.567691,94.576131,83.057199,130.419181,113.213314,109.965316,29.397994,14.312568,79.732354,1.889796,94.481003,59.636006,129.199922,80.373602,127.979244,79.769299,55.193790,75.589136,0.004379,0.002495,32.000000,-235.696611,79.898552,-0.280732,13.160086,0.515210,595401.420130,0.992776,45.988817,7.545477,1.416696,0.018330,0.010006,144.783899,32.000000,154.843031,143.854688,147.600152,132.811359,32.000000,131.424006,66.620401,56.081808,61.847571,0.000000,46.103241,100.000000,100.000000,38.150049,32.499691,59.619274,25.164023
58.578903,94.576131,83.054494,130.419181,113.231816,110.018723,29.474979,14.312568,79.718789,1.889806,94.547200,59.614240,129.205664,80.344565,127.994717,79.745341,55.213769,75.614601,0.004352,0.002493,32.000000,-235.697594,79.979642,-0.280809,13.178444,0.515843,595344.197078,0.990818,46.005813,7.464813,1.418479,0.025234,0.018300,144.101054,32.000000,155.397821,143.907220,145.723052,132.912456,32.000000,132.057303,66.600732,56.082985,61.861948,0.000000,46.056810,100.000000,100.000000,38.150049,32.499021,59.615704,25.007090
58.496591,94.589673,82.965781,130.412781,113.250572,110.032119,29.395611,14.313853,79.662870,1.889993,94.597524,59.588559,129.133903,80.341445,127.956279,79.792748,55.219547,75.620130,0.004353,0.002485,32.000000,-235.696474,80.040805,-0.281015,13.207450,0.515279,595764.396013,0.991053,45.983616,7.476721,1.417823,0.035413,0.015567,143.998084,32.000000,155.564636,143.922275,144.874721,132.774124,32.000000,131.871223,66.552469,56.042125,61.855530,0.000000,46.047572,100.000000,100.000000,38.150049,32.537282,59.618487,25.100193
58.486061,94.633062,83.056336,130.420851,113.238640,110.022564,29.441594,14.316992,79.652934,1.889206,94.750421,59.501546,129.159792,80.345563,128.015655,79.738193,55.206411,75.484515,0.004354,0.002471,32.000000,-235.690220,79.887149,-0.280876,13.179624,0.515279,595764.396013,0.991053,45.983616,7.476721,1.417823,0.008469,0.012520,143.798432,32.000000,155.680708,143.537575,143.571620,133.148174,32.000000,131.312006,66.586501,56.089669,61.877692,0.000000,46.004472,100.000000,100.000000,38.150049,32.668952,59.622411,25.168719
58.516095,94.709892,82.930403,130.431704,113.261645,110.038907,29.411609,14.315851,79.654408,1.888153,94.777096,59.531592,129.135109,80.264000,127.996764,79.792953,55.206257,75.620822,0.004354,0.002473,32.000000,-235.691853,79.895307,-0.280918,13.203752,0.514792,595877.657039,0.995405,46.072460,7.475106,1.418301,0.015441,0.020324,143.779553,32.000000,155.840555,143.166845,144.300462,133.528610,32.000000,131.229889,66.549180,56.044279,61.842344,0.000000,45.968415,100.000000,100.000000,38.150049,32.665382,59.613678,24.884934
58.476554,94.776773,82.993912,130.440053,113.288240,110.066966,29.416381,14.314566,79.547870,1.886939,94.820499,59.469556,129.154704,80.257170,128.021447,79.705127,55.169274,75.633087,0.004354,0.002460,32.000000,-235.692154,79.853233,-0.280910,13.197353,0.517804,595919.772363,0.994062,46.125489,7.386061,1.420105,0.023609,0.020139,144.172788,32.000000,155.298187,143.138848,146.185704,133.669233,32.000000,130.765927,66.574375,56.057558,61.837493,0.000000,45.911730,100.000000,100.000000,38.150049,32.901589,59.610836,24.864758
58.528925,94.776773,82.886440,130.440053,113.290031,110.082243,29.388724,14.313567,79.592470,1.886780,94.954776,59.525411,129.178570,80.249483,128.029409,79.649856,55.191010,75.544917,0.004355,0.002462,32.000000,-235.693481,79.883072,-0.280887,13.219540,0.513975,596110.126121,0.994850,46.174829,7.488916,1.417224,0.031396,0.018755,144.436330,32.000000,155.058774,143.115019,147.112606,133.677247,32.000000,130.939087,66.589571,56.044257,61.848584,0.000000,45.908393,100.000000,100.000000,38.150049,33.109038,59.618025,24.951184
58.524472,94.847248,82.983747,130.455081,113.269219,110.106401,29.387980,14.314852,79.591956,1.886108,95.002591,59.579812,129.213100,80.289265,128.033665,79.765715,55.178962,75.603499,0.004385,0.002454,32.000000,-235.694655,79.786461,-0.280979,13.193603,0.516617,596454.995798,0.995834,46.277903,7.535133,1.419268,0.015625,0.010130,144.742976,32.000000,154.908674,143.392078,148.343720,133.170479,32.000000,131.436625,66.546635,56.044656,61.857580,0.000000,45.863252,100.000000,100.000000,38.150049,33.326720,59.623886,24.960722
58.568933,94.893127,82.918731,130.467604,113.277503,110.116432,29.395743,14.314138,79.611836,1.885443,95.035891,59.505189,129.223664,80.283984,128.007304,79.597296,55.171448,75.556099,0.004414,0.002453,32.000000,-235.694877,79.931611,-0.280894,13.181801,0.512534,596468.207023,0.995939,46.229971,7.446990,1.416162,0.035300,0.012425,144.720512,32.000000,154.867773,143.799016,148.224124,132.939163,32.000000,131.667412,66.503390,56.055715,61.845097,0.000000,45.818032,100.000000,100.000000,38.150049,33.468678,59.625253,24.833210
58.512757,94.914684,82.979088,130.474283,113.268230,110.133073,29.389324,14.312283,79.543462,1.883990,95.068645,59.647904,129.181451,80.200891,127.975907,79.628200,55.219524,75.526329,0.004414,0.002463,32.000000,-235.696077,79.853887,-0.280687,13.188016,0.515607,596730.780198,0.996434,46.304519,7.503166,1.417932,0.016502,0.021898,144.275616,32.000000,155.250513,143.816705,146.210078,132.960919,32.000000,132.062066,66.503917,56.062577,61.856346,0.000000,45.830467,100.000000,100.000000,38.150049,33.467639,59.608751,25.045095
58.562087,94.914684,82.902713,130.474283,113.251989,110.136729,29.403520,14.312996,79.587813,1.883896,95.089516,59.510058,129.210689,80.333738,128.011807,79.768912,55.218744,75.536347,0.004414,0.002442,32.000000,-235.699625,79.884785,-0.280449,13.172150,0.513827,596848.921738,0.995548,46.309729,7.474978,1.415746,0.016209,0.032154,143.976327,32.000000,155.480713,143.975020,145.122596,132.570994,32.000000,131.782140,66.504048,56.065241,61.858505,0.000000,45.762056,100.000000,100.000000,38.150049,33.534141,59.625706,24.989702
58.493190,94.934307,82.976559,130.484302,113.256895,110.126234,29.415238,14.317991,79.662432,1.883297,95.150404,59.530647,129.186681,80.251786,128.021590,79.740659,55.188407,75.535629,0.004445,0.002453,32.000000,-235.688565,79.853722,-0.280367,13.136876,0.516253,596890.177658,0.997008,46.382676,7.404468,1.418137,0.030077,0.028675,143.764534,32.000000,155.679136,143.666804,143.737944,133.084309,32.000000,131.495565,66.501197,56.064886,61.874493,0.000000,45.766245,100.000000,100.000000,38.150049,33.594728,59.618113,24.996232
58.488916,94.965261,82.863460,130.496268,113.254995,110.114614,29.393183,14.315422,79.557878,1.882833,95.128944,59.595165,129.165145,80.270260,127.994574,79.748358,55.164070,75.506125,0.004417,0.002434,32.000000,-235.692281,79.846258,-0.280649,13.136902,0.514225,596891.341518,0.995646,46.337546,7.412799,1.415638,0.043115,0.025285,143.713044,32.000000,155.895154,143.098157,143.947788,133.497115,32.000000,131.350193,66.455582,56.045278,61.838615,0.000000,45.695783,100.000000,100.000000,38.150049,33.690872,59.609557,25.145535
58.524185,95.012799,82.979771,130.505730,113.292056,110.153056,29.397416,14.318990,79.621754,1.881760,95.096130,59.477067,129.179182,80.271218,128.057631,79.736116,55.175472,75.539403,0.004504,0.002431,32.000000,-235.689533,79.882457,-0.280525,13.129113,0.518724,596956.232564,0.996477,46.420207,7.442595,1.418568,0.021198,0.018630,144.161960,32.000000,155.336384,143.117052,145.737733,133.537457,32.000000,130.790754,66.449397,56.056314,61.836101,0.000000,45.687797,100.000000,100.000000,38.150049,33.690534,59.620867,24.999827
