OSU 80 Ton Compressor Load Stand
58.534091,95.012799,82.860230,130.505730,113.305183,110.205281,29.420715,14.317848,79.627641,1.880923,95.106935,59.550484,129.264996,80.259962,128.018765,79.709387,55.208411,75.562421,0.004592,0.002443,32.000000,-235.690347,79.861900,-0.280440,13.134594,0.516784,596992.153133,0.997273,46.455075,7.444694,1.416738,0.019077,0.024879,144.432205,32.000000,155.016222,143.098740,146.947733,133.867934,32.000000,130.986162,66.464003,56.051273,61.852861,0.000000,45.694785,100.000000,100.000000,38.150049,33.839136,59.619825,24.981192
58.493344,95.017498,82.951796,130.508235,113.301531,110.219567,29.398386,14.315851,79.579717,1.880617,95.165567,59.495531,129.255372,80.202991,128.035568,79.698914,55.153311,75.635024,0.004650,0.002445,32.000000,-235.690542,79.868713,-0.280545,13.133624,0.518501,597231.284889,0.996937,46.470333,7.458373,1.417871,0.032970,0.038244,144.694169,32.000000,154.980640,143.269759,148.332418,133.444708,32.000000,131.487490,66.437421,56.054315,61.846795,0.000000,44.694785,100.000000,100.000000,38.150049,33.853966,59.610511,24.976129
58.460910,95.036015,82.887630,130.521036,113.319393,110.221022,29.414646,14.313282,79.693679,1.880053,95.151856,59.509369,129.246076,80.273503,128.066308,79.691130,55.159111,75.552141,0.004593,0.002429,32.000000,-235.695733,79.915255,-0.280499,13.140128,0.516109,597439.793233,0.996436,46.461270,7.442777,1.415589,0.036742,0.023797,144.806395,32.000000,154.766311,143.680348,148.463079,132.915076,32.000000,131.472483,66.443277,56.079653,61.846684,0.000000,40.694785,100.000000,100.000000,38.150049,33.912034,59.623749,24.985300
58.507911,95.040990,83.054755,130.526046,113.287782,110.238882,29.394773,14.313567,79.617803,1.878945,95.179002,59.569918,129.242909,80.260575,128.047193,79.743080,55.175092,75.622293,0.004508,0.002402,32.000000,-235.692989,79.849134,-0.280427,13.118386,0.518942,597660.329733,0.998089,46.503257,7.552556,1.418141,0.012892,0.012829,144.491863,32.000000,155.120719,143.764954,146.606632,132.991736,32.000000,131.977934,66.414042,56.061865,61.839914,0.000000,39.694785,100.000000,100.000000,38.150049,33.912385,59.621762,24.875176
58.528489,95.040990,82.910176,130.526046,113.267985,110.280709,29.395251,14.316279,79.707626,1.878616,95.214234,59.530234,129.273188,80.263287,128.045248,79.681904,55.179760,75.682955,0.004421,0.002390,32.000000,-235.690606,79.986289,-0.280350,13.102467,0.518429,597694.883545,0.998197,46.551469,7.484332,1.417830,0.014126,0.029265,143.983089,32.000000,155.469430,143.944868,145.323139,132.702205,32.000000,131.966115,66.408625,56.080852,61.837422,0.000000,39.694785,100.000000,100.000000,38.150049,33.928322,59.628341,25.016995
58.544226,95.057573,83.081255,130.531055,113.233353,110.362958,29.392704,14.316707,79.733714,1.878576,95.217583,59.553078,129.246403,80.318525,128.065858,79.808803,55.211166,75.707216,0.004335,0.002379,32.000000,-235.691981,79.917211,-0.280185,13.162839,0.521155,597745.993816,0.998172,46.513417,7.521190,1.419547,0.023241,0.014012,143.864308,32.000000,155.614015,143.819660,144.034179,132.988274,32.000000,131.680185,66.405291,56.087602,61.838415,0.000000,39.694785,100.000000,100.000000,38.150049,33.980623,59.615114,25.126826
58.603690,95.068352,83.008450,130.542187,113.229252,110.419983,29.465100,14.308573,79.759575,1.878687,95.172176,59.690001,129.250121,80.364549,128.073471,79.881017,55.220252,75.687492,0.004249,0.002367,32.000000,-235.699131,79.948235,-0.280192,13.144324,0.518807,597955.516582,0.998153,46.494586,7.562181,1.416578,0.029326,0.029946,143.774253,32.000000,155.888689,143.192256,143.584036,133.617277,32.000000,131.465978,66.393447,56.087002,61.851621,0.000000,39.694785,100.000000,100.000000,38.150049,34.014885,59.622539,24.875469
58.613795,95.082171,83.068005,130.550536,113.223027,110.458535,29.448459,14.315137,79.865346,1.878300,95.110174,59.642961,129.260030,80.439790,128.094673,79.898013,55.187336,75.774534,0.004161,0.002377,32.000000,-235.692075,80.151732,-0.280268,13.165751,0.519507,598351.742965,0.998731,46.496772,7.549029,1.419120,0.017463,0.024256,144.042331,32.000000,155.571291,143.118015,145.416885,133.518717,32.000000,131.109538,66.351576,56.079208,61.823151,0.000000,39.694785,100.000000,100.000000,38.150049,34.015550,59.609449,24.978844
58.667888,95.082171,83.157628,130.550536,113.200885,110.476923,29.403627,14.320417,79.892690,1.878318,95.112154,59.762759,129.250611,80.478511,128.091459,79.934910,55.198716,75.810014,0.004075,0.002372,32.000000,-235.686303,80.128949,-0.280186,13.155785,0.517646,598632.111617,0.995717,46.453177,7.525103,1.416437,0.016096,0.000010,144.331700,32.000000,155.011046,143.026907,146.678299,133.764497,32.000000,130.991708,66.340214,56.080362,61.821872,0.000000,39.694785,100.000000,100.000000,38.150049,34.059512,59.618625,24.978037
58.643249,95.090187,83.178125,130.554988,113.212200,110.499606,29.399588,14.311284,79.944192,1.878800,95.162003,59.760124,129.290840,80.502329,128.127089,80.064472,55.163486,75.903396,0.003989,0.002394,32.000000,-235.697567,80.179369,-0.280188,13.175402,0.517793,598929.504368,0.996474,46.457760,7.623483,1.417209,0.030050,0.015924,144.524926,32.000000,154.990151,143.139710,147.803959,133.673968,32.000000,131.350029,66.370483,56.073456,61.828818,0.000000,39.694785,100.000000,100.000000,38.150049,34.085398,59.623552,25.118829
58.731172,95.108152,83.420881,130.565007,113.197183,110.521421,29.377851,14.316136,80.077015,1.879094,95.143578,59.751656,129.304181,80.538828,128.080184,80.043736,55.161355,75.895515,0.003844,0.002391,32.000000,-235.691240,80.214405,-0.280206,13.190928,0.518465,598982.852430,0.997158,46.408339,7.638773,1.417430,0.022262,0.027718,144.703739,32.000000,154.806995,143.697777,148.635323,132.905241,32.000000,131.561018,66.348549,56.067283,61.829217,0.000000,39.694785,100.000000,100.000000,38.150049,34.142445,59.603164,25.026313
58.753375,95.108152,83.268320,130.578922,113.206831,110.537196,29.469315,14.320703,80.020130,1.879343,95.242155,59.864731,129.328635,80.614681,128.100791,80.087581,55.206695,75.876575,0.003758,0.002425,32.000000,-235.692574,80.322904,-0.280078,13.200762,0.518820,599204.892452,0.997975,46.438862,7.744148,1.418375,0.014434,0.026074,144.663377,32.000000,154.946224,143.786186,146.996102,133.075469,32.000000,132.046658,66.359384,56.091754,61.846130,0.000000,39.694785,100.000000,100.000000,38.150049,34.143497,59.621792,25.152504
58.733444,95.108152,83.424095,130.578922,113.179891,110.511358,29.405580,14.320703,80.030590,1.879969,95.217390,59.866355,129.329023,80.595758,128.081349,80.087418,55.172956,76.031490,0.003672,0.002423,32.000000,-235.685198,80.339057,-0.280287,13.201969,0.520376,599317.336621,0.997326,46.376547,7.740361,1.420385,0.026885,0.011298,144.027781,32.000000,155.280671,143.964990,145.300847,132.844799,32.000000,132.192429,66.364802,56.107786,61.841565,0.000000,39.694785,100.000000,100.000000,38.150049,34.144549,59.614583,25.117215
58.840606,95.141042,83.379994,130.595620,113.203469,110.498492,29.387427,14.317420,80.127821,1.880287,95.197721,59.838707,129.312087,80.675181,128.135930,80.212400,55.209628,76.059550,0.003585,0.002416,32.000000,-235.689956,80.342627,-0.280389,13.199818,0.516761,599296.383286,0.993963,46.356288,7.680800,1.417252,0.032017,0.012472,143.967690,32.000000,155.533159,143.937841,144.316708,133.030059,32.000000,132.028299,66.388292,56.133256,61.841499,0.000000,39.694785,100.000000,100.000000,38.150049,34.248543,59.602594,25.150010
58.908192,95.140213,83.561847,130.605639,113.210875,110.500756,29.391657,14.314852,80.140616,1.880891,95.185020,59.913459,129.276721,80.721713,128.144442,80.246501,55.176799,76.079509,0.003440,0.002398,32.000000,-235.694327,80.382480,-0.280344,13.242619,0.519888,599238.507269,0.996252,46.374473,7.830792,1.420385,0.023556,0.025071,143.838922,32.000000,155.784728,143.222041,143.332624,133.520972,32.000000,131.446158,66.370328,56.115913,61.828199,0.000000,39.694785,100.000000,100.000000,38.150049,34.247322,59.618438,25.060648
58.823912,95.144082,83.500893,130.607865,113.222788,110.522475,29.437685,14.313282,80.203277,1.881156,95.201722,59.933006,129.325284,80.807906,128.174033,80.232708,55.206672,76.004807,0.003265,0.002414,32.000000,-235.690980,80.461347,-0.280084,13.259823,0.516364,599094.775609,0.994854,46.309645,7.815157,1.417049,0.009690,0.020631,143.941307,32.000000,155.546484,143.268543,144.860193,133.587269,32.000000,131.292950,66.344117,56.134521,61.841080,0.000000,39.694785,100.000000,100.000000,38.150049,34.248686,59.607787,25.164537
58.881993,95.144082,83.564890,130.607865,113.203759,110.545390,29.460600,14.320845,80.234539,1.881167,95.198877,59.996773,129.312148,80.880557,128.140267,80.312634,55.154682,76.175122,0.003178,0.002436,32.000000,-235.688334,80.455042,-0.279848,13.240941,0.516167,599148.908620,0.993487,46.247254,7.862947,1.418510,0.036694,0.006570,144.327010,32.000000,155.004635,143.096581,146.322486,133.723166,32.000000,131.235467,66.303341,56.102945,61.810445,0.000000,39.694785,100.000000,100.000000,38.150049,34.262173,59.608161,25.164977
58.988322,95.181395,83.655436,130.619832,113.212433,110.565687,29.459540,14.309714,80.248904,1.881360,95.274372,60.038596,129.352475,80.858986,128.144114,80.327253,55.143570,76.205780,0.003178,0.002465,32.000000,-235.698481,80.564485,-0.279835,13.240311,0.516723,599241.741071,0.993685,46.327899,7.777064,1.419506,0.026221,0.040476,144.580658,32.000000,155.049552,143.114487,147.567440,133.765206,32.000000,131.267543,66.318717,56.107541,61.808639,0.000000,39.694785,100.000000,100.000000,38.150049,34.380358,59.609292,25.014794
58.964427,95.212903,83.682013,130.626789,113.205117,110.591589,29.481834,14.317848,80.262268,1.881943,95.263612,59.971197,129.337459,80.858800,128.151624,80.388681,55.158396,76.150577,0.003177,0.002471,32.000000,-235.687725,80.561525,-0.279823,13.262761,0.517185,599456.438421,0.992052,46.274981,7.956691,1.419193,0.020369,0.024564,144.730482,32.000000,154.696830,143.610848,148.523330,133.128667,32.000000,131.538060,66.330934,56.109784,61.830890,0.000000,39.694785,100.000000,100.000000,38.150049,34.480638,59.612488,25.166297
58.968890,95.215391,83.712220,130.629016,113.235391,110.571009,29.418087,14.321131,80.341876,1.882268,95.284184,60.113851,129.359278,80.961916,128.152484,80.450147,55.184755,76.313672,0.003177,0.002464,32.000000,-235.687885,80.642960,-0.279803,13.297300,0.516197,599601.630146,0.990411,46.215520,7.990754,1.418169,0.018037,0.028808,144.665688,32.000000,155.047819,143.722575,147.308887,133.224214,32.000000,132.152212,66.332273,56.112404,61.820171,0.000000,39.694785,100.000000,100.000000,38.150049,34.482709,59.607108,24.996599
59.018289,95.215391,83.634801,130.629016,113.244595,110.554332,29.388975,14.317848,80.369973,1.882781,95.215049,60.035360,129.364344,80.996153,128.096902,80.553779,55.186531,76.311206,0.003061,0.002471,32.000000,-235.690675,80.695804,-0.279799,13.294599,0.516578,599764.986767,0.990405,46.268763,7.934595,1.419195,0.035044,0.028333,144.084423,32.000000,155.306950,143.915096,145.701905,132.818309,32.000000,132.069534,66.326043,56.100613,61.800145,0.000000,39.694785,100.000000,100.000000,38.150049,34.492574,59.614258,25.150817
58.995515,95.197702,83.753226,130.629294,113.267592,110.577124,29.452152,14.312711,80.434951,1.882547,95.181207,60.042243,129.333720,80.930169,128.140103,80.373276,55.153770,76.235712,0.002886,0.002464,32.000000,-235.698107,80.646451,-0.279669,13.284371,0.515571,599600.425258,0.992291,46.267192,8.030289,1.419600,0.027180,0.022315,143.977529,32.000000,155.520007,144.114180,144.465080,132.965164,32.000000,131.959464,66.339839,56.111204,61.817083,0.000000,39.694785,100.000000,100.000000,38.150049,34.439305,59.614327,25.015454
58.980466,95.170063,83.701553,130.625398,113.285295,110.623690,29.408695,14.319561,80.468931,1.883633,95.233496,59.920767,129.278968,80.993950,128.159912,80.380126,55.166306,76.253989,0.002713,0.002443,32.000000,-235.692569,80.676469,-0.279839,13.291819,0.512939,599486.510164,0.992219,46.222266,8.026669,1.417100,0.020286,0.015455,143.804180,32.000000,155.777744,143.253234,143.270836,133.566781,32.000000,131.810803,66.351486,56.102322,61.801865,0.000000,39.694785,100.000000,100.000000,38.150049,34.354811,59.613284,25.141059
59.011551,95.222024,83.871802,130.634025,113.305564,110.653912,29.396123,14.313995,80.511907,1.881098,95.319915,60.064969,129.309225,81.065544,128.128786,80.562801,55.161660,76.293151,0.002568,0.002442,32.000000,-235.692069,81.102296,-0.279933,13.331866,0.516107,599662.818542,0.990669,46.225286,8.002957,1.419654,0.026518,0.033014,143.907814,32.000000,155.759528,143.256980,144.341569,133.488621,32.000000,131.343618,66.328126,56.105675,61.790971,0.000000,39.694785,100.000000,100.000000,38.150049,34.356465,59.608111,25.161602
59.020736,95.222024,83.679354,130.634025,113.295240,110.645869,29.386462,14.312854,80.526945,1.857308,95.207195,60.143747,129.346345,81.077778,128.156248,80.549110,55.103069,76.405625,0.002481,0.002443,32.000000,-235.695998,81.156791,-0.279873,13.319409,0.515465,599854.470925,0.992761,46.211334,8.004096,1.419140,0.023757,0.013707,144.304759,32.000000,155.174794,143.136397,146.119548,133.820947,32.000000,131.058399,66.322554,56.087799,61.792339,0.000000,39.694785,100.000000,100.000000,38.150049,34.520920,59.609292,25.109878
59.058631,95.248558,83.810423,130.640704,113.327620,110.648449,29.394104,14.307574,80.550920,1.818128,95.270978,60.068618,129.376581,81.078371,128.162429,80.511886,55.150546,76.366554,0.002394,0.002465,32.000000,-235.700130,81.180716,-0.279940,13.312511,0.516329,600092.160130,0.993010,46.235025,8.038039,1.421278,0.014874,0.016884,144.539203,32.000000,155.133344,143.081427,147.158429,134.032815,32.000000,131.528495,66.356685,56.117289,61.821007,0.000000,39.694785,100.000000,100.000000,38.150049,34.606127,59.618074,25.001955
59.146006,95.250216,83.821596,130.652950,113.344196,110.666375,29.392103,14.314566,80.491394,1.785069,95.238928,60.149195,129.383893,81.060894,128.183751,80.621229,55.119672,76.368323,0.002307,0.002474,32.000000,-235.695432,81.128319,-0.279907,13.306112,0.513144,600172.918514,0.993096,46.226674,8.180702,1.417796,0.017459,0.013267,144.724486,32.000000,154.850818,143.579537,148.267969,133.131043,32.000000,131.581885,66.374121,56.082203,61.825991,0.000000,39.694785,100.000000,100.000000,38.150049,34.613730,59.622087,25.151404
59.119689,95.241095,83.840644,130.659351,113.377214,110.684699,29.398773,14.316279,80.523342,1.771784,95.236022,60.210035,129.391084,81.100126,128.160239,80.663360,55.114914,76.284824,0.002220,0.002505,32.000000,-235.691753,80.945989,-0.279803,13.309968,0.514773,600107.068071,0.992231,46.218765,8.104031,1.419105,0.035322,0.029692,144.736229,32.000000,154.869667,143.695374,147.810583,133.260899,32.000000,131.965574,66.333083,56.082847,61.795292,0.000000,39.694785,100.000000,100.000000,38.150049,34.616163,59.618900,25.151917
59.111671,95.241095,83.780544,130.659351,113.386761,110.697074,29.394891,14.311998,80.527233,1.765229,95.293677,60.225733,129.355742,81.049680,128.103449,80.569604,55.136920,76.381262,0.002133,0.002513,32.000000,-235.697182,80.813954,-0.280071,13.321664,0.513044,600237.813299,0.990866,46.141072,8.136227,1.417198,0.034427,0.028007,144.198932,32.000000,155.350198,143.805501,145.954710,133.121294,32.000000,132.395202,66.312223,56.092106,61.816287,0.000000,39.694785,100.000000,100.000000,38.150049,34.590020,59.615065,25.146268
59.192887,95.248281,83.844679,130.661299,113.432374,110.746273,29.386256,14.312568,80.469457,1.766888,95.230799,60.129492,129.343852,81.205221,128.119924,80.622817,55.132630,76.404687,0.002047,0.002525,32.000000,-235.697102,80.301554,-0.280135,13.292789,0.513980,600343.492766,0.991264,46.155841,8.078556,1.418151,0.011256,0.017313,144.000066,32.000000,155.495816,143.975388,144.797132,132.865374,32.000000,132.061279,66.324462,56.072854,61.806583,0.000000,39.694785,100.000000,100.000000,38.150049,34.614858,59.617799,25.089775
59.163522,95.233633,83.853858,130.660185,113.451531,110.795214,29.406128,14.316707,80.536519,1.787324,95.251941,60.116412,129.326712,81.176082,128.148635,80.625814,55.136364,76.405397,0.001903,0.002545,32.000000,-235.692636,80.779179,-0.280292,13.322058,0.512739,600367.936848,0.991652,46.163122,8.128648,1.417327,0.009127,0.007819,143.856228,32.000000,155.741687,143.432516,143.360206,133.465731,32.000000,131.901629,66.374406,56.072787,61.809031,0.000000,39.694785,100.000000,100.000000,38.150049,34.571471,59.607148,25.053825
59.118274,95.277026,83.861646,130.667143,113.497693,110.857889,29.400934,14.312568,80.587295,1.800145,95.265038,60.167339,129.323607,81.162808,128.178963,80.685400,55.106266,76.425418,0.001845,0.002541,32.000000,-235.694808,80.725603,-0.280156,13.350408,0.513111,600620.867503,0.990919,46.096598,8.150440,1.416465,0.038502,0.023337,143.846949,32.000000,155.816856,143.185318,144.118221,133.742826,32.000000,131.639062,66.391492,56.066458,61.793835,0.000000,39.694785,100.000000,100.000000,38.150049,34.573744,59.608229,25.144874
59.166308,95.277026,83.858219,130.667143,113.526379,110.893731,29.454143,14.321559,80.544149,1.805867,95.164294,60.257224,129.356436,81.126286,128.183464,80.591226,55.125361,76.405841,0.001786,0.002557,32.000000,-235.686473,80.577472,-0.280138,13.300395,0.513128,600868.786147,0.991187,46.108593,8.147237,1.417324,0.010538,0.017351,144.296267,32.000000,155.293376,143.157704,145.746216,133.781408,32.000000,131.250080,66.393400,56.053200,61.760820,0.000000,39.694785,100.000000,100.000000,38.150049,34.711974,59.610383,25.036364
59.176986,95.306048,83.799621,130.674100,113.545208,110.906453,29.383177,14.312140,80.594875,1.812332,95.185753,60.173571,129.383933,81.146883,128.183792,80.628419,55.131539,76.461882,0.001697,0.002549,32.000000,-235.694908,80.777712,-0.280304,13.321664,0.513692,601356.358559,0.992854,46.193059,8.192290,1.418540,0.018964,0.026149,144.525825,32.000000,155.110656,143.034732,146.951452,134.032813,32.000000,131.332868,66.412086,56.049336,61.823937,0.000000,39.694785,100.000000,100.000000,38.150049,34.805502,59.608829,25.106136
59.135057,95.254638,83.854669,130.662968,113.570161,110.949443,29.473851,14.314566,80.549414,1.816057,95.217656,60.193865,129.381584,81.053717,128.182605,80.653336,55.098485,76.364079,0.001609,0.002536,32.000000,-235.695596,80.867755,-0.280455,13.320222,0.514469,601489.859388,0.990504,46.149458,8.158571,1.417331,0.025662,0.016602,144.646095,32.000000,154.872771,143.353458,148.434719,133.624344,32.000000,131.640773,66.366641,56.020200,61.808323,0.000000,39.694785,100.000000,100.000000,38.150049,34.647741,59.624870,25.089849
59.141783,95.232251,83.809569,130.658794,113.593480,111.010419,29.468743,14.318277,80.520601,1.817867,95.216793,60.075748,129.384321,81.119252,128.156964,80.571808,55.086170,76.371054,0.001609,0.002542,32.000000,-235.690083,80.743712,-0.280308,13.304749,0.512443,601584.163641,0.992884,46.168791,8.194248,1.416085,0.024761,0.019726,144.825225,32.000000,154.847831,143.664109,147.939790,133.226201,32.000000,132.040006,66.359995,56.004188,61.801133,0.000000,39.694785,100.000000,100.000000,38.150049,34.650218,59.620572,25.144727
59.138813,95.232251,83.852991,130.658794,113.582539,111.063646,29.452888,14.313995,80.548680,1.819331,95.220711,60.174289,129.392758,81.127532,128.114091,80.573069,55.041313,76.358447,0.001608,0.002559,32.000000,-235.696003,80.744162,-0.280555,13.287833,0.514689,601829.393573,0.990856,46.155434,8.154241,1.418020,0.012147,0.010323,144.467114,32.000000,155.213150,143.794970,146.606436,133.118380,32.000000,132.176324,66.328629,55.983822,61.793505,0.000000,39.694785,100.000000,100.000000,38.150049,34.582552,59.608220,25.050671
59.101939,95.204888,83.785581,130.655176,113.589238,111.104489,29.390592,14.312854,80.457975,1.822509,95.180024,60.111097,129.337417,81.015627,128.134474,80.641193,55.057917,76.375752,0.001609,0.002569,32.000000,-235.695178,80.784300,-0.280576,13.312380,0.514561,602151.171592,0.991396,46.126939,8.171769,1.417096,0.015337,0.007568,144.022280,32.000000,155.434703,143.949121,145.230775,132.959091,32.000000,132.224748,66.311718,55.964589,61.794892,0.000000,39.694785,100.000000,100.000000,38.150049,34.499169,59.624437,25.162556
59.109197,95.181118,83.898493,130.657681,113.592293,111.114846,29.397799,14.315851,80.529125,1.824214,95.193901,60.210906,129.352208,81.002964,128.150456,80.557159,55.130849,76.365689,0.001608,0.002576,32.000000,-235.692509,80.632133,-0.280754,13.326726,0.516311,602538.212492,0.992460,46.129635,8.207205,1.417901,0.020017,0.026916,143.960216,32.000000,155.746416,143.685566,143.714252,133.294674,32.000000,132.079530,66.310095,55.966744,61.802302,0.000000,39.694785,100.000000,100.000000,38.150049,34.426844,59.609508,25.137097
59.068499,95.188304,83.814807,130.659351,113.609716,111.097151,29.393710,14.319704,80.501108,1.825161,95.192974,60.208262,129.350266,81.050698,128.152789,80.596867,55.084680,76.453611,0.001607,0.002564,32.000000,-235.687672,80.747423,-0.280721,13.303621,0.515279,602699.096448,0.995540,46.135754,8.203532,1.417645,0.014264,0.021783,143.775774,32.000000,155.809315,143.119511,143.824577,133.717723,32.000000,131.573623,66.322597,55.941002,61.800912,0.000000,39.694785,100.000000,100.000000,38.150049,34.428605,59.615409,25.136657
59.114539,95.188304,83.950039,130.659351,113.593776,111.069934,29.454330,14.317848,80.557763,1.826721,95.149359,60.128274,129.367508,81.205118,128.203496,80.606910,55.102418,76.353975,0.001608,0.002567,32.000000,-235.691331,80.694989,-0.280530,13.273933,0.516554,602559.488692,0.995198,46.105391,8.123082,1.419381,0.014899,0.010729,144.076329,32.000000,155.481490,143.196613,145.619749,133.862041,32.000000,131.221671,66.347777,55.934427,61.797559,0.000000,39.694785,100.000000,100.000000,38.150049,34.452882,59.613639,25.119049
59.111478,95.207652,83.844686,130.666586,113.611064,111.027413,29.447019,14.315280,80.421993,1.828900,95.172440,60.228853,129.413247,81.102390,128.188273,80.562781,55.098061,76.330022,0.001608,0.002578,32.000000,-235.691605,80.724399,-0.280365,13.263967,0.516953,602592.015956,0.995942,46.149546,8.234931,1.418943,0.029152,0.022468,144.477188,32.000000,155.147365,143.006445,146.800517,134.097748,32.000000,131.447185,66.370632,55.931829,61.808321,0.000000,39.694785,100.000000,100.000000,38.150049,34.515268,59.610609,25.116701
59.088432,95.223406,83.775253,130.673822,113.638021,111.010479,29.387079,14.312854,80.447842,1.829217,95.198006,60.182569,129.427220,80.991158,128.210045,80.444804,55.089991,76.321882,0.001607,0.002589,32.000000,-235.699112,80.667152,-0.280371,13.293025,0.519187,602385.799158,0.992806,46.107728,8.142756,1.420125,0.021902,0.022424,144.736989,32.000000,154.861340,143.311284,148.076772,133.701938,32.000000,131.441597,66.395636,55.909041,61.832160,0.000000,39.694785,100.000000,100.000000,38.150049,34.566546,59.627456,25.168278
59.069048,95.237226,83.756695,130.671874,113.655001,111.009193,29.402200,14.315565,80.426037,1.829156,95.261327,60.090092,129.391123,81.052921,128.166888,80.388680,55.060958,76.275622,0.001666,0.002582,32.000000,-235.690991,80.581268,-0.280603,13.267534,0.517620,602193.775456,0.992775,46.129855,8.129209,1.418416,0.017627,0.012562,144.816555,32.000000,154.765816,143.771256,148.579806,133.248297,32.000000,131.851512,66.398969,55.924233,61.840648,0.000000,39.694785,100.000000,100.000000,38.150049,34.568719,59.605053,25.067912
59.060841,95.237226,83.702734,130.671874,113.675417,111.009588,29.453724,14.312996,80.473480,1.828970,95.241091,60.117250,129.401623,80.983145,128.148245,80.316193,55.078876,76.203186,0.001780,0.002573,32.000000,-235.695527,80.666805,-0.280728,13.263574,0.515789,602151.537761,0.995108,46.166539,8.131192,1.417794,0.014189,0.016522,144.592435,32.000000,155.122850,143.846656,147.092585,133.250291,32.000000,132.341262,66.398158,55.911173,61.833284,0.000000,39.694785,100.000000,100.000000,38.150049,34.614191,59.615478,25.059254
59.043939,95.204888,83.731304,130.665473,113.704971,111.031792,29.449303,14.315993,80.370897,1.830269,95.271374,60.040814,129.367896,80.980432,128.131956,80.457233,55.066496,76.320451,0.001867,0.002591,32.000000,-235.693514,80.614001,-0.280869,13.236482,0.516970,602235.098794,0.994973,46.197968,8.125629,1.417946,0.032924,0.032311,144.124099,32.000000,155.413374,144.019311,145.298200,132.931078,32.000000,132.210647,66.414454,55.895181,61.849075,0.000000,39.694785,100.000000,100.000000,38.150049,34.515285,59.614858,25.160428
59.015771,95.203782,83.632643,130.665473,113.697722,111.060071,29.465795,14.319133,80.352626,1.831588,95.377853,59.905557,129.374351,80.902661,128.169916,80.445867,55.119776,76.215362,0.001954,0.002592,32.000000,-235.689063,80.638841,-0.280826,13.225834,0.516380,602200.994621,0.993387,46.205426,8.053506,1.417229,0.018059,0.011694,143.991105,32.000000,155.678436,143.996509,144.140266,133.275766,32.000000,132.183694,66.451386,55.908529,61.869670,0.000000,39.694785,100.000000,100.000000,38.150049,34.513822,59.610167,25.017949
58.979349,95.233633,83.802064,130.672152,113.682135,111.076739,29.477236,14.319133,80.250151,1.830984,95.322561,60.037781,129.360092,80.848013,128.170796,80.374157,55.125599,76.236094,0.001983,0.002611,32.000000,-235.690538,80.615020,-0.280738,13.253031,0.518457,602309.185625,0.993967,46.188447,8.153616,1.418119,0.012611,0.010699,143.803267,32.000000,155.922891,143.171795,143.445757,133.765496,32.000000,131.787639,66.463164,55.887118,61.874609,0.000000,39.694785,100.000000,100.000000,38.150049,34.515804,59.613186,25.030128
58.980782,95.233633,83.613994,130.672152,113.655149,111.093233,29.400221,14.319418,80.315157,1.829193,95.309695,60.021660,129.388896,80.969502,128.200426,80.423662,55.157206,76.127661,0.002128,0.002620,32.000000,-235.687302,80.581531,-0.280702,13.216393,0.517979,602356.066133,0.994178,46.212947,8.021721,1.417124,0.032518,0.027768,144.072020,32.000000,155.712007,143.336657,145.022544,133.712879,32.000000,131.208879,66.462001,55.907041,61.884598,0.000000,39.694785,100.000000,100.000000,38.150049,34.611310,59.627702,25.181485
58.978680,95.236673,83.719185,130.682728,113.650590,111.104979,29.395040,14.313710,80.368287,1.827623,95.267853,60.014490,129.380030,80.877826,128.175216,80.396277,55.103747,76.158518,0.002215,0.002625,32.000000,-235.695633,80.586592,-0.280870,13.207922,0.521000,602493.207904,0.994681,46.275919,8.031414,1.420871,0.027360,0.014550,144.423860,32.000000,155.044877,142.992258,146.691825,134.005394,32.000000,131.302272,66.476651,55.880521,61.878488,0.000000,39.694785,100.000000,100.000000,38.150049,34.623099,59.618467,25.157640
58.968224,95.233080,83.595771,130.681058,113.642411,111.111789,29.389073,14.316564,80.282884,1.826769,95.213418,60.012959,129.426606,80.905965,128.185714,80.349912,55.097812,76.137376,0.002244,0.002612,32.000000,-235.694254,80.491714,-0.281027,13.222923,0.519124,602511.683494,0.997408,46.274616,7.918620,1.417648,0.018975,0.026709,144.622941,32.000000,155.101097,143.139105,147.952650,133.945004,32.000000,131.543101,66.489568,55.831987,61.873857,0.000000,39.694785,100.000000,100.000000,38.150049,34.614167,59.618320,25.165417
58.936826,95.218155,83.579075,130.682171,113.660830,111.118417,29.471391,14.315851,80.179859,1.825062,95.256060,59.940285,129.396515,80.814879,128.171123,80.328174,55.074827,76.106137,0.002273,0.002599,32.000000,-235.694476,80.511069,-0.280946,13.198822,0.521444,602697.253189,0.997735,46.279568,7.995191,1.419482,0.017468,0.023076,144.860808,32.000000,154.777774,143.691940,148.616956,133.074532,32.000000,131.667037,66.476014,55.861729,61.895047,0.000000,39.694785,100.000000,100.000000,38.150049,34.616434,59.615330,25.023231
58.951152,95.218155,83.530969,130.682171,113.648828,111.144705,29.455593,14.318277,80.325129,1.823970,95.285794,59.974549,129.397679,80.893974,128.141573,80.332067,55.081296,76.166350,0.002359,0.002558,32.000000,-235.691066,80.522142,-0.281015,13.176949,0.518948,602745.358611,0.998183,46.285486,7.985292,1.417641,0.034080,0.027924,144.676395,32.000000,155.086449,143.730670,147.496419,133.311657,32.000000,132.245172,66.452263,55.835984,61.889315,0.000000,39.694785,100.000000,100.000000,38.150049,34.571939,59.620946,24.993224
58.948171,95.220642,83.551840,130.681336,113.607394,111.146713,29.461426,14.316279,80.307605,1.823383,95.316200,59.928531,129.430364,80.753645,128.162651,80.290303,55.116350,76.069019,0.002475,0.002564,32.000000,-235.694867,80.448844,-0.281007,13.154001,0.520446,602822.475703,0.995996,46.299130,7.984874,1.418113,0.035054,0.028718,144.154699,32.000000,155.432546,144.016911,145.659259,132.990144,32.000000,132.267436,66.479852,55.850845,61.938333,0.000000,39.694785,100.000000,100.000000,38.150049,34.581847,59.620297,25.159768
58.959061,95.228934,83.444438,130.683006,113.579650,111.147978,29.411081,14.317563,80.242861,1.822789,95.333864,59.945246,129.411795,80.750199,128.179430,80.334776,55.149356,76.146700,0.002651,0.002573,32.000000,-235.688993,80.494671,-0.280998,13.174772,0.520175,602945.420137,0.996502,46.286093,8.023507,1.416952,0.018754,0.023466,143.936442,32.000000,155.610414,143.963241,144.578666,133.030610,32.000000,132.187562,66.438665,55.846690,61.942168,0.000000,39.694785,100.000000,100.000000,38.150049,34.609918,59.604748,25.014207
58.889760,95.228934,83.562929,130.683006,113.586920,111.120951,29.456126,14.315565,80.214386,1.823160,95.269748,59.997990,129.388467,80.727158,128.202718,80.261231,55.106170,76.082834,0.002825,0.002570,32.000000,-235.695089,80.473746,-0.280891,13.154919,0.521546,602884.301850,0.996384,46.291295,7.915533,1.417378,0.021625,0.013454,143.816267,32.000000,155.838122,143.285684,143.467037,133.683037,32.000000,131.724373,66.434038,55.864372,61.947087,0.000000,39.694785,100.000000,100.000000,38.150049,34.612145,59.602860,25.001294
58.889916,95.228934,83.427572,130.683006,113.567409,111.092990,29.436420,14.313853,80.236862,1.822870,95.267029,59.986856,129.410814,80.804072,128.202165,80.254140,55.138354,76.104465,0.002999,0.002582,32.000000,-235.697621,80.395839,-0.280813,13.191321,0.518531,602827.636755,0.997920,46.289678,7.940732,1.415295,0.034069,0.028507,143.916920,32.000000,155.708621,143.314480,144.727643,133.657630,32.000000,131.357670,66.428028,55.841403,61.932929,0.000000,39.694785,100.000000,100.000000,38.150049,34.614372,59.617936,25.145241
58.902613,95.239160,83.543997,130.685789,113.564902,111.077687,29.410944,14.311141,80.303775,1.839601,95.244603,59.973424,129.422110,80.784069,128.185876,80.271801,55.135797,76.020786,0.002998,0.002587,32.000000,-235.694268,80.447459,-0.280636,13.186889,0.523163,602802.674993,0.997428,46.352759,7.936067,1.418972,0.029153,0.022529,144.377571,32.000000,155.128074,143.060018,146.280322,133.957504,32.000000,131.221312,66.412237,55.826254,61.921595,0.000000,39.694785,100.000000,100.000000,38.150049,34.648606,59.616727,25.075322
58.889228,95.262654,83.434155,130.688851,113.557465,111.064784,29.400957,14.309001,80.162549,1.875443,95.207665,59.913780,129.432814,80.707869,128.207873,80.205121,55.113280,76.031705,0.002998,0.002594,32.000000,-235.698375,80.371571,-0.280785,13.206322,0.519133,602581.356180,0.997842,46.352616,7.920094,1.416670,0.013220,0.008008,144.583821,32.000000,155.096813,143.094967,147.547628,133.990466,32.000000,131.376794,66.439980,55.814681,61.953302,0.000000,39.694785,100.000000,100.000000,38.150049,34.724388,59.618438,25.029321
58.865671,95.260719,83.460847,130.691912,113.573958,111.069764,29.382549,14.314424,80.129891,1.912146,95.296128,59.900523,129.442640,80.742165,128.175726,80.139811,55.076156,76.007092,0.003085,0.002577,32.000000,-235.697542,80.477336,-0.280889,13.215449,0.521021,602513.004497,0.998359,46.351281,7.859924,1.418341,0.024320,0.018459,144.724473,32.000000,154.824689,143.641852,148.718580,133.306160,32.000000,131.832796,66.423027,55.783159,61.955858,0.000000,39.694785,100.000000,100.000000,38.150049,34.726943,59.624634,25.063363
58.849899,95.260719,83.329265,130.691912,113.567883,111.089138,29.399199,14.315993,80.133912,1.931654,95.342220,59.927270,129.439085,80.768530,128.184606,80.200542,55.099474,75.890475,0.003172,0.002540,32.000000,-235.694989,80.350990,-0.280914,13.200264,0.518605,602531.578861,0.998885,46.386963,7.890628,1.416798,0.038858,0.021034,144.841079,32.000000,154.893496,143.742803,147.714220,133.255103,32.000000,132.225325,66.452129,55.788157,61.981502,0.000000,39.694785,100.000000,100.000000,38.150049,34.723436,59.621556,25.131008
58.831077,95.282831,83.431660,130.697200,113.543571,111.114078,29.399326,14.307859,80.104858,1.940477,95.430354,59.849451,129.425909,80.650123,128.163242,80.195667,55.090315,75.937843,0.003260,0.002565,32.000000,-235.701156,80.356561,-0.280802,13.246291,0.519350,602645.529520,0.999987,46.406484,7.909293,1.417819,0.020694,0.009168,144.319590,32.000000,155.279215,144.015136,145.983032,133.013100,32.000000,132.161908,66.462569,55.803373,61.974510,0.000000,39.694785,100.000000,100.000000,38.150049,34.795178,59.611721,25.110025
58.857670,95.318486,83.435887,130.706940,113.500198,111.116774,29.385140,14.318847,80.061912,1.944028,95.388626,59.968622,129.395104,80.664374,128.168542,80.175364,55.090605,76.027023,0.003347,0.002555,32.000000,-235.689184,80.450760,-0.280706,13.211646,0.518089,602705.375211,0.999886,46.420853,7.798458,1.415963,0.018312,0.015828,144.021284,32.000000,155.521219,144.133374,144.726150,132.987675,32.000000,132.296315,66.446997,55.770296,61.951757,0.000000,39.694785,100.000000,100.000000,38.150049,34.909409,59.622608,25.151844
58.818801,95.338663,83.435235,130.711950,113.488884,111.067112,29.390929,14.314138,80.122741,1.927377,95.405616,59.870511,129.361867,80.683807,128.161298,80.178966,55.080245,76.032925,0.003462,0.002553,32.000000,-235.696516,80.333961,-0.280661,13.232784,0.518769,602901.169985,1.000508,46.460117,7.843177,1.418156,0.024224,0.012202,143.870042,32.000000,155.823202,143.417497,143.382681,133.580430,32.000000,131.964252,66.419649,55.748081,61.943156,0.000000,39.694785,100.000000,100.000000,38.150049,34.912507,59.610531,24.947296
58.840174,95.338663,83.361161,130.711950,113.462049,111.017438,29.397350,14.313710,80.022616,1.909468,95.335965,59.857738,129.413876,80.705075,128.178016,80.068854,55.111876,75.987442,0.003635,0.002563,32.000000,-235.694486,80.218669,-0.280815,13.220563,0.519559,602958.074330,1.000608,46.471540,7.909792,1.417587,0.029905,0.032280,143.886063,32.000000,155.779672,143.394843,144.180377,133.593876,32.000000,131.371633,66.432566,55.731619,61.930544,0.000000,39.694785,100.000000,100.000000,38.150049,34.978822,59.620198,25.080971
58.817870,95.351930,83.372329,130.717237,113.402768,110.984776,29.391201,14.313567,80.069053,1.902763,95.378980,59.794082,129.439860,80.615865,128.209877,80.131621,55.095204,75.972771,0.003722,0.002528,32.000000,-235.690858,80.284279,-0.280616,13.250093,0.519540,602756.886792,1.000732,46.527138,7.924577,1.418513,0.019086,0.021229,144.252918,32.000000,155.377294,143.029496,145.945050,134.051866,32.000000,131.453471,66.477547,55.753545,61.943331,0.000000,39.694785,100.000000,100.000000,38.150049,35.023640,59.614425,25.025946
58.801793,95.365473,83.299834,130.723360,113.366429,110.954423,29.393906,14.312996,80.109342,1.895784,95.389991,59.808618,129.436673,80.670920,128.193466,80.127138,55.093313,75.893192,0.003811,0.002521,32.000000,-235.691593,80.295945,-0.280482,13.243747,0.517901,602408.991356,0.999670,46.507658,7.858834,1.416739,0.018051,0.010322,144.555055,32.000000,155.152426,143.059793,147.342295,134.065448,32.000000,131.570510,66.509959,55.731930,61.939361,0.000000,39.694785,100.000000,100.000000,38.150049,35.069409,59.622323,25.012006
58.824315,95.377911,83.384668,130.730039,113.343529,110.916517,29.437728,14.312996,80.044130,1.891714,95.380835,59.878466,129.474606,80.664069,128.225244,80.061458,55.091671,75.943470,0.003899,0.002525,32.000000,-235.693888,80.392535,-0.280364,13.191373,0.517397,602296.788753,1.000030,46.541253,7.864499,1.417466,0.032763,0.027188,144.784738,32.000000,154.750234,143.570758,148.497523,133.472831,32.000000,131.537749,66.512349,55.726753,61.983815,0.000000,39.694785,100.000000,100.000000,38.150049,35.072964,59.614179,25.069306
58.832375,95.377911,83.299281,130.730039,113.346503,110.875794,29.396974,14.316992,80.087024,1.886972,95.357439,59.865893,129.465720,80.628914,128.221398,80.085174,55.095691,75.885271,0.003985,0.002538,32.000000,-235.693334,80.285746,-0.280475,13.205299,0.516624,602161.791215,0.999994,46.569452,7.806659,1.416621,0.033676,0.015151,144.743673,32.000000,154.991692,143.735030,148.267027,133.370574,32.000000,132.209330,66.506143,55.703582,61.958896,0.000000,39.694785,100.000000,100.000000,38.150049,35.115488,59.623050,25.177816
58.839188,95.341979,83.375544,130.723917,113.355863,110.858031,29.420046,14.318134,80.078033,1.885015,95.339796,59.838121,129.444231,80.613580,128.185874,80.111415,55.071152,75.968359,0.004073,0.002510,32.000000,-235.692357,80.263393,-0.280135,13.176372,0.519459,601969.103537,0.997778,46.561361,7.846045,1.417520,0.018680,0.017929,144.292692,32.000000,155.259495,143.898066,146.516279,133.083419,32.000000,132.287249,66.485156,55.689918,61.950895,0.000000,39.694785,100.000000,100.000000,38.150049,35.006703,59.617612,25.070553
58.842841,95.325396,83.271987,130.723638,113.362364,110.825063,29.449014,14.309001,79.997477,1.882805,95.385485,59.813069,129.438430,80.597106,128.211944,80.061211,55.094891,75.939801,0.004158,0.002493,32.000000,-235.695753,80.218854,-0.280201,13.171546,0.516968,601735.084967,0.998645,46.554013,7.798334,1.415875,0.012410,0.024317,144.117305,32.000000,155.434506,144.223430,145.002187,132.978227,32.000000,132.157971,66.516011,55.690785,61.972766,0.000000,39.694785,100.000000,100.000000,38.150049,34.958178,59.616864,25.176569
58.823052,95.336451,83.311832,130.723917,113.376230,110.779220,29.440418,14.318847,80.073189,1.880929,95.320760,59.906409,129.386420,80.647898,128.185505,80.065679,55.075975,75.912265,0.004217,0.002492,32.000000,-235.692135,80.254154,-0.280120,13.164675,0.519177,601637.268894,0.997491,46.511873,7.885241,1.417007,0.020316,0.017359,143.979744,32.000000,155.866028,143.664368,143.655189,133.496691,32.000000,132.047236,66.530594,55.676010,61.957354,0.000000,39.694785,100.000000,100.000000,38.150049,34.961343,59.609931,25.097185
58.824897,95.336451,83.361440,130.723917,113.390816,110.733251,29.476294,14.311284,80.105178,1.881108,95.310483,59.969993,129.433608,80.623369,128.224610,80.189965,55.070193,76.006564,0.004217,0.002479,32.000000,-235.695600,80.306143,-0.280046,13.169947,0.517226,601380.880244,0.996106,46.491961,7.840071,1.415159,0.029570,0.026274,143.859029,32.000000,155.752860,143.327520,144.139869,133.639884,32.000000,131.515363,66.561667,55.659791,61.960836,0.000000,39.694785,100.000000,100.000000,38.150049,34.999148,59.623198,25.149056
58.854565,95.329265,83.315547,130.725587,113.394530,110.741091,29.390706,14.313710,80.071648,1.877990,95.308883,59.854002,129.460715,80.639824,128.257206,80.081729,55.068082,75.855054,0.004217,0.002483,32.000000,-235.693010,80.247058,-0.280208,13.165383,0.518534,601196.784060,0.996376,46.521051,7.838318,1.416313,0.005914,0.017837,144.139297,32.000000,155.431998,143.256712,145.576634,133.883700,32.000000,131.299956,66.559935,55.678298,61.966282,0.000000,39.694785,100.000000,100.000000,38.150049,34.979928,59.624722,24.965564
58.824475,95.349442,83.310715,130.729761,113.388014,110.766519,29.389989,14.316992,80.025572,1.873410,95.274707,59.919985,129.464494,80.654199,128.224834,80.084196,55.030734,75.971462,0.004217,0.002500,32.000000,-235.692351,80.297983,-0.280243,13.162971,0.518959,600960.262597,0.994717,46.519370,7.914861,1.417112,0.011405,0.025558,144.537796,32.000000,155.106576,143.063516,147.173369,134.186636,32.000000,131.499135,66.560658,55.648216,61.949766,0.000000,39.694785,100.000000,100.000000,38.150049,35.046217,59.627329,25.157493
58.815172,95.352759,83.278527,130.734214,113.374066,110.819361,29.395640,14.316279,80.053950,1.870345,95.313724,59.801017,129.449664,80.677628,128.237193,80.096195,55.001811,75.946426,0.004215,0.002478,32.000000,-235.693228,80.276711,-0.280117,13.170497,0.517546,600983.327986,0.997119,46.485148,7.803247,1.415617,0.024479,0.008013,144.727523,32.000000,154.942113,143.476026,148.381949,133.638786,32.000000,131.573524,66.555571,55.609711,61.948729,0.000000,39.694785,100.000000,100.000000,38.150049,35.049616,59.609242,25.143407
58.832103,95.352759,83.397130,130.734214,113.375596,110.846137,29.398405,14.312426,80.101580,1.870814,95.367311,59.768737,129.478302,80.673449,128.235167,80.134065,55.055853,75.893437,0.004216,0.002521,32.000000,-235.696590,80.289011,-0.280020,13.196540,0.518497,601245.513938,0.997976,46.532746,7.927986,1.416259,0.028361,0.014574,144.862747,32.000000,154.855293,143.717171,148.563664,133.328167,32.000000,132.008157,66.575481,55.626086,61.984735,0.000000,39.694785,100.000000,100.000000,38.150049,35.063407,59.618507,25.006944
58.796264,95.351930,83.250093,130.736997,113.333756,110.848194,29.397302,14.310713,80.076823,1.871987,95.339790,59.793502,129.491477,80.600287,128.223483,80.145553,55.028064,75.911314,0.004131,0.002521,32.000000,-235.698794,80.276041,-0.279810,13.225546,0.518130,601603.153568,0.998440,46.544541,7.938123,1.415936,0.014218,0.028712,144.640847,32.000000,155.105800,143.943748,146.812360,133.206176,32.000000,132.378763,66.577959,55.639572,61.970996,0.000000,39.694785,100.000000,100.000000,38.150049,35.064243,59.615753,25.146342
58.855543,95.336451,83.395408,130.740058,113.337623,110.838772,29.398539,14.312426,79.991260,1.871963,95.364153,59.832413,129.452340,80.655179,128.211493,80.137161,55.003101,75.951877,0.004073,0.002529,32.000000,-235.694950,80.282974,-0.279824,13.190560,0.518916,601623.722180,0.998275,46.529109,7.844302,1.417545,0.038749,0.025639,144.006687,32.000000,155.462215,144.186850,145.370070,132.887845,32.000000,132.445648,66.568442,55.617265,61.959643,0.000000,39.694785,100.000000,100.000000,38.150049,35.066526,59.625676,24.968426
58.817778,95.339215,83.341770,130.738389,113.321491,110.881904,29.391831,14.314852,80.087826,1.871373,95.337474,59.758331,129.489454,80.707685,128.245562,80.116607,55.044203,75.950549,0.003985,0.002520,32.000000,-235.694491,80.293395,-0.279601,13.225074,0.516077,601708.924956,0.998991,46.560950,7.885514,1.415908,0.028456,0.021149,144.015218,32.000000,155.782052,143.880732,144.179344,133.386806,32.000000,132.244547,66.559956,55.644127,61.993288,0.000000,39.694785,100.000000,100.000000,38.150049,35.021454,59.609705,25.043774
58.824434,95.339215,83.438892,130.738389,113.329093,110.904855,29.399396,14.320132,80.076598,1.869855,95.330842,59.865784,129.440839,80.692737,128.251291,80.165892,55.021151,76.013779,0.003928,0.002511,32.000000,-235.691014,80.279259,-0.279632,13.227355,0.517333,601829.700155,0.999052,46.528623,7.898825,1.416949,0.030319,0.033028,143.830305,32.000000,155.749855,143.414389,143.884093,133.558738,32.000000,131.498725,66.518181,55.617842,61.980898,0.000000,39.694785,100.000000,100.000000,38.150049,35.033386,59.616540,24.987868
58.871051,95.338110,83.422729,130.739502,113.339367,110.886408,29.482550,14.315280,80.090542,1.870586,95.299173,60.012649,129.472888,80.660480,128.238297,80.200154,55.012214,76.018069,0.003930,0.002521,32.000000,-235.694227,80.246507,-0.279775,13.234384,0.518905,602002.413261,0.998879,46.522555,7.969314,1.418439,0.015433,0.028418,144.095992,32.000000,155.732274,143.246981,145.321433,133.864215,32.000000,131.596514,66.492588,55.607110,61.959047,0.000000,39.694785,100.000000,100.000000,38.150049,35.033226,59.615448,24.998286
58.834423,95.350824,83.455170,130.745625,113.368229,110.882538,29.410038,14.310713,80.046423,1.871945,95.246213,59.841421,129.462082,80.686907,128.254688,80.212538,55.001498,76.020685,0.003873,0.002507,32.000000,-235.696499,80.351420,-0.279803,13.239341,0.518905,602002.413261,0.998879,46.522555,7.969314,1.418439,0.017660,0.017279,144.472746,32.000000,155.237204,143.012810,146.999378,134.027298,32.000000,131.471446,66.477237,55.594512,61.944648,0.000000,39.694785,100.000000,100.000000,38.150049,35.076267,59.615527,25.128220
58.874599,95.342256,83.449736,130.747851,113.355075,110.889451,29.470151,14.319418,80.013779,1.872183,95.280557,59.966107,129.491170,80.670817,128.257778,80.140405,54.972708,75.998701,0.003873,0.002515,32.000000,-235.688286,80.388841,-0.279844,13.226280,0.517030,601900.890341,0.995035,46.478975,7.981467,1.417042,0.035252,0.016249,144.672159,32.000000,154.982532,143.414389,147.948625,133.807232,32.000000,131.341061,66.484716,55.578026,61.955893,0.000000,39.694785,100.000000,100.000000,38.150049,35.079680,59.611052,25.008338
58.883798,95.342256,83.426543,130.747851,113.357440,110.889088,29.428740,14.318847,80.043607,1.873993,95.197230,59.888703,129.504794,80.682317,128.275313,80.229147,54.978510,75.951606,0.003873,0.002488,32.000000,-235.691479,80.263454,-0.279870,13.229978,0.518388,601936.993237,0.998160,46.525061,7.994146,1.418475,0.031788,0.034245,144.897086,32.000000,154.935542,143.720692,148.686283,133.431078,32.000000,132.178563,66.460592,55.574692,61.971282,0.000000,39.694785,100.000000,100.000000,38.150049,35.056247,59.619146,24.967545
58.820390,95.317380,83.401997,130.743676,113.328816,110.878947,29.386879,14.310285,80.117417,1.875022,95.240715,59.938131,129.518601,80.635420,128.252211,80.132250,54.951341,76.095347,0.003815,0.002495,32.000000,-235.698238,80.397982,-0.280020,13.220327,0.516949,601988.153431,0.996654,46.471511,7.965312,1.416800,0.014014,0.029597,144.706324,32.000000,155.015410,143.863422,147.423311,133.177927,32.000000,132.023029,66.459583,55.569026,61.976176,0.000000,39.694785,100.000000,100.000000,38.150049,34.981719,59.618851,24.944068
58.902335,95.303560,83.347937,130.738667,113.336820,110.880503,29.409069,14.314994,80.090420,1.874069,95.350506,59.975815,129.475788,80.753666,128.254032,80.059219,54.950253,76.067898,0.003699,0.002489,32.000000,-235.688120,80.212611,-0.280050,13.237085,0.516949,601988.153431,0.996654,46.471511,7.965312,1.416800,0.028659,0.024411,144.109875,32.000000,155.771272,143.886648,144.504032,133.328226,32.000000,132.446358,66.469035,55.583246,61.992692,0.000000,39.694785,100.000000,100.000000,38.150049,34.942581,59.619087,24.934970
58.884855,95.333687,83.453861,130.746738,113.329676,110.895735,29.470208,14.318134,80.027694,1.873168,95.350506,59.844294,129.475788,80.707052,128.254032,80.195348,54.950253,75.979949,0.003641,0.002458,32.000000,-235.690226,80.306304,-0.280208,13.219435,0.518486,601983.187428,0.999094,46.504406,8.100273,1.417910,0.028094,0.021592,144.109875,32.000000,155.771272,143.886648,144.504032,133.328226,32.000000,132.446358,66.469035,55.583246,61.992692,0.000000,37.694785,100.000000,100.000000,38.150049,34.944550,59.610442,24.841647
58.849964,95.345296,83.392952,130.752304,113.341600,110.908384,29.396683,14.315993,80.078507,1.872267,95.243179,59.885037,129.465003,80.699039,128.263834,80.170065,54.945495,75.960832,0.003524,0.002443,32.000000,-235.694661,80.375953,-0.280448,13.228536,0.514686,601940.147516,0.996809,46.415935,8.080789,1.415019,0.018018,0.010950,143.935423,32.000000,155.759599,143.334344,144.750153,133.951271,32.000000,131.481212,66.502457,55.572359,61.948593,0.000000,35.694785,100.000000,100.000000,38.150049,35.042976,59.615950,25.151404
58.864647,95.345296,83.525248,130.752304,113.328014,110.929374,29.406677,14.315137,80.094485,1.870853,95.182422,59.932587,129.515986,80.777462,128.266309,80.280849,54.950206,75.967158,0.003438,0.002436,32.000000,-235.688141,80.317828,-0.280524,13.240049,0.517845,602072.606206,0.995271,46.461980,8.014836,1.417238,0.031035,0.024685,144.435128,32.000000,155.295480,142.984931,146.669273,134.106552,32.000000,131.609785,66.506360,55.588556,61.993064,0.000000,35.694785,100.000000,100.000000,38.150049,35.082593,59.625716,25.178330
