OSU 80 Ton Compressor Load Stand
58.970720,95.334240,83.431968,130.754530,113.333749,110.966263,29.383569,14.319846,80.216706,1.872322,95.213338,59.959063,129.490740,80.806640,128.322270,80.321088,54.936800,76.072424,0.003409,0.002414,32.000000,-235.688349,80.409501,-0.280746,13.249962,0.517394,602183.138174,0.998546,46.505371,8.005250,1.417043,0.034693,0.024001,144.759270,32.000000,155.084662,143.354359,147.868307,133.914687,32.000000,131.315918,66.516754,55.575869,62.017891,0.000000,35.694785,100.000000,100.000000,38.150049,35.051349,59.610767,24.897993
58.948763,95.315998,83.592750,130.752860,113.311416,110.977053,29.381065,14.314281,80.206727,1.872918,95.297380,59.867081,129.515333,80.790635,128.280039,80.317641,54.950340,76.173944,0.003409,0.002405,32.000000,-235.697521,80.392025,-0.280612,13.248520,0.514338,602451.785798,0.997258,46.384376,8.097635,1.414803,0.013466,0.017691,144.918979,32.000000,154.950984,143.639160,148.667573,133.497887,32.000000,131.872276,66.503575,55.583202,62.011211,0.000000,35.694785,100.000000,100.000000,38.150049,34.997563,59.612567,25.001221
58.928955,95.315998,83.490401,130.752860,113.325882,110.987253,29.392805,14.317420,80.185842,1.874531,95.297380,59.993510,129.515333,80.813349,128.280039,80.320780,54.950340,76.220016,0.003380,0.002380,32.000000,-235.688481,80.416375,-0.280565,13.268557,0.514338,602451.785798,0.997258,46.384376,8.097635,1.414803,0.016757,0.012450,144.918979,32.000000,154.950984,143.639160,148.667573,133.497887,32.000000,131.872276,66.503575,55.583202,62.011211,0.000000,35.694785,100.000000,100.000000,38.150049,34.999613,59.617120,25.098506
58.965563,95.343361,83.666813,130.756757,113.293661,110.989791,29.462816,14.312854,80.332945,1.874337,95.319657,59.992192,129.489228,80.836677,128.285768,80.416608,54.923171,76.221163,0.003264,0.002387,32.000000,-235.696489,80.573499,-0.280631,13.282692,0.517875,602464.303212,0.997801,46.386111,8.160151,1.418058,0.029273,0.026124,144.340341,32.000000,155.364793,144.147953,146.033550,132.949826,32.000000,132.179478,66.468047,55.584357,61.997253,0.000000,35.694785,100.000000,100.000000,38.150049,35.089443,59.616776,25.164317
59.059262,95.367408,83.760644,130.762879,113.347733,110.977047,29.399541,14.316564,80.364113,1.874583,95.262949,60.016045,129.472111,80.976435,128.298556,80.458945,54.894977,76.181614,0.003178,0.002408,32.000000,-235.691959,80.620609,-0.280627,13.289983,0.515838,602528.616229,0.997859,46.404140,8.194641,1.416798,0.018463,0.025900,144.207799,32.000000,155.705924,144.087791,144.787574,133.254788,32.000000,132.357373,66.453836,55.583890,61.988983,0.000000,35.694785,100.000000,100.000000,38.150049,35.168046,59.601335,25.137097
59.099478,95.362433,83.847085,130.767889,113.358672,110.957681,29.418213,14.314852,80.457684,1.875198,95.198952,60.037886,129.450397,81.045846,128.291967,80.467826,54.947381,76.299231,0.003091,0.002411,32.000000,-235.696950,80.665886,-0.280662,13.275769,0.517517,602626.563611,0.994903,46.398188,8.222669,1.418910,0.006924,0.024136,144.009398,32.000000,155.826095,143.503827,143.703498,133.510725,32.000000,131.728310,66.505110,55.595311,62.014978,0.000000,35.694785,100.000000,100.000000,38.150049,35.156064,59.606213,25.002982
59.118619,95.319868,83.780944,130.768167,113.432460,110.980828,29.472723,14.313995,80.465327,1.877174,95.172504,60.193295,129.483775,81.064239,128.318403,80.567527,54.902561,76.306373,0.002946,0.002403,32.000000,-235.692561,80.698478,-0.280732,13.258224,0.516427,602614.877885,0.995265,46.337043,8.221256,1.418247,0.031167,0.015831,143.942063,32.000000,155.863161,143.426206,144.611492,133.736087,32.000000,131.576535,66.478859,55.587712,62.026666,0.000000,35.694785,100.000000,100.000000,38.150049,35.159590,59.613127,25.064243
59.103273,95.319868,83.875462,130.768167,113.442321,111.023993,29.380261,14.315565,80.445813,1.878357,95.188486,60.157504,129.512861,81.016544,128.359200,80.571379,54.916899,76.346142,0.002773,0.002400,32.000000,-235.691975,80.800880,-0.280646,13.301287,0.517382,602373.574638,0.993711,46.295533,8.256865,1.418745,0.023418,0.020254,144.410726,32.000000,155.397120,143.134151,146.528132,134.029634,32.000000,131.480373,66.510504,55.592756,62.034600,0.000000,35.694785,100.000000,100.000000,38.150049,35.029754,59.617651,25.121250
59.162297,95.327054,83.967352,130.770394,113.496409,111.057079,29.407719,14.314138,80.601286,1.879195,95.251306,60.180442,129.487471,81.102716,128.341931,80.591139,54.893667,76.468777,0.002599,0.002402,32.000000,-235.696024,80.846442,-0.280613,13.315842,0.516450,602525.875475,0.991629,46.235585,8.307026,1.417167,0.020363,0.018430,144.619768,32.000000,155.081376,143.237010,147.517216,133.947648,32.000000,131.254436,66.511162,55.558381,62.054710,0.000000,35.694785,100.000000,100.000000,38.150049,35.055358,59.621152,25.162556
59.135757,95.351930,83.920621,130.780969,113.520914,111.092661,29.458610,14.312283,80.567561,1.880817,95.226222,60.165105,129.524993,81.185197,128.328591,80.632799,54.880700,76.454353,0.002368,0.002390,32.000000,-235.691651,80.817992,-0.280924,13.299923,0.517056,602735.780278,0.995418,46.249521,8.322422,1.419134,0.030082,0.017365,144.833464,32.000000,154.981175,143.634126,148.618041,133.542276,32.000000,131.913644,66.503113,55.572602,62.049811,0.000000,35.694785,100.000000,100.000000,38.150049,35.136316,59.618939,25.108264
59.166663,95.349442,83.965350,130.782361,113.577204,111.123108,29.383642,14.312996,80.603413,1.881574,95.261558,60.263118,129.484245,81.151981,128.351139,80.583152,54.862669,76.511384,0.002107,0.002367,32.000000,-235.693560,80.854927,-0.280978,13.306375,0.516728,602954.348937,0.993722,46.203125,8.437268,1.419271,0.026685,0.018804,144.882484,32.000000,155.007705,143.785263,148.345580,133.336301,32.000000,132.214883,66.496031,55.553604,62.037796,0.000000,35.694785,100.000000,100.000000,38.150049,35.139739,59.617140,25.001588
59.266661,95.349442,84.040917,130.782361,113.582543,111.167534,29.400919,14.317991,80.618378,1.884396,95.331993,60.298489,129.527690,81.223857,128.316520,80.683815,54.884236,76.533193,0.001847,0.002360,32.000000,-235.687910,80.862532,-0.280968,13.311305,0.517418,603222.517278,0.992867,46.252090,8.439465,1.419118,0.014930,0.014824,144.311611,32.000000,155.298700,144.083401,146.441034,133.173018,32.000000,132.097474,66.515592,55.559915,62.052899,0.000000,35.694785,100.000000,100.000000,38.150049,35.135369,59.621762,25.125138
59.256857,95.344191,84.032809,130.780413,113.579588,111.188188,29.399222,14.312711,80.640065,1.887591,95.340522,60.358184,129.490862,81.266373,128.281573,80.707871,54.868317,76.575253,0.001701,0.002353,32.000000,-235.693190,80.847626,-0.281018,13.328745,0.517284,603411.174690,0.995101,46.221551,8.500070,1.419133,0.019392,0.015686,144.193232,32.000000,155.664316,144.169562,145.067916,133.134881,32.000000,132.519082,66.512719,55.568824,62.025804,0.000000,35.694785,100.000000,100.000000,38.150049,35.122331,59.613786,25.082585
59.257532,95.361327,84.055163,130.784866,113.604064,111.192181,29.453154,14.316992,80.626531,1.887961,95.285942,60.352556,129.484019,81.361842,128.335364,80.774410,54.905314,76.580676,0.001675,0.002364,32.000000,-235.691531,80.886497,-0.281108,13.323054,0.516043,603565.218578,0.993085,46.130869,8.494775,1.418013,0.036862,0.025935,143.910905,32.000000,155.837607,143.670785,143.977873,133.537963,32.000000,132.065344,66.542872,55.561803,62.067516,0.000000,35.694785,100.000000,100.000000,38.150049,35.179259,59.618900,24.992417
59.287474,95.354417,84.119854,130.785144,113.639952,111.226493,29.401034,14.317135,80.696789,1.888928,95.204743,60.391034,129.465411,81.306359,128.307006,80.850827,54.906604,76.584247,0.001589,0.002375,32.000000,-235.691880,80.895287,-0.280996,13.309679,0.515571,603708.485038,0.993493,46.134504,8.542070,1.418111,0.017433,0.013387,143.911308,32.000000,155.944205,143.458543,144.195858,133.730106,32.000000,131.478354,66.549144,55.569847,62.025229,0.000000,35.694785,100.000000,100.000000,38.150049,35.182774,59.615399,25.023818
59.313830,95.354417,84.092836,130.785144,113.669223,111.278136,29.398946,14.319133,80.750923,1.888633,95.135373,60.355834,129.489657,81.402970,128.326238,80.871893,54.888707,76.628524,0.001590,0.002380,32.000000,-235.690538,80.863348,-0.281074,13.331237,0.516202,603674.903854,0.991738,46.151029,8.509118,1.418472,0.017235,0.021860,144.293486,32.000000,155.689253,143.166294,145.865462,134.106120,32.000000,131.746834,66.541007,55.573424,62.000361,0.000000,35.694785,100.000000,100.000000,38.150049,35.164639,59.611809,25.097332
59.312493,95.343361,84.119662,130.782639,113.691187,111.315597,29.384891,14.318419,80.732395,1.889957,95.110434,60.376400,129.528465,81.331460,128.335957,80.828316,54.887725,76.577859,0.001504,0.002395,32.000000,-235.694366,80.989572,-0.280983,13.340049,0.517242,603836.293903,0.993240,46.116986,8.510492,1.418847,0.041303,0.028582,144.620125,32.000000,155.140138,143.210000,147.420599,133.889468,32.000000,131.414213,66.572256,55.551892,62.029549,0.000000,35.694785,100.000000,100.000000,38.150049,35.133483,59.615084,25.092563
59.280181,95.328160,84.076684,130.786257,113.747458,111.337750,29.428236,14.316136,80.770644,1.893000,95.139836,60.384675,129.518049,81.326892,128.329798,80.768665,54.830049,76.541459,0.001476,0.002367,32.000000,-235.692060,80.996751,-0.280956,13.330371,0.515495,604144.758372,0.993290,46.093112,8.561401,1.417761,0.028607,0.025142,144.828538,32.000000,154.979104,143.536019,148.695111,133.736105,32.000000,131.683447,66.583571,55.541404,62.015087,0.000000,35.694785,100.000000,100.000000,38.150049,35.089293,59.620306,25.137611
59.330903,95.314893,84.134346,130.782918,113.806789,111.348033,29.392799,14.308144,80.837016,1.895835,95.169468,60.370511,129.527771,81.430969,128.293665,80.804025,54.844013,76.618679,0.001477,0.002361,32.000000,-235.696937,81.011113,-0.281000,13.306820,0.515806,604334.020153,0.994098,46.083266,8.524606,1.418245,0.022098,0.015092,145.018411,32.000000,155.070492,143.707645,148.755876,133.468144,32.000000,132.304309,66.572344,55.535094,62.016785,0.000000,35.694785,100.000000,100.000000,38.150049,35.092485,59.625273,25.160208
59.365065,95.314893,84.038350,130.782918,113.828533,111.360649,29.391148,14.310999,80.730694,1.896283,95.239110,60.419822,129.512105,81.338557,128.285746,80.800034,54.874030,76.658099,0.001478,0.002315,32.000000,-235.696377,80.983456,-0.281224,13.331683,0.516356,604570.098491,0.993385,46.097336,8.555131,1.418293,0.024611,0.023674,144.580989,32.000000,155.214080,144.123605,147.146062,133.071380,32.000000,132.279845,66.612602,55.535782,62.023509,0.000000,35.694785,100.000000,100.000000,38.150049,35.054110,59.603391,25.005476
59.317594,95.297756,84.209770,130.776516,113.872785,111.382200,29.395174,14.312996,80.772244,1.895015,95.282342,60.364967,129.510940,81.449197,128.324622,80.901123,54.878700,76.645731,0.001392,0.002309,32.000000,-235.697166,81.037991,-0.281115,13.319252,0.517002,604556.330292,0.993716,46.038125,8.598754,1.418053,0.039320,0.017891,144.237031,32.000000,155.688698,144.168233,145.267850,133.160990,32.000000,132.350566,66.634683,55.548870,62.046152,0.000000,35.694785,100.000000,100.000000,38.150049,35.003538,59.617897,25.081705
59.334269,95.315169,84.109023,130.778186,113.878931,111.401944,29.418281,14.315280,80.880271,1.893576,95.222809,60.392753,129.472457,81.397159,128.314453,80.947900,54.863578,76.683438,0.001362,0.002298,32.000000,-235.694719,81.140291,-0.280857,13.301077,0.513504,604545.871940,0.993261,46.007198,8.598120,1.415620,0.012251,0.025865,144.044047,32.000000,155.877435,143.796392,144.222717,133.345618,32.000000,132.319034,66.623368,55.536560,62.029901,0.000000,35.694785,100.000000,100.000000,38.150049,35.060878,59.617081,24.996819
59.396690,95.333687,84.185279,130.779021,113.908186,111.382206,29.447519,14.313710,80.817086,1.893648,95.259092,60.472564,129.474439,81.381398,128.324601,80.907704,54.849925,76.676808,0.001363,0.002279,32.000000,-235.692519,81.139700,-0.280986,13.330870,0.518339,604646.543886,0.994143,46.033042,8.584233,1.419642,0.019536,0.017695,143.987338,32.000000,155.947943,143.520476,143.861265,133.677894,32.000000,131.541450,66.661323,55.534071,62.039822,0.000000,35.694785,100.000000,100.000000,38.150049,35.063944,59.611760,25.216994
59.400229,95.333687,84.155278,130.779021,113.910578,111.387285,29.389502,14.318134,80.799446,1.892882,95.172245,60.497780,129.495376,81.447483,128.353347,80.896645,54.875251,76.761546,0.001364,0.002266,32.000000,-235.690554,81.153261,-0.281192,13.327198,0.516943,604806.654183,0.993275,46.035354,8.627452,1.417545,0.024626,0.018285,144.229706,32.000000,155.800323,143.253907,145.456634,134.017251,32.000000,131.601200,66.676298,55.540382,62.030165,0.000000,35.694785,100.000000,100.000000,38.150049,35.125030,59.624054,25.153311
59.376369,95.335622,84.173628,130.781526,113.944910,111.430313,29.405781,14.312140,80.875497,1.891361,95.209184,60.414629,129.483242,81.497442,128.337696,80.917380,54.853839,76.724373,0.001276,0.002252,32.000000,-235.694908,81.081840,-0.281203,13.337269,0.515442,604730.406138,0.991021,45.997374,8.636164,1.417340,0.015345,0.022073,144.634947,32.000000,155.273908,143.109676,147.161406,134.118502,32.000000,131.450565,66.680354,55.516627,62.034906,0.000000,35.694785,100.000000,100.000000,38.150049,35.134332,59.626827,25.153018
59.429033,95.337004,84.147176,130.780969,113.919749,111.476059,29.380436,14.315565,80.945441,1.889737,95.190190,60.554988,129.570357,81.543769,128.388415,80.977032,54.856598,76.762895,0.001248,0.002233,32.000000,-235.692630,81.133887,-0.281219,13.298507,0.514984,604702.942674,0.992959,45.994172,8.673949,1.416750,0.014518,0.011098,144.820072,32.000000,155.212886,143.519309,148.195464,133.709949,32.000000,131.611147,66.734289,55.535827,62.047695,0.000000,35.694785,100.000000,100.000000,38.150049,35.141917,59.620346,24.990729
59.414495,95.327607,84.259625,130.779021,113.978457,111.506633,29.396286,14.316992,80.949157,1.889175,95.231336,60.421755,129.546357,81.609468,128.358544,80.951568,54.852726,76.766608,0.001221,0.002219,32.000000,-235.688581,81.138577,-0.281098,13.324549,0.515749,604994.673135,0.993232,46.017698,8.667681,1.417628,0.024064,0.023571,144.933468,32.000000,155.059008,143.704061,148.830693,133.410403,32.000000,132.152442,66.737686,55.519849,62.036316,0.000000,35.694785,100.000000,100.000000,38.150049,35.145195,59.611957,25.005916
59.380365,95.327607,84.271253,130.779021,113.987873,111.537179,29.405201,14.311284,80.965676,1.887510,95.275495,60.424006,129.548277,81.613221,128.348805,80.976662,54.855417,76.769551,0.001135,0.002228,32.000000,-235.697731,81.207269,-0.281065,13.331709,0.515619,605218.570569,0.993539,45.971436,8.693606,1.415927,0.019023,0.015923,144.893500,32.000000,155.164077,143.951449,147.351752,133.178777,32.000000,132.089691,66.698924,55.492805,62.038146,0.000000,35.694785,100.000000,100.000000,38.150049,35.119030,59.620238,25.120810
59.399840,95.332582,84.227846,130.784031,114.030348,111.573061,29.474822,14.316564,80.991713,1.887990,95.256985,60.481429,129.523686,81.580819,128.313287,81.091138,54.881921,76.798175,0.001048,0.002220,32.000000,-235.694418,81.314850,-0.280944,13.312197,0.517113,605384.789101,0.993519,45.975187,8.700241,1.418166,0.010429,0.009054,144.278554,32.000000,155.594583,144.175476,145.403382,133.070871,32.000000,132.413238,66.728347,55.510383,62.066939,0.000000,35.694785,100.000000,100.000000,38.150049,35.137788,59.615861,25.141866
59.458283,95.330094,84.295230,130.792380,114.082839,111.588683,29.385727,14.314852,80.984443,1.889215,95.184143,60.543716,129.494395,81.626577,128.320488,81.081114,54.845144,76.881184,0.000961,0.002230,32.000000,-235.690721,81.190442,-0.281069,13.305273,0.518077,605558.963481,0.994112,46.006066,8.699740,1.419177,0.027240,0.011220,144.177615,32.000000,155.832198,143.900893,144.579029,133.301647,32.000000,132.451486,66.703572,55.511449,62.068174,0.000000,35.694785,100.000000,100.000000,38.150049,35.133246,59.605367,25.068132
59.447631,95.302455,84.331436,130.788484,114.131084,111.600074,29.399545,14.315280,80.969508,1.890799,95.184143,60.517180,129.461427,81.599273,128.346166,81.046339,54.857396,76.845373,0.000874,0.002245,32.000000,-235.694227,81.210612,-0.280906,13.301470,0.517724,605695.378810,0.991740,45.993419,8.694542,1.417981,0.036467,0.015666,143.990275,32.000000,155.859876,143.502454,143.541091,133.585095,32.000000,131.495701,66.706510,55.485716,62.056445,0.000000,35.694785,100.000000,100.000000,38.150049,35.136457,59.616559,25.322643
59.471353,95.302455,84.298688,130.788484,114.158130,111.616740,29.465041,14.307859,80.914527,1.892034,95.171739,60.489130,129.523971,81.577334,128.342729,81.151047,54.827400,76.851991,0.000787,0.002240,32.000000,-235.699025,81.121612,-0.280958,13.307135,0.517734,605833.816556,0.993815,45.938079,8.793065,1.417721,0.011547,0.019122,144.163470,32.000000,155.917663,143.326448,145.013117,134.016317,32.000000,131.714512,66.713658,55.494228,62.072362,0.000000,35.694785,100.000000,100.000000,38.150049,35.053070,59.619903,25.273854
59.510984,95.307983,84.318478,130.789319,114.191971,111.658923,29.463768,14.316707,81.001498,1.893868,95.156176,60.527866,129.517701,81.582430,128.336059,81.107579,54.792801,76.763874,0.000816,0.002250,32.000000,-235.692800,81.183486,-0.280630,13.311620,0.518821,605832.335217,0.993577,45.920069,8.754181,1.418584,0.029755,0.017954,144.589293,32.000000,155.175121,143.129074,146.852145,134.029918,32.000000,131.249766,66.704844,55.457427,62.047273,0.000000,35.694785,100.000000,100.000000,38.150049,35.073314,59.621329,25.178403
59.515658,95.316274,84.390110,130.790710,114.259202,111.691036,29.403292,14.313710,80.989349,1.894410,95.150741,60.573276,129.528056,81.668337,128.338268,81.034501,54.804807,76.789117,0.000870,0.002262,32.000000,-235.699075,81.114410,-0.280331,13.267717,0.517481,605978.150656,0.991085,45.898624,8.789100,1.417467,0.021616,0.019768,144.783172,32.000000,155.056422,143.323104,148.030655,133.978170,32.000000,131.356717,66.715960,55.463627,62.068393,0.000000,35.694785,100.000000,100.000000,38.150049,35.102235,59.624594,25.150523
59.447783,95.310747,84.275442,130.788762,114.292366,111.747162,29.458020,14.317563,81.046809,1.896141,95.199769,60.635119,129.542129,81.609387,128.319711,81.059704,54.802496,76.860226,0.000870,0.002271,32.000000,-235.688174,81.265596,-0.280342,13.302073,0.516822,606273.112946,0.990796,45.868341,8.758130,1.416856,0.008687,0.011478,144.989278,32.000000,154.991047,143.637609,148.850959,133.613047,32.000000,132.164157,66.736064,55.444737,62.097098,0.000000,35.694785,100.000000,100.000000,38.150049,35.105312,59.622854,25.080531
59.449202,95.310747,84.312376,130.788762,114.310394,111.778046,29.392186,14.319704,81.020185,1.897115,95.194947,60.534761,129.551035,81.628656,128.299475,81.110739,54.848524,76.826943,0.000869,0.002286,32.000000,-235.689803,81.207041,-0.280471,13.295438,0.519845,606432.578584,0.993055,45.872410,8.764914,1.417948,0.017325,0.011920,145.033565,32.000000,155.004023,143.898178,147.902863,133.233175,32.000000,132.093829,66.702717,55.440070,62.074038,0.000000,35.694785,100.000000,100.000000,38.150049,35.091068,59.626758,25.181044
59.433125,95.300520,84.266258,130.787370,114.356091,111.804665,29.386841,14.314281,81.019338,1.898109,95.217099,60.482394,129.511450,81.568259,128.277705,81.042406,54.854170,76.843394,0.000868,0.002283,32.000000,-235.692767,81.040744,-0.280316,13.308682,0.518502,606762.773159,0.992929,45.928224,8.820129,1.417638,0.033032,0.022664,144.308870,32.000000,155.416774,144.224610,145.879203,133.113226,32.000000,132.158391,66.713131,55.467516,62.087595,0.000000,35.694785,100.000000,100.000000,38.150049,35.062083,59.608642,25.255145
59.468278,95.309641,84.321209,130.789597,114.360267,111.826707,29.382635,14.311569,80.974787,1.897555,95.207075,60.460840,129.566128,81.565711,128.321593,81.022582,54.909911,76.874800,0.000866,0.002296,32.000000,-235.696626,81.199070,-0.280297,13.307555,0.519512,606828.844595,0.995402,45.926941,8.749344,1.418226,0.024298,0.018876,144.208316,32.000000,155.735415,144.020900,144.902200,133.325171,32.000000,132.554353,66.726834,55.436225,62.120663,0.000000,35.694785,100.000000,100.000000,38.150049,35.093525,59.610226,25.018316
59.461988,95.293057,84.236149,130.784866,114.380485,111.838023,29.401212,14.319704,81.040288,1.895964,95.173992,60.525177,129.473867,81.481678,128.323251,81.049948,54.871603,76.763769,0.000866,0.002258,32.000000,-235.685378,81.235594,-0.280284,13.314872,0.518703,606952.615200,0.996089,45.931251,8.755936,1.417833,0.017318,0.016464,144.027987,32.000000,155.809809,143.595594,143.562697,133.514935,32.000000,131.642295,66.733192,55.424936,62.119121,0.000000,35.694785,100.000000,100.000000,38.150049,35.096537,59.620375,25.140105
59.480685,95.293057,84.298659,130.784866,114.345438,111.839280,29.470167,14.317420,80.961025,1.893576,95.133217,60.428031,129.443859,81.594236,128.292805,80.983125,54.832778,76.806866,0.000894,0.002253,32.000000,-235.689300,81.044862,-0.280277,13.330922,0.518924,606949.830278,0.995808,45.908591,8.723551,1.417919,0.031962,0.018473,143.990172,32.000000,155.786106,143.412453,144.425403,133.883716,32.000000,131.617223,66.726812,55.395244,62.092774,0.000000,35.694785,100.000000,100.000000,38.150049,35.047590,59.622883,25.108337
59.449742,95.279790,84.163355,130.781526,114.373301,111.868521,29.377951,14.313425,80.904730,1.891655,95.100406,60.500543,129.502095,81.504273,128.295547,80.988582,54.877562,76.691867,0.000983,0.002231,32.000000,-235.697230,81.221157,-0.280203,13.304381,0.517323,607071.621031,0.995354,45.897692,8.679251,1.416639,0.025347,0.015933,144.513105,32.000000,155.271843,143.085770,146.476105,134.083556,32.000000,131.582855,66.751827,55.387665,62.126705,0.000000,35.694785,100.000000,100.000000,38.150049,35.008917,59.598837,25.045095
59.425510,95.267353,84.274748,130.773455,114.379632,111.889884,29.396699,14.316992,80.990670,1.888586,95.168263,60.477958,129.531978,81.517791,128.319649,80.998506,54.825842,76.658379,0.001071,0.002214,32.000000,-235.690712,81.145266,-0.280218,13.314898,0.517340,607156.344821,0.992696,45.880793,8.750152,1.417244,0.017898,0.021661,144.789203,32.000000,155.100083,143.313720,147.663305,133.951310,32.000000,131.422758,66.752660,55.361062,62.116893,0.000000,35.694785,100.000000,100.000000,38.150049,34.972750,59.618625,25.115160
59.418798,95.282554,84.226019,130.772064,114.380526,111.892362,29.393801,14.321131,80.934990,1.886130,95.183195,60.441325,129.514453,81.587996,128.312202,81.023179,54.812879,76.783316,0.001186,0.002210,32.000000,-235.687393,81.081041,-0.279956,13.319016,0.516888,607208.695238,0.996606,45.895497,8.619747,1.415706,0.017608,0.008981,144.940223,32.000000,155.033437,143.702673,148.794687,133.540039,32.000000,132.015161,66.753011,55.352549,62.134200,0.000000,35.694785,100.000000,100.000000,38.150049,34.975351,59.610019,25.144287
59.427680,95.282554,84.350449,130.772064,114.388624,111.927769,29.394628,14.315851,80.899147,1.883676,95.175065,60.484938,129.507692,81.465102,128.294155,81.026374,54.839784,76.669154,0.001359,0.002223,32.000000,-235.694476,81.137435,-0.279827,13.309259,0.519172,607428.768637,0.996574,45.904970,8.646517,1.418158,0.040285,0.008464,144.964166,32.000000,154.923281,143.916333,148.300942,133.347412,32.000000,132.192720,66.737839,55.342236,62.143700,0.000000,35.694785,100.000000,100.000000,38.150049,35.025580,59.619756,25.120956
59.504535,95.289188,84.267046,130.771229,114.390033,111.946871,29.395753,14.316421,80.940251,1.882251,95.223374,60.417448,129.501033,81.502539,128.264937,80.957027,54.840517,76.681152,0.001533,0.002197,32.000000,-235.690135,81.190543,-0.279840,13.336561,0.518358,607497.695576,0.996853,45.926243,8.752524,1.417498,0.038550,0.022841,144.511313,32.000000,155.270391,144.154553,146.418955,133.074456,32.000000,132.320851,66.725278,55.332035,62.167882,0.000000,35.694785,100.000000,100.000000,38.150049,35.049090,59.630830,25.276128
59.427174,95.275368,84.344681,130.764828,114.436376,111.950440,29.404203,14.317706,80.912770,1.879055,95.223249,60.494753,129.498214,81.502681,128.284273,81.068974,54.857284,76.718675,0.001649,0.002179,32.000000,-235.689670,81.159359,-0.279975,13.335721,0.520883,607625.892248,0.996978,45.918210,8.640604,1.419380,0.014479,0.020603,144.286459,32.000000,155.680427,144.206886,144.985656,133.174567,32.000000,132.428394,66.730166,55.344592,62.164401,0.000000,35.694785,100.000000,100.000000,38.150049,35.008694,59.614888,25.263583
59.392674,95.272051,84.358216,130.764271,114.466572,111.963705,29.405661,14.319561,80.916586,1.875965,95.194356,60.498720,129.492332,81.580554,128.309869,80.985265,54.852547,76.753505,0.001618,0.002175,32.000000,-235.689290,81.172798,-0.279819,13.351824,0.516426,607706.094943,0.995722,45.855371,8.648809,1.416145,0.032076,0.024026,143.983975,32.000000,155.747746,143.686147,143.990554,133.468837,32.000000,131.838143,66.748429,55.335235,62.181484,0.000000,35.694785,100.000000,100.000000,38.150049,35.011373,59.618861,25.128587
59.456773,95.272051,84.278294,130.764271,114.525959,111.985042,29.391176,14.316850,80.892791,1.873150,95.156216,60.534669,129.474908,81.603127,128.330125,80.943928,54.876493,76.734633,0.001589,0.002145,32.000000,-235.691838,81.184119,-0.279629,13.338082,0.519839,607700.981930,0.996847,45.911481,8.659994,1.419295,0.035296,0.025821,144.064912,32.000000,155.948941,143.502742,144.184977,133.861308,32.000000,131.621099,66.734310,55.331901,62.178838,0.000000,35.694785,100.000000,100.000000,38.150049,35.003660,59.621024,25.155146
59.412663,95.270669,84.296259,130.762323,114.509505,111.995930,29.392002,14.317848,80.876629,1.869889,95.130122,60.454124,129.524666,81.489448,128.306882,81.006207,54.858661,76.665928,0.001589,0.002142,32.000000,-235.688544,81.101254,-0.279386,13.335092,0.520413,607792.924101,0.997539,45.939372,8.690665,1.420347,0.012424,0.022892,144.405812,32.000000,155.533704,143.175243,146.094942,134.191248,32.000000,131.509958,66.724817,55.319743,62.174980,0.000000,35.694785,100.000000,100.000000,38.150049,35.001981,59.619775,25.131448
59.376033,95.272880,84.227455,130.762879,114.528355,111.993688,29.407448,14.312854,80.900727,1.867078,95.138631,60.454002,129.518130,81.471892,128.307332,80.989152,54.833847,76.718721,0.001647,0.002144,32.000000,-235.697145,81.227602,-0.279422,13.351064,0.517964,607830.041179,0.997048,45.881400,8.652669,1.417472,0.014779,0.019287,144.682204,32.000000,155.001219,143.298618,147.493215,133.925242,32.000000,131.189732,66.717802,55.278000,62.160013,0.000000,35.694785,100.000000,100.000000,38.150049,35.011527,59.607049,25.062849
59.379663,95.274815,84.251067,130.765106,114.506862,111.999585,29.399538,14.315565,80.974697,1.863392,95.160196,60.374033,129.549421,81.504619,128.338289,80.951119,54.859573,76.625283,0.001705,0.002155,32.000000,-235.692139,81.163092,-0.279578,13.349962,0.519594,607942.857967,0.997921,45.919906,8.619324,1.418826,0.033970,0.019897,144.870134,32.000000,154.901528,143.572303,148.533315,133.775464,32.000000,131.868488,66.733894,55.282490,62.184261,0.000000,35.694785,100.000000,100.000000,38.150049,35.014182,59.623119,25.162776
59.397996,95.274815,84.191093,130.765106,114.500372,112.035883,29.379112,14.314852,80.879353,1.861007,95.156595,60.414903,129.537595,81.505863,128.286012,80.873316,54.850278,76.782750,0.001705,0.002154,32.000000,-235.693508,81.187342,-0.279953,13.352191,0.518707,608004.604141,0.998052,45.955259,8.683464,1.418543,0.030127,0.026412,145.095880,32.000000,154.935542,143.760085,148.695035,133.266387,32.000000,132.032239,66.698705,55.274688,62.196825,0.000000,35.694785,100.000000,100.000000,38.150049,35.022898,59.611121,25.135263
59.335140,95.273157,84.111895,130.764828,114.498029,112.053725,29.418851,14.314709,80.860742,1.858359,95.226429,60.437664,129.520764,81.475053,128.246603,80.847586,54.855994,76.677643,0.001705,0.002186,32.000000,-235.694306,81.102846,-0.279905,13.325624,0.519102,607980.026512,0.998312,45.953910,8.588119,1.418854,0.023132,0.016486,144.603652,32.000000,155.121299,144.193408,146.721232,132.990396,32.000000,132.159699,66.658976,55.268197,62.184482,0.000000,35.694785,100.000000,100.000000,38.150049,35.020381,59.608043,25.087061
59.337329,95.274815,84.149805,130.767889,114.493288,112.058836,29.391479,14.310570,80.830617,1.856423,95.217415,60.387231,129.517047,81.485922,128.300806,80.871480,54.868444,76.646244,0.001761,0.002209,32.000000,-235.694839,81.125302,-0.280095,13.333938,0.517640,608192.359433,0.998993,45.937321,8.714704,1.417406,0.016274,0.005422,144.190671,32.000000,155.525469,144.149907,145.250309,133.214375,32.000000,132.673683,66.648737,55.275555,62.196406,0.000000,35.694785,100.000000,100.000000,38.150049,35.028223,59.621959,25.081265
59.355770,95.272880,84.200312,130.768167,114.532648,112.076515,29.466047,14.319276,80.733741,1.854058,95.216993,60.455388,129.489963,81.393162,128.291557,80.926960,54.878138,76.602549,0.001820,0.002192,32.000000,-235.687281,81.064991,-0.280255,13.317521,0.518974,608298.841860,0.998950,45.992552,8.630718,1.417573,0.022474,0.014050,144.144393,32.000000,155.814107,143.823309,144.021003,133.365869,32.000000,132.134172,66.690900,55.293804,62.200572,0.000000,35.694785,100.000000,100.000000,38.150049,35.030896,59.626335,25.172240
59.356462,95.272880,84.137268,130.768167,114.544119,112.084164,29.401004,14.317706,80.809641,1.851776,95.209878,60.312011,129.472355,81.469241,128.309297,80.924901,54.862599,76.588899,0.001820,0.002201,32.000000,-235.691473,81.035521,-0.280412,13.308315,0.519293,608300.374661,0.999890,45.992229,8.594870,1.418160,0.022434,0.010799,144.017162,32.000000,155.746953,143.541138,143.879625,133.816243,32.000000,131.338472,66.694079,55.273377,62.208621,0.000000,35.694785,100.000000,100.000000,38.150049,35.027507,59.614976,25.121837
59.299970,95.283936,84.128524,130.771229,114.593053,112.083064,29.384747,14.308715,80.750475,1.850180,95.186226,60.305619,129.455075,81.412780,128.317645,80.840940,54.873536,76.592968,0.001820,0.002216,32.000000,-235.698825,81.036484,-0.280275,13.294520,0.520439,608363.798678,0.997175,45.973599,8.552603,1.418570,0.021164,0.033313,144.234653,32.000000,155.601293,143.182838,145.700291,134.086508,32.000000,131.701615,66.684696,55.289203,62.196429,0.000000,35.694785,100.000000,100.000000,38.150049,35.064765,59.609351,25.125945
59.278689,95.286424,84.129845,130.775125,114.585896,112.073662,29.391695,14.314709,80.854695,1.848898,95.103586,60.461380,129.517109,81.378971,128.296591,80.925327,54.831491,76.665727,0.001879,0.002226,32.000000,-235.688241,81.016535,-0.280229,13.294468,0.519695,608439.337916,0.999436,45.972972,8.557965,1.417491,0.030311,0.020781,144.677016,32.000000,155.132165,143.100901,147.270811,134.051313,32.000000,131.335150,66.686713,55.259996,62.182807,0.000000,35.694785,100.000000,100.000000,38.150049,35.075304,59.624870,25.151917
59.300659,95.269840,84.091115,130.770950,114.623921,112.077581,29.475652,14.311141,80.694391,1.848330,95.123173,60.336959,129.522664,81.308521,128.314984,80.882318,54.838228,76.540218,0.001936,0.002224,32.000000,-235.703447,80.956025,-0.280347,13.287938,0.521569,608448.629984,1.001044,46.035184,8.550063,1.418694,0.022960,0.027193,144.947098,32.000000,154.947645,143.402047,148.310242,133.895617,32.000000,131.446719,66.651850,55.288425,62.215871,0.000000,35.694785,100.000000,100.000000,38.150049,35.078091,59.609144,25.140766
59.338521,95.269840,84.085859,130.770950,114.622214,112.089356,29.454632,14.313139,80.742478,1.848367,95.179445,60.319789,129.522665,81.423729,128.293992,80.792885,54.868489,76.600167,0.001935,0.002239,32.000000,-235.694073,81.100460,-0.280607,13.270051,0.522109,608503.188701,1.001121,46.056952,8.646342,1.419226,0.010092,0.019652,145.043977,32.000000,154.964642,143.668657,148.676371,133.485564,32.000000,132.169642,66.652268,55.267731,62.223674,0.000000,35.694785,100.000000,100.000000,38.150049,35.028918,59.615822,25.170700
59.288822,95.262377,84.106727,130.766497,114.643461,112.039622,29.387140,14.315565,80.687537,1.847118,95.253172,60.394825,129.516517,81.311314,128.261398,80.806231,54.854659,76.570598,0.002020,0.002252,32.000000,-235.692139,80.960775,-0.280630,13.277867,0.521090,608474.438643,0.997862,46.020464,8.546027,1.418047,0.015952,0.007268,144.811443,32.000000,155.038655,144.055174,147.366718,133.052050,32.000000,132.183474,66.634420,55.274133,62.236767,0.000000,35.694785,100.000000,100.000000,38.150049,35.008186,59.600981,25.117068
59.315442,95.270393,84.024565,130.769002,114.650050,112.040638,29.473226,14.317991,80.630962,1.845820,95.208803,60.326753,129.483324,81.228588,128.270134,80.775572,54.879207,76.607631,0.002109,0.002258,32.000000,-235.690204,81.000401,-0.280885,13.289616,0.520759,608457.359492,0.997984,45.986175,8.560478,1.417054,0.030471,0.025625,144.239402,32.000000,155.530224,144.175744,145.528875,133.061474,32.000000,132.394160,66.610037,55.304318,62.222572,0.000000,35.694785,100.000000,100.000000,38.150049,35.035799,59.625765,25.099900
59.298410,95.270946,84.158971,130.767332,114.642569,112.058305,29.398760,14.309286,80.646936,1.843830,95.171864,60.315936,129.519355,81.342228,128.310115,80.817553,54.922162,76.581622,0.002196,0.002234,32.000000,-235.702024,80.973912,-0.280495,13.291950,0.521898,608227.069400,1.000728,46.023723,8.552255,1.418593,0.029140,0.015731,144.126506,32.000000,155.712926,144.022996,144.387307,133.296749,32.000000,132.373832,66.631218,55.310586,62.267251,0.000000,35.694785,100.000000,100.000000,38.150049,35.038430,59.620513,25.136290
59.311911,95.270946,84.059352,130.767332,114.634773,112.078515,29.380867,14.315280,80.701798,1.841745,95.085303,60.325828,129.486061,81.326689,128.288427,80.781010,54.877671,76.631691,0.002284,0.002247,32.000000,-235.693408,81.020859,-0.280364,13.295963,0.519277,608179.581847,0.997345,46.007626,8.555323,1.416572,0.015341,0.013270,143.918387,32.000000,155.794800,143.488973,143.666846,133.593118,32.000000,131.614517,66.623390,55.270554,62.257904,0.000000,35.694785,100.000000,100.000000,38.150049,35.042792,59.628558,25.122057
59.319673,95.236673,84.046787,130.761488,114.616842,112.105250,29.482359,14.315993,80.754975,1.838605,95.103228,60.319557,129.482058,81.355949,128.321349,80.747824,54.881386,76.583922,0.002372,0.002247,32.000000,-235.690071,81.030219,-0.280487,13.257306,0.522123,608189.429721,1.000343,46.023607,8.492975,1.419245,0.026976,0.021374,144.116748,32.000000,155.803748,143.326633,145.179823,133.927258,32.000000,131.596965,66.604928,55.290693,62.257399,0.000000,35.694785,100.000000,100.000000,38.150049,34.938158,59.610334,25.151477
59.268655,95.239437,84.013723,130.761766,114.589539,112.124839,29.402366,14.314281,80.718940,1.835315,95.075489,60.367713,129.513453,81.344123,128.352018,80.730954,54.879562,76.592493,0.002401,0.002266,32.000000,-235.692931,80.944317,-0.280494,13.278050,0.519922,608391.550532,1.000885,46.011377,8.574796,1.417242,0.027366,0.022622,144.540519,32.000000,155.144344,143.190915,146.831784,134.048305,32.000000,131.302301,66.598635,55.304163,62.290350,0.000000,35.694785,100.000000,100.000000,38.150049,34.949102,59.605505,25.063583
59.257378,95.236120,84.045288,130.762879,114.572285,112.131207,29.380856,14.316707,80.723328,1.832666,95.118835,60.306951,129.496560,81.334315,128.324601,80.830515,54.836605,76.522114,0.002331,0.002241,32.000000,-235.691981,80.925043,-0.280499,13.293078,0.521095,608473.604934,0.997453,45.970076,8.535466,1.416845,0.014915,0.030942,144.757293,32.000000,154.974316,143.376233,147.930830,133.853705,32.000000,131.481399,66.615497,55.268887,62.298021,0.000000,35.694785,100.000000,100.000000,38.150049,34.951431,59.610511,25.224038
59.294609,95.236120,83.937748,130.762879,114.536363,112.099465,29.392441,14.316992,80.672947,1.829300,95.173507,60.335663,129.554466,81.346998,128.306800,80.737903,54.821239,76.508850,0.002318,0.002226,32.000000,-235.690220,80.874260,-0.280363,13.280830,0.521104,608609.227569,1.001286,46.019056,8.543682,1.417507,0.017981,0.011581,144.892392,32.000000,154.940999,143.665014,148.915123,133.394906,32.000000,132.100538,66.612251,55.261796,62.297447,0.000000,35.694785,100.000000,100.000000,38.150049,34.943369,59.610521,24.999387
59.247724,95.238884,83.992594,130.760653,114.518154,112.059902,29.409174,14.310856,80.676127,1.823517,95.181804,60.299800,129.546909,81.203509,128.298453,80.642129,54.836759,76.474310,0.002317,0.002207,32.000000,-235.694225,80.776918,-0.280353,13.276083,0.521410,608736.685105,1.002276,46.025960,8.534141,1.418309,0.029562,0.020062,144.880830,32.000000,154.953558,143.994363,147.802903,133.213279,32.000000,132.175715,66.624136,55.269620,62.318693,0.000000,35.694785,100.000000,100.000000,38.150049,34.954316,59.617061,25.045682
59.274980,95.244965,83.915405,130.762045,114.482796,112.033100,29.376668,14.306575,80.740326,1.820562,95.189239,60.320697,129.522869,81.230548,128.274371,80.792677,54.847989,76.549038,0.002319,0.002181,32.000000,-235.705555,80.882116,-0.280453,13.293970,0.518839,608582.462006,1.000912,45.992225,8.539608,1.415605,0.020235,0.012858,144.290664,32.000000,155.439039,144.084271,145.644822,133.105069,32.000000,132.396380,66.610827,55.271333,62.308886,0.000000,35.694785,100.000000,100.000000,38.150049,34.975652,59.612104,25.143994
59.276336,95.264036,83.996717,130.770115,114.475175,112.035477,29.432638,14.313995,80.763110,1.819164,95.142444,60.291082,129.497419,81.285765,128.280754,80.781681,54.847589,76.533115,0.002320,0.002139,32.000000,-235.695675,80.954311,-0.280461,13.343117,0.521060,608356.865632,1.000858,46.037476,8.498307,1.417651,0.018344,0.012130,144.219967,32.000000,155.729812,144.001083,144.454453,133.203836,32.000000,132.404283,66.611835,55.249126,62.317284,0.000000,35.694785,100.000000,100.000000,38.150049,34.978035,59.616599,25.097552
59.284796,95.264036,83.926057,130.770115,114.466690,112.040840,29.476517,14.307146,80.691866,1.818473,95.168157,60.364314,129.479239,81.318065,128.359342,80.771409,54.841784,76.614741,0.002321,0.002117,32.000000,-235.701870,80.940934,-0.280269,13.306873,0.518146,608185.434199,1.001239,46.018853,8.542844,1.415697,0.029922,0.020836,143.960086,32.000000,155.741625,143.608807,143.528477,133.509347,32.000000,131.478667,66.591486,55.262707,62.318649,0.000000,35.694785,100.000000,100.000000,38.150049,35.040169,59.605908,25.015161
59.284906,95.265694,83.962125,130.769281,114.464883,112.035353,29.465119,14.314566,80.657446,1.818043,95.122582,60.332100,129.521215,81.257788,128.335302,80.775081,54.887032,76.391177,0.002322,0.002103,32.000000,-235.695432,80.905444,-0.280487,13.303857,0.517677,608226.889543,0.999377,46.036697,8.531364,1.417036,0.023604,0.018755,144.019393,32.000000,155.925263,143.385798,144.636093,133.895049,32.000000,131.727725,66.604051,55.276289,62.330837,0.000000,35.694785,100.000000,100.000000,38.150049,35.047928,59.622667,25.141499
59.259002,95.259890,83.923800,130.767054,114.464634,112.014525,29.388070,14.315708,80.695688,1.816904,95.102426,60.379699,129.518763,81.249958,128.307578,80.672568,54.813366,76.455656,0.002320,0.002092,32.000000,-235.693635,80.844259,-0.280571,13.322792,0.517633,608266.383488,0.997782,46.029030,8.598049,1.415642,0.007506,0.008991,144.492104,32.000000,155.225787,143.136736,146.622614,133.854906,32.000000,131.307114,66.611835,55.249126,62.318957,0.000000,35.694785,100.000000,100.000000,38.150049,35.032365,59.617828,25.086987
59.209874,95.261548,84.013361,130.761488,114.434528,111.959928,29.402128,14.309001,80.638969,1.816139,95.126499,60.234270,129.517701,81.289579,128.302238,80.687863,54.799068,76.464456,0.002321,0.002083,32.000000,-235.702801,80.895963,-0.280666,13.332207,0.518378,608136.956924,0.998121,46.030590,8.385945,1.416248,0.033498,0.028460,144.661831,32.000000,155.124504,143.295579,147.584673,133.984763,32.000000,131.197892,66.640691,55.251772,62.334936,0.000000,35.694785,100.000000,100.000000,38.150049,35.034893,59.607669,25.026313
59.216433,95.261548,83.916349,130.761488,114.458833,111.928310,29.454662,14.314281,80.637548,1.815717,95.168620,60.286332,129.530488,81.167457,128.305717,80.656636,54.792843,76.504833,0.002321,0.002092,32.000000,-235.696374,80.923759,-0.280879,13.334699,0.517528,608187.618589,1.001014,46.048259,8.507772,1.416220,0.025442,0.016600,144.910647,32.000000,155.007113,143.625556,148.750314,133.646474,32.000000,132.040860,66.645251,55.251327,62.338396,0.000000,35.694785,100.000000,100.000000,38.150049,35.042617,59.613068,25.026826
59.269637,95.256573,83.890560,130.763158,114.423998,111.908849,29.402459,14.316279,80.627615,1.814780,95.258816,60.314157,129.524871,81.265373,128.295036,80.662056,54.783304,76.555150,0.002322,0.002105,32.000000,-235.691097,80.914988,-0.280994,13.285551,0.519796,607945.752519,1.000956,46.094459,8.528641,1.418908,0.018781,0.022398,144.931819,32.000000,154.940082,143.883611,148.222681,133.241645,32.000000,132.030305,66.605893,55.240569,62.325174,0.000000,35.694785,100.000000,100.000000,38.150049,35.029590,59.612085,25.082145
59.245667,95.292228,83.926250,130.766776,114.419878,111.864182,29.385996,14.317420,80.644120,1.812899,95.289666,60.284923,129.570378,81.229322,128.292029,80.690415,54.845032,76.470591,0.002322,0.002093,32.000000,-235.691759,80.952678,-0.280820,13.307607,0.517653,607785.221930,0.998768,46.088510,8.565006,1.417113,0.020480,0.022821,144.372461,32.000000,155.415605,144.180230,146.047831,133.154565,32.000000,132.135517,66.631833,55.274045,62.355787,0.000000,35.694785,100.000000,100.000000,38.150049,35.143565,59.605367,25.034750
59.244575,95.288082,83.973724,130.768167,114.387177,111.826530,29.392107,14.310428,80.569955,1.813133,95.239254,60.267535,129.516006,81.250224,128.304427,80.711129,54.807431,76.476331,0.002322,0.002089,32.000000,-235.696948,80.923332,-0.280855,13.314190,0.517602,607672.225934,0.999377,46.035304,8.612089,1.415405,0.031310,0.027224,144.146165,32.000000,155.746497,144.112021,144.773200,133.165231,32.000000,132.553707,66.587627,55.257951,62.352437,0.000000,35.694785,100.000000,100.000000,38.150049,35.146407,59.612842,25.010098
59.225099,95.288082,83.994719,130.768167,114.364441,111.821622,29.437876,14.311998,80.630852,1.813474,95.206781,60.271378,129.449702,81.255546,128.310320,80.744643,54.801027,76.524587,0.002323,0.002086,32.000000,-235.698329,80.894065,-0.280996,13.303385,0.517847,607356.254466,1.000064,46.092684,8.487256,1.416580,0.022705,0.031638,143.873486,32.000000,155.856027,143.672221,143.543315,133.395231,32.000000,131.702063,66.617690,55.227608,62.347764,0.000000,35.694785,100.000000,100.000000,38.150049,35.136260,59.631902,25.153678
59.239978,95.273986,83.906258,130.774290,114.319392,111.852694,29.390176,14.315993,80.645635,1.813204,95.157480,60.301852,129.516026,81.296898,128.308724,80.733807,54.802205,76.487120,0.002322,0.002097,32.000000,-235.693514,80.910298,-0.281345,13.294415,0.518289,607228.434468,0.999530,46.089529,8.529143,1.417408,0.012858,0.009503,143.955619,32.000000,155.833994,143.474334,144.120652,133.865072,32.000000,131.623322,66.630144,55.217427,62.324644,0.000000,35.694785,100.000000,100.000000,38.150049,35.094944,59.613343,25.051111
59.217436,95.285595,84.034357,130.775682,114.293394,111.870412,29.388103,14.318562,80.597702,1.813028,95.094676,60.274044,129.536308,81.223939,128.326320,80.734746,54.795045,76.493933,0.002322,0.002104,32.000000,-235.688814,80.911888,-0.281624,13.288383,0.519572,607224.486589,0.998290,46.107185,8.571564,1.418228,0.028532,0.024361,144.363931,32.000000,155.495892,143.112846,145.960612,134.112817,32.000000,131.572300,66.633586,55.240345,62.343091,0.000000,35.694785,100.000000,100.000000,38.150049,35.133904,59.607570,25.106797
59.235109,95.256573,83.858201,130.770115,114.309594,111.857810,29.422676,14.316992,80.617869,1.812502,95.149602,60.309023,129.515434,81.169027,128.328735,80.748334,54.804872,76.453349,0.002322,0.002098,32.000000,-235.693334,80.914886,-0.281767,13.294678,0.518092,607362.942911,0.999880,46.079599,8.542423,1.416379,0.017754,0.020577,144.641097,32.000000,155.056527,143.312879,147.218581,133.929983,32.000000,131.259193,66.659087,55.228609,62.355762,0.000000,35.694785,100.000000,100.000000,38.150049,35.136683,59.618172,25.119269
59.220116,95.256573,83.979957,130.770115,114.307330,111.883178,29.392284,14.321702,80.643989,1.812351,95.147453,60.280595,129.508081,81.165743,128.345082,80.659982,54.804715,76.447284,0.002321,0.002088,32.000000,-235.686986,80.836874,-0.281760,13.250592,0.521295,607501.139998,1.000552,46.111647,8.554670,1.419081,0.018015,0.017682,144.844979,32.000000,155.001602,143.554188,148.450205,133.702289,32.000000,131.852862,66.673273,55.208780,62.363563,0.000000,35.694785,100.000000,100.000000,38.150049,35.048533,59.614612,25.157273
59.229565,95.254915,83.892853,130.769002,114.306947,111.889950,29.392776,14.308858,80.567241,1.812190,95.192923,60.206513,129.510818,81.097110,128.268130,80.594823,54.774563,76.430849,0.002320,0.002089,32.000000,-235.696551,80.861557,-0.281626,13.236849,0.517347,607360.424930,0.998869,46.066600,8.514543,1.415684,0.039944,0.024018,144.941106,32.000000,154.992564,143.816607,148.339854,133.252002,32.000000,132.075130,66.656215,55.225275,62.358385,0.000000,35.694785,100.000000,100.000000,38.150049,35.045839,59.608711,25.093370
59.216088,95.253809,83.948666,130.763436,114.277496,111.890962,29.389030,14.317706,80.537191,1.811999,95.226933,60.249960,129.528221,81.181975,128.240854,80.659083,54.783014,76.393663,0.002320,0.002098,32.000000,-235.692949,80.874647,-0.281468,13.243117,0.521757,607505.171945,1.000405,46.080194,8.510171,1.418098,0.017783,0.026420,144.571652,32.000000,155.202090,144.136329,146.418318,132.898229,32.000000,132.089904,66.635319,55.199866,62.348336,0.000000,35.694785,100.000000,100.000000,38.150049,35.044862,59.621969,25.129100
59.240270,95.271498,83.937548,130.762601,114.253225,111.884840,29.399751,14.319989,80.598965,1.811554,95.253297,60.270923,129.521562,81.201876,128.249346,80.681413,54.815923,76.365747,0.002320,0.002066,32.000000,-235.686240,80.889983,-0.281274,13.245609,0.520510,607600.808715,1.000270,46.069969,8.528049,1.416402,0.015021,0.019227,144.152703,32.000000,155.672078,144.001929,145.009302,133.205464,32.000000,132.515809,66.621088,55.234855,62.379696,0.000000,35.694785,100.000000,100.000000,38.150049,35.047331,59.606902,25.160942
59.241081,95.271498,83.961934,130.762601,114.241976,111.871067,29.399858,14.315851,80.607902,1.811527,95.220298,60.261587,129.486389,81.216333,128.312469,80.631640,54.807272,76.469021,0.002319,0.002024,32.000000,-235.691689,80.919129,-0.281267,13.234751,0.521624,607591.481138,1.000652,46.081084,8.491821,1.417667,0.045938,0.018842,143.988119,32.000000,155.778494,143.814797,143.892427,133.373114,32.000000,132.108136,66.616243,55.242614,62.376985,0.000000,35.694785,100.000000,100.000000,38.150049,35.105222,59.630279,25.150230
59.199058,95.271498,83.895538,130.765106,114.243552,111.874817,29.392839,14.316707,80.607287,1.811611,95.177529,60.265042,129.480118,81.101370,128.325625,80.632822,54.782815,76.511667,0.002320,0.002004,32.000000,-235.693948,80.817358,-0.281308,13.225546,0.520694,607501.896970,0.999830,46.076847,8.438049,1.416900,0.033919,0.030415,143.877652,32.000000,155.954868,143.397033,143.706502,133.694253,32.000000,131.717410,66.576181,55.232410,62.361538,0.000000,35.694785,100.000000,100.000000,38.150049,35.107863,59.610639,25.046855
59.189171,95.262654,84.003532,130.765384,114.221049,111.860676,29.387391,14.319704,80.557820,1.811553,95.147182,60.234252,129.522521,81.116275,128.347107,80.644131,54.755841,76.450183,0.002321,0.002002,32.000000,-235.689312,80.792455,-0.281292,13.236928,0.521481,607447.153618,0.999689,46.076111,8.523844,1.417292,0.016214,0.026286,144.277627,32.000000,155.667364,143.178568,145.638776,133.999139,32.000000,131.466454,66.538792,55.238011,62.344018,0.000000,35.694785,100.000000,100.000000,38.150049,35.082850,59.606410,25.122717
