OSU 80 Ton Compressor Load Stand
59.199397,95.260719,83.838453,130.763993,114.217502,111.852674,29.399533,14.311998,80.599472,1.811619,95.134229,60.273003,129.539658,81.147556,128.322289,80.675377,54.761177,76.493572,0.002320,0.001984,32.000000,-235.695051,80.811180,-0.281311,13.244245,0.521772,607538.662318,1.000734,46.114217,8.580135,1.417177,0.041603,0.023391,144.613425,32.000000,155.098098,143.165154,147.145385,133.938849,32.000000,131.260335,66.548858,55.238923,62.354331,0.000000,35.694785,100.000000,100.000000,38.150049,35.085405,59.618743,25.021030
59.245395,95.260719,83.995330,130.763993,114.203512,111.847501,29.399297,14.312854,80.607030,1.812465,95.125741,60.247057,129.534021,81.220025,128.332970,80.726105,54.761510,76.477614,0.002319,0.001953,32.000000,-235.694358,80.892963,-0.281324,13.257070,0.523445,607511.537485,1.000954,46.114342,8.561211,1.419238,0.028337,0.021502,144.828071,32.000000,155.035670,143.338071,148.151023,133.893989,32.000000,131.753384,66.525723,55.237012,62.351730,0.000000,35.694785,100.000000,100.000000,38.150049,35.081898,59.627092,25.148249
59.207024,95.262930,83.833113,130.765106,114.199781,111.791556,29.384690,14.314281,80.624964,1.811959,95.159627,60.227367,129.516006,81.249510,128.320755,80.731932,54.772361,76.483449,0.002320,0.001944,32.000000,-235.691948,80.860290,-0.281296,13.249910,0.519875,607449.582776,1.000276,46.103132,8.588267,1.416204,0.012898,0.018607,144.977313,32.000000,154.830770,143.784161,148.573239,133.264436,32.000000,132.086417,66.454296,55.233032,62.356203,0.000000,35.694785,100.000000,100.000000,38.150049,35.091355,59.616756,25.135997
59.167918,95.258508,83.952188,130.763993,114.167263,111.824643,29.387183,14.310285,80.626361,1.811352,95.251045,60.231818,129.553036,81.145191,128.288263,80.717343,54.741296,76.404525,0.002320,0.001943,32.000000,-235.693485,80.875874,-0.281142,13.285394,0.520950,607401.697438,0.999392,46.061422,8.576022,1.417753,0.022474,0.013396,144.614933,32.000000,155.049660,144.012392,147.129337,133.190139,32.000000,132.121582,66.420301,55.228986,62.368965,0.000000,35.694785,100.000000,100.000000,38.150049,35.080085,59.623355,25.083466
59.216344,95.270116,83.900572,130.764549,114.166811,111.839315,29.413898,14.313995,80.709993,1.811156,95.203811,60.232280,129.475113,81.208443,128.288345,80.701985,54.767470,76.466513,0.002320,0.001896,32.000000,-235.696495,80.889863,-0.281165,13.300054,0.519080,607093.357640,1.000100,46.098424,8.569527,1.415932,0.027222,0.021079,144.231956,32.000000,155.564673,144.176184,145.201328,133.176767,32.000000,132.534684,66.402054,55.253149,62.346749,0.000000,35.694785,100.000000,100.000000,38.150049,35.082600,59.617887,25.011346
59.232703,95.270116,83.959611,130.764549,114.136690,111.820226,29.382648,14.321273,80.556775,1.810569,95.227942,60.229324,129.496949,81.247204,128.317993,80.659554,54.777320,76.444897,0.002319,0.001887,32.000000,-235.690856,80.840525,-0.281218,13.264282,0.521000,607349.433954,1.001020,46.129478,8.541652,1.418880,0.016634,0.016655,144.021042,32.000000,155.680947,143.911103,144.331262,133.252430,32.000000,132.077880,66.414665,55.268887,62.348136,0.000000,35.694785,100.000000,100.000000,38.150049,35.121485,59.625135,25.181485
59.175360,95.271498,83.871534,130.767611,114.125285,111.797192,29.385299,14.310285,80.564746,1.809942,95.168030,60.244001,129.467800,81.157099,128.318729,80.602117,54.755461,76.424604,0.002318,0.001876,32.000000,-235.698074,80.771941,-0.281155,13.290167,0.518311,607370.103068,0.999379,46.097159,8.561775,1.416848,0.027792,0.013039,143.945817,32.000000,155.835881,143.426893,143.507997,133.748760,32.000000,131.634164,66.410454,55.253638,62.347828,0.000000,35.694785,100.000000,100.000000,38.150049,35.128438,59.612419,25.004449
59.195168,95.277303,83.943417,130.767332,114.144646,111.758752,29.401167,14.314424,80.511354,1.809933,95.159711,60.180403,129.514004,81.122903,128.326136,80.636732,54.777943,76.433966,0.002318,0.001852,32.000000,-235.693280,80.770533,-0.280796,13.289511,0.520242,607237.686638,0.999971,46.082325,8.535785,1.417454,0.029827,0.028877,144.072840,32.000000,155.738620,143.222030,145.034550,134.011338,32.000000,131.838084,66.423394,55.258306,62.339542,0.000000,35.694785,100.000000,100.000000,38.150049,35.149227,59.613412,25.111932
59.226420,95.283107,83.929640,130.772898,114.162946,111.704937,29.391634,14.311712,80.580392,1.810339,95.130373,60.195397,129.508550,81.209096,128.294626,80.642496,54.733867,76.436152,0.002318,0.001868,32.000000,-235.701401,80.775490,-0.280727,13.309810,0.519064,607185.545578,1.000733,46.135716,8.542487,1.417339,0.015045,0.009307,144.483253,32.000000,155.107149,143.132602,146.835834,133.975529,32.000000,131.214205,66.411287,55.239701,62.310515,0.000000,35.694785,100.000000,100.000000,38.150049,35.151924,59.621378,25.122497
59.172870,95.283107,83.855733,130.772898,114.173164,111.643771,29.402531,14.310713,80.540495,1.809966,95.161816,60.254175,129.553629,81.136158,128.323456,80.577935,54.728618,76.496532,0.002319,0.001854,32.000000,-235.701252,80.857865,-0.280974,13.291898,0.519682,606928.332763,0.999498,46.123551,8.526998,1.418079,0.010118,0.009041,144.764709,32.000000,155.031907,143.368315,147.975121,134.038501,32.000000,131.518703,66.435106,55.265953,62.325832,0.000000,35.694785,100.000000,100.000000,38.150049,35.172807,59.611740,25.157200
59.202124,95.269287,83.935849,130.771229,114.177180,111.587284,29.409900,14.315708,80.595501,1.810150,95.225393,60.288409,129.549196,81.182913,128.326013,80.576737,54.721813,76.404398,0.002318,0.001853,32.000000,-235.694127,80.933344,-0.281083,13.292317,0.517589,606727.836103,0.998781,46.101013,8.572706,1.417098,0.036246,0.026539,144.844898,32.000000,154.915437,143.565717,148.916419,133.378440,32.000000,132.203658,66.434097,55.280979,62.341281,0.000000,35.694785,100.000000,100.000000,38.150049,35.132307,59.614897,25.199166
59.264073,95.292781,83.854374,130.774290,114.233990,111.573980,29.400552,14.315993,80.672602,1.810416,95.155265,60.379334,129.533694,81.135729,128.297655,80.646777,54.751701,76.504913,0.002318,0.001838,32.000000,-235.692858,80.833450,-0.281171,13.307135,0.518071,606429.856679,0.998848,46.149584,8.623035,1.417131,0.022378,0.026331,144.812324,32.000000,154.973317,144.065575,147.459387,133.102401,32.000000,132.043424,66.426618,55.298316,62.365876,0.000000,35.694785,100.000000,100.000000,38.150049,35.208382,59.605190,25.195498
59.211743,95.268182,83.975026,130.777908,114.255393,111.563874,29.392135,14.316279,80.709007,1.810309,95.189658,60.308147,129.484508,81.212520,128.292314,80.700682,54.742385,76.532623,0.002316,0.001826,32.000000,-235.691917,80.936036,-0.281419,13.280542,0.518451,606104.395525,0.997522,46.109225,8.561040,1.417784,0.016023,0.020637,144.175620,32.000000,155.510847,144.122501,145.708183,133.207922,32.000000,132.512078,66.427977,55.282379,62.383862,0.000000,35.694785,100.000000,100.000000,38.150049,35.211230,59.613324,25.151697
59.220874,95.268182,83.919315,130.777908,114.266984,111.530525,29.483116,14.315280,80.598996,1.810718,95.159267,60.293828,129.507059,81.227671,128.312959,80.755096,54.734377,76.560028,0.002316,0.001848,32.000000,-235.691932,80.904689,-0.281628,13.269212,0.514766,605977.130265,0.996640,46.076553,8.606209,1.414928,0.040712,0.017140,144.105294,32.000000,155.701370,143.955095,144.754315,133.176664,32.000000,132.463384,66.430105,55.310719,62.390162,0.000000,35.694785,100.000000,100.000000,38.150049,35.137006,59.616392,25.134529
59.246716,95.267905,84.018962,130.778743,114.257829,111.497357,29.402557,14.307716,80.603363,1.810630,95.132078,60.267909,129.474581,81.230221,128.330575,80.675985,54.742005,76.571401,0.002316,0.001863,32.000000,-235.697857,80.900879,-0.281494,13.255050,0.519250,605928.568839,0.997736,46.099397,8.636201,1.418216,0.041512,0.029160,143.912991,32.000000,155.768983,143.423809,143.555409,133.499454,32.000000,131.467978,66.408151,55.318032,62.372179,0.000000,35.694785,100.000000,100.000000,38.150049,35.138750,59.616186,25.150523
59.342167,95.257955,83.952607,130.773733,114.268038,111.497290,29.398026,14.312426,80.563617,1.810786,95.119294,60.301370,129.509652,81.270166,128.346268,80.737248,54.751323,76.546563,0.002317,0.001897,32.000000,-235.699376,80.882093,-0.281633,13.240180,0.518293,605761.569622,0.994193,46.091117,8.664656,1.417056,0.017068,0.027980,144.038045,32.000000,155.906369,143.299322,144.765997,133.994337,32.000000,131.716103,66.415805,55.340146,62.402349,0.000000,35.694785,100.000000,100.000000,38.150049,35.110246,59.610806,24.993004
59.185729,95.263483,83.927919,130.769002,114.253442,111.476197,29.481280,14.319704,80.608813,1.810506,95.180347,60.400750,129.521785,81.286742,128.330043,80.711767,54.731285,76.517602,0.002316,0.001905,32.000000,-235.688492,80.821171,-0.281790,13.220274,0.519800,605554.141503,0.996146,46.067411,8.665509,1.418120,0.024517,0.010409,144.429324,32.000000,155.202541,143.099426,146.769994,134.022782,32.000000,131.365037,66.422582,55.320410,62.403847,0.000000,35.694785,100.000000,100.000000,38.150049,35.112755,59.612301,25.155219
59.240244,95.263483,83.879697,130.769002,114.261436,111.489965,29.464645,14.316850,80.602527,1.810648,95.181674,60.355500,129.540719,81.275895,128.345122,80.705654,54.745785,76.573841,0.002315,0.001930,32.000000,-235.693313,80.879175,-0.281682,13.226070,0.516685,605478.730496,0.994529,45.970989,8.637664,1.414721,0.033146,0.033954,144.713753,32.000000,155.079866,143.275277,147.659317,134.005989,32.000000,131.214918,66.388323,55.300472,62.399374,0.000000,35.694785,100.000000,100.000000,38.150049,35.132583,59.610885,25.001955
59.319489,95.296927,84.034851,130.774847,114.220847,111.521953,29.404889,14.314138,80.655220,1.811588,95.222466,60.314778,129.564045,81.176939,128.331557,80.801055,54.717876,76.408705,0.002316,0.001963,32.000000,-235.697991,80.898490,-0.281615,13.240993,0.521036,605479.691243,0.994402,46.118294,8.636093,1.418043,0.017705,0.023542,144.977331,32.000000,154.912850,143.568455,148.779888,133.497175,32.000000,132.059335,66.422121,55.332190,62.425312,0.000000,35.694785,100.000000,100.000000,38.150049,35.239821,59.626247,25.173194
59.272846,95.295268,83.956465,130.775682,114.220322,111.526118,29.393528,14.315422,80.652746,1.812158,95.210608,60.318499,129.547848,81.288986,128.316887,80.685810,54.727748,76.462390,0.002316,0.001972,32.000000,-235.693757,80.889985,-0.281592,13.225362,0.518583,605501.189756,0.994089,46.068855,8.663549,1.415924,0.018509,0.011445,144.899162,32.000000,154.964379,143.960185,148.135589,133.366619,32.000000,132.160857,66.415980,55.331034,62.455611,0.000000,35.694785,100.000000,100.000000,38.150049,35.237524,59.624024,25.148689
59.260564,95.280067,84.030712,130.773177,114.229021,111.536590,29.394094,14.317991,80.636683,1.812844,95.219159,60.214509,129.552770,81.265944,128.296938,80.723745,54.744383,76.490261,0.002316,0.001997,32.000000,-235.688565,80.963364,-0.281434,13.237715,0.518875,605751.056667,0.995025,46.030495,8.568196,1.416648,0.034477,0.029870,144.364731,32.000000,155.359959,144.092599,145.978684,133.147521,32.000000,132.221750,66.441268,55.355394,62.442368,0.000000,35.694785,100.000000,100.000000,38.150049,35.240396,59.611593,25.097406
59.250097,95.280067,83.879895,130.773177,114.258938,111.538932,29.384760,14.318277,80.622749,1.813296,95.259824,60.377881,129.503689,81.270797,128.309972,80.725008,54.736624,76.608732,0.002317,0.001986,32.000000,-235.688444,80.846991,-0.281458,13.232470,0.519323,605769.262764,0.996296,46.071092,8.598417,1.416441,0.015003,0.016632,144.190669,32.000000,155.697686,143.978134,144.935492,133.285796,32.000000,132.578788,66.446488,55.352660,62.431329,0.000000,35.694785,100.000000,100.000000,38.150049,35.195640,59.616373,25.044141
59.250307,95.274539,84.020938,130.774012,114.269071,111.555064,29.376773,14.313995,80.633341,1.812705,95.239795,60.323082,129.492679,81.286254,128.338207,80.664174,54.732374,76.618000,0.002315,0.001967,32.000000,-235.696987,80.926574,-0.281426,13.278575,0.520529,605772.979444,0.996559,46.067019,8.602590,1.417987,0.007997,0.013616,143.919952,32.000000,155.789624,143.661605,143.749956,133.577774,32.000000,131.707968,66.470919,55.394310,62.451402,0.000000,35.694785,100.000000,100.000000,38.150049,35.181062,59.615969,25.115527
59.296451,95.295821,84.076644,130.779021,114.258343,111.563903,29.383797,14.315851,80.659058,1.812917,95.119840,60.350603,129.516291,81.303443,128.321429,80.659673,54.705421,76.546723,0.002317,0.001953,32.000000,-235.688739,80.894492,-0.281365,13.280962,0.518327,605808.700701,0.997088,46.076507,8.698729,1.415692,0.022410,0.024092,144.040096,32.000000,155.884595,143.310558,144.247164,133.834522,32.000000,131.722827,66.453768,55.350748,62.429300,0.000000,35.694785,100.000000,100.000000,38.150049,35.250275,59.620602,25.185373
59.301143,95.277579,84.007141,130.779300,114.253501,111.550301,29.445818,14.319133,80.702382,1.814122,95.115692,60.297032,129.560981,81.330052,128.360753,80.750148,54.710337,76.585266,0.002316,0.001972,32.000000,-235.688571,80.993875,-0.281538,13.286154,0.519098,605897.006969,0.997486,46.070789,8.709888,1.418068,0.012374,0.010747,144.429103,32.000000,155.491470,143.191412,146.349492,134.016356,32.000000,131.326437,66.500503,55.383331,62.447569,0.000000,35.694785,100.000000,100.000000,38.150049,35.197076,59.610128,25.099313
59.316905,95.277579,84.120846,130.779300,114.259259,111.575511,29.446923,14.315422,80.676934,1.814591,95.132793,60.330844,129.567762,81.339066,128.376875,80.774959,54.755436,76.603430,0.002316,0.001980,32.000000,-235.696871,80.991143,-0.281521,13.315160,0.518851,606015.202903,0.996532,46.050257,8.683686,1.417903,0.016213,0.010856,144.739291,32.000000,155.146745,143.280208,147.482505,134.156603,32.000000,131.362099,66.526116,55.378041,62.459601,0.000000,35.694785,100.000000,100.000000,38.150049,35.198876,59.608023,25.119709
59.289194,95.256850,84.014847,130.772898,114.264411,111.605773,29.388163,14.310856,80.668282,1.814967,95.107856,60.299963,129.509938,81.312314,128.317009,80.762081,54.702908,76.558379,0.002315,0.001950,32.000000,-235.699307,80.959655,-0.281497,13.311908,0.517208,605902.693185,0.994183,46.027765,8.707518,1.416619,0.020420,0.016398,144.851491,32.000000,155.052641,143.420667,148.704806,133.711556,32.000000,132.016241,66.518616,55.347636,62.459049,0.000000,35.694785,100.000000,100.000000,38.150049,35.137528,59.615920,25.157347
59.298514,95.262930,84.062602,130.769837,114.262944,111.618829,29.379640,14.312996,80.739720,1.815037,95.164699,60.307789,129.553261,81.382315,128.318422,80.724780,54.710959,76.593005,0.002316,0.001919,32.000000,-235.698314,81.007807,-0.281491,13.315842,0.517801,605934.754304,0.994082,46.013488,8.675962,1.418160,0.028280,0.013955,144.941665,32.000000,154.895613,143.880324,148.580644,133.241802,32.000000,131.872886,66.487630,55.366062,62.460327,0.000000,35.694785,100.000000,100.000000,38.150049,35.158206,59.619854,25.152211
59.311244,95.249663,83.997982,130.767611,114.286561,111.598382,29.381948,14.315137,80.638732,1.814755,95.201005,60.391798,129.544048,81.355746,128.290922,80.737841,54.728171,76.541929,0.002315,0.001901,32.000000,-235.693059,81.005379,-0.281487,13.307948,0.516893,606193.731233,0.996798,46.017859,8.694893,1.417035,0.032887,0.029083,144.511349,32.000000,155.333159,144.036052,146.645507,133.139439,32.000000,132.367310,66.488989,55.377152,62.451843,0.000000,35.694785,100.000000,100.000000,38.150049,35.120135,59.607000,25.032916
59.259710,95.259890,84.086873,130.767332,114.290802,111.563787,29.389501,14.315137,80.722902,1.814736,95.135846,60.388712,129.487735,81.284949,128.302932,80.726106,54.720210,76.588452,0.002314,0.001912,32.000000,-235.692895,80.889862,-0.281679,13.319855,0.517408,606252.712985,0.997048,46.015498,8.712667,1.417617,0.013458,0.012833,144.152116,32.000000,155.661033,144.038164,145.235310,132.997718,32.000000,132.573371,66.503529,55.384286,62.476612,0.000000,35.694785,100.000000,100.000000,38.150049,35.122564,59.621605,25.164757
59.287012,95.259890,83.947026,130.767332,114.290622,111.569740,29.398297,14.313853,80.669971,1.814858,95.177736,60.337072,129.507242,81.287090,128.336467,80.762470,54.745007,76.573946,0.002315,0.001943,32.000000,-235.695162,80.942747,-0.281771,13.304145,0.516114,606078.597020,0.996522,45.990700,8.657360,1.416224,0.010116,0.014561,143.953564,32.000000,155.708982,143.823988,143.870260,133.264490,32.000000,131.871602,66.530721,55.386087,62.494065,0.000000,35.694785,100.000000,100.000000,38.150049,35.157033,59.603755,25.015674
59.334645,95.256020,84.055343,130.767332,114.286490,111.594143,29.458362,14.313853,80.756757,1.815230,95.147135,60.374432,129.484896,81.204222,128.321858,80.782353,54.701707,76.664381,0.002314,0.001939,32.000000,-235.692540,80.950742,-0.281547,13.281224,0.518444,605944.896313,0.996925,46.047617,8.700021,1.418955,0.028798,0.019604,143.866961,32.000000,155.912134,143.302482,144.033416,133.922962,32.000000,131.777775,66.509647,55.365150,62.456603,0.000000,35.694785,100.000000,100.000000,38.150049,35.147450,59.610187,25.157860
59.308043,95.265418,83.945191,130.765663,114.275605,111.621055,29.395025,14.320132,80.679846,1.815423,95.192329,60.346924,129.530997,81.333988,128.345490,80.736805,54.704643,76.565370,0.002313,0.001939,32.000000,-235.687408,81.002379,-0.281378,13.278811,0.515866,605912.340805,0.996180,46.022878,8.664406,1.415943,0.038286,0.033514,144.266477,32.000000,155.529842,143.233325,145.962455,133.901814,32.000000,131.528466,66.513310,55.373085,62.459512,0.000000,35.694785,100.000000,100.000000,38.150049,35.149110,59.616156,25.055806
59.275879,95.296927,83.947507,130.769837,114.294424,111.686322,29.456661,14.311998,80.696718,1.815887,95.138668,60.370953,129.518027,81.349833,128.330943,80.707810,54.670371,76.555603,0.002312,0.001970,32.000000,-235.698001,80.949213,-0.281064,13.229349,0.517572,606114.715186,0.993487,45.975866,8.775123,1.416632,0.019623,0.004315,144.595119,32.000000,155.066631,143.145933,147.131198,133.827871,32.000000,131.163769,66.502717,55.348414,62.442720,0.000000,35.694785,100.000000,100.000000,38.150049,35.181904,59.621693,25.064830
59.305563,95.296927,84.024857,130.769837,114.269930,111.694660,29.470422,14.312996,80.687420,1.816520,95.159476,60.338489,129.560429,81.353279,128.355147,80.789646,54.699950,76.609492,0.002312,0.002011,32.000000,-235.694871,80.923617,-0.280934,13.248363,0.516520,606278.388682,0.996377,46.009352,8.698373,1.415410,0.032485,0.019766,144.869828,32.000000,155.054131,143.341829,148.426195,133.965011,32.000000,131.771128,66.507410,55.360772,62.465748,0.000000,35.694785,100.000000,100.000000,38.150049,35.283207,59.619461,25.141353
59.283947,95.274262,84.041714,130.770672,114.265082,111.713558,29.451057,14.310428,80.739276,1.816956,95.178304,60.360611,129.557937,81.270289,128.318053,80.804842,54.705466,76.579825,0.002312,0.002008,32.000000,-235.699079,80.908648,-0.280533,13.253529,0.519682,606766.788463,0.995537,46.070002,8.725360,1.416217,0.022484,0.016644,145.019206,32.000000,154.862113,143.822739,148.535513,133.214898,32.000000,132.035656,66.532234,55.370729,62.458653,0.000000,35.694785,100.000000,100.000000,38.150049,35.215159,59.613963,25.089922
59.332807,95.273157,84.094168,130.773177,114.281755,111.704316,29.433007,14.310999,80.769592,1.817326,95.232405,60.353548,129.535878,81.327465,128.314615,80.778358,54.695414,76.625614,0.002311,0.002008,32.000000,-235.701459,81.043499,-0.280443,13.272386,0.519585,606736.385561,0.994604,46.043110,8.735968,1.416812,0.020514,0.016131,144.793523,32.000000,155.132098,144.012022,146.922370,133.088841,32.000000,132.208301,66.523550,55.372906,62.456648,0.000000,35.694785,100.000000,100.000000,38.150049,35.214370,59.620513,25.168939
59.342690,95.287253,83.996375,130.773733,114.283420,111.682515,29.397772,14.316850,80.783125,1.817210,95.213218,60.425511,129.530629,81.306073,128.297694,80.723092,54.710223,76.610733,0.002309,0.002013,32.000000,-235.692821,80.973970,-0.280588,13.283374,0.520314,606802.203463,0.995768,46.040026,8.708332,1.417613,0.030650,0.019215,144.193543,32.000000,155.564288,143.997632,145.280368,133.145826,32.000000,132.463480,66.524164,55.366772,62.449550,0.000000,35.694785,100.000000,100.000000,38.150049,35.217027,59.606882,25.092050
59.303364,95.287253,84.124049,130.773733,114.318947,111.676226,29.464237,14.310142,80.733761,1.817526,95.223075,60.444469,129.527382,81.297898,128.339147,80.776361,54.746829,76.632920,0.002308,0.002033,32.000000,-235.696906,81.038890,-0.280739,13.305509,0.519177,606752.237813,0.995399,45.994665,8.752525,1.417330,0.023626,0.009454,144.120767,32.000000,155.737499,143.997392,144.213783,133.327304,32.000000,132.075814,66.561093,55.401666,62.489172,0.000000,35.694785,100.000000,100.000000,38.150049,35.263849,59.620129,25.151110
59.350633,95.276197,83.982016,130.773177,114.363370,111.679315,29.453595,14.311712,80.718006,1.818031,95.191087,60.451724,129.494169,81.332582,128.341643,80.802704,54.719387,76.639876,0.002308,0.002038,32.000000,-235.697139,81.008643,-0.280723,13.342566,0.516666,606618.047617,0.996251,45.999814,8.726622,1.415446,0.015749,0.017587,144.009528,32.000000,155.850230,143.366435,143.490392,133.686534,32.000000,131.545462,66.527936,55.396354,62.454862,0.000000,35.694785,100.000000,100.000000,38.150049,35.232040,59.611544,25.178770
59.359367,95.278685,84.169368,130.776795,114.332727,111.687274,29.396722,14.319561,80.742362,1.818208,95.117691,60.393460,129.532304,81.387085,128.326973,80.833206,54.717518,76.681679,0.002306,0.002048,32.000000,-235.690438,81.088608,-0.280994,13.304670,0.519067,606521.120355,0.994666,46.035427,8.706554,1.418538,0.037207,0.043368,144.161532,32.000000,155.764006,143.173119,145.377555,133.988617,32.000000,131.460939,66.542629,55.382953,62.451754,0.000000,35.694785,100.000000,100.000000,38.150049,35.242504,59.626542,25.162629
59.339710,95.275368,84.099253,130.770950,114.299653,111.718484,29.405259,14.310428,80.776540,1.818207,95.135677,60.279392,129.520845,81.301772,128.335321,80.799952,54.702707,76.555176,0.002306,0.002059,32.000000,-235.702357,81.081760,-0.281055,13.299372,0.513881,606561.512545,0.994163,45.981567,8.739182,1.415015,0.025127,0.030517,144.502841,32.000000,155.064041,143.199950,147.027200,133.977456,32.000000,131.202188,66.517826,55.381041,62.460106,0.000000,35.694785,100.000000,100.000000,38.150049,35.245215,59.613560,25.129467
59.362616,95.275368,84.189348,130.770950,114.294369,111.755034,29.387848,14.315565,80.823190,1.818338,95.135590,60.440795,129.545559,81.428928,128.359688,80.910211,54.750784,76.642097,0.002305,0.002069,32.000000,-235.695581,81.106150,-0.281084,13.286207,0.518484,606609.710715,0.996003,45.976149,8.772202,1.417963,0.014514,0.013924,144.745782,32.000000,155.110785,143.280548,147.974595,133.968813,32.000000,131.701748,66.527277,55.377951,62.469226,0.000000,35.694785,100.000000,100.000000,38.150049,35.237535,59.612576,25.130714
59.420284,95.277579,84.046076,130.771785,114.287020,111.799328,29.382113,14.318847,80.767472,1.818533,95.154524,60.359772,129.519701,81.450481,128.338840,80.815380,54.713735,76.572737,0.002304,0.002075,32.000000,-235.690168,81.101111,-0.281326,13.286338,0.518102,606813.342090,0.996344,45.990625,8.692706,1.417251,0.034873,0.032976,145.008729,32.000000,154.873856,143.739769,149.044639,133.319695,32.000000,131.876940,66.518681,55.397110,62.472289,0.000000,35.694785,100.000000,100.000000,38.150049,35.247134,59.615419,25.081632
59.417826,95.265971,84.254137,130.769002,114.288660,111.845553,29.411974,14.316421,80.799858,1.818745,95.186116,60.296107,129.560796,81.442019,128.339187,80.929158,54.728926,76.721146,0.002304,0.002077,32.000000,-235.693905,81.154322,-0.281160,13.288069,0.519786,606898.185832,0.996841,45.969891,8.709440,1.418222,0.021730,0.018261,144.866610,32.000000,155.015721,144.053012,147.420195,133.258668,32.000000,132.168125,66.484471,55.400021,62.446730,0.000000,35.694785,100.000000,100.000000,38.150049,35.213538,59.620061,25.122864
59.347615,95.265141,84.042783,130.767611,114.309377,111.876345,29.384352,14.313710,80.746481,1.818696,95.180533,60.351548,129.502319,81.458393,128.311710,80.919275,54.718383,76.739819,0.002305,0.002095,32.000000,-235.697108,81.092058,-0.281083,13.258827,0.515944,607198.116461,0.996381,45.919924,8.694776,1.414434,0.022846,0.014381,144.241446,32.000000,155.509887,144.097061,145.615602,133.162860,32.000000,132.479752,66.477102,55.399732,62.443819,0.000000,35.694785,100.000000,100.000000,38.150049,35.216125,59.610895,25.004889
59.346097,95.265141,84.112411,130.767611,114.317088,111.910122,29.369848,14.313995,80.775041,1.818394,95.222400,60.386920,129.506035,81.454438,128.296772,80.823078,54.707665,76.632039,0.002304,0.002103,32.000000,-235.693708,81.161033,-0.281126,13.297300,0.519853,607402.008166,0.995798,45.910538,8.790191,1.417994,0.029462,0.025915,144.134267,32.000000,155.663873,144.113680,144.588398,133.076037,32.000000,132.205935,66.440673,55.408421,62.472137,0.000000,35.694785,100.000000,100.000000,38.150049,35.216115,59.614179,25.090362
59.367446,95.277026,84.107394,130.766776,114.342620,111.925870,29.410691,14.313282,80.764848,1.818428,95.183313,60.427628,129.475090,81.418162,128.341969,80.817312,54.694698,76.615164,0.002304,0.002091,32.000000,-235.694750,81.115124,-0.281113,13.322976,0.519199,607619.762261,0.998292,45.973243,8.814640,1.416111,0.016205,0.018559,143.866354,32.000000,155.826944,143.489001,143.610647,133.636048,32.000000,131.786105,66.432449,55.429223,62.452170,0.000000,35.694785,100.000000,100.000000,38.150049,35.255892,59.607856,25.028367
59.365857,95.270393,84.184959,130.768724,114.355922,111.918398,29.450836,14.312283,80.687033,1.818126,95.146857,60.377411,129.489532,81.386496,128.344384,80.815335,54.725077,76.662158,0.002304,0.002086,32.000000,-235.697224,81.024551,-0.281007,13.327880,0.519123,607825.857831,0.999115,45.974617,8.745061,1.417320,0.016560,0.026658,144.021941,32.000000,155.856831,143.227720,144.862605,133.985017,32.000000,131.707922,66.397117,55.429734,62.449614,0.000000,35.694785,100.000000,100.000000,38.150049,35.237847,59.601788,25.159841
59.290153,95.257955,84.040232,130.765941,114.353124,111.943074,29.469029,14.307716,80.748822,1.818579,95.069691,60.426286,129.522274,81.421895,128.337141,80.818102,54.717963,76.555729,0.002305,0.002095,32.000000,-235.699332,81.015253,-0.280888,13.308001,0.517570,607948.759571,0.997505,45.967177,8.745450,1.416726,0.035969,0.027683,144.492180,32.000000,155.111739,143.203452,146.702058,133.879765,32.000000,131.183649,66.388103,55.429046,62.444240,0.000000,35.694785,100.000000,100.000000,38.150049,35.240477,59.614986,25.250083
59.374543,95.257955,84.011387,130.765941,114.346140,111.954841,29.404760,14.314281,80.821252,1.818618,95.145448,60.391591,129.537246,81.402359,128.325315,80.809999,54.709221,76.551683,0.002306,0.002088,32.000000,-235.699652,80.933385,-0.280609,13.315160,0.518765,607832.925251,0.996092,45.961982,8.750098,1.418070,0.012350,0.023530,144.762071,32.000000,155.193243,143.238495,147.751832,134.117970,32.000000,131.468625,66.359172,55.390864,62.451488,0.000000,35.694785,100.000000,100.000000,38.150049,35.204138,59.611760,25.116701
59.294519,95.258232,84.078482,130.766497,114.374339,111.975810,29.380684,14.321131,80.741971,1.817991,95.145320,60.389507,129.542188,81.356519,128.323269,80.808700,54.694298,76.578285,0.002304,0.002057,32.000000,-235.686737,80.998646,-0.280638,13.329952,0.519033,607994.414976,0.997052,46.018097,8.677862,1.417440,0.017308,0.012397,144.997652,32.000000,154.943614,143.684106,148.909765,133.450153,32.000000,132.050954,66.359896,55.411866,62.487362,0.000000,35.694785,100.000000,100.000000,38.150049,35.207512,59.607521,25.008998
59.306193,95.257126,84.154591,130.767054,114.361595,111.974224,29.462092,14.312283,80.774799,1.817780,95.170866,60.384720,129.570743,81.322387,128.327770,80.801971,54.728034,76.609105,0.002302,0.002046,32.000000,-235.693946,80.969404,-0.280359,13.301995,0.516082,608042.283557,0.997789,45.941683,8.683585,1.414940,0.026624,0.023424,144.989188,32.000000,154.937406,144.034237,147.855572,133.117109,32.000000,131.904062,66.383058,55.453914,62.503205,0.000000,35.694785,100.000000,100.000000,38.150049,35.206568,59.617159,25.129981
59.354627,95.245241,84.106900,130.767611,114.368119,111.998151,29.480483,14.317706,80.656827,1.817423,95.206668,60.386407,129.523377,81.209706,128.297816,80.785065,54.732883,76.678518,0.002301,0.002040,32.000000,-235.690162,80.902384,-0.280777,13.274038,0.518896,608222.226930,1.000263,46.014417,8.718351,1.417981,0.015643,0.013735,144.266796,32.000000,155.485576,143.953174,146.116558,133.258624,32.000000,132.519869,66.365116,55.433201,62.475772,0.000000,35.694785,100.000000,100.000000,38.150049,35.209069,59.614022,25.141132
59.292700,95.245241,84.136072,130.767611,114.323269,112.050101,29.453608,14.315280,80.730072,1.817063,95.184786,60.415332,129.487959,81.350505,128.283330,80.791929,54.700902,76.635282,0.002300,0.002082,32.000000,-235.691441,81.008785,-0.280917,13.255496,0.521022,608134.528532,0.997268,46.002736,8.707596,1.418985,0.013240,0.012184,144.137705,32.000000,155.598220,144.172656,144.930443,133.078846,32.000000,132.347304,66.353754,55.443224,62.478414,0.000000,35.694785,100.000000,100.000000,38.150049,35.174333,59.607089,24.976056
59.329405,95.249940,84.149453,130.768724,114.321422,112.063147,29.386115,14.315137,80.756080,1.817986,95.169204,60.337544,129.477031,81.270594,128.334195,80.785104,54.728392,76.608531,0.002300,0.002092,32.000000,-235.694862,81.088427,-0.280755,13.271284,0.520107,608217.070761,0.995944,45.946994,8.754481,1.417023,0.030358,0.021837,143.905260,32.000000,155.793675,143.606801,143.752145,133.494565,32.000000,131.681526,66.375359,55.439357,62.512351,0.000000,35.694785,100.000000,100.000000,38.150049,35.191425,59.612144,25.068792
59.328873,95.249663,84.135503,130.769837,114.314872,112.027594,29.394511,14.318277,80.727839,1.817910,95.092141,60.447080,129.503932,81.347629,128.333151,80.797208,54.717160,76.562698,0.002298,0.002090,32.000000,-235.689427,81.039355,-0.280656,13.264806,0.523211,608594.168991,0.998451,46.003075,8.754242,1.418995,0.012686,0.027750,143.993748,32.000000,155.930440,143.360050,144.509112,133.953275,32.000000,131.526216,66.400494,55.440335,62.479033,0.000000,35.694785,100.000000,100.000000,38.150049,35.192992,59.617690,25.080825
59.377709,95.254638,84.131395,130.771229,114.318976,112.002984,29.397090,14.316136,80.731582,1.817390,95.091256,60.447376,129.534509,81.407151,128.352506,80.805824,54.711155,76.666991,0.002297,0.002073,32.000000,-235.695994,81.007357,-0.280453,13.262184,0.521936,608596.408119,1.000197,45.974528,8.706810,1.418343,0.016591,0.022318,144.388183,32.000000,155.263239,143.270313,146.510140,133.985137,32.000000,131.383073,66.383737,55.455447,62.478525,0.000000,35.694785,100.000000,100.000000,38.150049,35.195421,59.616412,25.018756
59.360983,95.254638,84.145969,130.771229,114.293114,112.010903,29.442001,14.319276,80.809903,1.817135,95.046247,60.475368,129.525644,81.452866,128.351013,80.894364,54.753209,76.655439,0.002297,0.002035,32.000000,-235.690723,80.981944,-0.280029,13.302336,0.521801,608426.811424,0.999603,45.974734,8.683863,1.418121,0.028282,0.023266,144.600487,32.000000,155.118800,143.239681,147.424243,134.128824,32.000000,131.357097,66.415474,55.431868,62.456975,0.000000,35.694785,100.000000,100.000000,38.150049,35.213437,59.612075,25.108631
59.373669,95.244688,84.282384,130.769002,114.304040,111.982647,29.429568,14.314424,80.825971,1.817467,95.050332,60.402780,129.543782,81.405438,128.363350,80.819431,54.699635,76.747388,0.002298,0.002044,32.000000,-235.692133,81.095382,-0.280198,13.318465,0.520425,608295.076499,0.998412,45.935501,8.767621,1.416885,0.014826,0.011566,144.982232,32.000000,154.899111,143.544995,148.811724,133.614934,32.000000,131.771146,66.431199,55.460047,62.490975,0.000000,35.694785,100.000000,100.000000,38.150049,35.184771,59.620297,25.090509
59.377522,95.231421,84.199133,130.762601,114.311029,111.926494,29.398365,14.313425,80.715142,1.817478,95.103450,60.470330,129.536755,81.435923,128.319381,80.896988,54.711777,76.654158,0.002297,0.002068,32.000000,-235.698049,81.122446,-0.280108,13.290377,0.519604,608252.733725,0.997266,45.950639,8.716958,1.417530,0.014347,0.016635,144.957684,32.000000,154.801399,143.943374,148.391814,133.279259,32.000000,132.000219,66.436989,55.449446,62.478304,0.000000,35.694785,100.000000,100.000000,38.150049,35.145671,59.611554,25.184199
59.359515,95.231421,84.086028,130.761766,114.336956,111.937831,29.376655,14.316136,80.718017,1.818012,95.160632,60.440066,129.578851,81.451521,128.323065,80.845264,54.759480,76.633363,0.002296,0.002053,32.000000,-235.692387,81.114552,-0.279966,13.307188,0.520928,608197.655796,0.997180,45.929207,8.839024,1.419525,0.031157,0.019384,144.402849,32.000000,155.388579,144.012200,146.392509,133.218170,32.000000,132.465066,66.455938,55.495248,62.509243,0.000000,35.694785,100.000000,100.000000,38.150049,35.147922,59.609960,25.014794
59.379669,95.231421,84.176649,130.761766,114.338310,111.997645,29.387842,14.314424,80.725130,1.818205,95.164716,60.483999,129.502604,81.414573,128.315883,80.879896,54.758299,76.724371,0.002297,0.002043,32.000000,-235.694264,81.015434,-0.279807,13.325992,0.520158,607843.687290,0.997635,45.912453,8.757436,1.418030,0.023016,0.009459,144.195753,32.000000,155.634396,144.060152,145.264909,133.140612,32.000000,132.516691,66.478242,55.483647,62.511004,0.000000,35.694785,100.000000,100.000000,38.150049,35.150173,59.608957,25.154192
59.385810,95.244688,84.214324,130.762879,114.381612,112.026250,29.470990,14.312140,80.793452,1.818539,95.149807,60.435096,129.471679,81.405765,128.304343,80.742015,54.759035,76.579416,0.002296,0.002050,32.000000,-235.694908,81.134214,-0.279585,13.339236,0.518000,607808.256689,0.998803,45.928750,8.694235,1.416555,0.018379,0.029128,143.995701,32.000000,155.799225,143.791800,143.719517,133.430277,32.000000,132.009370,66.470873,55.480825,62.500429,0.000000,35.694785,100.000000,100.000000,38.150049,35.193948,59.624181,25.297478
59.393569,95.247729,84.144092,130.768446,114.387942,112.001810,29.448510,14.321702,80.843709,1.818547,95.065139,60.390565,129.485650,81.479761,128.349437,80.874625,54.734705,76.674025,0.002297,0.002065,32.000000,-235.685347,81.132191,-0.279756,13.317416,0.518634,608127.986495,0.998587,45.910511,8.763220,1.417601,0.025060,0.030672,144.008478,32.000000,155.993568,143.358943,143.977808,133.834698,32.000000,131.663752,66.500873,55.484202,62.474646,0.000000,35.694785,100.000000,100.000000,38.150049,35.205834,59.602506,25.121543
59.364619,95.239990,84.229088,130.766497,114.397239,111.995845,29.386616,14.313995,80.703292,1.818542,95.101345,60.437438,129.516637,81.537795,128.373477,80.812158,54.719273,76.710068,0.002297,0.002095,32.000000,-235.696003,81.164785,-0.279566,13.276188,0.518783,608297.184347,0.995944,45.918219,8.654457,1.418088,0.018579,0.011865,144.331314,32.000000,155.541192,143.329763,146.059006,133.839619,32.000000,131.285588,66.494141,55.515803,62.502060,0.000000,35.694785,100.000000,100.000000,38.150049,35.208243,59.614219,25.151257
59.324233,95.239990,84.158420,130.766497,114.402570,111.985240,29.450298,14.316850,80.788845,1.818493,95.113666,60.367683,129.504341,81.453866,128.365826,80.828865,54.701859,76.745733,0.002296,0.002095,32.000000,-235.688068,81.131745,-0.279863,13.265331,0.518071,608220.482195,0.996352,45.914240,8.749313,1.416721,0.018488,0.035118,144.681291,32.000000,155.174320,143.157348,147.302630,134.128379,32.000000,131.333018,66.504690,55.483003,62.488155,0.000000,35.694785,100.000000,100.000000,38.150049,35.186406,59.609636,25.143847
59.386026,95.248005,84.213228,130.769837,114.426222,112.000005,29.385705,14.313995,80.777656,1.817745,95.138433,60.391956,129.522723,81.409904,128.339534,80.901470,54.736040,76.688683,0.002296,0.002082,32.000000,-235.694692,81.060853,-0.280128,13.266301,0.521919,608222.841262,0.998909,45.932698,8.791594,1.418843,0.030904,0.018180,144.897109,32.000000,155.011857,143.354532,148.549971,133.723977,32.000000,131.937703,66.478592,55.472180,62.491041,0.000000,35.694785,100.000000,100.000000,38.150049,35.213828,59.616078,25.130641
59.407889,95.260719,84.148775,130.768167,114.492311,111.993983,29.469917,14.315565,80.784456,1.817303,95.166274,60.364287,129.561367,81.505435,128.321100,80.977358,54.730791,76.673766,0.002294,0.002079,32.000000,-235.689516,81.057528,-0.280282,13.244088,0.522087,608220.268946,0.997394,45.969261,8.835568,1.418618,0.020210,0.013026,144.932091,32.000000,154.892224,143.871545,148.839419,133.193486,32.000000,131.803591,66.473416,55.499869,62.506773,0.000000,35.694785,100.000000,100.000000,38.150049,35.255992,59.622283,25.172974
59.355714,95.271498,84.214297,130.772342,114.481527,111.996286,29.469829,14.309286,80.804000,1.817401,95.224968,60.349886,129.546233,81.442224,128.315658,80.808916,54.745447,76.651979,0.002295,0.002087,32.000000,-235.699565,81.072134,-0.280576,13.247917,0.521489,608210.934421,0.998604,45.921342,8.758898,1.418065,0.021058,0.025192,144.693961,32.000000,155.262525,143.991373,146.951721,133.307687,32.000000,132.269839,66.497584,55.519292,62.508736,0.000000,35.694785,100.000000,100.000000,38.150049,35.258528,59.620661,25.139005
59.350409,95.271498,84.155829,130.772342,114.503665,112.013286,29.448421,14.310570,80.797439,1.817542,95.198581,60.398277,129.515840,81.339108,128.327975,80.876695,54.733639,76.618983,0.002296,0.002101,32.000000,-235.700576,81.142597,-0.280662,13.315213,0.520639,608199.502041,0.995328,45.914276,8.753033,1.416458,0.027765,0.016468,144.208611,32.000000,155.539681,144.029324,145.362803,133.097059,32.000000,132.658055,66.467035,55.508603,62.504572,0.000000,35.694785,100.000000,100.000000,38.150049,35.294837,59.607266,25.073268
59.391627,95.263207,84.131257,130.771229,114.459724,112.017194,29.466683,14.315137,80.810504,1.817576,95.189105,60.375554,129.506444,81.414308,128.334501,80.807758,54.753209,76.617999,0.002295,0.002098,32.000000,-235.688961,81.104906,-0.280618,13.313429,0.523053,608217.682510,0.996331,45.972269,8.722142,1.418807,0.017596,0.018252,144.001517,32.000000,155.664329,143.897345,144.004029,133.211841,32.000000,131.966781,66.460280,55.512314,62.532336,0.000000,35.694785,100.000000,100.000000,38.150049,35.271526,59.624968,25.141793
59.419613,95.260719,84.134067,130.771507,114.436412,112.018203,29.397623,14.310570,80.809043,1.817242,95.145848,60.385769,129.473006,81.430622,128.339493,80.873924,54.740911,76.694400,0.002295,0.002085,32.000000,-235.698445,81.075213,-0.280946,13.322976,0.519586,608337.503378,0.997304,45.977070,8.709355,1.417949,0.015801,0.012375,143.880262,32.000000,155.827204,143.378699,143.695059,133.904107,32.000000,131.833612,66.441463,55.507602,62.501730,0.000000,35.694785,100.000000,100.000000,38.150049,35.266309,59.628479,25.180384
59.358152,95.264865,84.211759,130.772342,114.444795,112.017033,29.440382,14.316707,80.796711,1.817263,95.131336,60.454119,129.485385,81.470525,128.354614,80.921946,54.758545,76.703964,0.002295,0.002095,32.000000,-235.689522,81.179734,-0.280936,13.311515,0.518138,608286.146547,0.995947,45.931475,8.689052,1.416551,0.025700,0.031058,144.220441,32.000000,155.617153,143.249027,145.719363,133.991848,32.000000,131.556754,66.444337,55.518536,62.486547,0.000000,35.694785,100.000000,100.000000,38.150049,35.268845,59.612783,25.144801
59.369915,95.264865,84.133051,130.772342,114.493280,112.001051,29.394849,14.312996,80.758025,1.817338,95.097619,60.348073,129.518597,81.373996,128.314020,80.896234,54.736887,76.632509,0.002295,0.002085,32.000000,-235.692904,81.118918,-0.280990,13.332312,0.517096,608304.150293,0.997777,45.903670,8.758284,1.415931,0.015418,0.016882,144.601011,32.000000,155.018963,143.265683,146.855952,133.927146,32.000000,131.115694,66.467495,55.507380,62.506953,0.000000,35.694785,100.000000,100.000000,38.150049,35.284370,59.620238,25.064390
59.433650,95.257126,84.211972,130.770672,114.492164,111.955909,29.420682,14.319133,80.839506,1.817365,95.114129,60.523470,129.523295,81.402481,128.363043,80.925350,54.716715,76.618403,0.002295,0.002090,32.000000,-235.688243,81.087528,-0.281053,13.334804,0.520537,608290.931780,0.997452,45.963429,8.747776,1.418706,0.018237,0.021600,144.888042,32.000000,155.019978,143.326783,148.019086,134.030949,32.000000,131.669541,66.502124,55.490959,62.506224,0.000000,35.694785,100.000000,100.000000,38.150049,35.262725,59.614376,25.028293
59.431482,95.257126,84.077481,130.765941,114.509528,111.942147,29.453572,14.308573,80.901675,1.817277,95.108673,60.458655,129.513797,81.370061,128.329038,80.820588,54.743489,76.687341,0.002294,0.002119,32.000000,-235.705196,81.069462,-0.280899,13.287780,0.517941,608245.824417,0.998639,45.952782,8.716190,1.417099,0.029724,0.024147,145.034480,32.000000,154.865454,143.760721,148.791939,133.253112,32.000000,132.005783,66.517759,55.490758,62.534845,0.000000,35.694785,100.000000,100.000000,38.150049,35.265226,59.619362,25.126459
59.373027,95.249387,84.215825,130.760931,114.527731,111.960031,29.393724,14.314994,80.791730,1.816941,95.125040,60.426092,129.523214,81.377788,128.294931,80.770131,54.713869,76.641200,0.002295,0.002124,32.000000,-235.695824,81.119121,-0.280770,13.291478,0.517359,608006.976419,0.996176,45.887382,8.725847,1.416907,0.022311,0.008640,144.879356,32.000000,155.039660,143.968631,146.996521,133.252602,32.000000,132.133021,66.495369,55.487492,62.510940,0.000000,35.694785,100.000000,100.000000,38.150049,35.267727,59.623208,25.053165
59.354914,95.249387,84.064984,130.760931,114.501854,111.990681,29.450201,14.315993,80.770011,1.816894,95.169666,60.463477,129.514920,81.460187,128.309171,80.876903,54.747893,76.711086,0.002294,0.002148,32.000000,-235.694169,81.072641,-0.280709,13.288200,0.516789,607875.203937,0.994980,45.889344,8.750449,1.414696,0.016656,0.014130,144.254382,32.000000,155.463835,144.115470,145.536258,133.152865,32.000000,132.357914,66.518549,55.498736,62.522463,0.000000,35.694785,100.000000,100.000000,38.150049,35.245981,59.615930,25.005990
59.347059,95.239160,84.005376,130.757313,114.490872,112.007251,29.402019,14.311712,80.785342,1.816557,95.207678,60.384474,129.452130,81.374506,128.276598,80.814927,54.708598,76.625021,0.002296,0.002158,32.000000,-235.690583,81.069175,-0.280568,13.268504,0.520718,608049.415019,0.998217,45.934487,8.745686,1.418419,0.031462,0.025237,144.080821,32.000000,155.585709,144.112594,144.514705,133.084219,32.000000,132.168838,66.483220,55.493758,62.509903,0.000000,35.694785,100.000000,100.000000,38.150049,35.216399,59.616530,25.113180
59.336754,95.256850,84.098026,130.761766,114.464641,112.014256,29.386619,14.313995,80.816391,1.816887,95.158822,60.410474,129.511980,81.436983,128.320220,80.795371,54.766441,76.599717,0.002296,0.002178,32.000000,-235.693708,81.008316,-0.280640,13.255234,0.518758,608149.881976,0.996907,45.950881,8.763733,1.416310,0.023072,0.006236,143.893808,32.000000,155.854544,143.327951,143.542578,133.685923,32.000000,131.716808,66.499558,55.501025,62.496883,0.000000,35.694785,100.000000,100.000000,38.150049,35.274033,59.618369,25.036437
59.379572,95.250769,84.159930,130.759540,114.459014,112.028535,29.381369,14.310000,80.765815,1.816909,95.133085,60.443514,129.522315,81.315373,128.338736,80.772307,54.743914,76.565848,0.002295,0.002189,32.000000,-235.700163,81.066973,-0.280682,13.233886,0.518726,608312.840250,0.998808,45.947765,8.738898,1.415493,0.009012,0.015825,144.034782,32.000000,155.747859,143.286488,145.059931,133.909130,32.000000,131.520306,66.522737,55.500447,62.476654,0.000000,35.694785,100.000000,100.000000,38.150049,35.276531,59.611111,24.996599
59.394801,95.250769,84.120014,130.759540,114.469584,112.024324,29.410204,14.313853,80.718839,1.816966,95.114972,60.329437,129.495863,81.360334,128.317294,80.837929,54.741267,76.532319,0.002293,0.002197,32.000000,-235.696310,81.006379,-0.280768,13.260925,0.521233,608254.023132,0.999625,45.974783,8.662190,1.417301,0.032973,0.031434,144.580897,32.000000,155.095699,143.203290,146.756041,133.936398,32.000000,131.292359,66.523921,55.455202,62.463982,0.000000,35.694785,100.000000,100.000000,38.150049,35.259978,59.615310,25.006797
59.394074,95.260166,84.167753,130.757592,114.503132,112.011273,29.397602,14.314994,80.764272,1.817151,95.127777,60.439899,129.543782,81.399321,128.339248,80.819187,54.726056,76.539011,0.002294,0.002200,32.000000,-235.692873,81.080942,-0.280898,13.264623,0.522127,608353.851139,0.999131,45.929945,8.659459,1.417321,0.027386,0.014622,144.715398,32.000000,155.180291,143.180613,147.894560,133.995409,32.000000,131.737702,66.570367,55.486647,62.512548,0.000000,35.694785,100.000000,100.000000,38.150049,35.291830,59.614376,25.163510
59.347401,95.266523,84.152099,130.760096,114.525459,111.995065,29.379137,14.314709,80.765621,1.817328,95.170402,60.378862,129.538696,81.397404,128.329100,80.784187,54.716981,76.641078,0.002293,0.002217,32.000000,-235.697257,81.016209,-0.281031,13.269134,0.519924,608330.411039,0.997835,45.916166,8.637093,1.416286,0.023652,0.024823,144.898978,32.000000,154.874094,143.745747,149.074930,133.350093,32.000000,131.802065,66.581989,55.481958,62.503138,0.000000,35.694785,100.000000,100.000000,38.150049,35.314237,59.621123,25.155366
59.343351,95.273986,84.170859,130.760653,114.531671,111.977009,29.407274,14.320560,80.729142,1.817267,95.145763,60.402581,129.525848,81.416795,128.297181,80.829642,54.728146,76.691983,0.002293,0.002229,32.000000,-235.693373,81.052244,-0.281434,13.276188,0.520605,608307.253813,0.998182,45.926220,8.657297,1.417107,0.020916,0.025970,144.927026,32.000000,154.936492,144.005401,147.898449,133.224828,32.000000,132.167535,66.549030,55.466291,62.469822,0.000000,35.694785,100.000000,100.000000,38.150049,35.316830,59.623581,25.069599
59.383335,95.273986,84.195093,130.760653,114.524094,111.966675,29.393105,14.317991,80.689800,1.817266,95.216608,60.433799,129.526339,81.380133,128.311279,80.840926,54.753520,76.531234,0.002294,0.002218,32.000000,-235.693811,81.012475,-0.281453,13.288174,0.521295,608269.141931,0.999536,45.974818,8.742483,1.417958,0.042025,0.026323,144.252974,32.000000,155.404634,144.032264,146.000507,133.096552,32.000000,132.603383,66.587471,55.492581,62.489522,0.000000,35.694785,100.000000,100.000000,38.150049,35.342803,59.616422,25.145681
59.325431,95.269011,84.184625,130.764828,114.537509,111.960580,29.379611,14.313425,80.747013,1.817103,95.180217,60.469680,129.484078,81.457129,128.310931,80.794800,54.750585,76.656607,0.002295,0.002224,32.000000,-235.696410,80.948029,-0.281157,13.307581,0.521400,608160.143541,0.998511,45.985947,8.769249,1.418371,0.019174,0.017372,144.123018,32.000000,155.513746,144.180101,144.972644,133.023730,32.000000,132.300660,66.585015,55.487136,62.495824,0.000000,35.694785,100.000000,100.000000,38.150049,35.329897,59.619677,25.128807
59.372283,95.265418,84.073322,130.760653,114.574235,111.959362,29.395362,14.312283,80.862565,1.816612,95.153217,60.397391,129.518597,81.390900,128.338512,80.865206,54.769819,76.591638,0.002295,0.002221,32.000000,-235.697880,80.927635,-0.280933,13.295937,0.520259,608029.589114,0.998167,45.949758,8.624031,1.417824,0.026896,0.015032,144.005077,32.000000,155.799445,143.608818,143.538051,133.727723,32.000000,131.825686,66.584576,55.510758,62.483902,0.000000,35.694785,100.000000,100.000000,38.150049,35.321280,59.619215,25.049350
59.346172,95.258508,84.157370,130.762879,114.581619,111.961459,29.393556,14.313710,80.700555,1.816722,95.136833,60.425782,129.475499,81.371610,128.325274,80.842024,54.742800,76.617715,0.002294,0.002209,32.000000,-235.696617,81.029731,-0.281175,13.302257,0.520801,608021.158027,0.999622,45.997199,8.720453,1.419031,0.024779,0.031076,144.070861,32.000000,155.888431,143.459830,144.567504,133.822988,32.000000,131.656276,66.578305,55.501025,62.474294,0.000000,35.694785,100.000000,100.000000,38.150049,35.323861,59.619195,25.168352
