OSU 80 Ton Compressor Load Stand
59.393127,95.258508,84.102250,130.762879,114.588744,111.955760,29.387333,14.313425,80.799313,1.816861,95.015347,60.396583,129.539677,81.396283,128.321919,80.921272,54.742979,76.600615,0.002294,0.002227,32.000000,-235.694443,81.070235,-0.280934,13.311987,0.518039,607946.633822,0.998207,45.951191,8.652788,1.416037,0.016079,0.016402,144.486909,32.000000,155.160454,143.359510,146.442679,133.885502,32.000000,131.078190,66.587625,55.494003,62.458561,0.000000,35.694785,100.000000,100.000000,38.150049,35.304794,59.613639,25.182878
59.332082,95.244688,84.220710,130.762045,114.581102,111.975793,29.476124,14.317420,80.798732,1.816487,95.134771,60.432092,129.505443,81.406804,128.340496,80.862032,54.748651,76.700760,0.002295,0.002274,32.000000,-235.691923,81.074394,-0.281270,13.334279,0.519963,608018.120144,0.998749,45.967915,8.699249,1.418076,0.012428,0.008015,144.701443,32.000000,155.172214,143.191571,147.544745,134.090689,32.000000,131.483103,66.585454,55.495181,62.485534,0.000000,35.694785,100.000000,100.000000,38.150049,35.264055,59.614494,25.084566
59.355874,95.257402,84.120640,130.766497,114.549684,111.964740,29.386607,14.315708,80.856184,1.816232,95.137445,60.424531,129.534386,81.324344,128.331003,80.925837,54.748094,76.600287,0.002295,0.002286,32.000000,-235.692488,81.068929,-0.281215,13.321717,0.517355,607966.991499,0.998050,45.925419,8.686322,1.416027,0.027401,0.024763,144.911063,32.000000,154.981591,143.641432,148.873024,133.490133,32.000000,131.833533,66.574862,55.492047,62.502986,0.000000,35.694785,100.000000,100.000000,38.150049,35.306187,59.623542,25.123671
59.369005,95.264865,84.137960,130.769281,114.514583,111.948972,29.394094,14.314709,80.796674,1.816517,95.156294,60.389745,129.543394,81.381255,128.306594,80.820857,54.702928,76.563212,0.002296,0.002305,32.000000,-235.692339,81.091914,-0.281230,13.321271,0.520262,608069.863375,0.996304,45.966854,8.755284,1.419480,0.016342,0.027459,145.099794,32.000000,154.809722,143.989261,148.177486,133.133106,32.000000,131.847675,66.555368,55.519158,62.507635,0.000000,35.694785,100.000000,100.000000,38.150049,35.308691,59.618664,25.148543
59.413762,95.264865,84.021768,130.769281,114.497205,111.950792,29.481023,14.311998,80.807201,1.816075,95.213743,60.357795,129.539391,81.379359,128.280425,80.890020,54.745425,76.609146,0.002296,0.002316,32.000000,-235.695379,81.021166,-0.281564,13.316917,0.518315,608018.871862,0.998834,45.958027,8.680962,1.417225,0.010002,0.037272,144.404276,32.000000,155.406925,144.007816,146.501032,133.228431,32.000000,132.502807,66.530655,55.513536,62.495735,0.000000,35.694785,100.000000,100.000000,38.150049,35.334576,59.618831,25.040693
59.336002,95.257402,84.125224,130.765384,114.511590,111.908620,29.389695,14.316850,80.774136,1.816229,95.273401,60.364272,129.478093,81.426787,128.278500,80.827887,54.770821,76.730062,0.002296,0.002348,32.000000,-235.691838,81.037439,-0.281888,13.321350,0.518229,608036.802684,0.998217,45.953604,8.698479,1.417203,0.025799,0.024626,144.243398,32.000000,155.586367,144.171752,145.227068,133.066717,32.000000,132.339423,66.513593,55.482314,62.506246,0.000000,35.694785,100.000000,100.000000,38.150049,35.313796,59.609301,25.000194
59.344896,95.282831,84.066169,130.769002,114.518817,111.848879,29.388722,14.316564,80.844782,1.816490,95.226989,60.417103,129.439793,81.349995,128.321387,80.809511,54.761103,76.733368,0.002295,0.002341,32.000000,-235.693107,81.101438,-0.282150,13.343537,0.515181,607936.029920,0.994472,45.913108,8.690236,1.414180,0.013127,0.026083,144.052630,32.000000,155.767787,143.738944,143.758449,133.415121,32.000000,131.769620,66.514558,55.490047,62.505409,0.000000,35.694785,100.000000,100.000000,38.150049,35.395804,59.620661,25.133502
59.346990,95.277856,84.138065,130.772064,114.486953,111.865027,29.413269,14.318134,80.788168,1.816218,95.174109,60.438328,129.489511,81.390063,128.340865,80.937226,54.751318,76.732652,0.002296,0.002338,32.000000,-235.693340,81.060097,-0.281974,13.313954,0.518678,607674.191862,0.998593,45.976018,8.754937,1.417777,0.011286,0.015154,143.912242,32.000000,155.935714,143.286571,144.290860,133.880622,32.000000,131.619544,66.485018,55.500647,62.473105,0.000000,35.694785,100.000000,100.000000,38.150049,35.398555,59.611986,25.027927
59.380160,95.277856,84.093782,130.772064,114.496355,111.872650,29.401594,14.314424,80.824827,1.816389,95.091635,60.417562,129.512940,81.411637,128.349172,80.916729,54.787609,76.687642,0.002295,0.002331,32.000000,-235.698362,81.091303,-0.282277,13.324890,0.516283,607404.983140,0.997991,45.993393,8.767116,1.416569,0.033196,0.027523,144.342680,32.000000,155.442176,143.325942,146.200939,133.949741,32.000000,131.290630,66.453087,55.486026,62.467199,0.000000,35.694785,100.000000,100.000000,38.150049,35.385719,59.613766,25.126606
59.425797,95.274539,84.101679,130.774012,114.494179,111.837307,29.443079,14.312854,80.917234,1.816421,95.109579,60.342083,129.532732,81.528008,128.347617,80.844101,54.793879,76.701091,0.002295,0.002321,32.000000,-235.697309,81.026754,-0.282554,13.308027,0.518721,607505.639407,0.997252,45.986523,8.776368,1.417731,0.032518,0.023050,144.691145,32.000000,155.154465,143.148731,147.428941,134.067917,32.000000,131.330493,66.445170,55.496581,62.523234,0.000000,35.694785,100.000000,100.000000,38.150049,35.378041,59.613304,25.146342
59.424133,95.253533,84.199201,130.768446,114.481106,111.830575,29.440980,14.312140,80.794596,1.816015,95.138454,60.430385,129.548888,81.360905,128.314819,80.842736,54.730147,76.674095,0.002296,0.002308,32.000000,-235.697367,81.060630,-0.282557,13.297353,0.516679,607453.455987,0.997109,45.956501,8.706554,1.416193,0.013411,0.015034,144.806971,32.000000,155.025474,143.422639,148.664146,133.713548,32.000000,131.623661,66.422931,55.451247,62.492319,0.000000,35.694785,100.000000,100.000000,38.150049,35.315034,59.612429,24.998653
59.353649,95.251045,83.970057,130.766497,114.444157,111.815243,29.394363,14.314138,80.813755,1.816061,95.170678,60.378941,129.542270,81.357194,128.313632,80.887923,54.773468,76.641486,0.002298,0.002330,32.000000,-235.690124,80.990022,-0.282581,13.324759,0.516108,607224.788755,0.994548,45.911897,8.710300,1.415239,0.011873,0.013715,144.950047,32.000000,154.953806,143.860014,148.618658,133.299753,32.000000,132.044355,66.436660,55.470647,62.517661,0.000000,35.694785,100.000000,100.000000,38.150049,35.317500,59.615910,25.139298
59.354019,95.251045,84.098990,130.766497,114.422059,111.829041,29.464546,14.313853,80.819190,1.815931,95.126240,60.357864,129.541371,81.434720,128.277355,80.806800,54.741756,76.713353,0.002298,0.002315,32.000000,-235.695490,80.977826,-0.282607,13.292239,0.518250,607296.385535,0.994539,45.892396,8.753923,1.416919,0.043954,0.030117,144.573697,32.000000,155.313580,143.987572,146.756927,133.269048,32.000000,132.464520,66.433195,55.458269,62.490425,0.000000,35.694785,100.000000,100.000000,38.150049,35.312172,59.622057,25.162336
59.425013,95.259614,84.052191,130.769837,114.398967,111.834604,29.396430,14.313282,80.800314,1.815487,95.120847,60.466776,129.516596,81.379991,128.278582,80.848441,54.739020,76.627571,0.002297,0.002312,32.000000,-235.693111,81.046761,-0.282680,13.270419,0.514871,607143.126891,0.997263,45.953684,8.686301,1.414741,0.016783,0.011656,144.221125,32.000000,155.501712,144.115553,145.422189,132.985117,32.000000,132.247698,66.408258,55.460025,62.488551,0.000000,35.694785,100.000000,100.000000,38.150049,35.341432,59.622234,25.112006
59.435464,95.248834,84.148371,130.765106,114.416544,111.847783,29.392323,14.314424,80.783477,1.815568,95.128493,60.457359,129.495823,81.389778,128.291207,80.878592,54.749628,76.699069,0.002300,0.002336,32.000000,-235.693772,80.998792,-0.282674,13.287859,0.518478,607287.987609,0.995004,45.953350,8.771558,1.416905,0.016489,0.020427,144.069774,32.000000,155.743605,143.881208,143.840673,133.399658,32.000000,132.132006,66.430542,55.448824,62.504505,0.000000,35.694785,100.000000,100.000000,38.150049,35.310254,59.614120,25.019343
59.374632,95.243306,84.060114,130.758705,114.446913,111.862653,29.472148,14.314566,80.806338,1.815691,95.075292,60.418029,129.475989,81.382906,128.288445,80.922087,54.738242,76.678154,0.002300,0.002340,32.000000,-235.691662,81.111677,-0.282454,13.289826,0.516687,607306.529944,0.996081,45.897681,8.710377,1.414424,0.029123,0.012409,143.914939,32.000000,155.940823,143.189577,143.868971,133.757947,32.000000,131.826155,66.419247,55.453847,62.473127,0.000000,35.694785,100.000000,100.000000,38.150049,35.312674,59.617091,24.979798
59.361191,95.243306,84.191914,130.758705,114.482570,111.881663,29.456763,14.314566,80.819903,1.815062,95.091278,60.408770,129.512694,81.360721,128.371083,80.864719,54.772444,76.620856,0.002300,0.002332,32.000000,-235.695432,81.034503,-0.282550,13.293760,0.517491,607335.808324,0.996121,45.877450,8.753047,1.415794,0.028917,0.028331,144.275446,32.000000,155.554843,143.368070,145.606805,133.796774,32.000000,131.234879,66.443656,55.449024,62.497806,0.000000,35.694785,100.000000,100.000000,38.150049,35.297776,59.614868,25.029247
59.396856,95.236120,84.093677,130.751747,114.457769,111.922744,29.390084,14.318990,80.752741,1.814805,95.102040,60.353255,129.485670,81.398260,128.310194,80.835895,54.706485,76.608793,0.002300,0.002338,32.000000,-235.687894,81.087711,-0.282463,13.257437,0.517501,607457.894790,0.994651,45.926954,8.748850,1.415758,0.026116,0.010801,144.577719,32.000000,155.061733,143.096965,147.004288,134.099492,32.000000,131.323805,66.395471,55.420888,62.460081,0.000000,35.694785,100.000000,100.000000,38.150049,35.277650,59.606115,25.010465
59.344419,95.247452,84.189108,130.750634,114.446397,111.964023,29.452392,14.310285,80.730144,1.814999,95.178007,60.437139,129.523295,81.331645,128.344384,80.873313,54.746983,76.582784,0.002302,0.002313,32.000000,-235.697583,80.941953,-0.282509,13.269501,0.520123,607491.650627,0.995585,45.939118,8.671947,1.418299,0.040335,0.017496,144.796215,32.000000,155.083763,143.336614,148.337263,133.822195,32.000000,131.786374,66.412535,55.451269,62.498117,0.000000,35.694785,100.000000,100.000000,38.150049,35.315378,59.628322,25.134529
59.300643,95.268182,84.018806,130.748686,114.438794,112.016274,29.460543,14.310142,80.763833,1.814150,95.151704,60.379981,129.496497,81.355808,128.303545,80.864207,54.712025,76.650876,0.002302,0.002303,32.000000,-235.696906,80.952742,-0.282731,13.263338,0.519043,607832.925468,0.997540,45.899658,8.728913,1.415793,0.034970,0.019375,145.007565,32.000000,154.785081,143.797620,148.609086,133.087804,32.000000,131.782563,66.426265,55.405643,62.489017,0.000000,35.694785,100.000000,100.000000,38.150049,35.317785,59.611888,24.999460
59.375773,95.268182,84.145631,130.748686,114.388115,112.026323,29.375362,14.313282,80.849672,1.814365,95.188830,60.410247,129.514717,81.326485,128.289918,80.827253,54.708553,76.599167,0.002304,0.002309,32.000000,-235.694914,80.956045,-0.283033,13.271520,0.521867,608006.586871,0.996783,45.958447,8.669022,1.418652,0.023733,0.015224,144.811897,32.000000,155.106967,143.903248,147.188627,133.347715,32.000000,132.283205,66.442911,55.421245,62.492694,0.000000,35.694785,100.000000,100.000000,38.150049,35.385140,59.627525,25.100193
59.380477,95.269840,84.090812,130.752304,114.376465,111.969132,29.386134,14.314281,80.762578,1.815093,95.135338,60.388343,129.509998,81.323895,128.271196,80.794190,54.718828,76.633957,0.002304,0.002296,32.000000,-235.697029,81.012844,-0.283181,13.270130,0.520469,608416.697401,0.997824,46.018820,8.754742,1.416828,0.018227,0.015706,144.127163,32.000000,155.478520,144.011420,145.654922,133.098673,32.000000,132.475498,66.394506,55.416533,62.463519,0.000000,35.694785,100.000000,100.000000,38.150049,35.392939,59.609164,25.007751
59.353533,95.252980,84.105372,130.749799,114.362246,111.952984,29.402520,14.319989,80.812414,1.814396,95.223198,60.509869,129.483914,81.318185,128.317376,80.881387,54.784562,76.501563,0.002302,0.002294,32.000000,-235.687387,80.979883,-0.283050,13.255785,0.520493,608447.626740,0.999427,45.950796,8.719669,1.417171,0.035561,0.033909,144.097180,32.000000,155.661771,143.973145,144.454046,133.206517,32.000000,132.005585,66.441507,55.428267,62.508977,0.000000,35.694785,100.000000,100.000000,38.150049,35.342849,59.622814,25.131962
59.334164,95.269840,84.108354,130.751191,114.381402,111.957018,29.391188,14.313995,80.833061,1.814463,95.141467,60.441662,129.449169,81.266842,128.302399,80.840679,54.735863,76.543562,0.002303,0.002264,32.000000,-235.696987,80.932447,-0.283290,13.293262,0.519185,608115.485953,0.998468,45.948199,8.735328,1.416136,0.022669,0.013310,144.024820,32.000000,155.857969,143.230403,143.620637,133.850180,32.000000,131.599487,66.424620,55.395109,62.484586,0.000000,35.694785,100.000000,100.000000,38.150049,35.345310,59.621841,25.149643
59.367620,95.269840,84.079994,130.751191,114.396436,111.940236,29.446446,14.317848,80.731660,1.814607,95.130578,60.357961,129.528933,81.334478,128.328262,80.756198,54.785631,76.707391,0.002304,0.002254,32.000000,-235.689855,81.031096,-0.283301,13.258512,0.520629,607867.848425,0.998221,45.955723,8.570848,1.417024,0.016271,0.014932,144.084766,32.000000,155.678157,143.341791,145.441241,133.836697,32.000000,131.556148,66.441508,55.427846,62.494546,0.000000,35.694785,100.000000,100.000000,38.150049,35.400595,59.613953,25.120296
59.352110,95.257955,84.138456,130.746459,114.411269,111.972798,29.392238,14.321844,80.722254,1.814052,95.125334,60.314850,129.490226,81.329175,128.324087,80.808109,54.753053,76.501296,0.002305,0.002255,32.000000,-235.684548,80.996912,-0.283382,13.285525,0.519744,608030.442780,0.999038,45.990119,8.650886,1.417537,0.037579,0.018477,144.539586,32.000000,155.083845,143.176751,146.624736,133.943603,32.000000,131.307333,66.423698,55.407688,62.503293,0.000000,35.694785,100.000000,100.000000,38.150049,35.366022,59.622362,25.037758
59.312482,95.254362,84.072776,130.748964,114.403981,112.004939,29.390179,14.310999,80.663358,1.814193,95.121142,60.348350,129.502645,81.278200,128.323699,80.748370,54.713134,76.604229,0.002304,0.002261,32.000000,-235.693919,80.954903,-0.283609,13.299503,0.519655,607818.628739,0.996401,45.959832,8.723243,1.416260,0.030343,0.026728,144.812601,32.000000,155.050432,143.172017,147.782409,134.074039,32.000000,131.618629,66.403280,55.387419,62.493046,0.000000,35.694785,100.000000,100.000000,38.150049,35.357297,59.620110,25.067178
59.335252,95.255468,84.109818,130.749242,114.398585,112.014545,29.393226,14.320132,80.786571,1.814399,95.173773,60.428630,129.509263,81.348506,128.283677,80.858550,54.737864,76.547576,0.002304,0.002233,32.000000,-235.691342,81.088037,-0.283599,13.285866,0.520176,608052.759645,0.998785,45.961987,8.602157,1.417615,0.007793,0.019520,144.996547,32.000000,154.836140,143.714630,148.763968,133.365419,32.000000,131.836002,66.395801,55.396731,62.496198,0.000000,35.694785,100.000000,100.000000,38.150049,35.359771,59.630082,25.140986
59.388555,95.255468,84.051268,130.749242,114.439044,112.014930,29.402681,14.317278,80.758057,1.814079,95.182597,60.427401,129.548683,81.289536,128.292844,80.797839,54.772956,76.637933,0.002304,0.002203,32.000000,-235.691901,80.965098,-0.283271,13.275375,0.519638,608326.485997,0.999861,45.994277,8.718862,1.417455,0.010849,0.010831,144.902598,32.000000,155.031942,143.875553,147.472737,133.345618,32.000000,132.168086,66.418127,55.397820,62.515479,0.000000,35.694785,100.000000,100.000000,38.150049,35.365709,59.611750,25.113546
59.292363,95.265971,84.088719,130.756200,114.463011,112.034113,29.387424,14.310713,80.716844,1.814319,95.183734,60.310054,129.537695,81.358173,128.293888,80.788829,54.765706,76.596925,0.002305,0.002204,32.000000,-235.701416,81.050555,-0.283375,13.280568,0.520297,608316.205672,0.999427,45.974762,8.651879,1.417535,0.029660,0.029508,144.304899,32.000000,155.440784,143.998098,145.873297,133.140883,32.000000,132.256133,66.415079,55.408244,62.517924,0.000000,35.694785,100.000000,100.000000,38.150049,35.401067,59.623847,25.088015
59.275025,95.249111,83.991766,130.754809,114.463174,112.027879,29.394375,14.316421,80.739549,1.814700,95.233391,60.400067,129.484364,81.278240,128.287115,80.833815,54.766596,76.570311,0.002304,0.002189,32.000000,-235.693413,80.908931,-0.283411,13.301208,0.518246,608221.183768,0.998132,45.926517,8.684165,1.415277,0.033376,0.017269,144.143240,32.000000,155.581357,144.049695,144.551194,133.245648,32.000000,132.197668,66.413653,55.392019,62.515038,0.000000,35.694785,100.000000,100.000000,38.150049,35.350939,59.607315,25.100414
59.343993,95.279790,84.123511,130.764271,114.437950,112.017649,29.400192,14.315137,80.704760,1.814049,95.187104,60.396833,129.511817,81.405826,128.297121,80.795861,54.766730,76.548458,0.002305,0.002203,32.000000,-235.691419,81.005868,-0.283270,13.299346,0.521355,608395.341383,1.000612,46.024111,8.660843,1.418205,0.006901,0.016251,143.999988,32.000000,155.832060,143.395095,143.629980,133.751035,32.000000,131.992686,66.429379,55.380930,62.506379,0.000000,35.694785,100.000000,100.000000,38.150049,35.353363,59.611927,25.163950
59.350401,95.279790,83.967416,130.764271,114.403340,112.027809,29.454521,14.313710,80.719023,1.813886,95.141046,60.442676,129.466164,81.351382,128.308149,80.769824,54.770065,76.545889,0.002305,0.002224,32.000000,-235.695797,81.047515,-0.283396,13.302939,0.519213,608342.013375,1.000598,46.022959,8.640107,1.416984,0.026729,0.022552,144.050799,32.000000,155.757745,143.299178,144.726882,133.828053,32.000000,131.429728,66.418698,55.378973,62.495031,0.000000,35.694785,100.000000,100.000000,38.150049,35.451909,59.624476,25.102248
59.328545,95.264589,83.960188,130.764828,114.408769,112.039077,29.470777,14.308573,80.672700,1.814229,95.080958,60.323345,129.514839,81.395672,128.348353,80.883335,54.725633,76.499615,0.002306,0.002223,32.000000,-235.698312,80.982335,-0.283484,13.294888,0.519815,608302.669089,0.999116,45.991170,8.623672,1.417557,0.028087,0.022258,144.505615,32.000000,155.226058,143.156527,146.356679,134.037928,32.000000,131.307779,66.428458,55.380840,62.502500,0.000000,35.694785,100.000000,100.000000,38.150049,35.407051,59.623188,25.158447
59.316417,95.258508,84.026394,130.763993,114.400441,112.021998,29.391733,14.309001,80.652698,1.814183,95.146963,60.457296,129.495516,81.357766,128.295954,80.773101,54.686314,76.581173,0.002306,0.002209,32.000000,-235.701162,80.864963,-0.283372,13.325415,0.516762,608347.847571,0.997246,45.985369,8.618420,1.414774,0.015134,0.019422,144.779947,32.000000,155.089196,143.083813,147.511761,134.115189,32.000000,131.571192,66.408543,55.357281,62.471078,0.000000,35.694785,100.000000,100.000000,38.150049,35.390613,59.618399,25.132108
59.365109,95.256850,84.178342,130.761488,114.415882,111.985244,29.375127,14.315993,80.704799,1.814377,95.129842,60.456167,129.530056,81.373893,128.310338,80.769826,54.705841,76.568904,0.002307,0.002195,32.000000,-235.689252,80.995140,-0.283497,13.339183,0.517559,608491.858603,0.997160,45.989956,8.628322,1.415174,0.016165,0.007207,144.910681,32.000000,154.808730,143.656311,148.883639,133.369100,32.000000,131.749853,66.446464,55.337856,62.488332,0.000000,35.694785,100.000000,100.000000,38.150049,35.393127,59.611927,25.158227
59.338291,95.256850,84.064679,130.761488,114.423346,111.990635,29.407510,14.315565,80.692440,1.814181,95.120532,60.384754,129.516371,81.372323,128.337059,80.813891,54.766151,76.629038,0.002305,0.002214,32.000000,-235.691155,80.997975,-0.283631,13.297222,0.517777,608482.444199,0.999898,45.994859,8.728488,1.416579,0.037715,0.024376,144.953363,32.000000,154.950586,143.855227,148.084386,133.412052,32.000000,132.165705,66.438437,55.375329,62.549764,0.000000,35.694785,100.000000,100.000000,38.150049,35.390446,59.613589,25.136217
59.333361,95.230869,84.134827,130.757313,114.420398,111.980942,29.382460,14.322272,80.739517,1.813782,95.164864,60.351989,129.511714,81.338738,128.281857,80.859713,54.749583,76.619911,0.002306,0.002224,32.000000,-235.687235,81.079083,-0.283519,13.329217,0.518506,608217.003511,0.999237,45.949115,8.699810,1.417977,0.027289,0.029289,144.502818,32.000000,155.400103,143.960768,146.159236,133.114732,32.000000,132.520201,66.422602,55.363927,62.517439,0.000000,35.694785,100.000000,100.000000,38.150049,35.311628,59.610619,25.161015
59.321777,95.228658,83.991270,130.758148,114.391096,111.965381,29.382645,14.317278,80.782736,1.813748,95.181900,60.367948,129.517433,81.318083,128.305468,80.873624,54.747714,76.540968,0.002306,0.002211,32.000000,-235.688459,80.901956,-0.283327,13.330476,0.518854,608126.750581,0.998676,45.973392,8.684340,1.416702,0.010440,0.022124,144.258425,32.000000,155.469093,144.167048,144.973352,133.083227,32.000000,132.249902,66.450828,55.392953,62.517681,0.000000,35.694785,100.000000,100.000000,38.150049,35.306960,59.622441,25.122571
59.255845,95.253256,84.102606,130.763436,114.364091,111.994463,29.399460,14.315993,80.665574,1.813748,95.178217,60.414421,129.459464,81.225611,128.280444,80.745216,54.738331,76.492997,0.002306,0.002204,32.000000,-235.689744,80.959898,-0.283374,13.323054,0.518908,608073.540315,0.999469,45.951877,8.694104,1.418002,0.019611,0.008036,143.932609,32.000000,155.790302,143.544478,143.578523,133.667359,32.000000,131.891046,66.441507,55.359437,62.504197,0.000000,35.694785,100.000000,100.000000,38.150049,35.309184,59.620680,25.152651
59.285043,95.253256,83.992983,130.763436,114.337692,112.001243,29.452672,14.310999,80.630507,1.813022,95.129357,60.379862,129.499540,81.328443,128.327586,80.832467,54.790678,76.549870,0.002306,0.002212,32.000000,-235.695722,81.063893,-0.283385,13.305221,0.516532,607993.804325,0.999531,45.960154,8.637099,1.415859,0.034043,0.023792,143.971954,32.000000,155.867694,143.303007,144.364612,133.720243,32.000000,131.581183,66.475369,55.386152,62.517131,0.000000,35.694785,100.000000,100.000000,38.150049,35.388480,59.617946,25.094618
59.370379,95.254915,84.133139,130.762323,114.327084,112.003503,29.467723,14.311855,80.623518,1.813109,95.077566,60.358952,129.502543,81.278404,128.332149,80.798772,54.810779,76.513997,0.002306,0.002223,32.000000,-235.698472,80.991328,-0.283373,13.301759,0.520683,608235.011345,1.000490,46.044486,8.610683,1.419313,0.017242,0.005091,144.438935,32.000000,155.202879,143.263172,145.986495,133.865881,32.000000,131.304947,66.491927,55.380974,62.501464,0.000000,35.694785,100.000000,100.000000,38.150049,35.396134,59.617563,25.160501
59.316533,95.232251,83.984510,130.758148,114.303199,112.035068,29.457998,14.312854,80.680250,1.813275,95.161599,60.304560,129.506505,81.385435,128.335340,80.820143,54.770642,76.485286,0.002306,0.002203,32.000000,-235.698128,81.031975,-0.283377,13.349464,0.518699,608146.330165,0.998207,46.018028,8.600776,1.416765,0.019193,0.020157,144.666691,32.000000,155.132399,143.080853,147.192539,134.235805,32.000000,131.471749,66.512014,55.362904,62.527421,0.000000,35.694785,100.000000,100.000000,38.150049,35.327751,59.616805,25.113620
59.295973,95.253256,84.037536,130.760931,114.328481,112.052403,29.449861,14.313995,80.700677,1.812919,95.149214,60.308625,129.544722,81.319042,128.351074,80.822100,54.755451,76.499324,0.002306,0.002211,32.000000,-235.696823,80.997221,-0.283368,13.332391,0.519106,608080.917224,0.996158,45.942410,8.553909,1.417089,0.035410,0.023196,144.886008,32.000000,154.962827,143.611358,148.586635,133.721015,32.000000,131.769787,66.537211,55.385908,62.528696,0.000000,35.694785,100.000000,100.000000,38.150049,35.330010,59.614042,25.108337
59.325629,95.253256,83.986927,130.760931,114.333141,112.089804,29.398156,14.309001,80.769066,1.812926,95.136032,60.340017,129.537348,81.291699,128.329305,80.777501,54.781249,76.508695,0.002305,0.002187,32.000000,-235.700506,81.000548,-0.283408,13.312144,0.516142,608328.279135,0.997700,45.968496,8.572618,1.415870,0.036187,0.018642,145.000245,32.000000,154.941092,143.800118,148.170777,133.365234,32.000000,131.990302,66.537628,55.391820,62.527046,0.000000,35.694785,100.000000,100.000000,38.150049,35.398083,59.624437,25.160722
59.316768,95.241095,84.031162,130.761766,114.359078,112.123720,29.476504,14.314138,80.697060,1.812807,95.143193,60.342393,129.539860,81.315270,128.303054,80.841637,54.741911,76.523463,0.002304,0.002215,32.000000,-235.691763,81.025917,-0.283442,13.291163,0.518376,608495.543670,0.998557,46.008126,8.598286,1.417255,0.020472,0.017209,144.608992,32.000000,155.247408,143.892723,146.383180,133.264004,32.000000,132.214883,66.549074,55.396664,62.501045,0.000000,35.694785,100.000000,100.000000,38.150049,35.362483,59.607551,24.999387
59.338881,95.238055,84.059392,130.757313,114.384318,112.123631,29.467754,14.315565,80.735915,1.812392,95.173582,60.302723,129.474375,81.314413,128.327259,80.837197,54.768084,76.468899,0.002304,0.002212,32.000000,-235.695253,80.940217,-0.283469,13.331289,0.517661,608630.026964,1.000102,45.981265,8.579481,1.415694,0.016266,0.002899,144.173259,32.000000,155.493718,144.150667,145.287727,133.041135,32.000000,132.211256,66.530435,55.407754,62.508559,0.000000,35.694785,100.000000,100.000000,38.150049,35.355322,59.612517,25.162996
59.307227,95.245794,84.014226,130.758427,114.349455,112.055127,29.451681,14.316136,80.711153,1.812238,95.179984,60.258623,129.498662,81.276649,128.311934,80.785614,54.782027,76.488569,0.002304,0.002238,32.000000,-235.693863,80.892330,-0.283502,13.309181,0.519649,608886.411098,0.997879,45.977128,8.629841,1.416651,0.024652,0.022099,144.023390,32.000000,155.823768,143.764249,143.829646,133.562070,32.000000,132.121231,66.543592,55.421511,62.514001,0.000000,35.694785,100.000000,100.000000,38.150049,35.357638,59.614642,25.126973
59.314032,95.245794,83.894183,130.758427,114.321643,112.009552,29.392279,14.313139,80.698513,1.812337,95.107621,60.287789,129.481790,81.324059,128.339739,80.798426,54.751673,76.581394,0.002304,0.002223,32.000000,-235.695548,81.030139,-0.283606,13.291347,0.517995,608814.253013,0.997762,45.954062,8.562941,1.416599,0.011080,0.026508,144.124003,32.000000,155.889109,143.352626,143.784498,133.826000,32.000000,131.593454,66.551311,55.407377,62.502764,0.000000,35.694785,100.000000,100.000000,38.150049,35.384201,59.629109,25.127780
59.296571,95.239990,84.079239,130.758705,114.279529,111.991777,29.399202,14.313282,80.730853,1.812213,95.128450,60.285008,129.536531,81.340351,128.297775,80.801829,54.750851,76.604554,0.002303,0.002255,32.000000,-235.692619,80.948050,-0.283881,13.299084,0.518582,608436.634564,0.998296,45.990468,8.563682,1.416593,0.021150,0.013660,144.299105,32.000000,155.488784,143.304636,145.734757,133.926296,32.000000,131.423246,66.528418,55.423023,62.490226,0.000000,35.694785,100.000000,100.000000,38.150049,35.368425,59.615507,25.105476
59.291144,95.246070,84.164646,130.756757,114.259680,111.989461,29.380493,14.309429,80.681074,1.812926,95.096816,60.321764,129.500214,81.276467,128.304547,80.817859,54.740265,76.496716,0.002303,0.002265,32.000000,-235.697947,80.981560,-0.283950,13.318255,0.516730,608254.112582,0.999781,45.984305,8.663295,1.414407,0.030312,0.031519,144.622789,32.000000,155.198978,143.109980,147.049270,134.194131,32.000000,131.508201,66.519843,55.401242,62.485180,0.000000,35.694785,100.000000,100.000000,38.150049,35.389772,59.625312,25.152504
59.314790,95.243859,84.053519,130.760096,114.302791,111.945962,29.394041,14.313995,80.674527,1.812685,95.162948,60.313498,129.566250,81.281034,128.360588,80.732299,54.713757,76.533931,0.002302,0.002258,32.000000,-235.693217,81.000485,-0.283971,13.302310,0.520108,608157.822807,0.999694,45.994317,8.681387,1.417944,0.037046,0.021381,144.876581,32.000000,155.024382,143.486954,148.169735,133.778126,32.000000,131.451729,66.541576,55.432557,62.513341,0.000000,35.694785,100.000000,100.000000,38.150049,35.392165,59.612753,25.074295
59.332605,95.243859,84.107383,130.760096,114.301637,111.897829,29.395000,14.319418,80.757419,1.812731,95.154733,60.357419,129.489940,81.297060,128.308251,80.799979,54.747759,76.551434,0.002301,0.002257,32.000000,-235.690417,81.017165,-0.284034,13.272281,0.521014,608178.536474,1.000424,46.005314,8.611526,1.419515,0.023511,0.015846,144.987157,32.000000,154.874177,143.831879,148.535095,133.334327,32.000000,132.125428,66.502979,55.417511,62.510189,0.000000,35.694785,100.000000,100.000000,38.150049,35.387631,59.627545,25.113620
59.314152,95.257955,84.040504,130.759818,114.325117,111.864029,29.398762,14.310570,80.709673,1.813237,95.190494,60.371312,129.537041,81.327852,128.273406,80.836439,54.755943,76.594007,0.002300,0.002260,32.000000,-235.695003,81.013212,-0.283734,13.293445,0.518846,607988.011580,0.999135,45.981683,8.665805,1.417075,0.020598,0.010678,144.725231,32.000000,155.255765,143.884351,147.027242,133.283763,32.000000,132.321359,66.495632,55.399509,62.498622,0.000000,35.694785,100.000000,100.000000,38.150049,35.434122,59.625155,25.089188
59.335485,95.252427,84.087167,130.759261,114.317899,111.892472,29.402442,14.313710,80.743212,1.812902,95.174383,60.384848,129.496272,81.311579,128.281160,80.826052,54.716536,76.600901,0.002299,0.002265,32.000000,-235.692847,80.996610,-0.283762,13.304565,0.520295,607645.042373,0.998346,45.965551,8.644862,1.417558,0.033544,0.017636,144.217986,32.000000,155.437044,144.169038,145.414897,133.010990,32.000000,132.105217,66.443941,55.405398,62.497255,0.000000,35.694785,100.000000,100.000000,38.150049,35.419347,59.616589,25.151771
59.347785,95.248281,84.160007,130.758148,114.342471,111.904204,29.395614,14.314994,80.767704,1.812208,95.211467,60.414721,129.475008,81.343205,128.300680,80.862376,54.756542,76.594839,0.002300,0.002274,32.000000,-235.692873,80.977499,-0.283836,13.286312,0.518603,607472.866874,0.998289,45.996358,8.668430,1.416871,0.035597,0.017993,144.128409,32.000000,155.781391,144.080041,144.248632,133.375306,32.000000,132.249289,66.474447,55.421533,62.521823,0.000000,35.694785,100.000000,100.000000,38.150049,35.421803,59.623385,25.112813
59.353315,95.248281,84.139916,130.758148,114.347128,111.890133,29.393049,14.312854,80.698228,1.812731,95.150332,60.383504,129.508303,81.390655,128.321203,80.870829,54.750716,76.580782,0.002299,0.002274,32.000000,-235.697473,80.984169,-0.284026,13.285236,0.518574,607695.960956,0.998014,45.971511,8.712977,1.417148,0.010880,0.017518,143.925846,32.000000,155.931241,143.244541,143.747218,133.679744,32.000000,131.798134,66.464777,55.422712,62.498885,0.000000,35.694785,100.000000,100.000000,38.150049,35.411269,59.632216,25.157640
59.382148,95.234738,84.138302,130.760096,114.330894,111.881186,29.396746,14.311855,80.699844,1.812623,95.049593,60.322891,129.504054,81.442020,128.342992,80.788341,54.762656,76.549094,0.002298,0.002296,32.000000,-235.696669,80.993449,-0.284001,13.262734,0.520308,607661.197269,0.998115,45.956229,8.668452,1.418082,0.030082,0.019315,144.206958,32.000000,155.667079,143.431963,145.103173,133.741515,32.000000,131.279048,66.485632,55.416399,62.491876,0.000000,35.694785,100.000000,100.000000,38.150049,35.371295,59.620228,25.117582
59.325379,95.226446,84.104944,130.756200,114.279891,111.883701,29.382070,14.311569,80.768529,1.812363,95.083651,60.391154,129.528197,81.398995,128.312752,80.901163,54.717913,76.598760,0.002298,0.002264,32.000000,-235.697446,81.004585,-0.283652,13.289196,0.519789,607594.738216,0.997975,45.951223,8.663794,1.417611,0.030673,0.016475,144.596461,32.000000,155.110430,143.121762,146.791865,134.167784,32.000000,131.391134,66.494887,55.418600,62.485640,0.000000,35.694785,100.000000,100.000000,38.150049,35.347654,59.610914,25.089775
59.284909,95.230869,84.126477,130.752860,114.271721,111.901456,29.453328,14.308144,80.670801,1.812542,95.132579,60.407222,129.533589,81.365555,128.351197,80.846237,54.712957,76.634513,0.002297,0.002268,32.000000,-235.698740,81.018292,-0.283403,13.275664,0.519833,607488.107478,0.997209,45.911583,8.628219,1.416896,0.014944,0.014307,144.776911,32.000000,155.149350,143.297767,148.051135,133.978858,32.000000,131.584400,66.487759,55.383929,62.503756,0.000000,35.694785,100.000000,100.000000,38.150049,35.349856,59.617504,25.138931
59.346851,95.230869,83.971792,130.752860,114.266311,111.915443,29.390325,14.311569,80.749570,1.811635,95.128448,60.391317,129.532118,81.281055,128.298408,80.840535,54.716201,76.538198,0.002295,0.002280,32.000000,-235.700560,81.000017,-0.283449,13.233571,0.519686,607610.739775,0.998750,45.954681,8.710004,1.417689,0.020975,0.021032,144.903621,32.000000,154.829032,143.772460,148.767851,133.258793,32.000000,131.829499,66.468679,55.389085,62.486874,0.000000,35.694785,100.000000,100.000000,38.150049,35.365914,59.618123,25.121103
59.307138,95.232803,84.035301,130.754530,114.248096,111.955224,29.414550,14.318277,80.728983,1.811890,95.177202,60.342145,129.528196,81.293798,128.290592,80.704799,54.725430,76.617221,0.002295,0.002295,32.000000,-235.690575,80.969523,-0.283583,13.266196,0.521754,607741.817921,0.997244,45.995761,8.741614,1.419020,0.036863,0.018814,144.889808,32.000000,155.106251,143.789328,147.330814,133.395306,32.000000,132.184936,66.466135,55.397486,62.480109,0.000000,35.694785,100.000000,100.000000,38.150049,35.374216,59.610767,25.137611
59.302909,95.238331,84.045718,130.753417,114.225888,111.973496,29.400629,14.320703,80.688262,1.812115,95.223555,60.339211,129.500765,81.336842,128.290715,80.773394,54.741843,76.483177,0.002294,0.002304,32.000000,-235.684543,80.992507,-0.283740,13.249464,0.519070,607784.081648,0.998370,45.939662,8.666545,1.414933,0.024679,0.013551,144.169013,32.000000,155.470760,144.021923,145.837924,133.123990,32.000000,132.340625,66.462933,55.420421,62.510608,0.000000,35.694785,100.000000,100.000000,38.150049,35.393764,59.610324,25.150450
59.347380,95.254638,84.074416,130.752304,114.228375,111.986183,29.390642,14.314852,80.628150,1.811028,95.194472,60.476305,129.496047,81.399178,128.301151,80.827519,54.737750,76.643832,0.002294,0.002318,32.000000,-235.692688,80.956798,-0.283852,13.250802,0.520152,608000.606416,0.998635,45.977559,8.716252,1.416951,0.016513,0.010857,144.210801,32.000000,155.650412,144.031623,144.702409,133.184454,32.000000,132.099246,66.485786,55.406843,62.502365,0.000000,35.694785,100.000000,100.000000,38.150049,35.396082,59.618064,25.109585
59.393736,95.254638,84.056524,130.752304,114.263362,111.987542,29.398266,14.315280,80.810157,1.812059,95.071794,60.437910,129.482525,81.334356,128.294604,80.815398,54.728633,76.605735,0.002294,0.002317,32.000000,-235.695375,81.032443,-0.283958,13.237741,0.521211,608072.240721,0.999362,45.986917,8.599841,1.417228,0.031313,0.013678,143.984248,32.000000,155.846532,143.311037,143.660313,133.652994,32.000000,131.659025,66.469601,55.382418,62.512590,0.000000,35.694785,100.000000,100.000000,38.150049,35.449493,59.621083,25.139738
59.330176,95.241648,84.054432,130.754809,114.284598,111.958313,29.401453,14.311712,80.729283,1.812772,95.110547,60.430932,129.511203,81.352647,128.328772,80.783472,54.740819,76.691460,0.002294,0.002308,32.000000,-235.697959,80.958227,-0.283971,13.243170,0.520585,608157.575454,0.999038,45.962953,8.723768,1.416649,0.028340,0.017639,144.056451,32.000000,155.741258,143.358241,144.967698,133.842877,32.000000,131.466670,66.435387,55.401375,62.507081,0.000000,35.694785,100.000000,100.000000,38.150049,35.411311,59.602358,25.037391
59.326476,95.230869,84.128532,130.755365,114.283956,111.961896,29.385646,14.314994,80.710665,1.812204,95.113958,60.338213,129.495944,81.260990,128.292495,80.756277,54.704703,76.528074,0.002294,0.002329,32.000000,-235.692054,81.081595,-0.284009,13.250067,0.519553,608165.419571,0.997941,45.920998,8.704484,1.415242,0.022437,0.018021,144.459550,32.000000,155.239567,143.097490,146.557195,134.010397,32.000000,131.418087,66.403586,55.396597,62.491391,0.000000,35.694785,100.000000,100.000000,38.150049,35.379959,59.625283,25.140546
59.361031,95.258784,84.043233,130.762879,114.294068,111.980270,29.404768,14.317848,80.702732,1.811679,95.101343,60.282752,129.515697,81.446056,128.334829,80.826116,54.699834,76.554761,0.002295,0.002327,32.000000,-235.688708,80.969422,-0.284235,13.240285,0.520824,607988.350771,0.998706,45.965538,8.756187,1.416723,0.018643,0.017224,144.651566,32.000000,155.146087,143.151732,147.620897,134.098374,32.000000,131.447812,66.385623,55.370372,62.487404,0.000000,35.694785,100.000000,100.000000,38.150049,35.382205,59.618930,25.110465
59.306961,95.258784,84.035288,130.762879,114.278122,111.994572,29.403311,14.312854,80.749710,1.811880,95.160924,60.372946,129.495597,81.343838,128.343851,80.814765,54.695563,76.657832,0.002294,0.002320,32.000000,-235.696325,80.985474,-0.284364,13.253529,0.521974,608070.054321,0.999317,45.958110,8.670491,1.418061,0.035091,0.022798,144.905209,32.000000,154.873418,143.675071,148.758857,133.423239,32.000000,131.773880,66.399462,55.375105,62.499920,0.000000,35.694785,100.000000,100.000000,38.150049,35.471913,59.610285,25.077890
59.311872,95.267353,83.955161,130.762601,114.285463,112.006698,29.383211,14.313995,80.697898,1.811585,95.186930,60.339488,129.502665,81.363087,128.289897,80.803031,54.718378,76.574252,0.002295,0.002312,32.000000,-235.695348,80.979111,-0.284259,13.256073,0.520062,608207.594022,0.998265,45.954742,8.695270,1.415798,0.018561,0.010862,144.909027,32.000000,154.931994,143.728577,147.903821,133.386087,32.000000,132.176092,66.410385,55.383217,62.498661,0.000000,35.694785,100.000000,100.000000,38.150049,35.501248,59.633052,25.138345
59.328815,95.269287,84.055914,130.765941,114.295735,111.997194,29.470599,14.322415,80.762867,1.811390,95.173644,60.362852,129.518106,81.395323,128.263379,80.750660,54.738573,76.626746,0.002296,0.002276,32.000000,-235.685945,81.061605,-0.283806,13.266931,0.520877,608318.192171,0.999433,46.003700,8.776387,1.416955,0.017691,0.016508,144.308256,32.000000,155.319230,144.064021,146.178329,133.023486,32.000000,132.128176,66.380710,55.400442,62.506530,0.000000,35.694785,100.000000,100.000000,38.150049,35.509898,59.610924,25.167545
59.266605,95.254362,83.970404,130.757035,114.316195,111.993453,29.416017,14.310428,80.663931,1.811936,95.183983,60.326824,129.512142,81.335703,128.256626,80.748125,54.706816,76.605454,0.002296,0.002270,32.000000,-235.701374,80.967712,-0.283793,13.265855,0.519279,608344.130744,1.000156,46.007819,8.691262,1.415487,0.030706,0.016192,144.169816,32.000000,155.580739,144.105654,144.874572,133.072945,32.000000,132.344108,66.373471,55.363125,62.493484,0.000000,35.694785,100.000000,100.000000,38.150049,35.512517,59.625686,25.158007
59.308469,95.254362,84.074754,130.757035,114.285161,111.981910,29.394478,14.312854,80.771775,1.811635,95.130616,60.379281,129.499478,81.431926,128.293314,80.796022,54.745532,76.600045,0.002295,0.002281,32.000000,-235.696653,80.987432,-0.283803,13.251982,0.520161,608245.129572,0.996800,45.994410,8.710210,1.416781,0.026820,0.021234,143.969716,32.000000,155.860093,143.464801,143.688959,133.602323,32.000000,131.949402,66.393628,55.362437,62.499609,0.000000,35.694785,100.000000,100.000000,38.150049,35.468374,59.620041,25.082292
59.324256,95.257955,84.067331,130.755922,114.309719,111.997844,29.373953,14.309857,80.673821,1.811292,95.099761,60.326578,129.503379,81.391410,128.294500,80.829859,54.741684,76.610760,0.002295,0.002267,32.000000,-235.698994,81.069441,-0.283973,13.250985,0.520282,608296.911551,0.999722,46.035841,8.726093,1.416825,0.019447,0.032281,144.022823,32.000000,155.820821,143.387157,144.398986,133.703600,32.000000,131.454885,66.388233,55.359503,62.484493,0.000000,35.694785,100.000000,100.000000,38.150049,35.482094,59.608721,25.138418
59.398058,95.251875,84.128115,130.756757,114.320397,111.982968,29.417578,14.316421,80.733502,1.812202,95.087629,60.432067,129.528381,81.292758,128.311381,80.784922,54.741128,76.571454,0.002296,0.002234,32.000000,-235.694725,80.976479,-0.284132,13.245530,0.521540,608132.879737,0.999583,45.997911,8.683343,1.417584,0.018589,0.012699,144.380897,32.000000,155.413032,143.158298,146.184875,133.988335,32.000000,131.409136,66.414662,55.360103,62.479754,0.000000,35.694785,100.000000,100.000000,38.150049,35.465592,59.618310,25.144287
59.319397,95.252427,84.074741,130.757035,114.307508,111.987017,29.388855,14.315422,80.739368,1.811498,95.099194,60.374540,129.548458,81.441836,128.315555,80.759150,54.714043,76.589228,0.002296,0.002234,32.000000,-235.693921,81.066849,-0.283714,13.269815,0.521104,608226.385997,1.000142,45.987207,8.695181,1.417082,0.028632,0.030751,144.711795,32.000000,155.195831,143.111769,147.512921,134.012063,32.000000,131.577795,66.445805,55.357036,62.508182,0.000000,35.694785,100.000000,100.000000,38.150049,35.468042,59.611042,25.119269
59.337236,95.252427,84.101205,130.757035,114.296177,111.967970,29.388983,14.309429,80.746122,1.811957,95.174253,60.410943,129.537490,81.336498,128.325560,80.828616,54.682173,76.586172,0.002294,0.002213,32.000000,-235.700078,80.964265,-0.283505,13.239655,0.520390,608106.951739,0.997160,45.914325,8.666426,1.416345,0.027889,0.013620,144.792631,32.000000,154.869176,143.555645,148.655651,133.448668,32.000000,131.668461,66.426110,55.334965,62.502143,0.000000,35.694785,100.000000,100.000000,38.150049,35.472224,59.609813,25.125285
59.351489,95.259337,83.898440,130.763158,114.301772,111.912069,29.479106,14.310142,80.731309,1.812202,95.173349,60.424814,129.524805,81.314537,128.306633,80.863718,54.703192,76.642714,0.002294,0.002232,32.000000,-235.701168,81.017679,-0.283066,13.268242,0.520567,608221.793755,0.999614,45.986078,8.706766,1.417323,0.016872,0.017329,144.882309,32.000000,154.950959,143.715631,148.047065,133.418618,32.000000,132.156023,66.399155,55.321584,62.480264,0.000000,35.694785,100.000000,100.000000,38.150049,35.496306,59.613924,25.074662
59.301847,95.263759,84.120580,130.762045,114.284085,111.878821,29.386430,14.315280,80.742657,1.811461,95.229470,60.429139,129.535856,81.375790,128.315759,80.769927,54.728231,76.583861,0.002294,0.002208,32.000000,-235.694555,80.936995,-0.282879,13.264072,0.521673,608180.350986,0.999112,45.969925,8.736357,1.417343,0.034916,0.020512,144.387959,32.000000,155.351240,143.897188,146.651164,133.205882,32.000000,132.360667,66.398519,55.331075,62.500887,0.000000,35.694785,100.000000,100.000000,38.150049,35.512655,59.611111,25.087134
59.299895,95.266800,84.061221,130.758427,114.272280,111.846265,29.390140,14.306575,80.692275,1.812362,95.189268,60.377225,129.506239,81.264152,128.296976,80.832607,54.734790,76.537121,0.002295,0.002189,32.000000,-235.699162,80.895005,-0.282764,13.257332,0.516307,607836.210609,0.995317,45.963931,8.757493,1.413586,0.031568,0.029187,144.206212,32.000000,155.501014,144.220360,145.203832,133.025010,32.000000,132.108798,66.396304,55.338543,62.521621,0.000000,35.694785,100.000000,100.000000,38.150049,35.515221,59.616520,25.137758
59.313286,95.266800,84.098759,130.758427,114.294178,111.861632,29.407793,14.314852,80.733076,1.812810,95.185878,60.317928,129.488386,81.272755,128.296198,80.834364,54.751069,76.591105,0.002295,0.002176,32.000000,-235.692852,80.956635,-0.282768,13.256440,0.521593,607627.201228,0.999080,46.013308,8.688577,1.418515,0.016088,0.019736,143.959815,32.000000,155.746963,143.657051,143.976379,133.514808,32.000000,132.044476,66.404638,55.346989,62.531890,0.000000,35.694785,100.000000,100.000000,38.150049,35.527312,59.611140,25.148836
59.286811,95.256573,84.089158,130.754809,114.290527,111.918878,29.396700,14.312996,80.743479,1.812175,95.151551,60.377799,129.493043,81.255403,128.300475,80.778726,54.723272,76.532279,0.002295,0.002167,32.000000,-235.695199,80.961959,-0.282470,13.231578,0.520692,607440.203824,0.998706,46.018116,8.647154,1.417561,0.018877,0.016368,143.904067,32.000000,155.841005,143.324953,144.125453,133.734679,32.000000,131.534843,66.415473,55.341921,62.495974,0.000000,35.694785,100.000000,100.000000,38.150049,35.497900,59.615556,25.045828
59.250316,95.262654,84.025939,130.755644,114.308889,111.931531,29.457285,14.313710,80.731771,1.812831,95.119327,60.317274,129.511978,81.360681,128.329160,80.703003,54.727274,76.565967,0.002296,0.002163,32.000000,-235.692847,80.978173,-0.282184,13.232365,0.521132,607483.901184,0.997998,46.005986,8.671140,1.417874,0.029249,0.020540,144.264015,32.000000,155.536797,143.358601,145.863009,133.858309,32.000000,131.278758,66.392882,55.332119,62.493241,0.000000,35.694785,100.000000,100.000000,38.150049,35.519408,59.621221,25.136657
59.297506,95.257402,84.086691,130.755922,114.310194,111.911180,29.472638,14.314709,80.613461,1.812861,95.134342,60.401441,129.503705,81.368368,128.311932,80.712477,54.735946,76.562069,0.002297,0.002154,32.000000,-235.692995,80.955677,-0.281915,13.232470,0.522874,607850.095867,0.999347,46.019743,8.655059,1.418345,0.026483,0.016993,144.616590,32.000000,155.152051,143.119500,147.178431,134.097901,32.000000,131.495370,66.413169,55.318050,62.498065,0.000000,35.694785,100.000000,100.000000,38.150049,35.521963,59.617553,25.005770
59.320830,95.257402,84.043551,130.755922,114.319832,111.920054,29.417958,14.315708,80.639302,1.811881,95.141357,60.340551,129.542820,81.258930,128.335175,80.714780,54.697296,76.571067,0.002297,0.002177,32.000000,-235.689865,80.953902,-0.281559,13.244927,0.522739,607934.724752,0.998089,46.058895,8.676189,1.418152,0.021963,0.010860,144.712317,32.000000,154.956133,143.513163,148.357615,133.866424,32.000000,131.502671,66.431000,55.319650,62.506241,0.000000,35.694785,100.000000,100.000000,38.150049,35.508064,59.615950,25.014060
59.299479,95.263207,84.060681,130.754530,114.278097,111.950784,29.382365,14.315993,80.728498,1.812192,95.148663,60.302501,129.520393,81.289068,128.306490,80.758254,54.718110,76.526624,0.002296,0.002178,32.000000,-235.694005,80.897571,-0.281277,13.265252,0.522493,607778.191100,0.996510,46.010882,8.664608,1.418048,0.034245,0.021595,144.938198,32.000000,154.904185,143.817099,148.386785,133.382787,32.000000,131.985813,66.414003,55.345922,62.520166,0.000000,35.694785,100.000000,100.000000,38.150049,35.528734,59.623650,25.099533
59.252009,95.267353,83.951020,130.747851,114.270899,111.978789,29.399458,14.306289,80.686433,1.812743,95.232313,60.401793,129.547130,81.319982,128.304116,80.699983,54.727853,76.587440,0.002295,0.002172,32.000000,-235.702562,80.966510,-0.281553,13.223422,0.520646,607900.771979,0.998014,45.989758,8.709970,1.416763,0.042867,0.022626,144.726957,32.000000,155.206790,144.022944,147.018647,133.261513,32.000000,132.326952,66.433544,55.353056,62.518097,0.000000,35.694785,100.000000,100.000000,38.150049,35.544257,59.633338,25.112593
59.330649,95.250769,84.122984,130.745068,114.274639,111.978710,29.387744,14.321987,80.668463,1.811576,95.167997,60.378668,129.498108,81.358028,128.305937,80.841989,54.725427,76.497521,0.002296,0.002176,32.000000,-235.684570,81.001460,-0.281533,13.252952,0.520870,608039.410506,0.999903,46.014899,8.656002,1.417562,0.037870,0.020241,144.122811,32.000000,155.461049,144.214724,145.333764,133.130294,32.000000,132.299719,66.412993,55.337720,62.529509,0.000000,35.694785,100.000000,100.000000,38.150049,35.495874,59.617976,25.083392
59.310122,95.238331,84.101168,130.743955,114.291348,111.964520,29.473410,14.320703,80.720459,1.812825,95.158436,60.366013,129.480440,81.386270,128.303789,80.810716,54.704767,76.522682,0.002295,0.002167,32.000000,-235.687821,81.017634,-0.281574,13.224471,0.521929,608196.845916,1.000454,46.062060,8.691624,1.416847,0.033866,0.016101,144.083855,32.000000,155.786714,143.953516,144.168770,133.335520,32.000000,132.211392,66.419859,55.334120,62.520762,0.000000,35.694785,100.000000,100.000000,38.150049,35.498314,59.618281,25.026313
59.293344,95.238331,84.099872,130.743955,114.274646,111.963777,29.389185,14.317563,80.756544,1.813282,95.137228,60.312680,129.495024,81.295368,128.324617,80.795190,54.719556,76.578472,0.002295,0.002161,32.000000,-235.690797,80.968484,-0.281432,13.242881,0.521774,608143.457803,0.999367,45.974230,8.626966,1.417867,0.033643,0.023595,143.947738,32.000000,155.794984,143.415322,143.771827,133.720069,32.000000,131.479915,66.450102,55.364347,62.498154,0.000000,35.694785,100.000000,100.000000,38.150049,35.461012,59.616835,25.132182
