OSU 80 Ton Compressor Load Stand
59.362001,95.235844,84.152520,130.745068,114.264070,111.946621,29.479420,14.312426,80.694858,1.812177,95.104985,60.344741,129.515858,81.336722,128.327604,80.789564,54.718890,76.650548,0.002296,0.002141,32.000000,-235.694295,80.944094,-0.280989,13.255391,0.522944,608102.118751,0.996682,45.980383,8.666401,1.417990,0.024212,0.012317,144.130660,32.000000,155.679641,143.426318,145.356069,133.815803,32.000000,131.557283,66.480388,55.349855,62.489539,0.000000,35.694785,100.000000,100.000000,38.150049,35.456317,59.622096,25.153311
59.328921,95.244965,84.102044,130.747294,114.271921,111.913759,29.460561,14.321702,80.793043,1.812722,95.035014,60.492414,129.521414,81.307173,128.308679,80.812367,54.708814,76.624400,0.002296,0.002136,32.000000,-235.686986,80.998238,-0.281333,13.262708,0.522644,608073.186230,0.999840,45.995580,8.693232,1.418370,0.038193,0.020055,144.571036,32.000000,155.211009,143.140528,146.865461,134.033367,32.000000,131.547640,66.491771,55.359279,62.507606,0.000000,35.694785,100.000000,100.000000,38.150049,35.487129,59.611622,25.031302
59.268763,95.237502,84.123878,130.748408,114.275361,111.889643,29.404593,14.311569,80.746955,1.813168,95.105001,60.422829,129.552828,81.345490,128.351809,80.814132,54.705386,76.542116,0.002297,0.002143,32.000000,-235.695643,81.000017,-0.281594,13.252926,0.521212,607950.450734,0.995365,45.930923,8.747632,1.417616,0.020279,0.011419,144.694797,32.000000,155.048474,143.441320,148.056542,133.847184,32.000000,131.434575,66.505499,55.336031,62.497511,0.000000,35.694785,100.000000,100.000000,38.150049,35.489512,59.616255,25.080238
59.336014,95.237502,84.085810,130.748408,114.267784,111.848969,29.398719,14.314566,80.712688,1.812963,95.136447,60.377257,129.498230,81.424504,128.272237,80.829842,54.714928,76.566334,0.002298,0.002141,32.000000,-235.693957,81.060772,-0.281574,13.244586,0.520746,607820.349431,0.996336,45.969992,8.738219,1.417556,0.027582,0.006843,144.922334,32.000000,154.900897,143.802301,148.656367,133.322983,32.000000,131.906175,66.463962,55.327717,62.471378,0.000000,35.694785,100.000000,100.000000,38.150049,35.468513,59.619933,25.132035
59.328364,95.246899,84.113978,130.748129,114.263068,111.792493,29.454475,14.311998,80.661742,1.812670,95.145862,60.326282,129.530197,81.332542,128.271603,80.887575,54.700786,76.624654,0.002298,0.002137,32.000000,-235.695379,80.948723,-0.281596,13.291111,0.522972,607709.640526,0.999104,46.017024,8.680283,1.419363,0.039993,0.028959,144.836584,32.000000,155.168151,143.923832,147.448830,133.252541,32.000000,132.261852,66.460366,55.326184,62.510118,0.000000,35.694785,100.000000,100.000000,38.150049,35.500236,59.619087,25.153532
59.339038,95.258784,84.061179,130.748686,114.276298,111.748750,29.398423,14.318705,80.758994,1.813271,95.225737,60.380909,129.524314,81.353767,128.298755,80.829743,54.746260,76.662214,0.002299,0.002121,32.000000,-235.693261,81.107005,-0.281565,13.250749,0.520658,607440.633292,0.997706,45.956107,8.688808,1.417113,0.031574,0.027886,144.231880,32.000000,155.421020,144.300386,145.739226,132.884367,32.000000,132.086482,66.474884,55.362013,62.516240,0.000000,35.694785,100.000000,100.000000,38.150049,35.539797,59.611967,25.089042
59.376117,95.249940,84.079066,130.751469,114.258836,111.730691,29.396986,14.319133,80.699930,1.813068,95.189896,60.414474,129.492961,81.454518,128.312832,80.803768,54.702918,76.663295,0.002299,0.002098,32.000000,-235.694144,81.022591,-0.281568,13.247209,0.519296,607182.751851,0.995477,45.972431,8.746437,1.417770,0.022080,0.006901,144.143352,32.000000,155.699231,144.009903,144.547345,133.389439,32.000000,132.332329,66.480805,55.341832,62.515580,0.000000,35.694785,100.000000,100.000000,38.150049,35.542315,59.609862,25.068499
59.424318,95.249940,84.061324,130.751469,114.242158,111.742806,29.390852,14.314424,80.752097,1.812250,95.087796,60.291835,129.458420,81.385047,128.305834,80.730282,54.719333,76.647322,0.002299,0.002107,32.000000,-235.693608,80.948702,-0.281878,13.251116,0.519470,606859.811844,0.996818,45.974652,8.728955,1.416625,0.020564,0.007452,143.904709,32.000000,155.946402,143.429779,143.673835,133.585881,32.000000,131.656838,66.476222,55.342676,62.482860,0.000000,35.694785,100.000000,100.000000,38.150049,35.517121,59.612989,25.005183
59.331042,95.228658,84.005053,130.748686,114.198534,111.775073,29.476200,14.314709,80.753363,1.812252,95.064247,60.367816,129.478907,81.333295,128.334908,80.776201,54.709679,76.484856,0.002300,0.002125,32.000000,-235.693815,80.967587,-0.281831,13.254762,0.518850,606827.858922,0.996006,45.932242,8.773104,1.416042,0.028106,0.014750,144.032861,32.000000,155.722358,143.535366,144.731217,133.782976,32.000000,131.382989,66.489467,55.330340,62.453616,0.000000,35.694785,100.000000,100.000000,38.150049,35.452942,59.621703,25.159034
59.342331,95.237226,83.919256,130.752860,114.209692,111.764241,29.467523,14.314852,80.722290,1.812388,95.065888,60.354477,129.503561,81.324629,128.291184,80.807962,54.722397,76.540990,0.002299,0.002119,32.000000,-235.692688,80.986820,-0.281886,13.254237,0.517183,606837.169612,0.995442,45.888636,8.744786,1.414595,0.017766,0.014793,144.391855,32.000000,155.244034,143.200746,146.586107,134.225101,32.000000,131.408718,66.484270,55.321272,62.477523,0.000000,35.694785,100.000000,100.000000,38.150049,35.481955,59.610305,25.106723
59.322116,95.241924,84.092230,130.750634,114.190020,111.740842,29.393087,14.317420,80.694459,1.812912,95.120756,60.427218,129.515224,81.402889,128.323471,80.797003,54.716952,76.568045,0.002298,0.002107,32.000000,-235.692414,81.071294,-0.281889,13.253870,0.518596,607038.858179,0.994496,45.951764,8.633260,1.415870,0.009722,0.024465,144.662079,32.000000,155.134297,143.245033,147.854702,133.989748,32.000000,131.313314,66.502209,55.331007,62.493480,0.000000,35.694785,100.000000,100.000000,38.150049,35.484263,59.624388,25.132035
59.312268,95.241924,84.134535,130.750634,114.252749,111.754642,29.391689,14.319276,80.714783,1.812675,95.135308,60.376931,129.537202,81.303605,128.305056,80.835529,54.690908,76.504114,0.002297,0.002117,32.000000,-235.688592,81.046391,-0.281906,13.277788,0.516742,606961.180681,0.994507,45.950110,8.662433,1.414155,0.027296,0.018965,144.828035,32.000000,154.894228,143.787143,148.769142,133.397736,32.000000,131.689082,66.502055,55.328739,62.510798,0.000000,35.694785,100.000000,100.000000,38.150049,35.501292,59.608888,25.134529
59.308577,95.245241,83.971963,130.752860,114.232431,111.807998,29.392668,14.310142,80.700583,1.812858,95.130106,60.359189,129.500294,81.326935,128.303850,80.721600,54.679077,76.521753,0.002296,0.002140,32.000000,-235.699201,81.020616,-0.281740,13.255181,0.520278,606861.593101,0.997198,45.973113,8.688061,1.417553,0.030070,0.015306,144.894507,32.000000,155.032789,143.835874,147.854142,133.360401,32.000000,132.127535,66.505345,55.335030,62.488190,0.000000,35.694785,100.000000,100.000000,38.150049,35.514026,59.621565,25.165711
59.246407,95.239160,84.011284,130.749242,114.254014,111.849679,29.453783,14.314424,80.692116,1.813527,95.177596,60.299307,129.513896,81.364983,128.257218,80.720992,54.698802,76.575333,0.002295,0.002170,32.000000,-235.695575,80.982965,-0.282164,13.264203,0.520424,606995.983895,0.997549,45.982032,8.666404,1.418501,0.018306,0.000000,144.282217,32.000000,155.366551,144.102325,146.082637,133.047922,32.000000,132.334933,66.524533,55.353633,62.500617,0.000000,35.694785,100.000000,100.000000,38.150049,35.497400,59.617376,25.147002
59.307647,95.245517,84.007130,130.750912,114.251054,111.864696,29.475918,14.317278,80.728802,1.813644,95.179935,60.267562,129.475373,81.287089,128.272277,80.778770,54.718175,76.505871,0.002295,0.002181,32.000000,-235.688459,81.055978,-0.282427,13.233361,0.518758,607318.288999,0.998068,45.988693,8.691399,1.415849,0.020092,0.014758,144.157538,32.000000,155.665257,144.169750,144.850755,133.187658,32.000000,132.230576,66.545672,55.329450,62.495110,0.000000,35.694785,100.000000,100.000000,38.150049,35.499726,59.613698,25.120149
59.309142,95.245517,84.076058,130.750912,114.297818,111.858553,29.407880,14.314281,80.701943,1.813277,95.197496,60.378596,129.486770,81.311661,128.313628,80.747578,54.746859,76.576659,0.002295,0.002181,32.000000,-235.694734,80.947091,-0.282385,13.262026,0.520924,607518.926327,0.997493,46.038945,8.711644,1.417998,0.024884,0.018037,143.850463,32.000000,155.850996,143.529805,143.836938,133.632053,32.000000,131.896716,66.552908,55.356633,62.513903,0.000000,35.694785,100.000000,100.000000,38.150049,35.521970,59.627860,25.149276
59.338979,95.257679,84.014369,130.755644,114.300593,111.821841,29.375645,14.308287,80.763939,1.813858,95.088740,60.428481,129.447225,81.382500,128.281015,80.752667,54.760469,76.516959,0.002294,0.002191,32.000000,-235.704662,81.007176,-0.282044,13.281145,0.520532,607541.454769,0.995771,45.989810,8.640450,1.416464,0.024396,0.009955,143.901787,32.000000,155.905975,143.519294,144.567672,133.704911,32.000000,131.511203,66.553369,55.339364,62.489709,0.000000,35.694785,100.000000,100.000000,38.150049,35.562421,59.617946,25.153238
59.336419,95.235844,84.083863,130.754252,114.320122,111.838589,29.389138,14.314709,80.732117,1.813868,95.088761,60.367654,129.494716,81.364126,128.333250,80.772942,54.674717,76.581005,0.002292,0.002220,32.000000,-235.696437,80.974930,-0.281980,13.236063,0.520563,607446.338415,0.997993,45.988457,8.664577,1.417590,0.014195,0.020914,144.349490,32.000000,155.415268,143.235949,146.306536,133.970531,32.000000,131.403292,66.547273,55.342897,62.478846,0.000000,35.694785,100.000000,100.000000,38.150049,35.496658,59.605987,25.039445
59.332547,95.250493,84.030844,130.752860,114.320350,111.840234,29.421100,14.316279,80.781737,1.813601,95.163233,60.333975,129.504909,81.352157,128.297588,80.767015,54.687016,76.499975,0.002292,0.002206,32.000000,-235.693228,80.976336,-0.282371,13.262446,0.517779,607221.714643,0.998242,45.973598,8.606430,1.415838,0.031036,0.026350,144.573104,32.000000,155.144383,143.261363,147.566227,134.027869,32.000000,131.326361,66.541966,55.333718,62.478471,0.000000,35.694785,100.000000,100.000000,38.150049,35.498952,59.614524,25.037538
59.311039,95.250493,84.075816,130.752860,114.322871,111.834434,29.459657,14.313425,80.653363,1.813014,95.159757,60.394309,129.505052,81.336416,128.292288,80.697665,54.667710,76.585108,0.002293,0.002223,32.000000,-235.696246,80.980172,-0.282578,13.287702,0.520907,607469.662666,0.997928,45.954082,8.739961,1.417070,0.034171,0.018705,144.784903,32.000000,154.915203,143.710064,148.583994,133.306292,32.000000,131.769810,66.502953,55.289530,62.468135,0.000000,35.694785,100.000000,100.000000,38.150049,35.547142,59.612330,25.021911
59.314574,95.262654,84.111383,130.754809,114.289892,111.850889,29.464179,14.314566,80.692422,1.813118,95.183913,60.352892,129.524394,81.333479,128.301168,80.849888,54.669979,76.537767,0.002292,0.002190,32.000000,-235.694941,81.007745,-0.282731,13.311620,0.519051,607474.172046,0.996964,45.972237,8.667208,1.416269,0.015259,0.008449,144.910349,32.000000,154.946590,143.845832,148.328594,133.299720,32.000000,132.055162,66.507471,55.314380,62.491317,0.000000,35.694785,100.000000,100.000000,38.150049,35.587642,59.611377,25.032109
59.342632,95.260443,84.137600,130.759261,114.279781,111.839667,29.473262,14.320988,80.812760,1.813794,95.135663,60.351192,129.497698,81.388023,128.266650,80.911233,54.680720,76.639195,0.002292,0.002212,32.000000,-235.684913,80.986593,-0.282920,13.302310,0.519395,607494.724844,0.996001,45.991715,8.750027,1.417541,0.020133,0.011282,144.390466,32.000000,155.212792,144.094010,146.681958,132.993104,32.000000,132.187182,66.516308,55.331362,62.473908,0.000000,35.694785,100.000000,100.000000,38.150049,35.583284,59.606125,25.078697
59.331002,95.226170,84.036627,130.753417,114.297975,111.818077,29.391286,14.315422,80.721553,1.813093,95.146531,60.433505,129.487873,81.390940,128.278190,80.820593,54.740365,76.579923,0.002291,0.002237,32.000000,-235.693757,81.047922,-0.282974,13.313272,0.519089,607594.962880,0.995959,46.000674,8.712445,1.418056,0.039998,0.027639,144.183349,32.000000,155.535434,144.159987,145.197368,133.158838,32.000000,132.335640,66.569924,55.350231,62.471881,0.000000,35.694785,100.000000,100.000000,38.150049,35.585817,59.619992,25.124551
59.335948,95.226170,84.167939,130.753417,114.296658,111.833273,29.398587,14.314566,80.746847,1.813377,95.181701,60.431836,129.505603,81.324344,128.292062,80.787141,54.748348,76.562579,0.002291,0.002238,32.000000,-235.690679,81.050819,-0.282985,13.346868,0.519134,607497.164441,0.995034,45.973056,8.777340,1.417827,0.027047,0.031891,144.014324,32.000000,155.786087,143.787680,143.915790,133.447760,32.000000,131.986229,66.559793,55.336584,62.484397,0.000000,35.694785,100.000000,100.000000,38.150049,35.480971,59.618261,25.131448
59.356850,95.245241,84.094026,130.757592,114.341911,111.816674,29.392319,14.318847,80.721219,1.813726,95.073089,60.464057,129.456314,81.374301,128.318886,80.810328,54.710564,76.620567,0.002291,0.002236,32.000000,-235.687873,81.093442,-0.283300,13.325939,0.517078,607202.733636,0.997748,45.949313,8.673505,1.416403,0.021271,0.009397,143.891419,32.000000,155.763141,143.499381,144.277568,133.720735,32.000000,131.328726,66.569793,55.346719,62.458680,0.000000,35.694785,100.000000,100.000000,38.150049,35.542860,59.618379,25.173121
59.378130,95.235844,84.072350,130.757870,114.349684,111.821827,29.395604,14.322130,80.697861,1.813036,95.054132,60.383359,129.491448,81.346915,128.334641,80.770095,54.733224,76.642295,0.002289,0.002247,32.000000,-235.690656,80.962934,-0.283594,13.320065,0.518057,607265.276539,0.997545,45.944834,8.652587,1.418498,0.020436,0.003637,144.274750,32.000000,155.503547,143.314991,145.718750,134.040677,32.000000,131.484086,66.594177,55.363834,62.488670,0.000000,35.694785,100.000000,100.000000,38.150049,35.515864,59.624988,25.161895
59.312966,95.231974,84.108061,130.756757,114.372812,111.830214,29.399963,14.318990,80.666120,1.813250,95.095456,60.253680,129.461890,81.390593,128.306589,80.804929,54.685589,76.546435,0.002288,0.002257,32.000000,-235.687894,81.006295,-0.283870,13.310571,0.516950,607278.706077,0.997272,45.944982,8.733611,1.416754,0.029025,0.024772,144.563025,32.000000,155.080982,143.150509,147.334688,133.956517,32.000000,131.395052,66.579111,55.354898,62.443982,0.000000,35.694785,100.000000,100.000000,38.150049,35.518158,59.618408,25.124551
59.289048,95.231974,84.101288,130.756757,114.337264,111.838546,29.388711,14.317135,80.730947,1.813877,95.117865,60.405979,129.503621,81.395426,128.320011,80.767871,54.691927,76.566127,0.002287,0.002240,32.000000,-235.692372,81.064646,-0.284175,13.327959,0.516241,607234.297870,0.996795,45.916325,8.727147,1.415881,0.020033,0.026139,144.736500,32.000000,154.950369,143.660722,148.491127,133.620169,32.000000,131.468877,66.610161,55.342873,62.471196,0.000000,35.694785,100.000000,100.000000,38.150049,35.508329,59.629168,25.154265
59.342684,95.231421,84.097719,130.754252,114.349210,111.858548,29.391998,14.317991,80.745532,1.813717,95.072182,60.329027,129.461093,81.349628,128.270025,80.771661,54.680874,76.704596,0.002287,0.002238,32.000000,-235.689057,81.034502,-0.284488,13.331342,0.518987,607403.655791,0.997906,45.971450,8.703302,1.418038,0.021279,0.018408,144.922490,32.000000,154.961275,143.726830,148.407328,133.408289,32.000000,132.146067,66.604504,55.326582,62.436797,0.000000,35.694785,100.000000,100.000000,38.150049,35.508855,59.620208,25.148249
59.325626,95.226170,84.116789,130.750912,114.347225,111.857249,29.396311,14.315422,80.626269,1.813394,95.206612,60.375840,129.525558,81.326179,128.303500,80.753772,54.722261,76.620570,0.002288,0.002247,32.000000,-235.691790,80.963733,-0.284449,13.296146,0.518863,607445.723934,0.998801,45.993117,8.711654,1.418496,0.030856,0.023169,144.655799,32.000000,155.280676,143.960407,147.146505,133.160769,32.000000,132.259781,66.654540,55.349008,62.487436,0.000000,35.694785,100.000000,100.000000,38.150049,35.494687,59.617464,25.154779
59.345640,95.254915,84.125568,130.754809,114.363024,111.847152,29.376492,14.309572,80.712924,1.813295,95.224723,60.401339,129.468855,81.282483,128.298405,80.797303,54.697443,76.602966,0.002287,0.002237,32.000000,-235.698460,80.925087,-0.284414,13.305299,0.517353,607556.713879,0.997883,45.943987,8.825918,1.417154,0.032055,0.019526,144.211033,32.000000,155.487594,144.219019,145.447634,133.054978,32.000000,132.212339,66.626168,55.378101,62.472475,0.000000,35.694785,100.000000,100.000000,38.150049,35.496887,59.613796,25.066151
59.348296,95.254915,83.954941,130.754809,114.355048,111.820596,29.405210,14.316850,80.676564,1.812965,95.203053,60.383114,129.467834,81.374097,128.315653,80.977665,54.735827,76.601265,0.002287,0.002253,32.000000,-235.693805,81.090629,-0.284398,13.302860,0.519494,607457.601504,0.998025,45.954182,8.721918,1.417883,0.013431,0.007278,144.031287,32.000000,155.801973,143.837032,144.318382,133.433089,32.000000,132.367900,66.641319,55.379946,62.478688,0.000000,35.694785,100.000000,100.000000,38.150049,35.589148,59.617985,25.162556
59.298567,95.250493,84.135824,130.754252,114.368770,111.829794,29.389332,14.319704,80.781893,1.812561,95.136652,60.358679,129.460072,81.372710,128.320706,80.839868,54.702469,76.592529,0.002287,0.002269,32.000000,-235.691115,81.051388,-0.284561,13.299241,0.518758,607490.895687,0.998310,45.964804,8.733610,1.417553,0.021289,0.006440,143.925392,32.000000,155.864951,143.415011,143.903834,133.496362,32.000000,131.500129,66.609239,55.366433,62.459451,0.000000,35.694785,100.000000,100.000000,38.150049,35.577786,59.620444,25.157713
59.314046,95.253256,84.037430,130.755365,114.381665,111.861782,29.445022,14.318562,80.645589,1.812577,95.174432,60.541417,129.502313,81.435025,128.315980,80.786411,54.726307,76.571309,0.002287,0.002281,32.000000,-235.692092,80.982698,-0.285049,13.287911,0.515629,607262.439106,0.997050,45.962399,8.693959,1.414614,0.028915,0.030743,144.139665,32.000000,155.634562,143.370729,145.460190,133.928127,32.000000,131.346440,66.598758,55.387480,62.465069,0.000000,35.694785,100.000000,100.000000,38.150049,35.588865,59.609941,25.029761
59.341467,95.251322,84.034003,130.762601,114.396025,111.909264,29.397312,14.319561,80.707223,1.812669,95.063736,60.350252,129.491161,81.354623,128.287703,80.800611,54.686322,76.576389,0.002288,0.002303,32.000000,-235.683553,81.007355,-0.285075,13.269789,0.520317,607398.867331,0.998572,46.003011,8.720803,1.418851,0.038896,0.020854,144.601519,32.000000,155.202838,143.095899,147.120244,134.081419,32.000000,131.595043,66.603034,55.382524,62.465224,0.000000,35.694785,100.000000,100.000000,38.150049,35.591328,59.624290,25.152871
59.336085,95.251322,84.032941,130.762601,114.408600,111.911017,29.390919,14.310999,80.693104,1.812253,95.107480,60.300430,129.499290,81.355359,128.350271,80.767439,54.705046,76.526853,0.002287,0.002308,32.000000,-235.698836,80.996346,-0.285134,13.288252,0.518763,607518.151874,0.996691,45.991755,8.681139,1.416822,0.011675,0.012071,144.763263,32.000000,154.980398,143.439775,148.053481,133.781479,32.000000,131.414417,66.564266,55.377012,62.444420,0.000000,35.694785,100.000000,100.000000,38.150049,35.587730,59.614799,25.148469
59.263746,95.234185,84.098761,130.761766,114.456652,111.907222,29.454555,14.318419,80.793847,1.812425,95.105606,60.373151,129.505949,81.389859,128.309126,80.738189,54.681940,76.551577,0.002285,0.002312,32.000000,-235.690760,81.002461,-0.285063,13.262761,0.518901,607849.119337,0.998225,45.964989,8.724913,1.416109,0.017975,0.002397,144.986481,32.000000,154.966827,143.790578,148.794248,133.324663,32.000000,131.933798,66.505167,55.391858,62.453346,0.000000,35.694785,100.000000,100.000000,38.150049,35.536540,59.619943,25.123157
59.319455,95.231145,83.993391,130.756478,114.458825,111.941341,29.406266,14.311284,80.693879,1.812683,95.183972,60.365041,129.533462,81.358418,128.302087,80.766746,54.666238,76.532852,0.002285,0.002295,32.000000,-235.697895,81.062058,-0.285042,13.248808,0.518308,607819.264146,0.998557,45.969862,8.669236,1.416220,0.029343,0.019352,144.762559,32.000000,155.096799,143.923939,147.444745,133.331133,32.000000,132.325045,66.496373,55.393925,62.470864,0.000000,35.694785,100.000000,100.000000,38.150049,35.529312,59.619628,25.060722
59.300308,95.230039,84.064764,130.755087,114.457593,111.992193,29.384111,14.310856,80.673839,1.812368,95.159164,60.385892,129.496818,81.347386,128.250218,80.747902,54.696662,76.549401,0.002286,0.002313,32.000000,-235.694061,81.079251,-0.285058,13.231945,0.522345,607853.652703,0.997650,46.018255,8.710787,1.419059,0.024713,0.005045,144.189302,32.000000,155.463680,144.155838,145.623139,132.984488,32.000000,132.210298,66.484947,55.424572,62.462072,0.000000,35.694785,100.000000,100.000000,38.150049,35.531560,59.612458,24.979798
59.274658,95.230039,84.007817,130.755087,114.491313,111.985724,29.387675,14.315137,80.729766,1.812494,95.222341,60.324711,129.507644,81.317737,128.317821,80.765873,54.734224,76.520708,0.002286,0.002339,32.000000,-235.693222,80.984658,-0.285114,13.246920,0.519705,608045.754214,0.998563,45.964744,8.712519,1.415950,0.015681,0.013059,144.217932,32.000000,155.721312,144.026512,144.482546,133.261255,32.000000,132.339852,66.504903,55.423261,62.472076,0.000000,35.694785,100.000000,100.000000,38.150049,35.530345,59.624457,25.108777
59.288130,95.246070,84.113862,130.755365,114.483343,111.947357,29.392917,14.314709,80.785887,1.812543,95.115862,60.309339,129.456762,81.404092,128.290956,80.813849,54.752770,76.506241,0.002285,0.002340,32.000000,-235.691684,80.963019,-0.285149,13.240914,0.522376,608262.129691,1.000118,45.980981,8.694441,1.417611,0.028234,0.023441,143.963648,32.000000,155.751501,143.445514,143.741581,133.567764,32.000000,131.678575,66.497359,55.402948,62.450678,0.000000,35.694785,100.000000,100.000000,38.150049,35.582757,59.618821,25.102248
59.329897,95.230039,84.032284,130.755365,114.522528,111.900381,29.396858,14.315137,80.700021,1.812429,95.067062,60.320163,129.470876,81.307134,128.318312,80.868060,54.690680,76.501608,0.002284,0.002317,32.000000,-235.695517,81.014026,-0.285177,13.210623,0.521421,608155.152296,1.000411,46.004219,8.635473,1.417264,0.037655,0.026121,144.122339,32.000000,155.755439,143.405122,144.978215,133.744932,32.000000,131.428139,66.483345,55.378189,62.423485,0.000000,35.694785,100.000000,100.000000,38.150049,35.535028,59.614770,25.129394
59.330516,95.225617,84.088263,130.750912,114.535978,111.877346,29.456958,14.311855,80.732531,1.812125,95.034857,60.319480,129.506581,81.283135,128.287211,80.781985,54.704422,76.492939,0.002283,0.002321,32.000000,-235.695193,80.967833,-0.284875,13.225126,0.523048,607924.210474,0.999681,46.008044,8.606130,1.418730,0.020438,0.019265,144.534965,32.000000,155.273253,143.186316,146.805090,134.027824,32.000000,131.456091,66.502512,55.426750,62.458456,0.000000,35.694785,100.000000,100.000000,38.150049,35.537266,59.611504,24.992343
59.270954,95.225617,84.101291,130.750912,114.539208,111.846894,29.477365,14.312711,80.698902,1.811745,95.076391,60.277777,129.522983,81.358214,128.311417,80.848359,54.723770,76.502610,0.002283,0.002313,32.000000,-235.695648,80.960368,-0.284875,13.220615,0.521429,607763.499921,0.998322,45.954183,8.664762,1.416356,0.021499,0.005232,144.710274,32.000000,155.034350,143.198217,147.900655,133.846273,32.000000,131.453031,66.475121,55.399414,62.436177,0.000000,35.694785,100.000000,100.000000,38.150049,35.525648,59.616933,25.111052
59.279329,95.218707,84.079085,130.747851,114.517168,111.836920,29.459440,14.311284,80.711531,1.812508,95.114977,60.350584,129.490506,81.335417,128.321258,80.826233,54.713808,76.526159,0.002282,0.002306,32.000000,-235.693961,81.008868,-0.284902,13.227592,0.521741,607601.416952,0.996059,45.949201,8.644550,1.417285,0.028221,0.017939,144.931635,32.000000,154.841253,143.754223,148.729919,133.316521,32.000000,131.825748,66.456919,55.382657,62.449752,0.000000,35.694785,100.000000,100.000000,38.150049,35.506216,59.609950,25.155292
59.338118,95.220919,84.006900,130.754530,114.527138,111.795560,29.390666,14.318277,80.707083,1.811687,95.168722,60.355140,129.529662,81.265414,128.292061,80.835345,54.704644,76.569554,0.002282,0.002300,32.000000,-235.687133,81.057466,-0.285201,13.216918,0.523582,607418.203677,0.996188,46.003154,8.632421,1.418929,0.024963,0.015901,144.952764,32.000000,155.032101,143.891010,148.034341,133.298228,32.000000,132.171346,66.454375,55.424417,62.443184,0.000000,35.694785,100.000000,100.000000,38.150049,35.515257,59.616058,24.993517
59.323356,95.253533,84.098388,130.761210,114.540847,111.770875,29.457216,14.311284,80.722971,1.811558,95.204988,60.346036,129.531010,81.377014,128.260366,80.740670,54.704912,76.434744,0.002281,0.002273,32.000000,-235.700354,81.027305,-0.284823,13.238502,0.522626,607372.352664,0.996535,45.988656,8.659956,1.418354,0.026078,0.014373,144.258693,32.000000,155.361447,144.229054,146.105338,132.984691,32.000000,132.111796,66.437071,55.402236,62.441356,0.000000,35.694785,100.000000,100.000000,38.150049,35.517406,59.622303,25.102101
59.273197,95.253533,84.045674,130.761210,114.554419,111.758729,29.393163,14.313282,80.787893,1.811715,95.137975,60.364602,129.496573,81.381296,128.330445,80.772330,54.721190,76.474288,0.002281,0.002252,32.000000,-235.694094,81.021961,-0.284712,13.261449,0.520011,607147.966750,0.997425,45.937619,8.701494,1.415732,0.017364,0.018461,144.181292,32.000000,155.664114,144.034400,144.879015,133.103352,32.000000,132.447290,66.439681,55.416282,62.435714,0.000000,35.694785,100.000000,100.000000,38.150049,35.621739,59.608898,25.130201
59.304753,95.237778,84.097503,130.760931,114.533256,111.763353,29.381160,14.319989,80.784794,1.811077,95.104571,60.363025,129.438357,81.365491,128.307897,80.939082,54.693523,76.580572,0.002280,0.002250,32.000000,-235.692632,81.065705,-0.284730,13.256965,0.521109,607065.809761,0.995300,45.983600,8.600609,1.417627,0.031908,0.026403,143.994919,32.000000,155.842517,143.521220,143.748425,133.543760,32.000000,131.727716,66.433847,55.417549,62.436352,0.000000,35.694785,100.000000,100.000000,38.150049,35.574896,59.605495,24.996452
59.339082,95.220919,84.034216,130.755087,114.533635,111.784035,29.392092,14.313995,80.692341,1.810815,95.092756,60.399590,129.504355,81.384130,128.326578,80.834486,54.700063,76.544868,0.002281,0.002250,32.000000,-235.694036,80.976827,-0.285029,13.259823,0.520527,606985.475132,0.998280,46.029038,8.613858,1.417937,0.017045,0.019159,143.987071,32.000000,155.803442,143.501548,144.647768,133.770069,32.000000,131.473866,66.440119,55.412504,62.404729,0.000000,35.694785,100.000000,100.000000,38.150049,35.524494,59.615232,25.142820
59.318641,95.222301,84.215555,130.752582,114.540088,111.778724,29.398649,14.307716,80.710742,1.810914,95.019774,60.407606,129.483111,81.292209,128.305298,80.829348,54.685117,76.520633,0.002282,0.002262,32.000000,-235.700151,80.980174,-0.285096,13.231263,0.520816,607036.178743,0.998112,45.984694,8.720831,1.418057,0.018965,0.005575,144.438778,32.000000,155.352315,143.070034,146.211720,134.073081,32.000000,131.649039,66.448979,55.407548,62.402062,0.000000,35.694785,100.000000,100.000000,38.150049,35.526643,59.619775,25.120370
59.309421,95.222301,84.068387,130.752582,114.548289,111.759964,29.464967,14.315708,80.784762,1.810915,94.997741,60.351597,129.494652,81.280626,128.325411,80.684466,54.668192,76.572862,0.002282,0.002292,32.000000,-235.691668,81.011008,-0.285167,13.258774,0.518751,607093.943372,0.997256,45.936746,8.687660,1.416170,0.034752,0.022076,144.690968,32.000000,155.053753,143.197574,147.583103,134.007123,32.000000,131.194358,66.447619,55.385056,62.403296,0.000000,35.694785,100.000000,100.000000,38.150049,35.533122,59.614809,25.002982
59.316901,95.200742,84.094450,130.751191,114.550425,111.730404,29.394109,14.312140,80.684766,1.810635,95.047409,60.374344,129.511626,81.246553,128.293431,80.726206,54.657250,76.544972,0.002281,0.002293,32.000000,-235.699661,80.942177,-0.285173,13.261502,0.523613,607108.146400,0.997364,45.956638,8.684523,1.419715,0.021100,0.015949,144.830842,32.000000,154.846408,143.703978,148.541783,133.523965,32.000000,131.733056,66.436259,55.383679,62.407109,0.000000,35.694785,100.000000,100.000000,38.150049,35.467809,59.619530,25.156980
59.319241,95.198254,83.958456,130.742007,114.558214,111.718948,29.386002,14.314709,80.648927,1.810314,95.073254,60.285623,129.493978,81.281095,128.297912,80.723070,54.662990,76.533502,0.002282,0.002314,32.000000,-235.689717,80.949150,-0.285486,13.245373,0.520061,607047.519418,0.995121,45.964988,8.740413,1.417454,0.023134,0.007952,144.891806,32.000000,155.033894,143.757062,148.169414,133.436140,32.000000,132.150343,66.464397,55.399947,62.413214,0.000000,35.694785,100.000000,100.000000,38.150049,35.461984,59.625027,25.152504
59.269598,95.218707,84.005396,130.739502,114.569442,111.740460,29.453299,14.319846,80.628732,1.810065,95.129381,60.244628,129.451981,81.322446,128.217354,80.701316,54.690988,76.554963,0.002281,0.002322,32.000000,-235.688513,80.938461,-0.285436,13.274825,0.520050,606875.596308,0.997067,45.936654,8.730550,1.417715,0.015901,0.010140,144.434151,32.000000,155.281330,144.086096,146.223246,132.955705,32.000000,131.987937,66.455558,55.384656,62.415416,0.000000,35.694785,100.000000,100.000000,38.150049,35.463913,59.614533,25.013327
59.222845,95.218707,83.822797,130.739502,114.563371,111.784892,29.401858,14.316136,80.660651,1.810256,95.167374,60.189587,129.479169,81.244514,128.287743,80.750248,54.725191,76.538684,0.002281,0.002298,32.000000,-235.694682,80.882377,-0.285479,13.268058,0.518134,606796.520929,0.997191,45.932048,8.716254,1.415366,0.040157,0.028433,144.120304,32.000000,155.548457,144.175836,145.063491,133.203868,32.000000,132.230933,66.457247,55.396502,62.422512,0.000000,35.694785,100.000000,100.000000,38.150049,35.529923,59.632718,25.109951
59.286476,95.234462,84.026119,130.747851,114.567046,111.783799,29.388904,14.318562,80.632187,1.810618,95.163288,60.295811,129.439806,81.189356,128.253367,80.673304,54.695524,76.498014,0.002279,0.002300,32.000000,-235.687175,80.942072,-0.285476,13.294547,0.519247,606902.983448,0.996061,45.997474,8.704267,1.417344,0.026916,0.024055,143.960022,32.000000,155.826051,143.547775,143.907291,133.541602,32.000000,132.127828,66.443737,55.419548,62.418655,0.000000,35.694785,100.000000,100.000000,38.150049,35.581359,59.629600,25.084860
59.283028,95.236120,83.932534,130.755365,114.575818,111.777500,29.397055,14.314852,80.734874,1.810606,95.087194,60.314030,129.470937,81.221044,128.282996,80.720605,54.687429,76.556498,0.002279,0.002326,32.000000,-235.692361,80.908503,-0.285163,13.289773,0.517673,607088.641346,0.999059,46.039855,8.657917,1.415379,0.013762,0.008444,144.021904,32.000000,155.788549,143.470783,144.003551,133.573582,32.000000,131.389644,66.447158,55.405280,62.410215,0.000000,35.694785,100.000000,100.000000,38.150049,35.588825,59.617336,24.979798
59.237944,95.219537,83.992106,130.752304,114.548632,111.778011,29.395018,14.317991,80.749128,1.810456,94.995297,60.333575,129.458681,81.262844,128.307651,80.733198,54.677444,76.459735,0.002278,0.002303,32.000000,-235.690696,80.879827,-0.285163,13.310938,0.518632,607144.149944,0.998359,45.997935,8.657236,1.417290,0.025482,0.030644,144.287742,32.000000,155.430598,143.153887,145.843549,134.003971,32.000000,131.503836,66.437333,55.396591,62.378966,0.000000,35.694785,100.000000,100.000000,38.150049,35.591122,59.622716,25.155659
59.248124,95.219537,83.950010,130.752304,114.494878,111.750490,29.480865,14.319418,80.631572,1.810005,95.038204,60.334028,129.510196,81.325281,128.291999,80.693554,54.694435,76.529886,0.002278,0.002297,32.000000,-235.691072,80.926123,-0.285220,13.293865,0.517219,607132.547467,0.998093,46.002717,8.708971,1.415794,0.034809,0.022825,144.596246,32.000000,155.113751,143.120915,147.275115,134.051041,32.000000,131.379041,66.469726,55.420549,62.422601,0.000000,35.694785,100.000000,100.000000,38.150049,35.541460,59.609282,25.095351
59.242751,95.199360,83.920654,130.749521,114.500021,111.736226,29.468682,14.317848,80.557926,1.809988,95.101725,60.309067,129.496123,81.264170,128.289564,80.711542,54.656291,76.504809,0.002278,0.002301,32.000000,-235.688544,80.906116,-0.285206,13.281434,0.518605,607149.716493,0.998955,46.026993,8.646739,1.417877,0.014305,0.006298,144.823862,32.000000,154.846686,143.544755,148.208987,133.576042,32.000000,131.520328,66.470866,55.390456,62.388153,0.000000,35.694785,100.000000,100.000000,38.150049,35.480446,59.615369,25.099533
59.233237,95.207099,83.932499,130.745903,114.525497,111.738887,29.385718,14.313710,80.699574,1.809750,95.104465,60.415711,129.517059,81.187114,128.324142,80.683609,54.647775,76.570212,0.002279,0.002346,32.000000,-235.691863,80.893493,-0.284939,13.324785,0.518130,606959.390655,0.995614,46.017765,8.682110,1.416923,0.016435,0.010234,144.973550,32.000000,154.966962,143.758972,148.478141,133.439230,32.000000,132.013304,66.452510,55.419993,62.439172,0.000000,35.694785,100.000000,100.000000,38.150049,35.506582,59.611721,25.096672
59.248382,95.208481,84.014964,130.742563,114.558260,111.755114,29.395025,14.316136,80.633193,1.809740,95.078602,60.389223,129.490710,81.294593,128.264314,80.625081,54.692723,76.500159,0.002279,0.002354,32.000000,-235.692551,80.923167,-0.284969,13.324864,0.518150,606937.329581,0.995949,46.002459,8.701542,1.416556,0.027966,0.009782,144.589729,32.000000,155.095462,144.033855,146.790498,133.129870,32.000000,132.163053,66.449220,55.413281,62.407086,0.000000,35.694785,100.000000,100.000000,38.150049,35.508597,59.605377,25.122350
59.307049,95.208481,83.905863,130.742563,114.573546,111.759327,29.402665,14.313139,80.668441,1.809821,95.048776,60.303871,129.451920,81.265333,128.262391,80.786692,54.690809,76.545155,0.002280,0.002386,32.000000,-235.696368,80.881665,-0.285032,13.321166,0.516945,606986.691593,0.998978,46.018823,8.758852,1.416983,0.025169,0.019814,144.130867,32.000000,155.481920,144.210222,145.058123,132.963317,32.000000,132.318382,66.447575,55.416259,62.403515,0.000000,35.694785,100.000000,100.000000,38.150049,35.514941,59.612134,25.145461
59.252154,95.183329,84.026088,130.740337,114.582586,111.766439,29.391780,14.316564,80.627737,1.809960,95.105960,60.308757,129.493896,81.270389,128.307160,80.726718,54.706398,76.524746,0.002281,0.002394,32.000000,-235.695729,80.922779,-0.284919,13.296723,0.518079,606971.300916,0.998532,46.006475,8.661637,1.418013,0.015577,0.007922,144.123563,32.000000,155.774151,143.782101,143.885737,133.454877,32.000000,132.122655,66.507227,55.427727,62.447016,0.000000,35.694785,100.000000,100.000000,38.150049,35.438248,59.626188,25.125579
59.194368,95.193003,83.831120,130.740337,114.571811,111.784702,29.394040,14.311427,80.734064,1.809847,95.095852,60.293549,129.476268,81.252039,128.315937,80.730545,54.707979,76.504101,0.002282,0.002400,32.000000,-235.696933,80.880605,-0.284472,13.308184,0.514773,606974.903183,0.997234,45.953316,8.697128,1.414770,0.014437,0.009822,144.064969,32.000000,155.711686,143.425860,143.688276,133.618639,32.000000,131.423957,66.539550,55.422904,62.412574,0.000000,35.694785,100.000000,100.000000,38.150049,35.470277,59.613550,25.126092
59.254860,95.195214,84.043810,130.737554,114.594984,111.798566,29.410447,14.313139,80.684294,1.809656,95.023437,60.343018,129.505845,81.305789,128.319518,80.745295,54.691097,76.570947,0.002281,0.002419,32.000000,-235.693909,80.923433,-0.284465,13.289669,0.519302,606964.714447,0.998613,45.977905,8.666311,1.418110,0.033996,0.023519,144.247725,32.000000,155.686091,143.253402,145.223974,133.995106,32.000000,131.524773,66.526722,55.425527,62.424736,0.000000,35.694785,100.000000,100.000000,38.150049,35.472154,59.613511,25.146121
59.270117,95.195214,83.925212,130.737554,114.592249,111.801403,29.402899,14.316136,80.652152,1.809609,94.979201,60.355274,129.501821,81.252344,128.301881,80.633067,54.650308,76.512075,0.002279,0.002426,32.000000,-235.691732,80.883030,-0.284446,13.254054,0.516985,607098.776655,0.999785,46.039977,8.649324,1.416201,0.043352,0.035354,144.605635,32.000000,155.197007,143.182991,146.889846,134.054214,32.000000,131.355879,66.499068,55.405102,62.394786,0.000000,35.694785,100.000000,100.000000,38.150049,35.480960,59.614130,25.110098
59.250976,95.177525,84.007181,130.738667,114.581958,111.776808,29.381546,14.319418,80.708878,1.809736,95.039824,60.374312,129.534952,81.292003,128.315242,80.737721,54.684314,76.568737,0.002281,0.002433,32.000000,-235.689269,81.023365,-0.284425,13.268058,0.519982,607189.882024,0.998245,45.987338,8.716078,1.418345,0.023481,0.021118,144.752158,32.000000,155.014407,143.435161,148.007764,133.893899,32.000000,131.471337,66.519639,55.412859,62.406291,0.000000,35.694785,100.000000,100.000000,38.150049,35.427494,59.627083,25.130861
59.261557,95.180289,83.974764,130.740893,114.537151,111.782648,29.393797,14.315280,80.716017,1.809537,95.042962,60.344184,129.500269,81.290475,128.277389,80.739613,54.654668,76.544520,0.002283,0.002422,32.000000,-235.692588,80.947927,-0.284432,13.247392,0.518865,607286.991930,0.998247,45.973509,8.712946,1.415979,0.015871,0.016649,144.941583,32.000000,155.031583,143.725275,148.435851,133.347183,32.000000,132.090300,66.549900,55.435083,62.436790,0.000000,35.694785,100.000000,100.000000,38.150049,35.437863,59.621910,25.041793
59.307703,95.181118,84.022046,130.740615,114.538503,111.766470,29.470328,14.317563,80.647859,1.809444,95.104107,60.300010,129.511727,81.283786,128.269818,80.775796,54.647397,76.471549,0.002282,0.002428,32.000000,-235.690797,80.966852,-0.284482,13.268530,0.520151,607061.793257,0.999062,45.973168,8.721213,1.417819,0.027262,0.023272,144.838744,32.000000,155.095563,143.949837,147.145498,133.187974,32.000000,132.054380,66.524704,55.428548,62.411163,0.000000,35.694785,100.000000,100.000000,38.150049,35.439617,59.627565,25.135336
59.285436,95.181118,83.947918,130.740615,114.526875,111.701703,29.396268,14.315851,80.725413,1.809388,95.030261,60.353039,129.484602,81.388106,128.264805,80.667984,54.660695,76.594553,0.002281,0.002431,32.000000,-235.691525,80.956655,-0.284495,13.239629,0.520141,607157.593517,0.998510,45.966342,8.732796,1.417019,0.029542,0.013864,144.199196,32.000000,155.437241,144.128330,145.369277,133.014672,32.000000,132.294691,66.525164,55.429015,62.416384,0.000000,35.694785,100.000000,100.000000,38.150049,35.443968,59.622726,25.153385
59.262729,95.170063,84.009108,130.740058,114.536823,111.687516,29.389556,14.311141,80.651897,1.809492,95.056041,60.258015,129.473307,81.361374,128.306751,80.765952,54.703128,76.596210,0.002281,0.002434,32.000000,-235.697218,80.967609,-0.284500,13.253477,0.518868,607066.602907,0.994931,45.925361,8.685608,1.416714,0.019694,0.007117,144.199738,32.000000,155.788867,143.906749,144.279894,133.329604,32.000000,132.481016,66.572619,55.445017,62.453405,0.000000,35.694785,100.000000,100.000000,38.150049,35.411128,59.612488,25.064904
59.272580,95.160113,83.878397,130.738110,114.542904,111.696307,29.387687,14.314566,80.708439,1.809618,95.045469,60.390252,129.465769,81.326628,128.310474,80.796268,54.664499,76.631630,0.002282,0.002432,32.000000,-235.692318,80.955697,-0.284501,13.252637,0.518963,606697.118499,0.997267,45.945533,8.764084,1.415996,0.024236,0.023173,144.016450,32.000000,155.777789,143.473279,143.586129,133.618618,32.000000,131.459962,66.580359,55.438083,62.446950,0.000000,35.694785,100.000000,100.000000,38.150049,35.381672,59.617327,25.119416
59.279471,95.167852,84.026181,130.735606,114.547267,111.722405,29.384307,14.306575,80.634909,1.809782,94.984677,60.317448,129.466116,81.210973,128.329482,80.731886,54.670034,76.544467,0.002283,0.002471,32.000000,-235.699326,80.993390,-0.284552,13.246894,0.520031,606520.282842,0.997758,45.955053,8.722889,1.417571,0.038355,0.021376,144.081103,32.000000,155.680919,143.395856,144.932293,133.961615,32.000000,131.667036,66.591147,55.450706,62.443642,0.000000,35.694785,100.000000,100.000000,38.150049,35.383229,59.617572,25.038492
59.241733,95.167852,83.834286,130.735606,114.514944,111.736804,29.400185,14.317420,80.646081,1.809788,94.949120,60.267380,129.472693,81.341064,128.269982,80.661568,54.654466,76.587308,0.002284,0.002468,32.000000,-235.693562,80.942888,-0.284875,13.246527,0.517499,606633.898487,0.997695,45.936177,8.787924,1.415130,0.012334,0.023290,144.519593,32.000000,155.195116,143.026846,146.632099,134.120271,32.000000,131.578999,66.591125,55.454906,62.439940,0.000000,35.694785,100.000000,100.000000,38.150049,35.409034,59.613855,25.152284
59.280738,95.154032,84.043644,130.728648,114.541118,111.772292,29.381541,14.313710,80.582063,1.809886,94.982382,60.354147,129.485603,81.258074,128.305462,80.749452,54.639721,76.613307,0.002284,0.002483,32.000000,-235.697928,80.925309,-0.284803,13.224497,0.520315,606771.223325,0.997936,45.937670,8.717388,1.417458,0.013933,0.016602,144.740112,32.000000,155.042390,143.338749,147.579654,133.831306,32.000000,131.077701,66.611233,55.426304,62.463850,0.000000,35.694785,100.000000,100.000000,38.150049,35.367413,59.625126,25.137024
59.271004,95.156243,83.905084,130.727535,114.556286,111.802923,29.386446,14.309286,80.665895,1.809626,95.049556,60.265256,129.489831,81.262296,128.302311,80.745517,54.653179,76.583581,0.002286,0.002497,32.000000,-235.695303,80.951722,-0.284767,13.279545,0.517952,606899.162147,0.998217,45.971874,8.764912,1.415122,0.032092,0.019438,144.955134,32.000000,154.902060,143.664261,148.538037,133.491558,32.000000,131.981701,66.597857,55.454550,62.477602,0.000000,35.694785,100.000000,100.000000,38.150049,35.375825,59.608259,25.056393
59.239814,95.164811,84.087114,130.726421,114.585540,111.818514,29.434587,14.315993,80.676852,1.809948,95.074344,60.289344,129.481886,81.198369,128.273359,80.701864,54.636674,76.536092,0.002287,0.002502,32.000000,-235.694169,80.977193,-0.284475,13.284869,0.521695,607087.974431,0.998419,45.922702,8.799043,1.417723,0.031080,0.016684,144.847386,32.000000,155.059425,143.772178,147.686339,133.174604,32.000000,132.164868,66.605993,55.463640,62.481346,0.000000,35.694785,100.000000,100.000000,38.150049,35.377345,59.619697,25.068866
59.274230,95.164811,83.911277,130.726421,114.584812,111.800413,29.420816,14.312283,80.663825,1.809960,95.096817,60.440599,129.486032,81.317819,128.268959,80.662624,54.656179,76.607799,0.002288,0.002513,32.000000,-235.697388,81.063057,-0.284726,13.275690,0.517453,607232.301798,0.998710,45.933735,8.763420,1.415618,0.019631,0.005917,144.262772,32.000000,155.362899,144.141832,145.672138,132.989657,32.000000,132.048635,66.647938,55.459284,62.493973,0.000000,35.694785,100.000000,100.000000,38.150049,35.405709,59.608052,25.049497
59.293015,95.172274,84.030659,130.728370,114.553823,111.814004,29.389596,14.312283,80.700926,1.809782,95.109622,60.288882,129.428551,81.309011,128.256477,80.592706,54.665476,76.624286,0.002288,0.002528,32.000000,-235.696732,80.962551,-0.284969,13.284607,0.521396,607377.557759,0.997808,45.970572,8.744501,1.419436,0.014495,0.007400,144.144648,32.000000,155.673223,144.020293,144.588682,133.239888,32.000000,132.423339,66.646228,55.453328,62.471364,0.000000,35.694785,100.000000,100.000000,38.150049,35.430669,59.613088,25.097846
59.263462,95.178907,83.879385,130.731153,114.561513,111.820927,29.415652,14.313710,80.667540,1.810055,95.060212,60.361619,129.432493,81.328545,128.268201,80.798508,54.678799,76.549154,0.002289,0.002539,32.000000,-235.693666,80.948641,-0.284945,13.309050,0.517633,607223.510341,0.997482,45.939380,8.778477,1.415645,0.039124,0.023783,143.910854,32.000000,155.858981,143.392132,143.625487,133.547461,32.000000,131.786413,66.642960,55.444949,62.458606,0.000000,35.694785,100.000000,100.000000,38.150049,35.453085,59.609901,25.024698
59.259015,95.169510,83.977853,130.732544,114.567037,111.818859,29.461109,14.316279,80.682040,1.810475,95.010124,60.375071,129.473388,81.268636,128.295558,80.783964,54.697324,76.585840,0.002290,0.002544,32.000000,-235.689786,80.960347,-0.284757,13.316839,0.518985,607280.261971,0.998336,45.929822,8.781473,1.417210,0.034937,0.033076,144.074826,32.000000,155.776358,143.443137,144.214487,133.806901,32.000000,131.352351,66.672276,55.447639,62.469426,0.000000,35.694785,100.000000,100.000000,38.150049,35.454825,59.623139,25.167471
59.264737,95.169510,83.940249,130.732544,114.522935,111.825328,29.445228,14.312854,80.712283,1.810498,94.994706,60.362712,129.464768,81.312191,128.315691,80.813950,54.663298,76.566417,0.002291,0.002557,32.000000,-235.697309,80.944848,-0.284571,13.312879,0.516145,607310.525951,0.998071,45.963234,8.712121,1.415364,0.016605,0.012977,144.462230,32.000000,155.275321,143.054081,146.252661,134.185612,32.000000,131.476029,66.644276,55.461906,62.463764,0.000000,35.694785,100.000000,100.000000,38.150049,35.427123,59.621664,25.114060
59.325178,95.174208,84.026319,130.732544,114.531618,111.816491,29.399518,14.315565,80.643246,1.810192,94.971491,60.321566,129.492834,81.325180,128.322423,80.803134,54.689917,76.567659,0.002292,0.002541,32.000000,-235.694597,81.068134,-0.284296,13.313744,0.517697,607246.472371,0.996572,45.957867,8.720960,1.417132,0.017873,0.010702,144.680427,32.000000,155.154684,143.179950,147.404395,133.930220,32.000000,131.316383,66.668987,55.445994,62.460831,0.000000,35.694785,100.000000,100.000000,38.150049,35.443478,59.625450,25.115527
59.292876,95.162877,84.025594,130.732822,114.525602,111.827048,29.390573,14.312996,80.673364,1.810144,95.090308,60.343525,129.490566,81.389819,128.325983,80.812463,54.682266,76.446415,0.002292,0.002549,32.000000,-235.692740,81.012375,-0.284295,13.338501,0.517075,607353.400225,0.997062,45.952681,8.740499,1.416361,0.034761,0.025129,144.908086,32.000000,154.943818,143.595955,148.605181,133.485537,32.000000,131.695717,66.638225,55.454084,62.497211,0.000000,35.694785,100.000000,100.000000,38.150049,35.409742,59.614907,25.087428
59.261863,95.190792,83.978628,130.736997,114.531961,111.862645,29.457361,14.312996,80.704091,1.811100,95.125881,60.346449,129.515261,81.308908,128.291241,80.753628,54.673348,76.575375,0.002292,0.002565,32.000000,-235.693396,80.967833,-0.284286,13.343248,0.516950,607229.593573,0.997436,45.902625,8.714807,1.416369,0.017926,0.028915,144.954649,32.000000,155.047128,143.731820,148.173221,133.423770,32.000000,132.133312,66.628489,55.449705,62.495911,0.000000,35.694785,100.000000,100.000000,38.150049,35.411326,59.629335,25.163583
59.260814,95.190792,83.997316,130.736997,114.533812,111.890751,29.463766,14.312996,80.636264,1.810973,95.180300,60.337352,129.486706,81.362577,128.257582,80.769437,54.675883,76.505671,0.002291,0.002546,32.000000,-235.697166,80.934222,-0.284267,13.317180,0.516859,607298.942984,0.998399,45.920551,8.631970,1.417128,0.015948,0.014643,144.392588,32.000000,155.303533,144.066878,146.206741,133.043779,32.000000,132.181002,66.631164,55.427504,62.475814,0.000000,35.694785,100.000000,100.000000,38.150049,35.500372,59.604286,25.086621
59.301199,95.212350,83.961387,130.740337,114.543885,111.864729,29.396535,14.314566,80.684414,1.810661,95.177290,60.335349,129.480986,81.307705,128.290340,80.744115,54.690874,76.521606,0.002292,0.002568,32.000000,-235.692646,80.864981,-0.284291,13.275454,0.516848,607567.590703,0.997088,45.976568,8.737131,1.417077,0.028683,0.027019,144.214265,32.000000,155.644247,144.097646,144.859694,133.126718,32.000000,132.384764,66.620858,55.455483,62.489412,0.000000,35.694785,100.000000,100.000000,38.150049,35.569703,59.617730,25.002688
59.276396,95.212350,84.019252,130.740893,114.532378,111.845593,29.402636,14.315137,80.759839,1.810644,95.162906,60.361260,129.470528,81.226549,128.324571,80.656188,54.688783,76.566252,0.002294,0.002596,32.000000,-235.695353,80.922005,-0.284313,13.301575,0.518355,607714.150379,0.997141,45.977518,8.682592,1.417418,0.034651,0.015111,144.014336,32.000000,155.788331,143.549368,143.899706,133.504173,32.000000,131.958718,66.642544,55.431437,62.481898,0.000000,35.694785,100.000000,100.000000,38.150049,35.571769,59.602938,25.005183
59.237978,95.222853,83.911242,130.742563,114.499214,111.867098,29.393577,14.311141,80.621334,1.810047,95.106402,60.298624,129.461785,81.168722,128.302208,80.730911,54.690386,76.591803,0.002295,0.002572,32.000000,-235.694104,80.913114,-0.284492,13.292344,0.518177,607555.493152,0.998499,45.962486,8.679492,1.415846,0.019723,0.011674,144.078107,32.000000,155.817304,143.445574,144.053296,133.684158,32.000000,131.521390,66.659822,55.430793,62.480555,0.000000,35.694785,100.000000,100.000000,38.150049,35.573834,59.604689,25.144287
59.302514,95.222853,84.040282,130.742563,114.473804,111.840498,29.425990,14.317848,80.681158,1.809577,95.144817,60.290874,129.486644,81.267922,128.310004,80.729632,54.681935,76.527826,0.002296,0.002588,32.000000,-235.692150,80.962732,-0.284650,13.264754,0.518753,607466.674184,0.998576,45.984957,8.714892,1.417415,0.006613,0.016648,144.310152,32.000000,155.478581,143.142389,145.772162,133.961842,32.000000,131.391868,66.663593,55.444750,62.462552,0.000000,35.694785,100.000000,100.000000,38.150049,35.608807,59.614101,25.124992
59.246618,95.235291,83.976257,130.744511,114.479996,111.843355,29.488577,14.319846,80.722545,1.810637,95.161958,60.413563,129.516324,81.322936,128.328071,80.708161,54.684824,76.586306,0.002296,0.002594,32.000000,-235.686218,80.961304,-0.284648,13.244350,0.518313,607611.610077,0.999807,46.030279,8.732343,1.416511,0.025594,0.022605,144.610481,32.000000,155.126130,143.207302,147.224712,133.906836,32.000000,131.363445,66.699200,55.420882,62.489697,0.000000,35.694785,100.000000,100.000000,38.150049,35.649903,59.614327,25.138345
59.243328,95.244965,83.999328,130.749521,114.461454,111.852294,29.457388,14.312426,80.794228,1.810361,95.146795,60.383239,129.494713,81.346999,128.310699,80.783045,54.661628,76.563377,0.002297,0.002599,32.000000,-235.695278,80.908688,-0.284684,13.253450,0.519888,607458.466243,0.997285,45.971797,8.693073,1.417145,0.018879,0.020201,144.830215,32.000000,154.973133,143.544897,148.245677,133.614062,32.000000,131.676944,66.653507,55.404546,62.471738,0.000000,35.694785,100.000000,100.000000,38.150049,35.682437,59.617690,25.069819
59.343380,95.240542,84.020532,130.749521,114.437300,111.829123,29.408129,14.317278,80.761816,1.810910,95.232107,60.425939,129.515159,81.352992,128.333512,80.749108,54.680310,76.677437,0.002297,0.002568,32.000000,-235.686328,81.070825,-0.284822,13.264911,0.521033,607509.729331,0.996246,46.034885,8.733807,1.417402,0.011011,0.000654,144.955213,32.000000,155.019405,143.735523,148.446050,133.325841,32.000000,132.179638,66.655042,55.447483,62.482294,0.000000,35.694785,100.000000,100.000000,38.150049,35.684820,59.618477,25.157713
59.282351,95.240542,84.086082,130.749521,114.428670,111.784420,29.407223,14.317420,80.797425,1.811724,95.144436,60.468478,129.519591,81.370753,128.274585,80.818191,54.696745,76.585839,0.002240,0.002544,32.000000,-235.690447,80.950067,-0.284905,13.241255,0.521236,607624.496164,0.997464,46.047541,8.739902,1.417870,0.015736,0.027338,144.728248,32.000000,155.142250,144.040259,146.709950,133.114692,32.000000,132.068117,66.633553,55.442171,62.471783,0.000000,35.694785,100.000000,100.000000,38.150049,35.673348,59.627161,25.140912
59.235169,95.226999,84.033290,130.753695,114.400239,111.767477,29.398679,14.310856,80.698681,1.811109,95.208540,60.291679,129.466279,81.364515,128.305154,80.837377,54.687536,76.699909,0.002180,0.002539,32.000000,-235.694061,81.023940,-0.284933,13.243957,0.518420,607410.928061,0.997083,45.952478,8.806250,1.415837,0.037300,0.019509,144.137081,32.000000,155.527413,144.046353,145.170932,133.198964,32.000000,132.532133,66.627985,55.419214,62.463077,0.000000,35.694785,100.000000,100.000000,38.150049,35.633299,59.609606,25.109071
59.301316,95.238608,84.123164,130.757035,114.389249,111.753896,29.457810,14.318847,80.762242,1.811416,95.222483,60.331345,129.455718,81.300894,128.299630,80.720201,54.719162,76.629218,0.002180,0.002534,32.000000,-235.689512,80.997342,-0.284975,13.260663,0.521910,607156.594426,0.997833,46.007753,8.721537,1.418400,0.027573,0.015247,144.085792,32.000000,155.765383,143.775138,144.194209,133.333025,32.000000,132.050960,66.631646,55.421659,62.473480,0.000000,35.694785,100.000000,100.000000,38.150049,35.671802,59.609282,24.988308
59.286670,95.248281,84.039986,130.758148,114.400998,111.746991,29.475747,14.315708,80.687680,1.812064,95.103914,60.278987,129.468138,81.358763,128.326453,80.811589,54.683956,76.591798,0.002179,0.002497,32.000000,-235.692979,81.003339,-0.285384,13.265121,0.521996,607085.134075,0.998805,46.036972,8.815764,1.418638,0.018120,0.025414,143.913610,32.000000,155.698223,143.405342,143.949234,133.733562,32.000000,131.394272,66.616648,55.424615,62.449063,0.000000,35.694785,100.000000,100.000000,38.150049,35.674123,59.625204,25.120149
59.272329,95.248281,84.072216,130.758148,114.400580,111.716534,29.418359,14.312283,80.768262,1.812078,95.127375,60.335177,129.474470,81.280463,128.365450,80.782576,54.669433,76.555399,0.002179,0.002486,32.000000,-235.696404,81.003014,-0.285540,13.255758,0.521173,606932.081837,0.995496,45.988635,8.731462,1.418572,0.041180,0.022412,144.231184,32.000000,155.721730,143.185026,145.471522,134.030385,32.000000,131.498944,66.648442,55.426859,62.471517,0.000000,35.694785,100.000000,100.000000,38.150049,35.706753,59.613009,24.997112
59.292494,95.231421,84.073465,130.753974,114.395836,111.709006,29.377051,14.320417,80.711511,1.812513,95.046267,60.288895,129.485725,81.320244,128.343292,80.738231,54.668722,76.613485,0.002180,0.002468,32.000000,-235.689582,80.958448,-0.285567,13.245451,0.519878,606990.656578,0.995119,46.011579,8.738770,1.417519,0.028585,0.024183,144.569171,32.000000,155.048320,143.111327,147.160382,133.963324,32.000000,131.140741,66.653025,55.406591,62.458671,0.000000,35.694785,100.000000,100.000000,38.150049,35.656399,59.614238,25.142673
