OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, August 27, 2020
9:53:20 PM
First Test
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.230145,60.417431,172.226164,154.522178,113.759034,111.493685,54.640703,14.153880,171.381207,7.386469,60.569986,49.215812,151.981798,172.731720,150.437444,170.709708,110.825936,168.957102,-0.075001,-1.809789,32.025740,-235.895244,156.975311,5.048753,5.141037,-27.499333,14.682367,757.024256,4.543620,442268.750263,1.670539,20.996860,2.405050,3.495642,0.083161,0.061837,110.421478,89.819062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971022,75.922754,97.933289,89.902770,35.538075,28.860759,67.716781,60.253165,20.253165,34.658445,26.518987,1677.246094,33.686342,0.693100,218.905123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.156302,60.435069,172.322815,154.536722,113.805532,111.478332,54.370202,14.160444,171.462953,7.402693,60.733867,49.296123,151.976903,172.754480,150.429499,170.788146,110.789620,169.026024,-0.075187,-1.805148,32.025740,-235.888190,156.812190,5.068672,5.129245,-27.499387,58.140719,3012.655304,4.542464,442182.212249,1.662933,20.962286,2.464544,3.493565,0.083203,0.061841,110.240896,89.845534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006372,75.890238,97.940637,89.902770,35.454215,28.860759,67.717472,60.253165,20.253165,34.660437,26.518987,1655.273437,33.744580,0.691876,218.912795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.350680,60.489088,172.066330,154.580635,113.900295,111.470711,54.750256,14.156877,171.480469,7.406902,60.695437,49.302789,151.993451,172.748949,150.431263,170.784415,110.777649,169.140316,-0.075137,-1.801667,32.025740,-235.892084,156.862791,5.077486,5.158274,-27.498630,15.081664,776.056052,4.545027,442179.712741,1.657054,20.949220,2.472237,3.498388,0.080494,0.061038,110.128643,89.838547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002899,75.853414,97.933311,89.902770,35.407143,28.860759,67.720010,60.253165,20.253165,34.662815,26.518987,1677.246094,33.736881,0.693639,218.894699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.259089,60.509759,172.440899,154.614759,113.868633,111.468442,54.644134,14.156020,171.623764,7.417396,60.702732,49.249628,152.021558,172.851315,150.433209,170.843861,110.763990,169.117423,-0.075087,-1.798165,32.025740,-235.891960,156.712319,5.078890,5.144968,-27.498071,58.422377,3012.074181,4.563592,442281.017177,1.667891,21.044023,2.536874,3.505610,0.083624,0.061490,109.986543,89.849295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002950,75.830800,97.905793,89.902770,35.347396,28.860759,67.716137,60.253165,20.253165,34.664229,26.518987,1658.935547,33.685711,0.693675,218.926485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.331314,60.520783,172.287909,154.625388,113.887199,111.467704,54.142917,14.157305,171.629461,7.436574,60.696055,49.279989,152.042257,172.898240,150.443312,170.874970,110.739428,169.203102,-0.074964,-1.794641,32.025740,-235.892473,156.922446,5.092059,5.155371,-27.499477,22.570112,1174.416243,4.515959,442202.232945,1.649278,20.895111,2.595794,3.486605,0.079978,0.060967,109.953233,89.863070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999456,75.859889,97.863595,89.902770,35.304283,28.860759,67.718986,60.253165,20.253165,34.666112,26.518987,1677.246094,33.751630,0.690477,218.891630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.292320,60.520783,172.412602,154.625388,113.923509,111.467719,54.444275,14.157162,171.621147,7.422418,60.673132,49.256130,152.061347,173.041561,150.465861,170.936759,110.730711,169.235771,-0.075061,-1.791143,32.025740,-235.887062,156.862098,5.098153,5.149674,-27.499730,55.221443,2857.495317,4.543734,442324.387761,1.655910,21.011328,2.600049,3.500692,0.081009,0.061274,109.988510,89.874418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030757,75.863740,97.844706,89.902770,35.255460,28.860759,67.717937,60.253165,20.253165,34.667825,26.518987,1662.597656,33.737151,0.693985,218.934313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.347912,60.514995,172.428054,154.636856,113.960614,111.470777,54.824979,14.157305,171.787996,7.397722,60.597130,49.245877,152.028784,173.033034,150.442730,170.988240,110.744022,169.203592,-0.075011,-1.787637,32.025740,-235.893126,157.113179,5.107523,5.157806,-27.499117,17.929450,921.336939,4.525148,442334.246248,1.668591,20.946999,2.659794,3.492465,0.080671,0.061449,109.951885,89.864530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020838,75.858846,97.791108,89.902770,35.200822,28.860759,67.719528,60.253165,20.253165,34.669211,26.518987,1677.246094,33.716993,0.691191,218.902606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.388643,60.505349,172.663821,154.633499,114.107074,111.478400,54.442398,14.158446,171.715264,7.419640,60.568300,49.281293,152.063872,173.114005,150.466111,171.180719,110.758998,169.329940,-0.074980,-1.782983,32.025740,-235.889698,157.207974,5.113951,5.163611,-27.499748,60.062432,3108.104847,4.536193,442384.354757,1.660796,20.987670,2.681921,3.497758,0.082075,0.060853,109.903448,89.866889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031031,75.861128,97.770542,89.902770,35.159355,28.860759,67.720339,60.253165,20.253165,34.670997,26.518987,1658.935547,33.826817,0.692409,218.911654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.265974,60.476686,172.684834,154.628185,114.190409,111.488289,54.731523,14.156020,171.863037,7.435532,60.581231,49.299172,152.068750,173.151494,150.478598,171.198502,110.744357,169.427907,-0.074867,-1.780060,32.025740,-235.892777,157.148768,5.142083,5.145978,-27.499820,18.429495,948.649745,4.524610,442314.578316,1.647245,20.923906,2.655402,3.494131,0.079667,0.060444,110.063611,89.899742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058807,75.913405,97.759703,89.902770,35.097747,28.860759,67.718672,60.253165,20.253165,34.672459,26.518987,1680.908203,33.855088,0.692145,219.253550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.418045,60.462630,172.709078,154.620073,114.270470,111.495132,54.437452,14.155021,171.950294,7.418262,60.582871,49.382153,152.057820,173.247501,150.503360,171.274918,110.800166,169.483552,-0.074801,-1.777720,32.025740,-235.895736,157.059337,5.169750,5.168425,-27.497710,58.341765,3019.338225,4.521107,442269.924952,1.657390,20.871812,2.692282,3.496023,0.080861,0.062432,110.181699,89.925664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057218,75.917597,97.746015,89.902770,35.089288,28.860759,67.722131,60.253165,20.253165,34.673271,26.518987,1658.935547,33.806334,0.690140,218.933684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.403460,60.462630,172.835599,154.620073,114.335507,111.507320,54.190048,14.158018,172.040076,7.413866,60.601505,49.404642,152.074687,173.301700,150.516462,171.383525,110.756891,169.418314,-0.074707,-1.774204,32.025740,-235.890943,156.899665,5.194391,5.165847,-27.498143,22.651237,1177.612423,4.547773,442397.801145,1.653162,20.971068,2.747111,3.505154,0.080719,0.061645,110.304836,89.922710,32.000000,32.000000,32.000000,32.000000,-92863.711505,32.000000,69.060327,75.895546,97.720583,89.902770,35.039118,28.860759,67.719130,60.253165,20.253165,34.674344,26.518987,1673.583984,33.849156,0.691262,218.911457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.465213,60.462079,172.602482,154.625388,114.373744,111.519526,54.574292,14.155592,172.037814,7.415979,60.576383,49.372653,152.094529,173.361109,150.516968,171.260658,110.784102,169.525586,-0.074738,-1.770684,32.025740,-235.892062,157.520669,5.194961,5.175259,-27.498395,55.069075,2842.821947,4.515441,442166.852754,1.656521,20.798469,2.714121,3.494859,0.081929,0.062621,110.455296,89.911243,32.000000,32.000000,32.000000,32.000000,-100106.845196,32.000000,69.047587,75.884968,97.676665,89.902770,35.038597,28.860759,67.720037,60.253165,20.253165,34.675671,26.518987,1655.273437,33.871730,0.690336,219.234746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.480790,60.450228,172.947785,154.632940,114.441622,111.531752,54.773825,14.158874,172.155012,7.432886,60.464989,49.464626,152.101623,173.513417,150.530914,171.382262,110.754290,169.652115,-0.074702,-1.767170,32.025740,-235.892047,157.305155,5.225184,5.177062,-27.499964,18.361827,944.436600,4.522103,442317.649581,1.664805,20.813658,2.730643,3.498451,0.080996,0.060880,110.448447,89.945589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053697,75.877431,97.652036,89.902770,34.997436,28.860759,67.719044,60.253165,20.253165,34.677007,26.518987,1677.246094,33.822273,0.690135,218.945013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.397714,60.388217,173.062389,154.627625,114.552902,111.551567,54.366038,14.155592,172.247994,7.449350,60.324426,49.531029,152.117391,173.562319,150.529998,171.515882,110.719750,169.760490,-0.074568,-1.764207,32.025740,-235.895329,157.424894,5.285009,5.165360,-27.498558,60.715519,3146.313720,4.504124,442260.485062,1.650996,20.748820,2.747419,3.489371,0.079890,0.060901,110.285106,89.986041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070142,75.848003,97.655564,89.902770,34.971035,28.860759,67.719363,60.253165,20.253165,34.678509,26.518987,1658.935547,33.898704,0.688185,219.219954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.468930,60.306639,173.059180,154.583152,114.642845,111.572919,54.723454,14.154023,172.219947,7.448484,60.247093,49.475530,152.105821,173.509383,150.535122,171.636383,110.718758,169.789772,-0.074361,-1.761292,32.025740,-235.897879,157.686337,5.286752,5.176034,-27.500126,13.522199,696.151564,4.508798,442344.915356,1.644542,20.720761,2.829089,3.495251,0.084112,0.060476,110.207231,89.976107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092775,75.868395,97.666614,89.902770,34.981822,28.860759,67.721759,60.253165,20.253165,34.678406,26.518987,1677.246094,33.911325,0.690147,219.184903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.385608,60.306639,173.135945,154.583152,114.803782,111.599554,54.681845,14.158732,172.269602,7.459431,60.222615,49.528971,152.109738,173.660338,150.546645,171.588613,110.761640,169.912178,-0.074353,-1.757799,32.025740,-235.892843,157.786004,5.296808,5.163125,-27.500631,59.060497,3042.873729,4.528656,442475.645481,1.659960,20.745229,2.908022,3.503449,0.080388,0.060940,110.168109,89.984737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069650,75.871828,97.668337,89.902770,34.960179,28.860759,67.720542,60.253165,20.253165,34.677759,26.518987,1658.935547,33.857000,0.690060,218.896075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.519081,60.252622,173.047417,154.544554,114.990886,111.627491,54.312716,14.160159,172.389521,7.478282,60.228334,49.541606,152.074183,173.699062,150.542172,171.593626,110.719947,169.923400,-0.074481,-1.754316,32.025740,-235.887495,157.603062,5.290020,5.182489,-27.499784,22.453242,1164.682424,4.512874,442388.429390,1.646473,20.589511,2.921005,3.498341,0.081647,0.060411,110.169581,89.989081,32.000000,32.000000,32.000000,32.000000,987.448918,32.000000,69.073483,75.856674,97.662597,89.902770,34.969230,28.860759,67.722937,60.253165,20.253165,34.677527,26.518987,1680.908203,33.912912,0.688820,218.878924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.483398,60.229747,173.332589,154.533645,115.110662,111.655723,54.727334,14.161729,172.515467,7.491424,60.164994,49.627806,152.091129,173.802709,150.548894,171.733890,110.678397,169.956148,-0.074405,-1.750798,32.025740,-235.891643,157.700080,5.282313,5.177026,-27.498936,56.391881,2902.968235,4.534091,442471.621104,1.651173,20.676262,2.928231,3.505798,0.080248,0.061605,110.290090,90.010194,32.000000,32.000000,32.000000,32.000000,-100107.437798,32.000000,69.099109,75.898580,97.665442,89.902770,34.970457,28.860759,67.720233,60.253165,20.253165,34.678257,26.518987,1658.935547,33.932295,0.691440,218.892810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.591956,60.167738,173.278902,154.509311,115.226959,111.686991,54.757345,14.154593,172.589233,7.507753,60.109263,49.625706,152.114265,173.862807,150.567137,171.875554,110.702293,170.008759,-0.074245,-1.747277,32.025740,-235.891100,157.555075,5.296829,5.193993,-27.499315,18.059812,929.182107,4.504179,442487.748433,1.657654,20.483332,2.974516,3.494560,0.082150,0.062506,110.226421,90.013980,32.000000,32.000000,32.000000,32.000000,969.944975,32.000000,69.103271,75.957511,97.714607,89.902770,34.986402,28.860759,67.721379,60.253165,20.253165,34.678470,26.518987,1673.583984,33.937992,0.688318,218.870072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.501678,60.097738,173.458196,154.478265,115.390498,111.734147,54.468090,14.153452,172.612444,7.546513,59.919792,49.707732,152.083065,173.940186,150.556390,171.892177,110.662552,170.136904,-0.074224,-1.742617,32.025740,-235.895346,157.919735,5.311647,5.180921,-27.499730,59.610472,3083.261815,4.518885,442683.567610,1.646715,20.497566,3.029468,3.502843,0.080412,0.061337,110.236984,89.977758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094013,76.064928,97.726523,89.902770,34.969001,28.860759,67.721586,60.253165,20.253165,34.677951,26.518987,1658.935547,33.911992,0.689443,218.906028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.640000,60.097738,173.504246,154.478265,115.500558,111.770013,54.727853,14.156163,172.699652,7.526574,59.892190,49.686403,152.110091,174.004242,150.565234,171.902386,110.649015,170.228419,-0.074106,-1.740849,32.025740,-235.890674,157.810357,5.328704,5.200808,-27.500054,16.517634,850.294585,4.494104,442582.151648,1.642047,20.322723,3.027096,3.494093,0.084154,0.061675,110.198073,89.964712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114483,76.135490,97.763421,89.902770,34.995766,28.860759,67.721752,60.253165,20.253165,34.676918,26.518987,1677.246094,33.985935,0.687794,218.889349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.542092,60.037384,173.625385,154.446100,115.642507,111.801264,54.684185,14.160302,172.735498,7.523735,59.885880,49.632226,152.088944,174.054021,150.566460,172.072436,110.689756,170.273041,-0.073878,-1.739087,32.025740,-235.891110,157.747111,5.335147,5.185843,-27.499423,57.971706,2986.650025,4.517976,442826.596081,1.654467,20.346546,3.119244,3.504087,0.079544,0.061325,110.175432,89.949254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106269,76.185840,97.787077,89.902770,35.028984,28.860759,67.718751,60.253165,20.253165,34.675949,26.518987,1658.935547,33.985214,0.690236,219.219561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.628167,59.997424,173.365905,154.419808,115.730098,111.835663,54.154490,14.154165,172.809609,7.527537,59.914670,49.563064,152.062168,174.116917,150.553688,172.141759,110.640262,170.331058,-0.073831,-1.737319,32.025740,-235.895776,157.992891,5.315052,5.199366,-27.500180,21.742733,1131.122539,4.491234,442889.198538,1.642102,20.202846,3.170190,3.495251,0.080122,0.060766,110.184955,89.944806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095628,76.227190,97.802358,89.902770,35.048145,28.860759,67.721313,60.253165,20.253165,34.676058,26.518987,1677.246094,34.029551,0.687286,219.217043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.555720,59.979236,173.451790,154.417011,115.810508,111.876105,54.397236,14.160159,172.807104,7.527008,59.933845,49.706318,152.070452,174.170024,150.544892,172.112875,110.658470,170.351417,-0.073773,-1.735570,32.025740,-235.888475,158.289797,5.317080,5.187862,-27.498702,56.382750,2920.111379,4.515610,442917.923247,1.647179,20.244174,3.147684,3.504603,0.080524,0.060889,110.190890,89.953715,32.000000,32.000000,32.000000,32.000000,419.219612,32.000000,69.107196,76.255137,97.828065,89.902770,35.052793,28.860759,67.719461,60.253165,20.253165,34.675260,26.518987,1658.935547,33.969113,0.689042,219.253078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.612008,59.979236,173.377269,154.417011,115.922192,111.913482,54.885430,14.156448,172.875960,7.507736,59.986204,49.721125,152.061615,174.160751,150.554273,172.174356,110.657895,170.465566,-0.073781,-1.733822,32.025740,-235.892186,158.208097,5.339414,5.196661,-27.497890,21.037098,1079.838386,4.491966,443034.267507,1.660457,20.114814,3.220882,3.493297,0.081701,0.061225,110.123729,89.950694,32.000000,32.000000,32.000000,32.000000,-100109.570810,32.000000,69.097514,76.222470,97.843152,89.902770,35.114407,28.860759,67.721421,60.253165,20.253165,34.674859,26.518987,1680.908203,33.972358,0.686326,218.883290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.719644,59.983094,173.765644,154.421766,116.102495,111.963046,54.372775,14.161300,172.895848,7.516387,60.019452,49.692028,152.044160,174.202246,150.564519,172.086147,110.643530,170.426670,-0.073493,-1.731479,32.025740,-235.882923,157.958584,5.337472,5.211734,-27.498269,61.547385,3189.026301,4.511342,443187.362147,1.656221,20.171863,3.210989,3.500137,0.080385,0.061951,110.021356,89.918149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111624,76.192386,97.847060,89.902770,35.131554,28.860759,67.720364,60.253165,20.253165,34.674862,26.518987,1658.935547,33.991939,0.688985,219.224085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.576766,60.012857,173.515631,154.430157,116.245946,112.004214,54.689907,14.155878,173.000255,7.512223,60.054114,49.754666,152.049614,174.277798,150.552507,172.209152,110.643577,170.434143,-0.073296,-1.729743,32.025740,-235.897167,158.123010,5.346793,5.191576,-27.499982,15.358345,791.165264,4.498781,443294.616734,1.639991,20.113399,3.258179,3.494663,0.081300,0.061574,109.986124,89.964416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115106,76.180186,97.897734,89.902770,35.173316,28.860759,67.718109,60.253165,20.253165,34.675430,26.518987,1677.246094,33.964948,0.688167,218.880891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.724832,60.029943,173.772012,154.457288,116.379213,112.043091,54.532678,14.160587,172.990582,7.508506,60.028958,49.759863,152.085833,174.294286,150.564482,172.274000,110.690181,170.540551,-0.073149,-1.727971,32.025740,-235.893275,158.401173,5.363562,5.212600,-27.500451,58.671603,3031.105977,4.486651,443440.516428,1.652265,20.005602,3.256663,3.494909,0.081467,0.062304,109.860323,89.969961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135260,76.156508,97.942603,89.902770,35.178929,28.860759,67.721656,60.253165,20.253165,34.675467,26.518987,1658.935547,33.987053,0.687905,218.856658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.699768,60.011203,173.871950,154.458966,116.450931,112.083493,54.292355,14.157162,172.997780,7.503098,59.992819,49.765859,152.072223,174.396209,150.553505,172.374555,110.708929,170.549859,-0.073254,-1.726194,32.025740,-235.892126,158.407375,5.362247,5.209427,-27.498576,22.668803,1176.304895,4.513234,443760.486860,1.648622,20.183620,3.259666,3.499938,0.080575,0.061885,109.727631,89.951449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125751,76.126068,97.955194,89.902770,35.227546,28.860759,67.718282,60.253165,20.253165,34.675891,26.518987,1673.583984,33.991975,0.689852,218.878570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.634498,60.011203,173.918189,154.458966,116.562649,112.124657,54.436267,14.158161,173.122175,7.512569,59.974850,49.662086,152.089914,174.362528,150.560974,172.336928,110.721962,170.629703,-0.073288,-1.724704,32.025740,-235.889820,158.639733,5.358736,5.199708,-27.499982,56.049854,2900.789021,4.489412,443723.604591,1.648613,20.047075,3.256500,3.494673,0.081443,0.062612,109.691115,89.957495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116886,76.124279,97.957167,89.902770,35.241521,28.860759,67.718965,60.253165,20.253165,34.675572,26.518987,1658.935547,34.033878,0.688542,218.871607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.650152,59.999353,173.388348,154.445820,116.647349,112.165806,54.769871,14.158446,173.123767,7.492468,59.983272,49.719225,152.079574,174.406491,150.558591,172.295980,110.714120,170.670146,-0.073139,-1.724401,32.025740,-235.893455,158.108610,5.366221,5.201962,-27.498612,17.956618,923.661433,4.497745,443837.068721,1.657343,20.054316,3.241552,3.498446,0.084295,0.062829,109.839884,89.952304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128404,76.143117,97.968093,89.902770,35.312023,28.860759,67.720581,60.253165,20.253165,34.675358,26.518987,1677.246094,34.015072,0.689300,218.860670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.677130,59.991912,173.969390,154.439387,116.700891,112.207749,54.268556,14.164155,173.218876,7.466264,59.998362,49.743126,152.067089,174.445243,150.538862,172.349278,110.737953,170.625086,-0.072858,-1.723233,32.025740,-235.883336,158.312393,5.364535,5.205081,-27.499297,53.929409,2799.673524,4.514391,444025.632047,1.655958,20.122021,3.261097,3.503978,0.080261,0.061195,110.054030,89.938999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122618,76.141911,97.985844,89.902770,35.319241,28.860759,67.720401,60.253165,20.253165,34.675357,26.518987,1666.259766,34.027423,0.689710,219.211535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.761130,59.992188,174.016442,154.449456,116.851948,112.264318,54.735591,14.159017,173.217007,7.464997,59.976862,49.688607,152.036481,174.560505,150.540868,172.420252,110.674370,170.640680,-0.072551,-1.723216,32.025740,-235.888800,157.932643,5.353241,5.218153,-27.498035,17.050617,877.607392,4.501531,444176.541161,1.645854,20.093928,3.285438,3.492202,0.081656,0.062244,110.157656,89.918097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103627,76.134199,98.000886,89.902770,35.379808,28.860759,67.720015,60.253165,20.253165,34.675178,26.518987,1677.246094,34.028541,0.688424,219.150796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.740795,59.991361,173.974957,154.458127,116.953392,112.307670,54.451473,14.160444,173.249487,7.471601,60.006504,49.695232,152.081539,174.501405,150.571957,172.443518,110.650243,170.681938,-0.072063,-1.723217,32.025740,-235.888680,158.427789,5.337846,5.214962,-27.498341,58.752711,3039.822830,4.510261,444258.119083,1.660655,20.058501,3.243223,3.502002,0.080909,0.060953,110.339986,89.937185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123911,76.116827,98.025424,89.902770,35.444756,28.860759,67.718072,60.253165,20.253165,34.675161,26.518987,1658.935547,34.062510,0.689922,219.187932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.779698,59.991361,174.072830,154.458127,117.043868,112.348709,54.212064,14.154593,173.298061,7.494041,60.014244,49.774661,152.079507,174.554608,150.541808,172.400671,110.703137,170.691105,-0.071796,-1.723220,32.025740,-235.895348,158.542838,5.362242,5.221525,-27.499026,23.493527,1220.906127,4.494957,444552.025679,1.644261,19.971712,3.313168,3.497036,0.081195,0.061214,110.369134,89.932952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126254,76.113384,98.046137,89.902770,35.488142,28.860759,67.718597,60.253165,20.253165,34.675121,26.518987,1677.246094,34.030542,0.689285,218.844659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.654491,59.997149,174.027536,154.457847,117.215877,112.392800,54.680543,14.159588,173.263014,7.497827,60.045331,49.785341,152.077181,174.625364,150.539857,172.485525,110.686721,170.728422,-0.071785,-1.723241,32.025740,-235.889210,158.338990,5.379207,5.202431,-27.498738,55.548496,2861.999024,4.500339,444790.946550,1.654218,19.991951,3.354125,3.497631,0.082663,0.062647,110.332896,89.948986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.109167,76.105913,98.045151,89.902770,35.550058,28.860759,67.717766,60.253165,20.253165,34.675216,26.518987,1658.935547,34.002811,0.689001,218.886201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.715809,60.010101,174.138644,154.467077,117.328563,112.436441,54.918592,14.154023,173.266601,7.491316,60.125490,49.752161,152.095860,174.615709,150.528559,172.526897,110.724436,170.747506,-0.071793,-1.723614,32.025740,-235.894938,158.153623,5.372545,5.212239,-27.498107,18.121490,929.617949,4.495042,444809.890414,1.660703,19.951654,3.304969,3.496864,0.083168,0.062377,110.268000,89.996920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.123399,76.147217,98.095058,89.902770,35.584821,28.860759,67.720803,60.253165,20.253165,34.675207,26.518987,1669.921875,34.033139,0.689703,218.890686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.728002,60.042620,174.085772,154.469874,117.447143,112.479928,54.515611,14.157733,173.323101,7.505737,60.138888,49.751648,152.071634,174.637414,150.543417,172.515777,110.699539,170.748767,-0.071497,-1.725089,32.025740,-235.893025,158.146239,5.341359,5.213483,-27.499802,46.677318,2412.209399,4.523238,445128.260411,1.651711,20.087221,3.336604,3.504769,0.081536,0.062556,110.118241,90.001838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115967,76.127076,98.058556,89.902770,35.659534,28.860759,67.719405,60.253165,20.253165,34.675493,26.518987,1669.921875,34.003749,0.692056,218.916020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.769442,60.072384,173.891369,154.482740,117.560946,112.530276,54.852181,14.152453,173.291671,7.523409,60.130437,49.804034,152.091837,174.502084,150.555682,172.641857,110.691513,170.764219,-0.071439,-1.727461,32.025740,-235.894875,158.566803,5.344974,5.220335,-27.499657,19.075445,979.739855,4.513639,445190.513142,1.643017,20.036585,3.306670,3.502682,0.080908,0.061070,109.915178,90.023215,32.000000,32.000000,32.000000,32.000000,972.944251,32.000000,69.114008,76.105358,98.056841,89.902770,35.720820,28.860759,67.718612,60.253165,20.253165,34.676268,26.518987,1677.246094,33.994608,0.691272,218.904297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.809038,60.072384,174.131131,154.482740,117.628732,112.567627,54.249656,14.155164,173.364824,7.517756,60.156452,49.790988,152.085915,174.661837,150.561146,172.614743,110.698004,170.823575,-0.071340,-1.729217,32.025740,-235.890530,158.695147,5.345720,5.225744,-27.499279,54.123239,2810.714871,4.512610,445454.255794,1.655498,20.056467,3.332082,3.500759,0.085195,0.060623,109.928416,90.033103,32.000000,32.000000,32.000000,32.000000,1016.347355,32.000000,69.113752,76.046602,98.018434,89.902770,35.760101,28.860759,67.718256,60.253165,20.253165,34.677037,26.518987,1658.935547,34.059391,0.691877,218.868971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.778213,60.063014,173.951116,154.489732,117.712779,112.603664,54.289625,14.156306,173.350766,7.544259,60.074651,49.880334,152.098769,174.626335,150.538693,172.668527,110.691597,170.862588,-0.071277,-1.729813,32.025740,-235.895105,158.507677,5.334572,5.221056,-27.499459,14.137295,733.634033,4.501469,445680.821005,1.644700,20.043298,3.346409,3.493938,0.079994,0.061099,109.988601,90.017220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111633,76.031729,97.976983,89.902770,35.829832,28.860759,67.717335,60.253165,20.253165,34.677052,26.518987,1669.921875,34.008148,0.691262,218.860198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.838122,60.057502,174.068609,154.484978,117.821644,112.640288,54.719554,14.153880,173.325622,7.553562,60.097175,49.849968,152.111806,174.613440,150.556315,172.626660,110.705068,170.841390,-0.071027,-1.730981,32.025740,-235.893121,158.517488,5.332319,5.230198,-27.497890,28.318577,1458.004534,4.499878,445785.030960,1.662066,20.002302,3.364114,3.495975,0.080847,0.062040,110.079382,90.048441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.103069,76.031063,97.996273,89.902770,35.871572,28.860759,67.718042,60.253165,20.253165,34.677234,26.518987,1669.921875,34.071507,0.690418,218.864958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.772382,60.041794,173.914986,154.472951,117.929620,112.673879,54.789735,14.150598,173.483653,7.548850,60.130652,49.784960,152.095065,174.648600,150.555118,172.680095,110.679440,170.877775,-0.071093,-1.731594,32.025740,-235.898853,158.536395,5.346457,5.221038,-27.498630,40.204564,2067.312574,4.504121,445953.216074,1.662463,20.024844,3.386423,3.494523,0.079888,0.061933,110.061659,90.033559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084314,76.026469,98.009244,89.902770,35.927591,28.860759,67.716581,60.253165,20.253165,34.677292,26.518987,1666.259766,34.033698,0.691489,218.842024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.829860,60.052266,174.049285,154.463441,118.054753,112.727256,54.699275,14.162585,173.419805,7.514949,60.137731,49.829110,152.085490,174.724549,150.532985,172.591524,110.705965,170.935796,-0.070951,-1.732783,32.025740,-235.885069,158.500740,5.358175,5.227709,-27.498846,32.798670,1689.291706,4.494960,446012.492117,1.647734,19.957324,3.364312,3.492680,0.081251,0.062349,109.991884,90.049359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095009,76.039960,98.005217,89.902770,35.955394,28.860759,67.715739,60.253165,20.253165,34.677158,26.518987,1666.259766,34.009771,0.690006,218.869207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.854930,60.052266,173.745633,154.463441,118.063309,112.765394,54.741146,14.160730,173.442792,7.508857,60.148670,49.802402,152.110058,174.761955,150.543926,172.734068,110.743283,170.969527,-0.070770,-1.734554,32.025740,-235.892805,158.836624,5.357934,5.231658,-27.498810,29.679088,1527.448798,4.506414,446230.784961,1.648435,20.009663,3.404770,3.494207,0.082061,0.060869,109.982464,90.081479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094093,76.047292,98.026604,89.902770,36.064109,28.860759,67.716624,60.253165,20.253165,34.677506,26.518987,1666.259766,34.076502,0.691320,218.824596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.757479,60.066596,174.069841,154.472671,118.087182,112.800491,54.216943,14.155735,173.433712,7.503448,60.080559,49.861407,152.081407,174.784279,150.535733,172.660948,110.749086,170.908868,-0.070920,-1.735170,32.025740,-235.894043,158.620665,5.352685,5.218099,-27.498882,10.808084,561.621463,4.500815,446355.815225,1.649895,19.960636,3.401887,3.492871,0.080478,0.061221,109.995407,90.116198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064781,76.012451,98.011600,89.902770,36.057145,28.860759,67.716011,60.253165,20.253165,34.677954,26.518987,1680.908203,34.064151,0.691829,218.888994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.849938,60.051164,174.122550,154.470713,118.128950,112.834089,54.373423,14.159303,173.441529,7.502692,60.021969,49.891128,152.101569,174.777704,150.569992,172.706727,110.727502,170.953735,-0.070807,-1.735199,32.025740,-235.887371,158.628801,5.347706,5.231135,-27.498954,53.599014,2777.154987,4.490452,446407.675954,1.648280,19.934700,3.378309,3.485024,0.082633,0.062234,109.995208,90.110724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.085624,76.022824,98.059604,89.902770,36.178493,28.860759,67.718274,60.253165,20.253165,34.678146,26.518987,1658.935547,34.025584,0.689405,218.867830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.870196,59.994117,174.072946,154.453092,118.189074,112.867669,54.650152,14.160872,173.387530,7.481142,59.869713,49.879377,152.090137,174.840782,150.574874,172.768436,110.725492,171.010807,-0.070495,-1.735187,32.025740,-235.884658,158.792224,5.337915,5.233876,-27.499225,13.481540,694.989317,4.518859,446631.881093,1.668381,20.049902,3.347795,3.498365,0.082878,0.063527,109.847305,90.126907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055237,75.986916,98.052343,89.902770,36.216321,28.860759,67.716094,60.253165,20.253165,34.677989,26.518987,1677.246094,34.016190,0.692219,218.834195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.857122,59.994117,174.302275,154.453092,118.268962,112.899959,54.675071,14.157019,173.572447,7.474683,59.797825,49.882509,152.117862,174.858358,150.578720,172.663699,110.733274,171.021809,-0.070521,-1.735194,32.025740,-235.892922,158.461238,5.353374,5.232524,-27.500270,58.413160,3009.894967,4.501937,446715.112622,1.660616,19.938762,3.387658,3.492934,0.081233,0.062191,109.763903,90.148654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097659,76.029405,98.097194,89.902770,36.276745,28.860759,67.715510,60.253165,20.253165,34.676900,26.518987,1655.273437,34.068622,0.692133,218.829120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.977953,59.900694,174.197041,154.398272,118.313255,112.930458,54.141034,14.154165,173.548019,7.471820,59.831163,49.872995,152.107124,174.859267,150.550864,172.812578,110.774824,170.945659,-0.070427,-1.736362,32.025740,-235.891202,158.450878,5.362669,5.250662,-27.499513,22.887607,1190.978265,4.497420,446754.056322,1.651711,19.860763,3.412915,3.490521,0.080440,0.061825,109.712325,90.129573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063047,75.979830,98.097966,89.902770,36.355606,28.860759,67.715742,60.253165,20.253165,34.674947,26.518987,1677.246094,34.042100,0.691992,218.834274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.749257,59.875617,174.224852,154.360793,118.397823,112.970259,54.674738,14.156734,173.615799,7.444932,59.868623,49.910975,152.075060,174.887682,150.576483,172.838290,110.805239,170.913947,-0.070280,-1.737517,32.025740,-235.894514,158.551668,5.357918,5.216747,-27.499098,59.661823,3074.254400,4.505709,446876.182018,1.651906,19.874285,3.409614,3.496036,0.080625,0.062619,109.954895,90.138007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071121,75.961055,98.122794,89.902770,36.401457,28.860759,67.714365,60.253165,20.253165,34.674044,26.518987,1658.935547,34.038710,0.692022,218.878570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.794633,59.888018,174.102008,154.364709,118.504046,112.993224,54.156475,14.155021,173.556394,7.425851,59.864815,50.044898,152.061156,174.925557,150.576609,172.766823,110.806376,171.018178,-0.070033,-1.737878,32.025740,-235.893776,158.341602,5.350485,5.223653,-27.500054,21.952985,1142.018606,4.477697,446671.979676,1.663804,19.656003,3.337045,3.485478,0.081762,0.062201,110.077333,90.136739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058796,75.969433,98.117119,89.902770,36.506155,28.860759,67.717963,60.253165,20.253165,34.673684,26.518987,1677.246094,34.074086,0.690641,218.834667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.816397,59.896836,174.508146,154.369184,118.570149,113.020808,54.352109,14.158589,173.621414,7.415291,59.905788,49.864911,152.062995,174.940085,150.548058,172.850250,110.844087,171.020930,-0.070054,-1.739436,32.025740,-235.892005,158.843946,5.355993,5.226321,-27.500252,55.974413,2901.370145,4.528332,446909.943717,1.656365,19.867440,3.293712,3.502059,0.080539,0.060239,110.094867,90.128323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044609,75.966898,98.138905,89.902770,36.542525,28.860759,67.716783,60.253165,20.253165,34.673606,26.518987,1655.273437,34.065359,0.694009,218.865076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.762524,59.896836,173.916054,154.369184,118.601816,113.052092,54.738820,14.154879,173.667225,7.415364,59.935607,49.942582,152.078869,174.974490,150.559784,172.870823,110.849827,171.098513,-0.070026,-1.741217,32.025740,-235.896696,158.765183,5.376685,5.218965,-27.500180,19.281603,992.379292,4.516961,446982.486386,1.670935,19.832847,3.335033,3.496401,0.083306,0.062258,110.074849,90.138252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052862,76.008457,98.180475,89.902770,36.652451,28.860759,67.716237,60.253165,20.253165,34.673473,26.518987,1673.583984,34.059842,0.692463,218.858703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.849347,59.896561,174.371508,154.370303,118.658197,113.078707,54.244726,14.158589,173.638902,7.421329,59.917246,49.939145,152.064423,174.902787,150.562026,172.953578,110.807449,171.024195,-0.070096,-1.741826,32.025740,-235.890045,158.684866,5.382742,5.231153,-27.499603,56.504402,2934.639468,4.522435,447005.341014,1.664567,19.819137,3.298443,3.503026,0.080630,0.062027,110.003092,90.115544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032881,75.981223,98.185687,89.902770,36.661276,28.860759,67.717384,60.253165,20.253165,34.673169,26.518987,1666.259766,34.105332,0.693834,218.923731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.825985,59.892151,174.170032,154.373099,118.697004,113.102343,54.225585,14.155021,173.644159,7.432752,59.817833,49.946461,152.067857,174.984611,150.532034,172.933387,110.838989,171.042828,-0.070107,-1.743577,32.025740,-235.893776,158.443903,5.385866,5.228250,-27.498882,13.726341,713.149428,4.522333,447161.862311,1.655232,19.874915,3.324295,3.494920,0.081514,0.062639,110.043784,90.113782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016287,75.987839,98.206433,89.902770,36.777191,28.860759,67.715306,60.253165,20.253165,34.672870,26.518987,1669.921875,34.067919,0.692954,218.881127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.958637,59.862389,174.300154,154.363590,118.766982,113.127518,54.379623,14.156734,173.597985,7.432361,59.835386,49.900742,152.072154,174.982725,150.553436,172.954168,110.799820,171.115876,-0.070096,-1.745314,32.025740,-235.892064,158.488036,5.381008,5.247453,-27.499712,40.046640,2074.721899,4.514919,447286.757335,1.667502,19.784769,3.336411,3.497970,0.079586,0.061213,110.096534,90.136108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051320,75.992095,98.222933,89.902770,36.822943,28.860759,67.715766,60.253165,20.253165,34.672471,26.518987,1662.597656,34.063844,0.692508,218.857130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
