OSU 80 Ton Compressor Load Stand
49.780073,59.847508,173.916513,154.352123,118.891203,113.153713,54.146792,14.157305,173.585317,7.444580,59.842695,49.962227,152.053258,174.978715,150.542101,172.900467,110.800819,171.028134,-0.070285,-1.747663,32.025740,-235.891166,158.832383,5.372392,5.221182,-27.499928,20.047551,1043.082322,4.516094,447324.579305,1.669280,19.804530,3.312459,3.495566,0.080986,0.062982,110.197413,90.144833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.022725,75.921705,98.235193,89.902770,36.957165,28.860759,67.714359,60.253165,20.253165,34.671381,26.518987,1677.246094,34.067054,0.693065,218.862441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.756572,59.847508,174.208596,154.352123,118.980041,113.177389,54.408642,14.152738,173.629128,7.434172,59.913872,49.854999,152.060568,174.935706,150.550565,172.826145,110.868392,171.020139,-0.070485,-1.749413,32.025740,-235.893446,158.763205,5.369850,5.218406,-27.500234,52.289785,2707.565442,4.491549,447360.535288,1.659931,19.637642,3.381371,3.488889,0.081080,0.060894,110.239681,90.148340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046935,75.894624,98.232643,89.902770,37.000457,28.860759,67.716572,60.253165,20.253165,34.670660,26.518987,1662.597656,34.065341,0.691912,218.872197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.858748,59.856326,174.370696,154.352123,119.049253,113.199485,54.782804,14.155450,173.599642,7.427770,59.997733,49.911803,152.030955,174.988965,150.523173,172.977004,110.907622,171.121611,-0.070443,-1.751173,32.025740,-235.895145,158.792185,5.376183,5.232992,-27.499351,14.887227,765.595828,4.522339,447581.827598,1.673966,19.807412,3.344645,3.493697,0.081060,0.061896,110.342746,90.134186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033186,75.889226,98.233479,89.902770,37.050501,28.860759,67.716977,60.253165,20.253165,34.670402,26.518987,1666.259766,34.050899,0.693102,218.885179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.791171,59.901521,174.394417,154.367226,119.106963,113.219295,54.622334,14.154879,173.553309,7.415350,60.120732,49.854866,152.041756,174.911837,150.525258,172.927214,110.922257,171.090514,-0.070566,-1.752951,32.025740,-235.898003,158.842520,5.383378,5.223166,-27.498846,40.726762,2100.581897,4.533858,447547.820020,1.667124,19.831751,3.273816,3.501218,0.083542,0.063786,110.519446,90.177947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052497,75.896432,98.225031,89.902770,37.122751,28.860759,67.714529,60.253165,20.253165,34.669986,26.518987,1658.935547,34.110543,0.694533,219.008034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.801565,59.965456,174.558781,154.391559,119.109165,113.236064,54.217566,14.158018,173.533240,7.427631,60.146048,49.969275,152.018465,174.858049,150.490522,172.863858,110.942337,171.050722,-0.070432,-1.754688,32.025740,-235.888982,158.351615,5.385229,5.224230,-27.500180,18.563979,964.630643,4.516777,447483.229410,1.652369,19.734811,3.275904,3.497294,0.079702,0.061548,110.665910,90.143785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018256,75.896257,98.226925,89.902770,37.208591,28.860759,67.716018,60.253165,20.253165,34.670595,26.518987,1669.921875,34.046157,0.694145,218.838719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.799262,59.965456,174.058356,154.391559,119.112366,113.250590,54.607295,14.155592,173.598314,7.442550,60.147197,50.051804,152.038811,174.905516,150.519647,172.783528,110.964807,171.110164,-0.070589,-1.756454,32.025740,-235.891735,158.610732,5.393266,5.224248,-27.499333,21.493687,1108.894563,4.532966,447650.653794,1.660185,19.849934,3.248609,3.502517,0.084896,0.065528,110.708593,90.156656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040547,75.935261,98.260162,89.902770,37.232578,28.860759,67.715753,60.253165,20.253165,34.671697,26.518987,1673.583984,34.106613,0.694109,218.877350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.839411,60.006794,174.451249,154.433234,119.153981,113.268098,54.838437,14.154308,173.551267,7.463527,60.196143,50.023230,152.052124,174.864808,150.500312,172.855584,110.954669,171.115409,-0.070658,-1.758236,32.025740,-235.895797,158.319678,5.412947,5.230324,-27.497692,37.740440,1938.884270,4.536085,447757.814008,1.672727,19.903111,3.212325,3.505086,0.081371,0.060857,110.709937,90.167354,32.000000,32.000000,32.000000,32.000000,707.742023,32.000000,69.048900,75.986399,98.256304,89.902770,37.298876,28.860759,67.715718,60.253165,20.253165,34.672453,26.518987,1662.597656,34.094803,0.696042,218.821528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.787439,60.028841,174.359157,154.444422,119.115550,113.291208,54.656314,14.155450,173.487034,7.466887,60.222572,49.908554,152.066116,174.879854,150.509773,172.772466,110.917212,171.062028,-0.070726,-1.760593,32.025740,-235.893838,158.828080,5.405019,5.222535,-27.500234,37.764482,1946.584157,4.526410,447770.103130,1.661086,19.905494,3.214058,3.495200,0.082141,0.061560,110.645130,90.161028,32.000000,32.000000,32.000000,32.000000,599.437267,32.000000,69.053844,76.011492,98.232765,89.902770,37.370694,28.860759,67.713770,60.253165,20.253165,34.672937,26.518987,1673.583984,34.067541,0.693328,218.860002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.810678,60.056675,174.107028,154.463441,119.100913,113.305688,54.695699,14.151026,173.443712,7.474820,60.210711,49.993795,152.079447,174.840586,150.509454,172.845131,110.920993,171.110821,-0.070972,-1.762342,32.025740,-235.894668,159.070026,5.400845,5.226592,-27.499856,29.268035,1507.545317,4.527121,447889.541903,1.653057,19.905282,3.226331,3.500267,0.081703,0.061354,110.733283,90.161250,32.000000,32.000000,32.000000,32.000000,-59811.819426,32.000000,69.041033,76.032982,98.217724,89.902770,37.472666,28.860759,67.715836,60.253165,20.253165,34.673020,26.518987,1666.259766,34.042082,0.694484,218.884116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.802994,60.062738,174.468485,154.471552,119.116415,113.317356,54.212738,14.155021,173.460456,7.464774,60.158980,49.844613,152.078135,174.942079,150.517258,172.795670,110.907502,171.012628,-0.071219,-1.764097,32.025740,-235.891162,158.566598,5.401253,5.224879,-27.497782,12.311296,639.782580,4.537668,448134.596656,1.660904,19.981118,3.242054,3.502071,0.082523,0.063276,110.795833,90.162841,32.000000,32.000000,32.000000,32.000000,-7201.403738,32.000000,69.039180,76.028672,98.216489,89.902770,37.518128,28.860759,67.715172,60.253165,20.253165,34.673734,26.518987,1673.583984,34.049979,0.695622,218.879868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.900922,60.062738,174.286308,154.471552,119.071753,113.326429,54.432892,14.159017,173.549439,7.460068,60.152185,49.905137,152.066807,174.812589,150.519964,172.801621,110.893131,171.042253,-0.071229,-1.765859,32.025740,-235.889617,158.758390,5.390330,5.238654,-27.498558,52.543263,2719.478475,4.527783,448207.527696,1.659191,19.984896,3.258140,3.495376,0.081181,0.062389,110.899875,90.163127,32.000000,32.000000,32.000000,32.000000,814.268447,32.000000,69.034662,76.038611,98.221591,89.902770,37.589348,28.860759,67.715311,60.253165,20.253165,34.674029,26.518987,1658.935547,34.036096,0.695165,218.878727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.768913,60.052541,174.127506,154.452253,119.021775,113.337020,54.725605,14.155735,173.496635,7.482086,60.251912,49.957895,152.087251,174.843824,150.527151,172.730051,110.910234,170.958329,-0.071156,-1.766923,32.025740,-235.893716,158.408232,5.417380,5.219776,-27.499062,11.592429,596.779438,4.538066,448295.531590,1.674456,19.998913,3.231648,3.503173,0.082573,0.063132,110.869063,90.204143,32.000000,32.000000,32.000000,32.000000,357.597016,32.000000,69.028396,76.086368,98.235326,89.902770,37.669448,28.860759,67.712853,60.253165,20.253165,34.673999,26.518987,1677.246094,34.062582,0.696354,218.856500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.813899,60.079825,174.353028,154.450015,119.005128,113.350723,54.703089,14.158304,173.456056,7.480701,60.311268,49.832301,152.085697,174.893668,150.525214,172.810361,110.896527,171.028806,-0.071290,-1.766952,32.025740,-235.892127,158.562049,5.439187,5.225997,-27.498972,58.649021,3020.500472,4.514270,448284.227504,1.664219,19.897618,3.258082,3.492647,0.083116,0.062765,110.709204,90.218888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.035417,76.087975,98.238692,89.902770,37.722278,28.860759,67.715889,60.253165,20.253165,34.674151,26.518987,1655.273437,34.048014,0.694812,218.839231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.898875,60.122266,174.189455,154.481621,118.948513,113.368372,54.524811,14.158446,173.458487,7.475352,60.370408,49.806129,152.068558,174.875489,150.524378,172.752157,110.895289,170.972957,-0.071245,-1.766905,32.025740,-235.890188,158.816393,5.434604,5.238438,-27.498449,15.314793,791.310545,4.538935,448378.508557,1.660255,20.024003,3.206797,3.498720,0.081819,0.063872,110.598635,90.142638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003346,76.123733,98.233420,89.902770,37.776794,28.860759,67.714806,60.253165,20.253165,34.674998,26.518987,1673.583984,34.026449,0.695550,218.903589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.786010,60.177660,174.084748,154.514066,118.916024,113.379952,54.729959,14.158446,173.453094,7.477875,60.414031,49.944525,152.074731,174.836065,150.518405,172.753298,110.975919,170.988792,-0.071502,-1.766891,32.025740,-235.891005,158.628597,5.419790,5.221886,-27.498395,40.084498,2063.389990,4.535286,448468.178295,1.659610,20.004712,3.249210,3.500088,0.084708,0.061594,110.566409,90.120204,32.000000,32.000000,32.000000,32.000000,-14198.446047,32.000000,69.021326,76.162572,98.220830,89.902770,37.859277,28.860759,67.712644,60.253165,20.253165,34.676191,26.518987,1662.597656,34.021040,0.696117,219.239702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.965643,60.177660,174.333696,154.514066,118.882482,113.388942,54.201440,14.153166,173.452063,7.466400,60.450808,49.810107,152.084434,174.803630,150.515590,172.753722,110.992641,170.936009,-0.071534,-1.766891,32.025740,-235.893508,158.739160,5.427508,5.249003,-27.500433,9.195046,477.939672,4.515006,448533.559563,1.662366,19.959260,3.227702,3.490849,0.080970,0.062798,110.558976,90.077333,32.000000,32.000000,32.000000,32.000000,-100121.511691,32.000000,68.987506,76.194946,98.227752,89.902770,37.901660,28.860759,67.715222,60.253165,20.253165,34.677746,26.518987,1680.908203,34.029929,0.695094,219.224478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.822215,60.220101,173.696440,154.544833,118.853971,113.398105,54.389628,14.158874,173.432439,7.494951,60.436324,49.840019,152.081644,174.805085,150.519634,172.686905,111.023223,170.967509,-0.071570,-1.766882,32.025740,-235.886003,158.589378,5.426820,5.227132,-27.498972,52.509916,2719.914317,4.538099,448577.180146,1.660675,20.131417,3.153521,3.496660,0.081141,0.062859,110.509552,90.045409,32.000000,32.000000,32.000000,32.000000,712.853134,32.000000,68.988188,76.203449,98.246327,89.902770,37.992145,28.860759,67.710984,60.253165,20.253165,34.679139,26.518987,1655.273437,34.006796,0.696552,218.857641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.914198,60.232779,174.135154,154.559937,118.825775,113.410260,54.755397,14.155450,173.407113,7.503726,60.441533,49.888899,152.103323,174.699420,150.538697,172.706297,111.035692,170.894217,-0.071484,-1.768610,32.025740,-235.895962,158.463257,5.429446,5.241124,-27.499117,11.739920,604.043482,4.504730,448430.782830,1.670375,19.945678,3.115297,3.489071,0.083080,0.064732,110.338184,90.022504,32.000000,32.000000,32.000000,32.000000,-100124.863993,32.000000,68.991585,76.246361,98.254158,89.902770,38.027805,28.860759,67.714209,60.253165,20.253165,34.679775,26.518987,1673.583984,34.019345,0.694840,219.204808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.873728,60.238015,173.974245,154.556860,118.794433,113.417881,54.746515,14.155307,173.361535,7.524775,60.423439,49.822807,152.070743,174.633025,150.505671,172.620916,110.957142,170.884443,-0.071691,-1.769166,32.025740,-235.898228,158.441741,5.415981,5.235210,-27.497548,59.463478,3060.016873,4.523540,448579.120602,1.670187,20.136380,3.097549,3.486325,0.081943,0.062587,110.294432,89.964771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986630,76.190371,98.258411,89.902770,38.078144,28.860759,67.711945,60.253165,20.253165,34.680699,26.518987,1662.597656,34.027098,0.695306,218.959490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.861965,60.256755,174.260690,154.556021,118.826130,113.427005,54.661922,14.155592,173.330604,7.537899,60.476223,49.816594,152.106315,174.701525,150.510162,172.679711,110.933641,170.861712,-0.071806,-1.769134,32.025740,-235.896472,158.489342,5.407173,5.233443,-27.499675,17.318004,892.571323,4.513347,448543.343639,1.655903,20.053939,3.055218,3.488690,0.081333,0.062681,110.248320,89.964625,32.000000,32.000000,32.000000,32.000000,893.919685,32.000000,68.954565,76.139628,98.271922,89.902770,38.120815,28.860759,67.713994,60.253165,20.253165,34.681715,26.518987,1677.246094,34.030308,0.695340,218.865942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.832493,60.256755,173.653912,154.556021,118.824631,113.435367,54.827904,14.156734,173.251988,7.548185,60.473361,49.774528,152.086986,174.651138,150.521188,172.572472,110.968138,170.885380,-0.071838,-1.770848,32.025740,-235.896311,158.528826,5.385574,5.228954,-27.499441,43.096681,2214.482112,4.518962,448783.424993,1.657783,20.101009,3.129784,3.488294,0.082333,0.063698,110.084686,89.921299,32.000000,32.000000,32.000000,32.000000,-100123.803772,32.000000,68.964545,76.118626,98.247476,89.902770,38.197078,28.860759,67.712911,60.253165,20.253165,34.682810,26.518987,1658.935547,33.985268,0.695261,218.887932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.808676,60.271638,173.950653,154.570286,118.745587,113.440678,54.220575,14.157876,173.258359,7.561512,60.456150,49.851365,152.105612,174.672564,150.544410,172.543300,110.985045,170.760337,-0.071864,-1.772594,32.025740,-235.891902,158.325693,5.392339,5.225293,-27.498269,10.076247,523.557871,4.528109,448907.683063,1.660995,20.131914,3.144022,3.494862,0.080840,0.061192,109.950586,89.932126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953379,76.095608,98.272258,89.902770,38.196440,28.860759,67.713531,60.253165,20.253165,34.683861,26.518987,1673.583984,33.974991,0.696367,218.865706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.813359,60.269984,173.794234,154.566091,118.659160,113.442204,54.386629,14.159731,173.179150,7.573559,60.430125,49.714661,152.106732,174.626652,150.525017,172.538799,110.965868,170.712567,-0.071961,-1.774332,32.025740,-235.886453,158.467702,5.398307,5.225708,-27.498179,61.501367,3185.830121,4.522113,448889.820455,1.657165,20.162400,3.119171,3.484753,0.080225,0.061247,109.844162,89.906811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974133,76.043678,98.276098,89.902770,38.273139,28.860759,67.714039,60.253165,20.253165,34.684647,26.518987,1658.935547,33.963379,0.695770,218.891551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.781643,60.260889,174.078291,154.558818,118.566370,113.442235,54.773771,14.158874,173.175188,7.585141,60.435885,49.770333,152.091496,174.561998,150.498731,172.551796,110.958671,170.806064,-0.071791,-1.777259,32.025740,-235.890903,158.105449,5.411345,5.221182,-27.498846,15.497703,797.121780,4.534028,448912.931985,1.676752,20.201930,3.051294,3.492377,0.083471,0.061954,109.762017,89.906333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947882,76.034950,98.272010,89.902770,38.297454,28.860759,67.714009,60.253165,20.253165,34.685395,26.518987,1677.246094,33.944357,0.697326,218.894069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.775636,60.260889,173.801263,154.558818,118.564815,113.439325,54.703527,14.155450,173.145286,7.588173,60.455222,49.741893,152.102800,174.506716,150.513857,172.457429,111.013065,170.703389,-0.071733,-1.777265,32.025740,-235.895635,158.308420,5.411238,5.220804,-27.497908,58.237633,2999.289462,4.529995,448953.356768,1.671475,20.195429,3.050991,3.488908,0.083557,0.064179,109.837111,89.909736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947389,76.017157,98.275381,89.902770,38.361901,28.860759,67.714736,60.253165,20.253165,34.685978,26.518987,1658.935547,33.962604,0.696999,218.859529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.686529,60.268882,173.686490,154.553504,118.482529,113.439426,54.728424,14.157447,173.045299,7.602861,60.533128,49.781089,152.113640,174.540286,150.503824,172.420149,111.027683,170.761051,-0.071791,-1.779012,32.025740,-235.890370,158.131106,5.414038,5.207443,-27.498197,13.029538,670.727409,4.542536,448982.713789,1.660784,20.219168,3.096311,3.496837,0.082963,0.064193,109.937781,89.928356,32.000000,32.000000,32.000000,32.000000,-20610.659306,32.000000,68.932263,76.001744,98.260892,89.902770,38.419763,28.860759,67.714845,60.253165,20.253165,34.687157,26.518987,1677.246094,33.946719,0.698714,218.881795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.676296,60.298922,173.901867,154.567209,118.346238,113.443768,54.645912,14.159017,173.069587,7.611575,60.677612,49.662617,152.109405,174.501941,150.523895,172.367773,111.100014,170.712017,-0.072006,-1.780034,32.025740,-235.888964,158.401072,5.416841,5.205712,-27.499261,57.835322,2981.710475,4.537428,448856.709763,1.663094,20.225389,3.000051,3.491693,0.082823,0.064204,110.120011,89.979729,32.000000,32.000000,32.000000,32.000000,-3480.068618,32.000000,68.947564,75.993845,98.326240,89.902770,38.431691,28.860759,67.717065,60.253165,20.253165,34.688558,26.518987,1658.935547,33.938912,0.697503,218.873338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.621725,60.364515,173.735087,154.596019,118.262680,113.440713,54.253127,14.155592,173.063710,7.607916,60.708675,49.688594,152.095940,174.307776,150.499765,172.362718,111.066979,170.653743,-0.071893,-1.780032,32.025740,-235.891245,158.360120,5.414595,5.198212,-27.499351,22.070500,1146.086471,4.554503,448909.864561,1.665650,20.325721,3.008948,3.495645,0.080186,0.061785,110.178491,89.950762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919099,75.933064,98.325657,89.902770,38.471542,28.860759,67.717439,60.253165,20.253165,34.689422,26.518987,1677.246094,33.960765,0.698663,218.914329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.716333,60.422943,173.686401,154.634898,118.199001,113.433008,54.599399,14.159588,172.947580,7.612039,60.750417,49.637361,152.101995,174.414012,150.513431,172.266319,111.076949,170.601584,-0.071885,-1.780027,32.025740,-235.888393,158.274053,5.402425,5.211500,-27.497890,52.470297,2707.420161,4.561995,448821.983607,1.668739,20.366374,2.916621,3.500701,0.081913,0.062186,110.218593,90.004756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941937,75.923987,98.332559,89.902770,38.508388,28.860759,67.718829,60.253165,20.253165,34.691772,26.518987,1658.935547,33.937073,0.699741,218.910002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.609946,60.422943,173.495061,154.634898,118.115301,113.424561,54.787406,14.154879,172.877495,7.612706,60.783214,49.769099,152.132812,174.231486,150.545071,172.151110,111.041209,170.475750,-0.071822,-1.781196,32.025740,-235.898493,157.849046,5.394646,5.196589,-27.500072,15.662601,805.402791,4.570553,449020.893158,1.683097,20.488591,2.925888,3.501190,0.080158,0.061481,110.237503,90.007884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959503,75.912152,98.352926,89.902770,38.529666,28.860759,67.716746,60.253165,20.253165,34.694094,26.518987,1666.259766,33.906114,0.699593,218.911693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.765332,60.470071,173.747639,154.662029,118.045460,113.416180,54.348226,14.154736,172.786481,7.607732,60.677482,49.792510,152.105005,174.249501,150.505429,172.154227,111.017946,170.379458,-0.071854,-1.782379,32.025740,-235.892591,158.242606,5.376006,5.219397,-27.500234,42.753268,2216.225483,4.550090,448977.204776,1.669072,20.448883,2.894639,3.493548,0.081455,0.061334,110.132571,90.029466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947313,75.858854,98.348202,89.902770,38.538144,28.860759,67.719442,60.253165,20.253165,34.696293,26.518987,1677.246094,33.926777,0.698728,218.900954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.727381,60.453259,173.431343,154.666225,117.937701,113.410040,54.729942,14.155021,172.918170,7.625369,60.488758,49.766643,152.125872,174.177482,150.543056,172.199495,110.997808,170.454018,-0.071964,-1.783571,32.025740,-235.891162,157.914126,5.372260,5.213790,-27.499549,20.768651,1069.087601,4.568043,449104.198479,1.667138,20.559247,2.879021,3.497183,0.080740,0.062472,109.995872,90.057491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958961,75.860930,98.385200,89.902770,38.597986,28.860759,67.719523,60.253165,20.253165,34.697758,26.518987,1677.246094,33.948919,0.700117,218.912952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.664959,60.352940,173.671888,154.616157,117.856662,113.399858,54.347081,14.164155,172.784459,7.621147,60.363797,49.666618,152.143739,174.153244,150.556780,172.220362,111.026390,170.523551,-0.071859,-1.783576,32.025740,-235.883173,158.216129,5.366117,5.203296,-27.499008,56.535352,2930.716884,4.540195,449063.704714,1.674932,20.445241,2.862967,3.491339,0.084471,0.061702,110.018545,90.096080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975215,75.860157,98.396121,89.902770,38.622169,28.860759,67.716986,60.253165,20.253165,34.699068,26.518987,1658.935547,33.894954,0.698477,218.888444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.748732,60.271913,173.632111,154.546512,117.792360,113.391458,54.257935,14.159160,172.800875,7.628508,60.350492,49.703369,152.142506,174.221045,150.538828,172.125240,111.029589,170.371149,-0.071812,-1.783569,32.025740,-235.890781,158.310335,5.363463,5.216314,-27.499603,14.333294,744.239538,4.541231,449089.889648,1.664480,20.467750,2.913550,3.487643,0.080052,0.061116,110.050685,90.081926,32.000000,32.000000,32.000000,32.000000,-13751.180486,32.000000,68.940212,75.811013,98.405389,89.902770,38.646978,28.860759,67.718588,60.253165,20.253165,34.698107,26.518987,1669.921875,33.909125,0.697431,218.906264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.596328,60.271913,173.292304,154.546512,117.745120,113.383825,54.696993,14.153309,172.749588,7.652922,60.350856,49.746900,152.117855,174.158757,150.557438,172.088424,111.043395,170.383908,-0.071830,-1.783562,32.025740,-235.894835,158.070188,5.346040,5.194822,-27.499730,46.810056,2411.047152,4.559219,448892.495737,1.677925,20.432153,2.913354,3.496870,0.079682,0.061508,110.199268,90.048229,32.000000,32.000000,32.000000,32.000000,-100125.041065,32.000000,68.964302,75.796170,98.392488,89.902770,38.659340,28.860759,67.716718,60.253165,20.253165,34.697370,26.518987,1673.583984,33.897550,0.699897,218.929474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.686376,60.258685,173.430886,154.519940,117.719092,113.374649,54.847040,14.155450,172.694362,7.660310,60.420501,49.716877,152.121956,174.146829,150.562686,172.099528,111.075492,170.404495,-0.071701,-1.783548,32.025740,-235.894655,158.255393,5.332616,5.207714,-27.500072,17.291803,888.212896,4.538347,448662.179586,1.677090,20.264280,2.847929,3.490182,0.079473,0.060709,110.404175,90.054748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971287,75.745814,98.412197,89.902770,38.649096,28.860759,67.720448,60.253165,20.253165,34.697882,26.518987,1673.583984,33.888625,0.698144,218.899380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.626988,60.285142,173.404664,154.524975,117.684169,113.368562,54.297409,14.156306,172.632459,7.659687,60.466252,49.639764,152.104652,174.004385,150.535090,172.100873,111.103506,170.323404,-0.071940,-1.783562,32.025740,-235.894779,158.092438,5.326293,5.198879,-27.498684,31.320104,1625.077554,4.562905,448725.679437,1.669132,20.422358,2.839334,3.494055,0.080539,0.060354,110.475006,90.051411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961052,75.743491,98.380382,89.902770,38.699103,28.860759,67.718512,60.253165,20.253165,34.698630,26.518987,1666.259766,33.937541,0.699268,219.225068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.541188,60.320970,173.576159,154.539519,117.634492,113.354806,54.816641,14.160872,172.591426,7.659037,60.575252,49.631985,152.109760,174.043304,150.520452,171.917037,111.138949,170.279651,-0.071919,-1.783521,32.025740,-235.889232,157.973656,5.313715,5.185626,-27.499910,17.426384,895.622222,4.546177,448528.361955,1.661060,20.315684,2.815645,3.490512,0.081860,0.060377,110.490275,90.018793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947538,75.713186,98.312329,89.902770,38.725048,28.860759,67.720262,60.253165,20.253165,34.700252,26.518987,1673.583984,33.903193,0.698618,218.862755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.663472,60.363137,173.150233,154.571685,117.625185,113.342598,54.251046,14.162299,172.644663,7.665333,60.628691,49.625615,152.132354,173.966538,150.551831,171.970780,111.132709,170.172523,-0.071791,-1.784669,32.025740,-235.886171,157.884857,5.325008,5.203350,-27.499892,54.309269,2820.303410,4.558632,448528.584137,1.680107,20.403756,2.754511,3.494161,0.079656,0.060817,110.297402,90.054158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973126,75.733625,98.283108,89.902770,38.743878,28.860759,67.722464,60.253165,20.253165,34.701889,26.518987,1666.259766,33.848958,0.698335,218.898869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.467202,60.363137,173.423167,154.571685,117.595052,113.333819,54.158368,14.159303,172.531509,7.656173,60.640349,49.730802,152.105690,173.905304,150.517514,171.825340,111.198011,170.101129,-0.071880,-1.786418,32.025740,-235.892762,158.014018,5.310923,5.175007,-27.498594,13.349052,694.408193,4.581288,448518.963978,1.667314,20.528700,2.701192,3.503674,0.080884,0.061805,110.140057,90.046041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943909,75.742146,98.255387,89.902770,38.709067,28.860759,67.719824,60.253165,20.253165,34.703731,26.518987,1677.246094,33.844270,0.700726,218.871095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.567490,60.400343,173.069651,154.598256,117.551715,113.320856,54.423763,14.154593,172.472702,7.652190,60.724948,49.608325,152.118766,173.746498,150.525298,171.860723,111.143795,170.132985,-0.071890,-1.788148,32.025740,-235.899758,157.977493,5.297117,5.190405,-27.499117,43.637805,2258.938063,4.546116,448445.228710,1.680147,20.443891,2.663648,3.486471,0.085479,0.062343,109.999750,90.058214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969454,75.788094,98.234515,89.902770,38.737497,28.860759,67.724672,60.253165,20.253165,34.705553,26.518987,1658.935547,33.866826,0.698841,218.900403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.016010,0.080000,0.000000
49.440891,60.430384,173.157595,154.610563,117.471641,113.304852,54.807862,14.159303,172.380493,7.669597,60.771781,49.589481,152.104235,173.705403,150.530113,171.713700,111.131289,170.062441,-0.071728,-1.789876,32.025740,-235.890312,157.805501,5.280899,5.171148,-27.500649,21.948532,1128.216921,4.593660,448426.227836,1.690226,20.647808,2.569158,3.505821,0.081308,0.061707,109.915076,90.070945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958517,75.820928,98.221825,89.902770,38.733647,28.860759,67.722664,60.253165,20.253165,34.706710,26.518987,1666.259766,33.823084,0.702400,218.903471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.080000,0.000000
49.535425,60.487159,173.117030,154.623150,117.406770,113.284241,54.605280,14.153880,172.287795,7.657669,60.801465,49.505276,152.117042,173.665628,150.510652,171.659383,111.125054,169.954666,-0.071597,-1.792192,32.025740,-235.897041,157.479145,5.283358,5.185807,-27.499279,52.551978,2711.342745,4.563719,448466.073259,1.678220,20.580742,2.636398,3.491596,0.080886,0.062183,109.994460,90.071451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952608,75.865343,98.218712,89.902770,38.687416,28.860759,67.726195,60.253165,20.253165,34.708963,26.518987,1666.259766,33.812537,0.699432,218.905753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.080000,0.000000
49.524739,60.532910,173.139104,154.651960,117.333713,113.264387,54.801787,14.163726,172.266752,7.653740,60.844913,49.569214,152.118971,173.672694,150.516004,171.648858,111.181772,169.895625,-0.071670,-1.793950,32.025740,-235.886868,157.554419,5.263405,5.182796,-27.499874,16.771681,862.207618,4.593483,448574.880120,1.671041,20.742436,2.620058,3.502315,0.082892,0.061860,110.054034,90.061029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977988,75.906587,98.233287,89.902770,38.701342,28.860759,67.724242,60.253165,20.253165,34.711494,26.518987,1662.597656,33.844991,0.702289,218.895682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.080000,0.000000
49.480265,60.532910,173.151077,154.651960,117.263295,113.244490,54.533167,14.153309,172.188508,7.657988,60.860826,49.482126,152.130452,173.632831,150.523330,171.618557,111.137517,169.846030,-0.071809,-1.795691,32.025740,-235.896795,157.701123,5.249888,5.177801,-27.499333,33.289620,1719.800692,4.571216,448510.803554,1.673673,20.700879,2.582204,3.494813,0.080796,0.061745,110.143294,90.036381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954423,75.942139,98.218907,89.902770,38.676504,28.860759,67.724829,60.253165,20.253165,34.713895,26.518987,1662.597656,33.829756,0.701084,218.885769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.080000,0.000000
49.566140,60.568464,172.852068,154.659232,117.166868,113.225936,54.280789,14.158161,172.114093,7.652037,60.900457,49.570796,152.130819,173.522682,150.536995,171.618519,111.174778,169.985555,-0.071943,-1.797453,32.025740,-235.895537,157.762917,5.263151,5.189683,-27.498810,30.372806,1576.408457,4.575092,448384.761325,1.667975,20.757738,2.501325,3.496012,0.083053,0.063003,110.062886,90.023462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946517,76.005992,98.226993,89.902770,38.670772,28.860759,67.726222,60.253165,20.253165,34.716173,26.518987,1666.259766,33.807109,0.700599,218.913306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.498643,60.596576,172.973758,154.673777,117.101511,113.200728,54.794785,14.153737,172.174717,7.640622,60.847893,49.452991,152.154758,173.515314,150.509314,171.577914,111.103853,169.788344,-0.071833,-1.799209,32.025740,-235.892610,157.795204,5.252470,5.180434,-27.498882,12.030930,618.571571,4.582850,448436.600656,1.677551,20.803989,2.525279,3.499397,0.082300,0.062164,110.015248,90.032308,32.000000,32.000000,32.000000,32.000000,-59581.581870,32.000000,68.943667,76.095040,98.230938,89.902770,38.646228,28.860759,67.724543,60.253165,20.253165,34.717817,26.518987,1677.246094,33.822291,0.701426,218.911064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.489271,60.566534,172.851574,154.665386,117.092819,113.178573,54.695235,14.155307,172.158799,7.616838,60.721693,49.566318,152.165891,173.538477,150.523509,171.507122,111.021946,169.844436,-0.071901,-1.800929,32.025740,-235.892674,157.535720,5.247313,5.178829,-27.499603,58.505216,3013.526989,4.558210,448268.300151,1.682027,20.750265,2.545120,3.487301,0.082400,0.061995,110.076328,89.995455,32.000000,32.000000,32.000000,32.000000,-100128.160277,32.000000,68.932185,76.158219,98.228967,89.902770,38.632386,28.860759,67.726545,60.253165,20.253165,34.720098,26.518987,1655.273437,33.771806,0.699725,218.916138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.502286,60.519405,172.934660,154.626506,117.078186,113.149592,54.700959,14.158732,172.053047,7.608407,60.665962,49.553499,152.144825,173.487428,150.520635,171.431339,111.014919,169.813091,-0.071953,-1.803256,32.025740,-235.890719,157.518098,5.246964,5.180235,-27.500361,14.252871,734.069876,4.574222,448413.022439,1.668496,20.848539,2.535325,3.494515,0.083313,0.061064,110.135089,90.001637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931120,76.224307,98.253968,89.902770,38.609557,28.860759,67.726658,60.253165,20.253165,34.721718,26.518987,1669.921875,33.775863,0.700616,218.912205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.508945,60.519405,172.931033,154.626506,117.070629,113.131285,54.793440,14.158874,172.111701,7.605337,60.617507,49.403062,152.144603,173.440949,150.538650,171.431319,111.034601,169.687049,-0.072029,-1.804439,32.025740,-235.888943,157.253434,5.241900,5.181191,-27.498774,55.680139,2862.870710,4.572560,448466.867533,1.671421,20.828244,2.640198,3.492708,0.080523,0.060488,110.070766,89.983280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943756,76.297383,98.247830,89.902770,38.593840,28.860759,67.727326,60.253165,20.253165,34.722334,26.518987,1662.597656,33.764468,0.701192,218.898082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.400872,60.485230,172.892126,154.598256,117.088444,113.108410,54.283976,14.155307,171.991766,7.604344,60.643268,49.515800,152.126595,173.454885,150.516045,171.377717,111.080451,169.723148,-0.072058,-1.804446,32.025740,-235.893817,157.474536,5.249180,5.165865,-27.498233,16.170918,839.253238,4.570155,448287.097891,1.670128,20.767579,2.634392,3.493468,0.080555,0.061293,109.947017,89.967802,32.000000,32.000000,32.000000,32.000000,-246.684578,32.000000,68.932747,76.384492,98.249766,89.902770,38.578708,28.860759,67.727505,60.253165,20.253165,34.723128,26.518987,1677.246094,33.783922,0.700929,218.911732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.453410,60.478615,172.823666,154.586789,117.058309,113.074886,54.761543,14.155592,171.923244,7.610636,60.676351,49.422196,152.128380,173.329373,150.545569,171.356163,111.096045,169.689970,-0.072142,-1.805642,32.025740,-235.894022,157.286699,5.275963,5.173528,-27.497746,47.079917,2422.088499,4.567901,448163.898909,1.666793,20.760655,2.563089,3.492925,0.082828,0.062849,109.891671,89.967556,32.000000,32.000000,32.000000,32.000000,626.555711,32.000000,68.938444,76.505855,98.239080,89.902770,38.543151,28.860759,67.726847,60.253165,20.253165,34.724861,26.518987,1658.935547,33.775124,0.700949,218.865234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.454595,60.481647,172.677437,154.589865,117.043656,113.049008,54.212870,14.156163,171.969904,7.595782,60.786733,49.375822,152.136148,173.231139,150.556772,171.286979,111.168849,169.582149,-0.072446,-1.807395,32.025740,-235.895085,157.486487,5.280591,5.173618,-27.498287,9.974172,518.327759,4.588768,448012.405795,1.685984,20.838954,2.532026,3.499779,0.080484,0.061484,110.015327,89.980904,32.000000,32.000000,32.000000,32.000000,-48400.923349,32.000000,68.968975,76.541468,98.248288,89.902770,38.520229,28.860759,67.729744,60.253165,20.253165,34.726246,26.518987,1677.246094,33.763115,0.701664,218.920112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.342023,60.534012,172.470758,154.608326,117.032750,113.024634,54.402701,14.154736,171.959325,7.606418,60.839044,49.378944,152.142476,173.301526,150.543357,171.344713,111.154030,169.578763,-0.072310,-1.809140,32.025740,-235.892101,157.464501,5.271697,5.157319,-27.499946,53.745703,2783.256784,4.574426,447792.863108,1.668809,20.777637,2.502842,3.494676,0.084007,0.065243,110.242263,89.981537,32.000000,32.000000,32.000000,32.000000,-7712.255735,32.000000,68.940179,76.555751,98.251726,89.902770,38.488176,28.860759,67.730138,60.253165,20.253165,34.727698,26.518987,1662.597656,33.787294,0.700691,219.223455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.414751,60.534012,172.681936,154.608326,116.963146,113.006852,54.268801,14.157876,171.870122,7.589563,60.884118,49.492541,152.134365,173.214530,150.550426,171.158146,111.208334,169.621570,-0.072559,-1.809150,32.025740,-235.888472,157.411351,5.262123,5.167524,-27.499008,10.720474,556.536632,4.570129,447534.609592,1.685281,20.779436,2.385857,3.491636,0.081516,0.062873,110.373111,89.986482,32.000000,32.000000,32.000000,32.000000,-100126.752171,32.000000,68.927967,76.543648,98.234937,89.902770,38.449569,28.860759,67.733048,60.253165,20.253165,34.729712,26.518987,1677.246094,33.749052,0.700294,219.274281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.340223,60.581969,172.649377,154.636296,116.811236,112.973322,54.472893,14.154165,171.821466,7.569119,60.892288,49.395429,152.141883,173.210001,150.543523,171.296879,111.186807,169.442375,-0.073021,-1.807984,32.025740,-235.893816,157.315619,5.262761,5.157138,-27.498954,19.499735,1008.505471,4.589783,447637.700188,1.683476,20.949061,2.399289,3.495413,0.083435,0.061389,110.392770,89.974974,32.000000,32.000000,32.000000,32.000000,-601.763435,32.000000,68.961549,76.548107,98.219118,89.902770,38.419781,28.860759,67.732129,60.253165,20.253165,34.732811,26.518987,1666.259766,33.741208,0.700588,219.264368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.416240,60.620555,172.581446,154.654757,116.708529,112.944029,54.697901,14.155307,171.844835,7.574426,60.928352,49.393159,152.149820,173.202964,150.529440,171.141398,111.217906,169.450047,-0.073162,-1.809152,32.025740,-235.903455,157.159965,5.266666,5.168119,-27.499838,31.266233,1610.404185,4.578111,447392.350218,1.684639,20.873281,2.362527,3.494542,0.080106,0.062368,110.591490,89.975611,32.000000,32.000000,32.000000,32.000000,-100128.472537,32.000000,68.962767,76.541903,98.202479,89.902770,38.389906,28.860759,67.734465,60.253165,20.253165,34.735294,26.518987,1677.246094,33.775051,0.700983,219.282031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.331529,60.653628,172.596919,154.669581,116.655468,112.912049,54.830918,14.155307,171.789594,7.574473,60.932768,49.304468,152.136479,173.115282,150.552925,171.121677,111.227644,169.484980,-0.073147,-1.810919,32.025740,-235.894144,157.171713,5.262860,5.155696,-27.499026,24.307425,1248.945338,4.592466,447432.524219,1.680823,20.998895,2.310594,3.499161,0.082022,0.062276,110.767998,89.978693,32.000000,32.000000,32.000000,32.000000,-2600.105079,32.000000,68.943164,76.509709,98.230032,89.902770,38.333602,28.860759,67.733209,60.253165,20.253165,34.737089,26.518987,1666.259766,33.738071,0.701930,219.274557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
