OSU 80 Ton Compressor Load Stand
49.470383,60.671543,172.794480,154.689440,116.649744,112.882273,54.336558,14.158304,171.767258,7.588294,60.921078,49.400379,152.139049,173.137419,150.556259,171.098761,111.211391,169.435903,-0.073084,-1.811519,32.025740,-235.886737,157.346516,5.259376,5.175620,-27.500325,20.854741,1081.291195,4.573876,447244.693104,1.670819,20.958273,2.282641,3.492403,0.082507,0.063796,110.918469,89.986370,32.000000,32.000000,32.000000,32.000000,773.022559,32.000000,68.945979,76.447026,98.202294,89.902770,38.310364,28.860759,67.735795,60.253165,20.253165,34.739632,26.518987,1669.921875,33.733942,0.699876,219.003983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.414235,60.671543,172.264475,154.689440,116.617669,112.854079,54.360751,14.158589,171.606557,7.598446,60.925282,49.313923,152.137743,173.006182,150.526836,171.094972,111.201929,169.362077,-0.072950,-1.811515,32.025740,-235.891352,157.280396,5.251685,5.167344,-27.499892,34.630854,1794.765630,4.591811,447214.347227,1.669580,21.079619,2.287228,3.498714,0.079848,0.060771,111.049575,89.981948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922113,76.324116,98.181847,89.902770,38.268836,28.860759,67.733030,60.253165,20.253165,34.741911,26.518987,1666.259766,33.752279,0.701699,218.894974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.357271,60.683119,172.488947,154.699230,116.616242,112.829738,54.623354,14.158304,171.607906,7.590355,60.923260,49.432704,152.165296,172.977269,150.545709,171.044489,111.178633,169.397542,-0.073120,-1.812685,32.025740,-235.890004,157.418795,5.279470,5.159032,-27.498738,12.294688,634.116625,4.565188,447044.833868,1.679217,20.952904,2.283357,3.492887,0.079650,0.060542,111.049632,89.992547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953968,76.272086,98.178692,89.902770,38.212212,28.860759,67.734943,60.253165,20.253165,34.744093,26.518987,1677.246094,33.732211,0.700413,218.911103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.403989,60.683395,172.572679,154.693916,116.633694,112.801299,54.699277,14.154736,171.616433,7.581597,60.930970,49.315593,152.154871,173.037009,150.579712,171.050048,111.199021,169.348267,-0.073118,-1.813843,32.025740,-235.893408,157.168368,5.304942,5.166406,-27.499513,56.969426,2934.203625,4.565004,446997.659146,1.680143,21.011350,2.262536,3.486131,0.081520,0.061297,110.874807,90.024780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971626,76.226572,98.174880,89.902770,38.163617,28.860759,67.736814,60.253165,20.253165,34.746069,26.518987,1655.273437,33.789981,0.698884,218.918577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.351115,60.700207,172.392148,154.693916,116.554812,112.764696,54.659181,14.160016,171.647863,7.574181,60.951728,49.284162,152.172292,172.846314,150.546260,170.998123,111.190247,169.264907,-0.073160,-1.812045,32.025740,-235.891722,156.872294,5.288308,5.157878,-27.500072,21.068763,1085.940183,4.581319,447014.747591,1.673874,21.082274,2.300379,3.494702,0.079857,0.060880,110.724237,89.996740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964958,76.178356,98.169993,89.902770,38.126589,28.860759,67.736349,60.253165,20.253165,34.748709,26.518987,1666.259766,33.770670,0.700671,218.899419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.372313,60.720052,172.422980,154.700069,116.412886,112.733442,54.691844,14.154165,171.597557,7.555015,60.965972,49.469988,152.165344,173.007320,150.571211,170.998465,111.181617,169.228040,-0.073157,-1.813774,32.025740,-235.891529,157.186887,5.293232,5.161844,-27.499117,46.402341,2390.271985,4.571340,446819.783296,1.669396,21.033872,2.259777,3.493092,0.082366,0.061686,110.568242,89.999658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949035,76.165864,98.168867,89.902770,38.077430,28.860759,67.738347,60.253165,20.253165,34.751066,26.518987,1662.597656,33.727451,0.698947,218.873338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.339615,60.720052,172.469129,154.700069,116.252478,112.702181,54.347600,14.156877,171.579839,7.550874,61.029057,49.408049,152.183353,172.886851,150.574441,170.951305,111.122820,169.277112,-0.073102,-1.815512,32.025740,-235.891758,157.022687,5.292113,5.156652,-27.499459,10.963050,568.304384,4.578427,446758.723701,1.672116,21.105779,2.234344,3.493176,0.082860,0.063593,110.627449,90.004302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961292,76.179253,98.162624,89.902770,38.022506,28.860759,67.738408,60.253165,20.253165,34.753521,26.518987,1680.908203,33.707708,0.699274,218.922079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.421215,60.744858,172.389569,154.719089,116.160985,112.669383,54.453449,14.160159,171.537685,7.540618,61.015985,49.436834,152.169188,172.958185,150.560247,171.043573,111.131376,169.189306,-0.073173,-1.816086,32.025740,-235.890762,157.046854,5.300436,5.168137,-27.499026,61.068671,3159.534281,4.572669,446664.550859,1.669955,21.103530,2.227841,3.492301,0.083068,0.063877,110.754446,89.990362,32.000000,32.000000,32.000000,32.000000,-7583.444823,32.000000,68.937876,76.220708,98.126318,89.902770,37.991182,28.860759,67.739803,60.253165,20.253165,34.756118,26.518987,1655.273437,33.749881,0.699828,218.915548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.474921,60.768010,172.496402,154.731676,116.104971,112.635856,54.704359,14.156448,171.616184,7.526403,60.994607,49.458789,152.182570,172.934027,150.556940,170.999118,111.122143,169.290396,-0.073126,-1.817245,32.025740,-235.893819,157.224249,5.312766,5.176557,-27.499117,15.678353,807.436723,4.579874,446694.245987,1.681288,21.137611,2.306780,3.495551,0.083397,0.064064,110.984807,90.010906,32.000000,32.000000,32.000000,32.000000,-3256.324680,32.000000,68.949632,76.276436,98.107309,89.902770,37.942462,28.860759,67.738416,60.253165,20.253165,34.758272,26.518987,1677.246094,33.677092,0.700635,218.889821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.378069,60.746511,172.451324,154.733914,116.052930,112.603086,54.678940,14.158446,171.636650,7.507687,60.915789,49.424888,152.169033,172.899708,150.587825,170.930058,111.205575,169.141886,-0.073249,-1.818090,32.025740,-235.888391,157.086910,5.325258,5.162061,-27.497710,58.250933,3001.323395,4.559849,446514.827133,1.674602,21.077396,2.262182,3.488169,0.083017,0.063675,111.139535,90.027438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934382,76.344928,98.100393,89.902770,37.907831,28.860759,67.737641,60.253165,20.253165,34.760950,26.518987,1658.935547,33.704805,0.698252,218.950953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.583000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.508137,60.691388,172.458845,154.695035,115.998574,112.564824,54.733278,14.156591,171.635939,7.485206,60.742337,49.468353,152.197698,172.919119,150.629464,170.983289,111.121920,169.199777,-0.072984,-1.820400,32.025740,-235.895147,157.188987,5.322379,5.181407,-27.499513,11.856544,610.290560,4.548963,446395.226398,1.664541,21.044649,2.312910,3.486542,0.082745,0.062449,110.990127,90.096211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930895,76.435781,98.105877,89.902770,37.850671,28.860759,67.739335,60.253165,20.253165,34.763624,26.518987,1680.908203,33.711296,0.699228,218.910356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.397703,60.691388,172.296733,154.695035,115.967236,112.541194,54.662385,14.153737,171.657437,7.461486,60.707511,49.443082,152.195561,172.965504,150.627702,171.014335,111.104667,169.319517,-0.073089,-1.820478,32.025740,-235.897184,157.021342,5.321425,5.165631,-27.498215,57.548324,2966.020139,4.567633,446128.863102,1.668320,21.123992,2.168512,3.492468,0.081343,0.062226,110.884164,90.102865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923152,76.484934,98.101224,89.902770,37.809690,28.860759,67.737917,60.253165,20.253165,34.764917,26.518987,1658.935547,33.647126,0.699556,218.922079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.554227,60.636540,172.337862,154.654197,115.916453,112.510893,54.278423,14.155592,171.652101,7.455312,60.712107,49.397993,152.178573,172.943476,150.637653,170.963548,111.071032,169.262116,-0.073136,-1.818717,32.025740,-235.897289,157.137082,5.311443,5.188313,-27.498485,22.245932,1154.658043,4.537151,445973.885570,1.661053,20.933478,2.275936,3.483444,0.081468,0.062594,110.760212,90.103688,32.000000,32.000000,32.000000,32.000000,-2294.407904,32.000000,68.928218,76.483366,98.096818,89.902770,37.753734,28.860759,67.740959,60.253165,20.253165,34.766076,26.518987,1669.921875,33.706734,0.697358,218.910120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.359623,60.609806,172.411038,154.626506,115.887919,112.486697,54.424415,14.159303,171.637670,7.460376,60.767851,49.426069,152.209262,173.003951,150.626616,170.997898,111.091929,169.347936,-0.073089,-1.816959,32.025740,-235.886881,157.095598,5.320913,5.159230,-27.499910,52.167423,2700.446678,4.556263,446008.123593,1.666939,21.048411,2.342336,3.487950,0.082639,0.062570,110.813994,90.107657,32.000000,32.000000,32.000000,32.000000,-100131.381518,32.000000,68.943984,76.501051,98.123647,89.902770,37.718649,28.860759,67.737677,60.253165,20.253165,34.768548,26.518987,1658.935547,33.741785,0.699494,218.941119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.097000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.425206,60.614767,172.468419,154.614479,115.850036,112.468371,54.743940,14.157019,171.583250,7.463126,60.792428,49.524172,152.193033,172.950792,150.635047,170.950633,111.121218,169.311209,-0.073173,-1.815241,32.025740,-235.890471,156.867829,5.341519,5.169183,-27.500288,16.316408,839.689080,4.521649,445753.706892,1.672219,20.830720,2.352415,3.477763,0.080873,0.061481,110.892801,90.106842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947387,76.526249,98.138103,89.902770,37.672566,28.860759,67.742732,60.253165,20.253165,34.770207,26.518987,1669.921875,33.699756,0.695995,218.904101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.457291,60.634335,172.427339,154.620633,115.816718,112.447007,54.366404,14.165867,171.551565,7.472817,60.817485,49.404694,152.181058,173.016731,150.603293,170.972845,111.108608,169.252965,-0.073380,-1.812912,32.025740,-235.883747,157.263037,5.354282,5.172590,-27.499171,53.606113,2777.881391,4.564407,445732.057269,1.674474,21.006508,2.366734,3.492957,0.082166,0.064068,110.978395,90.102036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955869,76.523125,98.127718,89.902770,37.608770,28.860759,67.743016,60.253165,20.253165,34.773516,26.518987,1658.935547,33.685260,0.697913,218.883684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.374317,60.634335,172.192245,154.620633,115.748267,112.429475,54.906556,14.158874,171.572194,7.476072,60.882118,49.478433,152.203766,172.881324,150.626427,171.003989,111.122124,169.238790,-0.073674,-1.811133,32.025740,-235.890250,157.347739,5.358252,5.161448,-27.499856,16.543255,848.841776,4.550396,445550.605931,1.662027,20.943149,2.322376,3.489483,0.086146,0.063448,111.099615,90.124389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969120,76.539553,98.143039,89.902770,37.579010,28.860759,67.741609,60.253165,20.253165,34.776474,26.518987,1666.259766,33.682014,0.697982,218.912755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.441517,60.667409,172.503373,154.634338,115.722412,112.411991,54.231047,14.161158,171.679240,7.452974,60.919870,49.422726,152.171235,172.895549,150.625361,170.954608,111.125538,169.243521,-0.073605,-1.809369,32.025740,-235.890090,157.053563,5.377682,5.170968,-27.499874,48.928214,2541.799950,4.543142,445494.500300,1.672146,20.929318,2.311082,3.486389,0.080436,0.061632,110.941477,90.089377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932224,76.529750,98.114771,89.902770,37.510182,28.860759,67.743981,60.253165,20.253165,34.779858,26.518987,1658.935547,33.744706,0.697629,218.903393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.393262,60.698002,172.074280,154.643848,115.677331,112.394991,54.235677,14.160730,171.588595,7.449036,60.931728,49.467131,152.166685,172.846046,150.609785,170.969989,111.100389,169.279006,-0.073608,-1.807624,32.025740,-235.885291,157.097840,5.377010,5.163954,-27.500198,13.670163,710.098529,4.554485,445461.707205,1.658491,21.015725,2.291748,3.487486,0.080252,0.061037,110.894141,90.064434,32.000000,32.000000,32.000000,32.000000,-17794.501203,32.000000,68.940118,76.545809,98.114959,89.902770,37.488279,28.860759,67.742900,60.253165,20.253165,34.782450,26.518987,1673.583984,33.692508,0.697931,218.913345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.470739,60.727494,172.459593,154.656435,115.662835,112.378262,54.633595,14.152881,171.592677,7.449445,60.955489,49.364743,152.175256,172.999655,150.626731,171.000114,111.094072,169.253528,-0.073684,-1.805867,32.025740,-235.898204,156.959138,5.382632,5.176467,-27.498233,38.960238,2009.054938,4.546565,445379.528530,1.676530,20.978812,2.290276,3.489039,0.080950,0.061128,110.948014,90.095258,32.000000,32.000000,32.000000,32.000000,-100131.504166,32.000000,68.986486,76.580645,98.114976,89.902770,37.409917,28.860759,67.744532,60.253165,20.253165,34.785973,26.518987,1669.921875,33.711729,0.696706,218.932307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.507867,60.727494,172.375307,154.656435,115.579672,112.365287,54.865674,14.157305,171.553463,7.457703,60.898767,49.501391,152.209554,172.990175,150.605634,170.904143,111.126465,169.283254,-0.073710,-1.804122,32.025740,-235.889533,157.137163,5.392437,5.181263,-27.499657,23.451408,1204.198825,4.547514,445449.922457,1.678066,21.059654,2.329989,3.483760,0.080628,0.060676,110.991110,90.097622,32.000000,32.000000,32.000000,32.000000,961.186810,32.000000,68.953028,76.580837,98.076346,89.902770,37.379920,28.860759,67.743172,60.253165,20.253165,34.789543,26.518987,1662.597656,33.701614,0.696984,218.926091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.493396,60.721430,172.563336,154.671259,115.463945,112.353062,54.171786,14.162014,171.616846,7.463475,60.830642,49.460618,152.204625,172.985069,150.606774,170.951879,111.151192,169.275557,-0.073600,-1.802392,32.025740,-235.888254,157.286921,5.389135,5.178450,-27.499693,16.981140,883.128065,4.537682,445377.419619,1.662862,21.008483,2.325848,3.486093,0.080325,0.060939,111.152048,90.115648,32.000000,32.000000,32.000000,32.000000,-52409.458959,32.000000,68.950535,76.571779,98.078944,89.902770,37.336875,28.860759,67.742771,60.253165,20.253165,34.792200,26.518987,1680.908203,33.710304,0.696765,218.914526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.465935,60.685875,172.350041,154.658673,115.354709,112.343159,54.550616,14.154593,171.648160,7.453794,60.782136,49.589970,152.197240,172.900599,150.594814,171.004108,111.054040,169.193698,-0.073626,-1.801234,32.025740,-235.892244,157.119115,5.384643,5.175511,-27.499459,16.905791,873.103684,4.527936,445228.025843,1.654275,20.969864,2.305656,3.481776,0.080713,0.062741,111.262726,90.078993,32.000000,32.000000,32.000000,32.000000,-5956.024911,32.000000,68.959060,76.520111,98.079174,89.902770,37.324195,28.860759,67.743461,60.253165,20.253165,34.794068,26.518987,1658.935547,33.751414,0.696122,218.912086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.455572,60.649218,172.140920,154.635737,115.231846,112.326315,54.271716,14.161443,171.647819,7.474834,60.721804,49.444128,152.197717,173.058275,150.640880,171.054148,111.084204,169.254254,-0.073645,-1.799483,32.025740,-235.886538,157.414266,5.380947,5.172987,-27.498666,27.641822,1434.904873,4.535048,445129.299572,1.675793,20.978851,2.277771,3.486593,0.084237,0.063038,111.290514,90.062047,32.000000,32.000000,32.000000,32.000000,-20288.880318,32.000000,68.959583,76.531336,98.076843,89.902770,37.280290,28.860759,67.744429,60.253165,20.253165,34.795834,26.518987,1666.259766,33.701019,0.696657,218.924950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.500316,60.604018,172.271803,154.615878,115.120228,112.310226,54.395593,14.155164,171.673574,7.482031,60.618001,49.478134,152.185284,173.010282,150.613986,171.032060,111.109097,169.310170,-0.073598,-1.799506,32.025740,-235.895920,157.351045,5.354157,5.180470,-27.499044,34.002276,1761.060464,4.534622,445266.785072,1.664867,20.971864,2.341321,3.484217,0.084878,0.062221,111.228714,90.070108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952606,76.533892,98.086036,89.902770,37.203790,28.860759,67.745145,60.253165,20.253165,34.797383,26.518987,1662.597656,33.713009,0.695348,218.910277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.437082,60.545312,172.653762,154.577279,115.068652,112.298731,54.260358,14.154879,171.703524,7.466126,60.506202,49.531128,152.186239,172.969591,150.638116,171.038130,111.059507,169.221735,-0.073522,-1.798934,32.025740,-235.888365,157.242096,5.325442,5.171238,-27.498612,37.132743,1927.988203,4.532151,445091.560179,1.673395,20.945991,2.336015,3.480718,0.080160,0.062928,111.015602,90.065944,32.000000,32.000000,32.000000,32.000000,-91657.893777,32.000000,68.951991,76.465750,98.085124,89.902770,37.174454,28.860759,67.746295,60.253165,20.253165,34.799370,26.518987,1673.583984,33.699919,0.695669,218.898082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.398208,60.545312,172.394176,154.577279,115.022258,112.291854,54.433718,14.159160,171.684434,7.478319,60.495469,49.393276,152.184181,173.016077,150.662265,171.023832,111.005767,169.265357,-0.073251,-1.797192,32.025740,-235.892578,157.239035,5.324813,5.164910,-27.498738,18.719393,968.843789,4.523275,444874.147311,1.667490,20.854240,2.334071,3.480216,0.083059,0.063408,110.953136,90.068883,32.000000,32.000000,32.000000,32.000000,-487.641842,32.000000,68.923145,76.495222,98.055498,89.902770,37.121938,28.860759,67.746593,60.253165,20.253165,34.800006,26.518987,1669.921875,33.738360,0.695064,218.927232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.420888,60.494325,172.643823,154.534764,114.983652,112.283440,54.662908,14.156020,171.697638,7.474191,60.501543,49.412066,152.159551,173.014573,150.631509,171.031449,111.008369,169.326534,-0.073278,-1.795424,32.025740,-235.893921,157.079263,5.341184,5.168696,-27.499135,24.481002,1261.730056,4.543740,444898.223761,1.673563,20.861330,2.347363,3.492394,0.081776,0.061847,110.927226,90.091410,32.000000,32.000000,32.000000,32.000000,473.290312,32.000000,68.928146,76.501825,98.057736,89.902770,37.080232,28.860759,67.747922,60.253165,20.253165,34.800704,26.518987,1669.921875,33.750097,0.697235,218.914526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.395424,60.472827,172.528440,154.514346,114.984390,112.279067,54.854382,14.158589,171.701351,7.487231,60.511519,49.519569,152.147902,173.078813,150.602361,171.049990,111.022200,169.335796,-0.073388,-1.794846,32.025740,-235.889555,157.380249,5.332429,5.164585,-27.498792,31.217073,1603.285421,4.546930,445017.676521,1.669571,20.901810,2.419010,3.489887,0.080405,0.061082,110.770370,90.090168,32.000000,32.000000,32.000000,32.000000,-100126.763547,32.000000,68.907486,76.506056,98.052087,89.902770,37.045711,28.860759,67.747884,60.253165,20.253165,34.802624,26.518987,1662.597656,33.783021,0.696077,219.172550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.512774,60.461528,172.325753,154.519101,114.970664,112.275233,54.245955,14.155450,171.777478,7.485873,60.486291,49.438622,152.170782,173.119842,150.624147,171.146756,110.978045,169.324657,-0.073194,-1.794827,32.025740,-235.890081,157.226677,5.312338,5.182255,-27.499405,10.883802,565.253485,4.545898,444888.102975,1.661386,20.827203,2.441513,3.493337,0.081237,0.062479,110.717084,90.077792,32.000000,32.000000,32.000000,32.000000,868.680428,32.000000,68.955825,76.499199,98.058703,89.902770,37.013710,28.860759,67.748963,60.253165,20.253165,34.803890,26.518987,1680.908203,33.791405,0.696187,218.925855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.424855,60.461528,172.599075,154.519101,114.970171,112.272192,54.410896,14.153594,171.869109,7.485769,60.497804,49.468442,152.149865,173.073819,150.629401,171.139522,110.992545,169.354308,-0.072952,-1.794262,32.025740,-235.895530,157.401033,5.296000,5.169633,-27.498648,49.707764,2573.761745,4.548864,444830.195861,1.656365,20.832225,2.431483,3.492802,0.081236,0.061183,110.712182,90.097502,32.000000,32.000000,32.000000,32.000000,-100129.435523,32.000000,68.941213,76.499129,98.052526,89.902770,36.977947,28.860759,67.746634,60.253165,20.253165,34.805397,26.518987,1666.259766,33.756029,0.695408,218.892653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.439328,60.445542,172.474204,154.517423,114.979726,112.271387,54.322701,14.160444,171.777243,7.481240,60.502206,49.482927,152.172633,173.049097,150.622203,171.119481,111.001081,169.397234,-0.072816,-1.791929,32.025740,-235.888190,157.271645,5.284428,5.170751,-27.498053,20.815807,1079.547824,4.518558,444799.540595,1.670479,20.698795,2.471067,3.480430,0.084558,0.061407,110.691015,90.075840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932510,76.478561,98.014588,89.902770,36.916998,28.860759,67.749269,60.253165,20.253165,34.807322,26.518987,1666.259766,33.733401,0.692967,218.910592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.486202,60.447196,172.608618,154.508193,114.983766,112.273704,54.440498,14.154451,171.823549,7.488725,60.499089,49.482293,152.150663,173.088580,150.629820,171.148528,111.001287,169.384710,-0.072858,-1.791330,32.025740,-235.893367,157.423590,5.278782,5.178504,-27.500487,32.590162,1686.531369,4.542911,444827.232021,1.668623,20.790275,2.468732,3.492151,0.080327,0.061254,110.637349,90.109696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.934193,76.491759,97.978641,89.902770,36.879380,28.860759,67.749413,60.253165,20.253165,34.809098,26.518987,1666.259766,33.815818,0.695733,218.949852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.472462,60.437825,172.604125,154.503717,114.988652,112.276757,54.389911,14.156448,171.892230,7.492500,60.424943,49.485753,152.147565,173.163700,150.621018,171.166171,110.973219,169.415112,-0.073099,-1.791337,32.025740,-235.890552,157.465724,5.266415,5.176197,-27.499693,36.337900,1882.224724,4.537769,444771.585893,1.670712,20.759222,2.477806,3.488603,0.080468,0.061405,110.520921,90.078931,32.000000,32.000000,32.000000,32.000000,-73890.513711,32.000000,68.930799,76.476041,97.948150,89.902770,36.822196,28.860759,67.749652,60.253165,20.253165,34.811153,26.518987,1673.583984,33.820109,0.695562,218.914329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.507935,60.403099,172.431425,154.488334,114.981187,112.278293,54.261917,14.156020,171.933151,7.494377,60.313469,49.497183,152.134713,173.240320,150.627136,171.273146,110.989282,169.520301,-0.073070,-1.790166,32.025740,-235.892941,157.372133,5.261070,5.181461,-27.499171,23.920866,1241.971856,4.529875,444744.904818,1.665405,20.712099,2.472462,3.488015,0.081204,0.062266,110.432795,90.093756,32.000000,32.000000,32.000000,32.000000,-42967.512800,32.000000,68.915885,76.488849,97.942353,89.902770,36.813029,28.860759,67.749519,60.253165,20.253165,34.812287,26.518987,1658.935547,33.770706,0.693698,218.910238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.534193,60.355144,172.716549,154.453931,114.960203,112.283094,54.457126,14.166295,171.944243,7.501337,60.269292,49.559600,152.157998,173.276442,150.608679,171.282117,111.031258,169.515557,-0.072950,-1.788981,32.025740,-235.881686,157.281249,5.253668,5.183805,-27.498522,48.764308,2522.768154,4.532987,444815.381695,1.667467,20.717022,2.513000,3.488893,0.084185,0.065441,110.325028,90.124574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923951,76.595665,97.941562,89.902770,36.763175,28.860759,67.749037,60.253165,20.253165,34.813453,26.518987,1658.935547,33.791585,0.693778,218.936123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.565419,60.314080,172.478528,154.428199,114.986174,112.290727,54.287903,14.154736,171.879240,7.486891,60.295578,49.519290,152.132230,173.221205,150.642123,171.239103,110.987335,169.501550,-0.072992,-1.788435,32.025740,-235.896022,157.668776,5.270009,5.190080,-27.498792,15.217456,789.712455,4.521253,444710.540706,1.669955,20.645400,2.540071,3.482905,0.083077,0.062384,110.220825,90.128244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942662,76.640146,97.943190,89.902770,36.741159,28.860759,67.748930,60.253165,20.253165,34.813559,26.518987,1669.921875,33.819244,0.693699,218.922197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.594534,60.314080,172.642793,154.428199,115.026551,112.302928,54.425883,14.155450,172.004820,7.499584,60.250289,49.613242,152.155260,173.326777,150.638605,171.372970,110.981541,169.527239,-0.072924,-1.786704,32.025740,-235.890898,157.526726,5.254367,5.194245,-27.498612,23.642321,1223.811745,4.522519,444548.933971,1.662861,20.570144,2.496151,3.486815,0.080685,0.060905,110.176581,90.160412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937154,76.675034,97.966236,89.902770,36.711894,28.860759,67.748505,60.253165,20.253165,34.813743,26.518987,1673.583984,33.825014,0.693778,218.895957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.541445,60.301954,172.769571,154.416732,115.114780,112.313629,54.799732,14.154736,172.002472,7.509858,60.224966,49.540244,152.141866,173.356490,150.655576,171.376983,110.977685,169.606677,-0.073018,-1.784942,32.025740,-235.893245,157.704508,5.228460,5.186564,-27.500252,42.274807,2173.367621,4.509106,444587.660959,1.666823,20.496630,2.534332,3.479816,0.079965,0.061302,110.191745,90.145521,32.000000,32.000000,32.000000,32.000000,644.212020,32.000000,68.950729,76.695896,97.953485,89.902770,36.675753,28.860759,67.748235,60.253165,20.253165,34.814625,26.518987,1658.935547,33.814610,0.691991,218.901268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.542286,60.273567,172.323750,154.396594,115.153863,112.323551,54.269159,14.154593,172.087480,7.522744,60.163673,49.580061,152.111672,173.311689,150.610128,171.454418,110.954322,169.481002,-0.072973,-1.784359,32.025740,-235.896165,157.746787,5.215089,5.186708,-27.497764,11.736415,609.273594,4.506941,444625.560757,1.661706,20.466388,2.550658,3.481085,0.081226,0.061071,110.286457,90.104577,32.000000,32.000000,32.000000,32.000000,-1710.023316,32.000000,68.941324,76.664757,97.959105,89.902770,36.659238,28.860759,67.749768,60.253165,20.253165,34.815798,26.518987,1673.583984,33.829557,0.692096,218.911811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.462438,60.246283,172.843872,154.377015,115.159434,112.335731,54.444386,14.153309,172.029483,7.543373,60.201636,49.523223,152.138651,173.309914,150.612466,171.350620,110.916334,169.578641,-0.072984,-1.782010,32.025740,-235.892385,157.410211,5.213099,5.175187,-27.498846,59.011784,3053.624514,4.521174,444703.163917,1.652417,20.509417,2.587074,3.487375,0.080769,0.062172,110.385939,90.120812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970055,76.622827,97.970375,89.902770,36.593630,28.860759,67.750062,60.253165,20.253165,34.816107,26.518987,1658.935547,33.809940,0.693468,218.915194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.535185,60.228369,172.915702,154.370582,115.157568,112.351048,54.247671,14.156591,172.092910,7.552115,60.207159,49.537876,152.109097,173.395643,150.624262,171.409804,110.834868,169.672196,-0.073055,-1.780613,32.025740,-235.894003,157.862669,5.218420,5.185374,-27.499098,9.840704,511.063714,4.511596,444747.899871,1.668563,20.480156,2.558919,3.478317,0.081570,0.061286,110.500148,90.103888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958859,76.575088,97.969270,89.902770,36.593805,28.860759,67.750106,60.253165,20.253165,34.816693,26.518987,1680.908203,33.821642,0.691713,218.906068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.572425,60.228369,172.679811,154.370582,115.168251,112.358741,54.428871,14.159160,172.090086,7.565358,60.222911,49.515754,152.128807,173.394449,150.660346,171.454258,110.907636,169.620079,-0.073089,-1.778891,32.025740,-235.891108,157.676463,5.207546,5.190459,-27.499513,61.504226,3183.505627,4.539731,444903.066206,1.666202,20.535911,2.636934,3.494447,0.080897,0.062679,110.609007,90.130147,32.000000,32.000000,32.000000,32.000000,-652.390777,32.000000,68.999151,76.515788,97.965566,89.902770,36.581229,28.860759,67.751027,60.253165,20.253165,34.817128,26.518987,1655.273437,33.828944,0.694883,218.866099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.604350,60.228920,172.977754,154.365268,115.152189,112.366366,54.763127,14.155307,172.126111,7.580057,60.244477,49.568267,152.141097,173.404992,150.609978,171.389614,110.911092,169.607737,-0.072931,-1.778858,32.025740,-235.897248,157.580262,5.206647,5.195705,-27.500090,15.562467,800.608522,4.526394,445056.259437,1.669696,20.442338,2.756736,3.490765,0.082247,0.063688,110.629103,90.145034,32.000000,32.000000,32.000000,32.000000,-1368.939464,32.000000,68.980629,76.464486,97.958627,89.902770,36.544632,28.860759,67.750523,60.253165,20.253165,34.818030,26.518987,1677.246094,33.868791,0.693965,218.884588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.634540,60.226715,172.977085,154.368065,115.165138,112.377007,54.479600,14.162014,172.131021,7.572022,60.219067,49.665289,152.110869,173.461101,150.610083,171.361281,110.888940,169.682516,-0.072850,-1.778863,32.025740,-235.887927,158.072530,5.204197,5.199149,-27.499856,58.920720,3046.941593,4.514077,444900.255911,1.662878,20.403641,2.662615,3.483384,0.081895,0.062573,110.627143,90.158836,32.000000,32.000000,32.000000,32.000000,-431.665584,32.000000,69.000683,76.409005,97.940970,89.902770,36.533214,28.860759,67.750029,60.253165,20.253165,34.818920,26.518987,1658.935547,33.845929,0.692606,218.906972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.542496,60.225062,172.967605,154.366107,115.142180,112.386084,54.229702,14.153452,172.132755,7.556630,60.277667,49.617904,152.095141,173.436835,150.600782,171.442846,110.861842,169.715253,-0.072879,-1.778869,32.025740,-235.895019,157.754782,5.209154,5.186907,-27.500198,23.439648,1217.709948,4.513351,444897.693630,1.651675,20.371035,2.654101,3.487149,0.082001,0.062649,110.548927,90.118531,32.000000,32.000000,32.000000,32.000000,1010.764421,32.000000,68.981789,76.391922,97.901823,89.902770,36.528799,28.860759,67.749627,60.253165,20.253165,34.819742,26.518987,1677.246094,33.875769,0.692379,218.937932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.620467,60.225062,172.974397,154.366107,115.146345,112.392209,54.627596,14.157162,172.125842,7.550766,60.310292,49.595625,152.116216,173.440382,150.597585,171.480455,110.895600,169.735451,-0.072659,-1.777100,32.025740,-235.890982,157.889346,5.198113,5.197797,-27.499549,53.204468,2743.885663,4.508101,444961.519401,1.659309,20.337490,2.706893,3.485014,0.081845,0.061798,110.452756,90.120258,32.000000,32.000000,32.000000,32.000000,952.539076,32.000000,69.001973,76.401223,97.916391,89.902770,36.514826,28.860759,67.752053,60.253165,20.253165,34.820574,26.518987,1662.597656,33.799591,0.692499,218.907090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.555281,60.242976,173.069491,154.367506,115.145125,112.398328,54.205282,14.157876,172.236385,7.549301,60.316675,49.576521,152.107274,173.490334,150.602302,171.497141,110.914333,169.688825,-0.072517,-1.775410,32.025740,-235.893699,157.985833,5.196777,5.188133,-27.498413,21.335453,1108.894563,4.526879,445127.318175,1.670485,20.431433,2.747402,3.491298,0.083132,0.063077,110.415239,90.123222,32.000000,32.000000,32.000000,32.000000,409.449923,32.000000,68.989682,76.389451,97.882767,89.902770,36.487206,28.860759,67.750699,60.253165,20.253165,34.822261,26.518987,1673.583984,33.823661,0.693136,218.913699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.593199,60.264748,173.053077,154.384287,115.176748,112.405175,54.344308,14.160016,172.281837,7.550416,60.360115,49.564692,152.121839,173.531408,150.607778,171.665682,110.855024,169.739938,-0.072289,-1.775427,32.025740,-235.892539,157.987811,5.207797,5.193380,-27.499459,55.204122,2861.853744,4.511063,445017.693849,1.655546,20.350443,2.721917,3.485949,0.080262,0.061088,110.450981,90.135871,32.000000,32.000000,32.000000,32.000000,1025.781524,32.000000,69.020181,76.386739,97.895708,89.902770,36.489567,28.860759,67.752497,60.253165,20.253165,34.823811,26.518987,1658.935547,33.829918,0.693724,218.902724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.618524,60.273567,173.063507,154.396034,115.239183,112.417365,54.759061,14.156448,172.230872,7.555730,60.311803,49.604820,152.120780,173.506084,150.612415,171.587145,110.851502,169.717760,-0.072355,-1.774278,32.025740,-235.891696,157.946227,5.191274,5.197617,-27.498503,17.060752,877.752673,4.527590,445079.109321,1.671025,20.436061,2.684084,3.492453,0.082554,0.062007,110.454984,90.133482,32.000000,32.000000,32.000000,32.000000,691.748418,32.000000,69.022344,76.381882,97.892937,89.902770,36.464751,28.860759,67.751881,60.253165,20.253165,34.824839,26.518987,1673.583984,33.831577,0.694477,218.903786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.629302,60.265299,173.071776,154.401628,115.318303,112.425989,54.260681,14.160587,172.315258,7.544072,60.247512,49.644370,152.099404,173.583508,150.614171,171.590794,110.861314,169.720267,-0.072118,-1.774295,32.025740,-235.889844,157.719006,5.168402,5.198590,-27.499964,44.906095,2331.578507,4.519924,445235.424272,1.665548,20.418442,2.764331,3.489452,0.083090,0.064192,110.433502,90.141094,32.000000,32.000000,32.000000,32.000000,-13595.925635,32.000000,69.010140,76.378432,97.882403,89.902770,36.465996,28.860759,67.751590,60.253165,20.253165,34.826136,26.518987,1662.597656,33.766685,0.693873,218.900088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.691454,60.265299,173.161664,154.401628,115.392277,112.439707,54.396243,14.160159,172.322022,7.524190,60.144331,49.680490,152.099744,173.663728,150.630087,171.556630,110.887652,169.800153,-0.071966,-1.774289,32.025740,-235.888802,158.121907,5.159580,5.207768,-27.499549,19.424610,1006.035696,4.514876,445283.543484,1.652224,20.400966,2.758769,3.487881,0.081404,0.063236,110.396463,90.134414,32.000000,32.000000,32.000000,32.000000,918.162984,32.000000,69.008020,76.377978,97.873772,89.902770,36.452219,28.860759,67.751545,60.253165,20.253165,34.826958,26.518987,1662.597656,33.834786,0.693630,218.939584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.621536,60.203841,172.933160,154.369463,115.545217,112.454091,54.675318,14.160444,172.325903,7.519754,60.074762,49.805690,152.107406,173.660741,150.592936,171.597497,110.944332,169.796194,-0.071911,-1.774291,32.025740,-235.885250,158.301830,5.158920,5.197472,-27.498810,13.408803,690.921452,4.513494,445276.143776,1.667093,20.381511,2.749983,3.487290,0.081230,0.062062,110.358485,90.138126,32.000000,32.000000,32.000000,32.000000,782.345919,32.000000,69.012675,76.419657,97.891916,89.902770,36.456653,28.860759,67.750244,60.253165,20.253165,34.826277,26.518987,1677.246094,33.836553,0.694880,218.913306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.709167,60.132738,173.228893,154.327230,115.716751,112.472407,54.241887,14.158446,172.355285,7.515932,60.044230,49.678453,152.100280,173.636987,150.616949,171.618316,110.947016,169.888386,-0.071987,-1.773146,32.025740,-235.886921,158.136021,5.140332,5.210617,-27.499657,19.545710,1015.188392,4.502645,445226.107223,1.660856,20.317032,2.756361,3.484737,0.084006,0.061815,110.406740,90.140063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036025,76.508691,97.929193,89.902770,36.429762,28.860759,67.751705,60.253165,20.253165,34.825354,26.518987,1669.921875,33.875571,0.693036,218.879199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.626990,60.091951,173.224223,154.279123,115.871456,112.486135,54.611202,14.159873,172.445949,7.507811,60.029873,49.656651,152.066737,173.612076,150.601956,171.648753,110.901316,169.870714,-0.072053,-1.771422,32.025740,-235.887454,157.892383,5.127857,5.198356,-27.498269,15.012381,774.457962,4.512547,445127.191091,1.654880,20.328114,2.698060,3.485042,0.079739,0.060974,110.452136,90.122461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009660,76.550087,97.921789,89.902770,36.441269,28.860759,67.750208,60.253165,20.253165,34.825869,26.518987,1673.583984,33.889274,0.693151,218.891315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.699514,60.084234,172.986108,154.266817,115.941261,112.502310,54.840770,14.158874,172.363231,7.497692,59.987424,49.752140,152.058612,173.638723,150.588496,171.746356,110.881601,169.880326,-0.072006,-1.770853,32.025740,-235.889760,158.101533,5.116581,5.209138,-27.498233,49.452865,2540.492422,4.499630,445021.992738,1.664831,20.166107,2.733117,3.484848,0.081722,0.063003,110.433596,90.116870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029422,76.616611,97.935935,89.902770,36.444318,28.860759,67.752354,60.253165,20.253165,34.825144,26.518987,1658.935547,33.915364,0.692117,218.903550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.633102,60.084234,173.116046,154.266817,115.986994,112.511586,54.251501,14.158732,172.401169,7.498624,60.003710,49.736891,152.059134,173.746056,150.588639,171.756970,110.903398,169.952988,-0.071851,-1.769645,32.025740,-235.890556,158.258186,5.122618,5.199420,-27.499243,11.083546,575.568428,4.517268,445180.830044,1.656604,20.210562,2.771585,3.490524,0.082178,0.062082,110.260849,90.135942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032487,76.678111,97.950821,89.902770,36.431007,28.860759,67.750803,60.253165,20.253165,34.825276,26.518987,1680.908203,33.847461,0.692914,218.903786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.751874,60.067423,173.275693,154.260105,116.010688,112.522245,54.430460,14.157876,172.480724,7.490211,59.962462,49.633374,152.059252,173.758941,150.588378,171.754647,110.952134,169.889121,-0.071906,-1.768478,32.025740,-235.889942,158.032334,5.125586,5.216963,-27.499333,60.198025,3115.804734,4.497243,445218.216356,1.647228,20.127611,2.795233,3.480640,0.080105,0.061595,110.192324,90.158273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028462,76.725171,97.963714,89.902770,36.425465,28.860759,67.752555,60.253165,20.253165,34.825135,26.518987,1662.597656,33.882873,0.690742,219.238994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
