OSU 80 Ton Compressor Load Stand
49.699505,60.045927,173.297550,154.250875,116.081065,112.532158,54.662868,14.160587,172.512037,7.487989,59.963627,49.692614,152.070967,173.761652,150.570103,171.774145,110.876429,169.957619,-0.071851,-1.767309,32.025740,-235.890824,157.857202,5.127931,5.208886,-27.498954,15.584715,803.223578,4.514468,445262.203178,1.667706,20.196501,2.803174,3.487915,0.080853,0.061628,110.223551,90.144408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023849,76.742830,97.972067,89.902770,36.443180,28.860759,67.749872,60.253165,20.253165,34.825397,26.518987,1680.908203,33.911379,0.693482,218.909569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.653698,60.018644,173.284809,154.242484,116.184120,112.551212,54.381799,14.158304,172.550286,7.477864,59.886687,49.680584,152.036743,173.776382,150.574183,171.823852,110.881782,170.050994,-0.071549,-1.765553,32.025740,-235.893108,158.444411,5.126877,5.202503,-27.500144,54.611227,2829.165544,4.492611,445079.347524,1.657946,20.056534,2.728300,3.482797,0.080498,0.062154,110.377909,90.157184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015017,76.725433,97.995577,89.902770,36.441669,28.860759,67.751377,60.253165,20.253165,34.825065,26.518987,1658.935547,33.899714,0.691730,218.878452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.689105,59.992464,173.380401,154.217592,116.291072,112.568742,54.668230,14.162728,172.564680,7.490114,59.886357,49.783932,152.029957,173.874704,150.577642,171.802688,110.856128,170.041869,-0.071468,-1.763835,32.025740,-235.885743,158.009775,5.153783,5.207047,-27.500433,11.678944,601.864269,4.504675,445292.587392,1.652861,20.089314,2.832037,3.486907,0.080490,0.061480,110.337970,90.172670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025861,76.694600,97.994054,89.902770,36.449745,28.860759,67.752457,60.253165,20.253165,34.824413,26.518987,1677.246094,33.906385,0.691931,218.879435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.670761,59.992464,173.369419,154.217592,116.414392,112.587773,54.753443,14.155450,172.515398,7.505175,59.881482,49.750989,152.038659,173.910612,150.565085,171.779438,110.860607,169.990516,-0.071450,-1.762086,32.025740,-235.892858,158.056176,5.162033,5.205424,-27.499135,58.875242,3029.362606,4.514341,445355.233152,1.663249,20.109540,2.864883,3.489867,0.080498,0.061599,110.257649,90.166717,32.000000,32.000000,32.000000,32.000000,-3156.863081,32.000000,69.028748,76.664937,98.007035,89.902770,36.461651,28.860759,67.751769,60.253165,20.253165,34.823723,26.518987,1658.935547,33.954220,0.692804,218.857956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.617723,59.975377,173.415889,154.206964,116.488214,112.608367,54.145588,14.156877,172.586940,7.517756,59.954729,49.717655,152.041052,173.792949,150.569382,171.908477,110.810171,170.103110,-0.071610,-1.761480,32.025740,-235.893555,158.231204,5.174886,5.197436,-27.498431,21.649809,1126.473551,4.509705,445413.637959,1.653382,20.046634,2.886806,3.489304,0.082622,0.064566,110.153665,90.177914,32.000000,32.000000,32.000000,32.000000,-100128.821951,32.000000,69.025969,76.667947,98.039022,89.902770,36.472417,28.860759,67.752295,60.253165,20.253165,34.823218,26.518987,1680.908203,33.871099,0.692561,218.870308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.738521,59.986125,173.217716,154.212838,116.522924,112.627424,54.424168,14.156448,172.547287,7.530766,59.938221,49.732008,152.011397,173.912756,150.546509,171.842369,110.802417,170.075747,-0.071591,-1.761482,32.025740,-235.890552,158.324919,5.183382,5.215214,-27.498936,52.574134,2721.512407,4.513230,445492.357928,1.651758,20.065658,2.861319,3.490372,0.081249,0.061601,110.171269,90.173624,32.000000,32.000000,32.000000,32.000000,-29947.746014,32.000000,69.033360,76.646453,98.039993,89.902770,36.472412,28.860759,67.753726,60.253165,20.253165,34.823122,26.518987,1662.597656,33.899461,0.691910,218.896902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.638914,59.988330,173.423645,154.229619,116.501261,112.641146,54.870457,14.156306,172.643736,7.516556,59.996081,49.742099,152.006866,173.854704,150.549188,171.777687,110.811025,170.122292,-0.071528,-1.761466,32.025740,-235.888245,158.043653,5.189452,5.200628,-27.498341,17.313333,888.939301,4.526336,445702.596943,1.672493,20.103608,2.957808,3.495039,0.083514,0.061070,110.273414,90.175545,32.000000,32.000000,32.000000,32.000000,-100132.752780,32.000000,69.044183,76.669118,98.053547,89.902770,36.473146,28.860759,67.750911,60.253165,20.253165,34.823354,26.518987,1666.259766,33.950181,0.694555,218.904140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.707819,60.000731,173.374051,154.231297,116.555244,112.660178,54.435352,14.157590,172.618707,7.536874,59.993596,49.729089,151.996726,173.924694,150.531050,171.839273,110.832028,170.104803,-0.071460,-1.761468,32.025740,-235.890881,158.252639,5.198456,5.210544,-27.498287,53.379350,2762.626898,4.497256,445713.036740,1.659820,19.989071,2.954372,3.482567,0.082338,0.062337,110.328513,90.174751,32.000000,32.000000,32.000000,32.000000,-265.835684,32.000000,69.020612,76.636288,98.056375,89.902770,36.484798,28.860759,67.750781,60.253165,20.253165,34.823349,26.518987,1666.259766,33.930185,0.691874,218.879199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.798425,60.000731,173.378289,154.231297,116.567352,112.678525,54.821531,14.154879,172.664373,7.542246,60.072784,49.692753,152.019138,173.987417,150.527290,171.885292,110.866435,170.105357,-0.071342,-1.761488,32.025740,-235.892449,158.091011,5.186637,5.224230,-27.498810,16.367804,841.141889,4.523334,445832.631485,1.650161,20.094567,2.964797,3.493703,0.086041,0.061909,110.390683,90.215240,32.000000,32.000000,32.000000,32.000000,-174.001497,32.000000,69.030209,76.661857,98.063564,89.902770,36.504861,28.860759,67.751862,60.253165,20.253165,34.823665,26.518987,1677.246094,33.940967,0.692903,218.921725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.705804,60.015337,173.328304,154.236052,116.615581,112.686210,54.341468,14.159017,172.608366,7.561952,60.049102,49.783471,152.029238,173.936264,150.519934,171.824402,110.780988,170.087947,-0.071350,-1.760322,32.025740,-235.889127,158.249987,5.203162,5.210040,-27.500631,45.043011,2335.210529,4.508660,445824.892096,1.661153,20.035497,2.936644,3.487863,0.081563,0.061686,110.479122,90.210461,32.000000,32.000000,32.000000,32.000000,-10999.115800,32.000000,69.016765,76.653062,98.040348,89.902770,36.513711,28.860759,67.749820,60.253165,20.253165,34.824074,26.518987,1662.597656,33.987540,0.692380,218.876878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.805813,60.024156,173.489245,154.245002,116.670429,112.696896,54.390902,14.156734,172.665084,7.572244,60.039485,49.782162,152.006925,173.963917,150.530251,171.980208,110.841943,170.159286,-0.071366,-1.760309,32.025740,-235.895167,158.347067,5.215336,5.225041,-27.499928,16.163504,837.219305,4.489896,445751.540279,1.646421,19.941634,2.902462,3.481602,0.082028,0.061580,110.661331,90.219757,32.000000,32.000000,32.000000,32.000000,-100132.127447,32.000000,69.048817,76.662595,98.030280,89.902770,36.524974,28.860759,67.752037,60.253165,20.253165,34.824134,26.518987,1666.259766,33.945998,0.691089,218.880930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.795790,59.989983,173.493377,154.233814,116.752995,112.710594,54.764132,14.157162,172.741510,7.559731,59.936852,49.890124,152.028460,174.079672,150.523713,171.975584,110.797553,170.146165,-0.071476,-1.760329,32.025740,-235.891636,158.309316,5.236570,5.223508,-27.498864,30.366502,1562.170930,4.509564,446060.486806,1.664546,20.052193,2.980790,3.487084,0.083672,0.062360,110.695355,90.216472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052885,76.704913,98.004126,89.902770,36.543372,28.860759,67.749742,60.253165,20.253165,34.824462,26.518987,1673.583984,33.940931,0.691283,218.979789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.910771,59.989983,173.426410,154.233814,116.857781,112.723581,54.748374,14.156448,172.665125,7.538469,59.816666,49.885999,152.027806,174.022522,150.502921,171.973730,110.841840,170.161286,-0.071408,-1.760323,32.025740,-235.891696,158.530988,5.259267,5.240475,-27.499243,32.740590,1684.787999,4.491941,445905.726815,1.659559,19.957411,2.949004,3.483313,0.080979,0.061779,110.536441,90.214788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057153,76.709555,97.991609,89.902770,36.547333,28.860759,67.749951,60.253165,20.253165,34.823560,26.518987,1666.259766,33.987359,0.691409,218.881874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.844069,59.910891,173.575442,154.188785,116.963727,112.739521,54.600618,14.156877,172.830625,7.494221,59.479626,49.964235,151.987985,174.070717,150.509374,172.131106,110.843481,170.220807,-0.071395,-1.760929,32.025740,-235.891268,158.071472,5.276241,5.230630,-27.498900,44.128748,2276.952893,4.494302,446013.221312,1.648665,19.933614,2.988030,3.484097,0.082582,0.061937,110.582058,90.142701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076255,76.656852,97.949484,89.902770,36.573849,28.860759,67.747163,60.253165,20.253165,34.821204,26.518987,1662.597656,33.986728,0.691673,218.877114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.875180,59.795423,173.648018,154.136484,117.021811,112.753248,54.715850,14.156020,172.851343,7.481123,59.430850,49.901815,151.976013,174.107485,150.514857,172.098632,110.812245,170.278554,-0.071135,-1.761501,32.025740,-235.893104,158.264285,5.262568,5.235318,-27.499946,22.907701,1179.501074,4.469054,445878.165177,1.645153,19.814684,2.949924,3.474729,0.080046,0.061262,110.586461,90.153691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091803,76.589096,97.943504,89.902770,36.597175,28.860759,67.748467,60.253165,20.253165,34.817644,26.518987,1666.259766,33.973548,0.689079,218.901347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.838877,59.695115,173.650903,154.069081,117.104964,112.772336,54.306815,14.158446,172.892994,7.477398,59.448437,49.893195,151.945154,174.136085,150.498756,172.055750,110.832101,170.319995,-0.071030,-1.761475,32.025740,-235.885941,158.309622,5.261128,5.229639,-27.498738,13.847721,718.379540,4.485857,445876.662859,1.651919,19.804559,2.972614,3.482369,0.081584,0.060961,110.567899,90.102678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075030,76.538295,97.915439,89.902770,36.606426,28.860759,67.747625,60.253165,20.253165,34.816850,26.518987,1677.246094,33.988405,0.690383,218.872826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.841367,59.660117,173.615463,154.030206,117.177837,112.792930,54.393184,14.160444,172.778134,7.479800,59.514981,49.776289,151.969645,174.179143,150.526713,172.110553,110.837830,170.287222,-0.071077,-1.761463,32.025740,-235.889007,158.677421,5.271183,5.229711,-27.498936,53.469831,2769.455100,4.479769,445805.905775,1.647006,19.656916,3.027447,3.481652,0.080268,0.061035,110.515394,90.137321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092720,76.528654,97.940938,89.902770,36.641295,28.860759,67.748392,60.253165,20.253165,34.813003,26.518987,1658.935547,34.017903,0.690332,218.865194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.868437,59.660117,173.706743,154.030206,117.238367,112.813418,54.636372,14.156163,172.802291,7.471345,59.512299,49.910080,151.940362,174.220338,150.489015,172.108716,110.842017,170.319180,-0.071164,-1.761450,32.025740,-235.892798,158.402623,5.263899,5.234309,-27.498702,14.562869,750.922458,4.487263,445721.931221,1.660579,19.594155,3.024522,3.484246,0.080808,0.062196,110.433211,90.101883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096781,76.539268,97.930321,89.902770,36.644151,28.860759,67.748256,60.253165,20.253165,34.810800,26.518987,1673.583984,34.025007,0.690434,218.858743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.960914,59.668935,173.797432,154.023214,117.303665,112.834107,54.719914,14.156306,172.868626,7.486634,59.441621,49.904212,151.957550,174.162244,150.489139,172.115867,110.811775,170.308549,-0.071256,-1.761436,32.025740,-235.892982,158.321839,5.270494,5.247849,-27.500000,58.108346,2991.734856,4.486625,445737.263947,1.658000,19.556582,3.005403,3.483361,0.083309,0.063746,110.294375,90.120783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096502,76.588400,97.947446,89.902770,36.684831,28.860759,67.747567,60.253165,20.253165,34.809725,26.518987,1658.935547,34.032039,0.689747,218.884864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.963770,59.643032,173.825891,154.017341,117.468457,112.861646,54.755772,14.154736,172.943545,7.526356,59.187198,49.983049,151.900066,174.205661,150.458141,172.133529,110.880044,170.413086,-0.071240,-1.762584,32.025740,-235.895042,158.562723,5.271051,5.248498,-27.499838,15.004121,771.988187,4.483075,445787.615640,1.649935,19.528581,3.014274,3.483300,0.084111,0.061441,110.247778,90.083659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070919,76.595159,97.924311,89.902770,36.681601,28.860759,67.747591,60.253165,20.253165,34.807289,26.518987,1680.908203,34.070083,0.689663,218.863817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.935299,59.529498,173.640509,153.962245,117.612058,112.882212,54.699450,14.160444,173.000409,7.528899,59.113486,49.915498,151.910625,174.275658,150.464161,172.230668,110.858832,170.467113,-0.071400,-1.764317,32.025740,-235.889170,158.586216,5.262760,5.243486,-27.499044,58.112002,2993.042384,4.466454,445873.481474,1.644403,19.441837,3.040173,3.478668,0.081123,0.062272,110.231698,90.109370,32.000000,32.000000,32.000000,32.000000,-31169.416118,32.000000,69.094948,76.623504,97.960239,89.902770,36.732689,28.860759,67.744910,60.253165,20.253165,34.805903,26.518987,1662.597656,34.010691,0.688742,218.852566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.968372,59.431949,173.631560,153.880021,117.741173,112.908880,54.231523,14.160444,173.026395,7.518529,59.105946,50.089956,151.924238,174.361213,150.469061,172.266686,110.933244,170.498129,-0.071308,-1.764846,32.025740,-235.890150,158.400541,5.261341,5.248336,-27.499639,13.920810,723.173809,4.467008,445796.693008,1.643510,19.412984,3.014601,3.479039,0.082800,0.063369,110.159543,90.115019,32.000000,32.000000,32.000000,32.000000,-100131.947461,32.000000,69.116504,76.692215,97.981908,89.902770,36.758261,28.860759,67.745292,60.253165,20.253165,34.801062,26.518987,1680.908203,34.036402,0.688143,218.869836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.919456,59.431949,174.045712,153.880021,117.906540,112.932522,54.359252,14.165011,173.032923,7.523501,59.125214,50.007131,151.874277,174.370687,150.483218,172.344593,110.885398,170.381081,-0.071266,-1.764828,32.025740,-235.885747,158.746762,5.261056,5.240493,-27.498666,35.277435,1828.325515,4.469224,445781.527950,1.646038,19.328857,3.057873,3.477310,0.081470,0.063343,110.123141,90.116298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097505,76.711671,97.993220,89.902770,36.792478,28.860759,67.744284,60.253165,20.253165,34.796393,26.518987,1662.597656,34.022104,0.689028,218.866414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.993741,59.384829,173.606735,153.835554,118.057191,112.951575,54.762368,14.156306,173.057723,7.532435,59.105458,49.935075,151.857852,174.384229,150.457263,172.279661,110.858741,170.492522,-0.071429,-1.764827,32.025740,-235.893145,158.859121,5.269883,5.252663,-27.500505,33.607446,1728.953388,4.461854,445557.459789,1.658993,19.197149,2.996123,3.474829,0.082202,0.063392,110.042153,90.110087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060405,76.773704,97.981038,89.902770,36.849336,28.860759,67.745184,60.253165,20.253165,34.792876,26.518987,1662.597656,34.005372,0.688008,218.874872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.905486,59.366091,173.589531,153.827723,118.274567,112.977474,54.768046,14.160016,173.113570,7.561528,59.126576,49.829627,151.850562,174.418039,150.430581,172.365349,110.898963,170.409551,-0.071649,-1.764829,32.025740,-235.890742,158.608140,5.284011,5.239177,-27.498828,38.186243,1964.308425,4.482255,445791.139907,1.657226,19.247675,2.996177,3.486531,0.087229,0.063409,109.955174,90.132617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075683,76.829594,98.021445,89.902770,36.880819,28.860759,67.744301,60.253165,20.253165,34.789168,26.518987,1669.921875,34.081027,0.690411,218.855281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.941086,59.353967,173.714426,153.809265,118.381086,112.997356,54.652119,14.158732,173.134513,7.580358,59.162516,50.050558,151.874952,174.506563,150.446278,172.391934,110.867324,170.658025,-0.071615,-1.764840,32.025740,-235.887615,158.663798,5.279177,5.244586,-27.498251,26.536339,1367.930385,4.456611,445797.447070,1.642409,19.123841,3.068336,3.472569,0.081843,0.062370,110.002781,90.120495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086197,76.868825,98.046390,89.902770,36.893495,28.860759,67.745003,60.253165,20.253165,34.786706,26.518987,1658.935547,34.057191,0.688394,218.887303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.950494,59.358375,173.902957,153.809265,118.428308,113.015692,54.177824,14.158304,173.108098,7.599941,59.253032,49.976058,151.832796,174.441192,150.440139,172.393136,110.915963,170.619072,-0.071623,-1.764826,32.025740,-235.888860,158.603817,5.283691,5.246028,-27.499261,9.073699,471.837875,4.476027,445855.081620,1.645729,19.196253,2.994239,3.478366,0.081764,0.063931,110.174347,90.136240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050408,76.827188,98.081677,89.902770,36.922621,28.860759,67.743873,60.253165,20.253165,34.783875,26.518987,1669.921875,34.071291,0.688087,218.880733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.860689,59.358375,173.511627,153.809265,118.520922,113.037082,54.382229,14.152595,173.063819,7.587029,59.170578,50.005761,151.828225,174.456423,150.397943,172.373085,110.908626,170.595244,-0.071660,-1.765392,32.025740,-235.896039,158.913658,5.287887,5.233696,-27.499693,60.727993,3146.023158,4.471631,445959.925145,1.648164,19.147345,3.127289,3.478387,0.082556,0.063846,110.327504,90.125080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.067418,76.765010,98.074635,89.902770,36.974789,28.860759,67.743428,60.253165,20.253165,34.781495,26.518987,1662.597656,34.099977,0.688602,218.844974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.968837,59.355620,174.032521,153.814299,118.615084,113.056890,54.778379,14.157590,173.142524,7.595746,59.179522,50.021639,151.801199,174.455692,150.360226,172.444738,110.893749,170.594525,-0.071581,-1.767073,32.025740,-235.886470,158.755005,5.300264,5.248823,-27.500216,18.919839,973.056934,4.474281,445926.007742,1.662537,19.142038,3.062760,3.481506,0.080505,0.062008,110.406131,90.139440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061494,76.715504,98.086054,89.902770,36.976194,28.860759,67.745277,60.253165,20.253165,34.778926,26.518987,1677.246094,34.068514,0.688914,218.839309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.890115,59.361407,173.987090,153.817096,118.726954,113.076637,54.303412,14.156448,173.147756,7.595422,59.267463,49.894608,151.823798,174.566606,150.383628,172.359663,110.882139,170.652477,-0.071770,-1.767657,32.025740,-235.891859,158.696431,5.328037,5.237446,-27.499585,56.313505,2921.564188,4.485191,446098.118479,1.659884,19.234853,3.060376,3.479928,0.083732,0.063363,110.621923,90.158360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040967,76.697631,98.094761,89.902770,37.030369,28.860759,67.742545,60.253165,20.253165,34.776423,26.518987,1662.597656,34.076105,0.688391,218.848829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.007495,59.416243,173.719976,153.825486,118.810626,113.100973,54.237511,14.163298,173.133032,7.598665,59.410130,50.004444,151.814055,174.533050,150.400085,172.501133,110.865047,170.758740,-0.071801,-1.768215,32.025740,-235.885336,158.757939,5.334876,5.253655,-27.499784,14.406212,748.307402,4.474596,446116.692233,1.644233,19.120339,3.074958,3.482821,0.082201,0.062271,110.606804,90.185448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044835,76.697347,98.112770,89.902770,37.082649,28.860759,67.744153,60.253165,20.253165,34.774097,26.518987,1677.246094,34.100284,0.689386,218.858625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.976427,59.490644,173.794848,153.859885,118.894955,113.133018,54.557186,14.160016,173.187280,7.611828,59.644828,49.961527,151.822438,174.526660,150.372766,172.448142,110.860085,170.633517,-0.071796,-1.770521,32.025740,-235.890088,158.950937,5.316550,5.249580,-27.498161,58.343483,3012.800585,4.490994,446293.215989,1.661810,19.207457,3.110212,3.487406,0.082992,0.062830,110.474271,90.162940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066479,76.716327,98.158347,89.902770,37.130345,28.860759,67.745432,60.253165,20.253165,34.772458,26.518987,1658.935547,34.101221,0.690259,218.827035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.943066,59.490644,174.017784,153.859885,118.922841,113.149068,54.181161,14.156163,173.119850,7.636818,59.706772,50.019238,151.826610,174.542274,150.389865,172.470529,110.893535,170.759277,-0.071830,-1.771099,32.025740,-235.894758,158.767283,5.327238,5.245253,-27.498882,15.142831,787.387961,4.463223,446413.988717,1.660132,19.141059,3.170640,3.473879,0.082260,0.063803,110.539832,90.194344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095972,76.766138,98.173401,89.902770,37.170347,28.860759,67.741676,60.253165,20.253165,34.772358,26.518987,1673.583984,34.054270,0.687626,218.851426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.960237,59.581856,174.003466,153.902954,118.938193,113.163535,54.687384,14.160302,173.106827,7.640730,59.727513,49.957751,151.826250,174.516312,150.347326,172.438975,110.947665,170.636415,-0.071801,-1.772797,32.025740,-235.887026,158.701589,5.309349,5.247164,-27.498594,44.774175,2306.590194,4.473128,446682.703998,1.652329,19.247528,3.124531,3.477536,0.082955,0.063732,110.592806,90.184502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.097655,76.752987,98.178911,89.902770,37.215002,28.860759,67.742193,60.253165,20.253165,34.772918,26.518987,1669.921875,34.092549,0.688598,218.848003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.944425,59.631182,173.898086,153.948541,118.946801,113.177370,54.813730,14.158874,173.156720,7.634568,59.689029,50.042416,151.812434,174.473335,150.339183,172.476826,110.904806,170.694570,-0.071985,-1.774520,32.025740,-235.889270,158.643546,5.288291,5.245055,-27.499838,22.372049,1149.863774,4.484951,446703.282302,1.665255,19.281978,3.142373,3.484323,0.081465,0.062742,110.762244,90.178727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068399,76.729345,98.190057,89.902770,37.243662,28.860759,67.741559,60.253165,20.253165,34.771294,26.518987,1662.597656,34.109299,0.690800,218.837028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.009697,59.650748,173.964253,153.964482,118.927090,113.194920,54.271571,14.161443,173.124476,7.619173,59.689003,49.978061,151.838962,174.629183,150.336883,172.447287,110.928537,170.539122,-0.072205,-1.776287,32.025740,-235.888008,158.615767,5.264805,5.254250,-27.499766,19.217768,997.609404,4.483268,446761.289314,1.649827,19.355456,3.038134,3.482839,0.081527,0.062823,110.883806,90.178701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086655,76.756494,98.166736,89.902770,37.285303,28.860759,67.741642,60.253165,20.253165,34.771171,26.518987,1669.921875,34.072210,0.690017,218.854415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.995348,59.650748,173.999127,153.964482,118.995354,113.207888,54.394762,14.162585,173.261598,7.599651,59.631712,50.069355,151.812335,174.504037,150.339085,172.484447,110.839322,170.694689,-0.072250,-1.776292,32.025740,-235.885886,158.613320,5.247204,5.251978,-27.498089,42.963788,2225.232898,4.485438,446994.171537,1.647015,19.421112,3.104713,3.481832,0.084305,0.065262,110.816748,90.182623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.072030,76.801277,98.179459,89.902770,37.341154,28.860759,67.739845,60.253165,20.253165,34.770309,26.518987,1662.597656,34.053351,0.689735,218.838247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.961247,59.643583,174.021171,153.963084,119.093764,113.228459,54.257556,14.163156,173.174893,7.593742,59.650247,50.000403,151.826905,174.578384,150.323662,172.434495,110.865228,170.678283,-0.072410,-1.776278,32.025740,-235.884335,158.777049,5.235207,5.246894,-27.499171,33.336816,1730.987321,4.474359,446985.360064,1.661424,19.373291,3.017561,3.478610,0.081819,0.062930,110.848997,90.201035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086741,76.843845,98.212164,89.902770,37.390721,28.860759,67.739868,60.253165,20.253165,34.768291,26.518987,1669.921875,34.143629,0.689988,218.865666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.955557,59.629253,173.765251,153.954414,119.185957,113.245240,54.221627,14.154023,173.160203,7.571894,59.586738,50.160042,151.812355,174.646790,150.338724,172.514185,110.893650,170.652010,-0.072452,-1.776279,32.025740,-235.896082,158.726963,5.238418,5.247399,-27.500883,28.295760,1470.208129,4.478726,447244.247782,1.658375,19.388100,3.170246,3.480306,0.083667,0.064553,110.797819,90.200136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093237,76.900085,98.209666,89.902770,37.439050,28.860759,67.740347,60.253165,20.253165,34.766508,26.518987,1662.597656,34.109029,0.690745,218.863227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.945653,59.615199,174.086132,153.954134,119.254351,113.261247,54.668264,14.155307,173.287007,7.534900,59.566272,50.009447,151.837105,174.586567,150.368842,172.526389,110.941140,170.665537,-0.072446,-1.776255,32.025740,-235.895778,158.608815,5.238396,5.245758,-27.499062,15.403011,793.780320,4.487175,447285.707732,1.664087,19.416139,3.137649,3.483123,0.081418,0.061801,110.707888,90.213084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106221,76.945053,98.240571,89.902770,37.478966,28.860759,67.740246,60.253165,20.253165,34.765068,26.518987,1666.259766,34.149200,0.689550,218.815509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.953607,59.582682,173.939664,153.936795,119.336089,113.282332,54.788310,14.158589,173.299932,7.502689,59.574178,50.068446,151.840297,174.640397,150.365200,172.457146,110.962103,170.750113,-0.072630,-1.776245,32.025740,-235.888412,158.879515,5.239094,5.246443,-27.499243,46.783669,2405.671759,4.482397,447273.938532,1.665582,19.407687,3.098510,3.478397,0.084951,0.063392,110.600518,90.228870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120932,76.953043,98.251394,89.902770,37.528646,28.860759,67.740144,60.253165,20.253165,34.763201,26.518987,1662.597656,34.113915,0.689581,218.849931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.981898,59.582682,173.922080,153.936795,119.366505,113.308225,54.311424,14.156020,173.294095,7.504662,59.544310,50.118182,151.816423,174.616726,150.364840,172.514716,110.957121,170.738403,-0.072651,-1.777404,32.025740,-235.894901,158.731082,5.224817,5.250969,-27.497963,10.544046,546.948093,4.491784,447222.346672,1.652506,19.403862,3.056537,3.485511,0.081883,0.062082,110.565426,90.255787,32.000000,32.000000,32.000000,32.000000,-36281.891826,32.000000,69.105584,76.917670,98.253570,89.902770,37.565654,28.860759,67.739730,60.253165,20.253165,34.760759,26.518987,1680.908203,34.110020,0.689996,218.871685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.093576,59.569455,173.924950,153.918896,119.407519,113.326551,54.386076,14.159873,173.279153,7.509967,59.503305,50.050237,151.809616,174.665728,150.363719,172.610815,110.938802,170.776863,-0.072551,-1.777384,32.025740,-235.884840,158.749783,5.205898,5.266781,-27.500216,60.712657,3145.006192,4.487890,447207.657645,1.648761,19.363130,3.070067,3.482024,0.081953,0.065939,110.479347,90.243519,32.000000,32.000000,32.000000,32.000000,-100129.520731,32.000000,69.086498,76.897524,98.271533,89.902770,37.602370,28.860759,67.738737,60.253165,20.253165,34.758770,26.518987,1655.273437,34.118224,0.690201,219.224360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.966659,59.546583,173.812020,153.921972,119.389816,113.346382,54.282787,14.158732,173.290269,7.522679,59.453825,50.056081,151.800173,174.639558,150.362619,172.556379,110.943326,170.761846,-0.072667,-1.777398,32.025740,-235.889249,158.847189,5.207927,5.248336,-27.498666,17.102712,887.631773,4.482225,447297.609892,1.662583,19.333918,3.070274,3.479701,0.084327,0.061716,110.421669,90.208432,32.000000,32.000000,32.000000,32.000000,-36223.140965,32.000000,69.068679,76.837473,98.278532,89.902770,37.680828,28.860759,67.734393,60.253165,20.253165,34.755904,26.518987,1680.908203,34.145053,0.690003,219.157366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.074526,59.503871,174.143640,153.911345,119.347436,113.369258,54.383914,14.154593,173.287601,7.554230,59.412377,50.075983,151.789717,174.576856,150.338842,172.622322,110.905189,170.774358,-0.072598,-1.777384,32.025740,-235.897308,159.304790,5.190666,5.264762,-27.499838,42.024139,2176.999643,4.459876,447301.075351,1.656438,19.205503,3.104275,3.472001,0.082475,0.062919,110.450861,90.186819,32.000000,32.000000,32.000000,32.000000,-2627.363570,32.000000,69.064288,76.774670,98.274387,89.902770,37.720707,28.860759,67.738231,60.253165,20.253165,34.754143,26.518987,1666.259766,34.118386,0.688465,218.846705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.918541,59.479897,174.006013,153.899598,119.330868,113.387600,54.659407,14.155735,173.240692,7.578099,59.410968,50.107988,151.802272,174.747308,150.333182,172.604721,110.909000,170.746606,-0.072735,-1.777380,32.025740,-235.892736,158.842724,5.187997,5.241719,-27.499964,10.690527,551.015958,4.484559,447437.508402,1.664419,19.313553,3.093629,3.478560,0.083996,0.062890,110.601261,90.189099,32.000000,32.000000,32.000000,32.000000,-985.821889,32.000000,69.089671,76.740546,98.304356,89.902770,37.771463,28.860759,67.735394,60.253165,20.253165,34.751082,26.518987,1677.246094,34.088798,0.689308,218.843007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.065081,59.479897,173.880468,153.899598,119.344556,113.402077,54.706753,14.158304,173.361917,7.573385,59.408464,50.012444,151.782510,174.781285,150.322882,172.546987,110.975514,170.832264,-0.072958,-1.777374,32.025740,-235.895068,158.934051,5.201326,5.262833,-27.499585,60.108639,3095.465410,4.468590,447460.824595,1.657533,19.159553,3.136867,3.477689,0.084056,0.064494,110.635725,90.185451,32.000000,32.000000,32.000000,32.000000,-2444.436162,32.000000,69.065535,76.662695,98.283874,89.902770,37.830287,28.860759,67.738779,60.253165,20.253165,34.748457,26.518987,1655.273437,34.157350,0.689542,218.822157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.013836,59.469426,174.002001,153.891208,119.343316,113.414429,54.219213,14.157590,173.382286,7.566471,59.464188,50.091163,151.779555,174.675059,150.330181,172.618310,110.988393,170.766744,-0.072939,-1.777364,32.025740,-235.893168,158.977064,5.198926,5.255422,-27.498972,23.001739,1195.191410,4.499164,447614.902074,1.655011,19.296570,3.121740,3.485799,0.082036,0.063860,110.597906,90.198637,32.000000,32.000000,32.000000,32.000000,-81724.847582,32.000000,69.082237,76.624903,98.300955,89.902770,37.851329,28.860759,67.734917,60.253165,20.253165,34.746145,26.518987,1673.583984,34.111643,0.691821,218.845210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.043866,59.476315,173.972822,153.883378,119.390870,113.429776,54.659044,14.159588,173.399484,7.572773,59.412990,49.885078,151.776900,174.751161,150.322201,172.550553,110.973473,170.825877,-0.072897,-1.777350,32.025740,-235.889210,158.837277,5.218490,5.259533,-27.498846,60.298623,3107.959566,4.466578,447411.700667,1.648465,19.145317,3.090147,3.473089,0.080641,0.061141,110.431632,90.179308,32.000000,32.000000,32.000000,32.000000,-2887.475814,32.000000,69.107991,76.553262,98.342043,89.902770,37.946050,28.860759,67.735502,60.253165,20.253165,34.743589,26.518987,1662.597656,34.101149,0.688193,218.850875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.074939,59.457301,174.082709,153.878343,119.466422,113.444391,54.259218,14.162014,173.302540,7.593246,59.402600,50.077393,151.775200,174.736574,150.310618,172.614096,110.986183,170.793043,-0.073050,-1.777383,32.025740,-235.884007,158.669039,5.209626,5.263734,-27.499693,22.934770,1190.832984,4.480114,447457.167432,1.665299,19.187699,3.050558,3.479077,0.081506,0.062282,110.386107,90.160301,32.000000,32.000000,32.000000,32.000000,-100127.517603,32.000000,69.069990,76.496240,98.323612,89.902770,37.977721,28.860759,67.734626,60.253165,20.253165,34.741555,26.518987,1680.908203,34.127510,0.690230,218.835218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.079358,59.442421,174.141760,153.859885,119.504315,113.458136,54.413703,14.159303,173.375337,7.577742,59.372947,50.115941,151.759773,174.726665,150.319102,172.609103,111.044753,170.867544,-0.073144,-1.777395,32.025740,-235.892925,158.714296,5.195957,5.264780,-27.500252,55.936829,2896.140033,4.474130,447536.895705,1.651061,19.163611,3.089586,3.476407,0.082094,0.063878,110.443540,90.176898,32.000000,32.000000,32.000000,32.000000,-14603.258572,32.000000,69.103357,76.419779,98.327205,89.902770,38.026714,28.860759,67.733659,60.253165,20.253165,34.738943,26.518987,1655.273437,34.143917,0.690060,218.823298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.092007,59.442421,174.058346,153.859885,119.544250,113.470233,54.725175,14.158304,173.340179,7.557808,59.336633,50.155064,151.753665,174.687387,150.279161,172.645915,110.981011,170.839284,-0.073154,-1.777381,32.025740,-235.893924,158.927688,5.189112,5.266781,-27.499531,17.431171,897.365592,4.470531,447513.889551,1.662222,19.112559,3.063491,3.476444,0.083103,0.064124,110.412630,90.163112,32.000000,32.000000,32.000000,32.000000,-100130.175970,32.000000,69.092098,76.387614,98.315153,89.902770,38.064942,28.860759,67.733155,60.253165,20.253165,34.736402,26.518987,1666.259766,34.133712,0.689522,218.852409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.089930,59.429194,174.341051,153.869674,119.578534,113.479374,54.247739,14.155735,173.410340,7.539918,59.330216,50.124231,151.774206,174.649812,150.286061,172.632101,110.982446,170.808474,-0.073259,-1.777395,32.025740,-235.892082,159.099209,5.175575,5.266853,-27.499748,44.405833,2306.154352,4.470843,447417.548391,1.657477,19.093123,3.035287,3.477316,0.080169,0.062833,110.362555,90.185658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110440,76.367087,98.302954,89.902770,38.117801,28.860759,67.732524,60.253165,20.253165,34.733868,26.518987,1673.583984,34.180808,0.689376,218.845171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.084592,59.406047,174.232720,153.855131,119.617437,113.486242,54.206088,14.161586,173.328752,7.539094,59.317012,50.048539,151.770275,174.705065,150.274142,172.644471,110.985361,170.898884,-0.073459,-1.777404,32.025740,-235.889662,159.096413,5.170270,5.265213,-27.500487,16.896853,878.188515,4.466817,447592.344607,1.647761,19.080085,3.087512,3.474773,0.081215,0.061029,110.305241,90.138788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069581,76.273856,98.266555,89.902770,38.157225,28.860759,67.732154,60.253165,20.253165,34.731651,26.518987,1669.921875,34.131512,0.689223,218.852370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.060714,59.391167,174.219868,153.831359,119.610066,113.499975,54.616809,14.158732,173.382611,7.519394,59.369773,50.125766,151.729770,174.679800,150.285621,172.649766,111.048076,170.869422,-0.073383,-1.778567,32.025740,-235.890556,158.902337,5.167951,5.262129,-27.499351,55.213369,2848.052059,4.472968,447606.556054,1.662414,19.069000,3.073519,3.480561,0.081459,0.061635,110.318880,90.132472,32.000000,32.000000,32.000000,32.000000,-2499.446368,32.000000,69.095421,76.227809,98.299252,89.902770,38.219572,28.860759,67.731891,60.253165,20.253165,34.727961,26.518987,1658.935547,34.154123,0.689231,218.837224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.086786,59.409629,174.083909,153.823808,119.586966,113.509910,54.213530,14.161443,173.367508,7.534443,59.378429,50.067564,151.701721,174.726679,150.251819,172.651174,111.023825,170.868705,-0.073249,-1.778542,32.025740,-235.886538,158.900969,5.167396,5.265555,-27.501154,14.036405,729.420887,4.472512,447599.823957,1.663885,19.051354,3.107451,3.478769,0.082257,0.063302,110.407933,90.114531,32.000000,32.000000,32.000000,32.000000,-3984.624942,32.000000,69.086304,76.171397,98.269027,89.902770,38.290639,28.860759,67.731956,60.253165,20.253165,34.725201,26.518987,1666.259766,34.132162,0.689941,218.834707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.086204,59.409629,174.130263,153.823808,119.501898,113.519666,54.716570,14.159017,173.424573,7.526413,59.425830,50.173808,151.713643,174.675341,150.265283,172.537107,111.039891,170.901866,-0.073118,-1.778535,32.025740,-235.884880,159.109834,5.160973,5.265826,-27.500307,24.747693,1274.224213,4.477295,447514.852833,1.652374,19.061089,3.032729,3.480171,0.083042,0.064183,110.539307,90.143547,32.000000,32.000000,32.000000,32.000000,-12303.126195,32.000000,69.073606,76.134087,98.270065,89.902770,38.334818,28.860759,67.730949,60.253165,20.253165,34.723374,26.518987,1673.583984,34.115826,0.689817,218.834234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.134461,59.419825,173.990679,153.840029,119.429697,113.528832,54.811392,14.155021,173.389851,7.512419,59.459145,50.096228,151.719568,174.639774,150.268940,172.575975,111.065952,170.789152,-0.073008,-1.778543,32.025740,-235.892959,159.180891,5.137369,5.273489,-27.498323,40.169578,2064.697518,4.469943,447612.147028,1.663939,19.052676,3.056688,3.475645,0.082219,0.063151,110.578857,90.173878,32.000000,32.000000,32.000000,32.000000,-643.048261,32.000000,69.097957,76.149585,98.274415,89.902770,38.386084,28.860759,67.730627,60.253165,20.253165,34.721365,26.518987,1666.259766,34.145937,0.689576,218.856264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
