OSU 80 Ton Compressor Load Stand
50.053045,59.450136,173.978804,153.847580,119.433142,113.537208,54.239246,14.155735,173.367193,7.534790,59.536077,50.103927,151.707953,174.716718,150.255022,172.573755,111.024530,170.785784,-0.073018,-1.779116,32.025740,-235.894860,158.971130,5.125571,5.261444,-27.498792,9.937070,516.148545,4.471098,447616.954173,1.648804,19.053275,3.054137,3.476611,0.083286,0.064157,110.589301,90.186996,32.000000,32.000000,32.000000,32.000000,-5360.282559,32.000000,69.076929,76.173221,98.272152,89.902770,38.428282,28.860759,67.729047,60.253165,20.253165,34.719112,26.518987,1677.246094,34.185405,0.690120,218.831795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.053368,59.478244,173.970267,153.859326,119.409287,113.542513,54.375867,14.152738,173.265970,7.534295,59.564076,50.059021,151.714331,174.709304,150.234810,172.562935,110.987357,170.728918,-0.072855,-1.779700,32.025740,-235.896386,159.272424,5.119768,5.261931,-27.498666,62.128518,3218.954163,4.458127,447570.577032,1.644386,19.013753,2.982134,3.470481,0.082284,0.063444,110.699862,90.200008,32.000000,32.000000,32.000000,32.000000,-100130.436783,32.000000,69.087237,76.242347,98.284644,89.902770,38.467871,28.860759,67.730614,60.253165,20.253165,34.717781,26.518987,1658.935547,34.185171,0.688512,218.826091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.070710,59.478244,173.789003,153.859326,119.366475,113.550917,54.636462,14.155450,173.258548,7.519662,59.609576,50.112900,151.724499,174.667684,150.252599,172.567765,111.056261,170.774561,-0.072903,-1.779762,32.025740,-235.893185,158.892365,5.118354,5.264077,-27.499874,18.980704,978.722889,4.475721,447803.448272,1.664964,19.127966,3.022185,3.475888,0.082037,0.061248,110.686811,90.223131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099203,76.303227,98.307556,89.902770,38.511644,28.860759,67.730236,60.253165,20.253165,34.716464,26.518987,1673.583984,34.172297,0.688854,218.790253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.955181,59.502218,173.997353,153.873030,119.334229,113.559297,54.326663,14.159303,173.258806,7.513768,59.587572,50.068022,151.720006,174.601850,150.224155,172.567218,111.099513,170.772701,-0.072840,-1.779811,32.025740,-235.889658,159.045182,5.118899,5.246569,-27.499351,61.453166,3186.847087,4.475708,447945.158441,1.660971,19.155740,3.036170,3.475696,0.079888,0.062757,110.611651,90.207025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100929,76.302468,98.298423,89.902770,38.566820,28.860759,67.729312,60.253165,20.253165,34.714460,26.518987,1655.273437,34.159135,0.688921,218.840332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.068884,59.516271,173.884967,153.874428,119.325974,113.566926,54.858134,14.160016,173.265567,7.496283,59.617677,50.098624,151.736021,174.677976,150.237541,172.561901,111.062364,170.729666,-0.072903,-1.779845,32.025740,-235.886494,159.036595,5.112215,5.263139,-27.498035,17.122737,879.350762,4.468952,447816.333594,1.652541,19.137859,2.985877,3.470872,0.080976,0.061501,110.501182,90.199387,32.000000,32.000000,32.000000,32.000000,-66980.096083,32.000000,69.099360,76.315739,98.306518,89.902770,38.608859,28.860759,67.731729,60.253165,20.253165,34.712918,26.518987,1677.246094,34.149453,0.688420,218.818774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.057816,59.522058,173.927754,153.876945,119.326172,113.573751,54.674642,14.156448,173.174070,7.488065,59.569496,50.116173,151.743143,174.651834,150.250378,172.468369,111.008731,170.834654,-0.073068,-1.779842,32.025740,-235.893983,158.930238,5.125218,5.262039,-27.499261,59.314926,3056.384851,4.498756,447883.804156,1.666423,19.281040,2.941866,3.483069,0.080020,0.060826,110.466127,90.201220,32.000000,32.000000,32.000000,32.000000,-34860.047717,32.000000,69.095944,76.283933,98.328012,89.902770,38.660873,28.860759,67.728740,60.253165,20.253165,34.711039,26.518987,1655.273437,34.157458,0.690973,218.842260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.142643,59.472732,174.121082,153.871072,119.383074,113.580616,54.214810,14.153737,173.270892,7.458619,59.339980,50.188508,151.731543,174.702451,150.226973,172.498580,111.030109,170.768605,-0.073133,-1.779857,32.025740,-235.892610,158.742830,5.115477,5.274877,-27.498540,19.502403,1013.445021,4.473015,447922.306612,1.646328,19.177771,2.961469,3.472915,0.083242,0.061187,110.476824,90.165147,32.000000,32.000000,32.000000,32.000000,-96137.054621,32.000000,69.068701,76.249917,98.337650,89.902770,38.692564,28.860759,67.728517,60.253165,20.253165,34.709337,26.518987,1673.583984,34.129295,0.689384,218.812205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.032792,59.472732,174.164845,153.871072,119.425869,113.589369,54.623731,14.153309,173.325869,7.437252,59.219376,50.125217,151.720223,174.637407,150.231212,172.456918,111.045173,170.795111,-0.073275,-1.779856,32.025740,-235.895325,158.939009,5.132904,5.258830,-27.499117,48.936031,2523.930401,4.476134,448085.418837,1.652380,19.194968,3.057904,3.474537,0.081625,0.062023,110.441186,90.142875,32.000000,32.000000,32.000000,32.000000,-17334.166786,32.000000,69.058796,76.238860,98.346907,89.902770,38.746012,28.860759,67.726086,60.253165,20.253165,34.706043,26.518987,1666.259766,34.127546,0.689559,218.847374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.146444,59.362509,173.963371,153.819054,119.440554,113.595034,54.744249,14.159873,173.278662,7.429977,59.157813,50.166705,151.713676,174.658530,150.260377,172.608207,111.084173,170.719076,-0.073144,-1.779866,32.025740,-235.890394,158.786330,5.138753,5.274534,-27.500595,19.853769,1021.726031,4.461647,447923.327026,1.663175,19.058233,3.009602,3.472515,0.081157,0.061412,110.543214,90.119982,32.000000,32.000000,32.000000,32.000000,-72927.613097,32.000000,69.075304,76.216098,98.359966,89.902770,38.805650,28.860759,67.728184,60.253165,20.253165,34.700927,26.518987,1673.583984,34.141033,0.689573,218.847216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.029481,59.294998,173.940400,153.758926,119.499393,113.611193,54.455119,14.159588,173.302239,7.418623,59.220407,50.127922,151.684469,174.705030,150.214392,172.599936,111.017647,170.765804,-0.072976,-1.779821,32.025740,-235.890026,158.828629,5.173412,5.257424,-27.498359,48.374989,2502.719391,4.485940,448014.920650,1.654840,19.171451,3.005343,3.481014,0.081253,0.062720,110.454843,90.156846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060765,76.098694,98.332237,89.902770,38.843025,28.860759,67.726272,60.253165,20.253165,34.695747,26.518987,1658.935547,34.143719,0.691254,218.853235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.191146,59.280669,173.823642,153.743824,119.561260,113.623402,54.773184,14.157733,173.233701,7.401420,59.287056,50.065803,151.671370,174.632506,150.219130,172.580153,111.076108,170.714160,-0.073131,-1.779799,32.025740,-235.890411,159.303850,5.174331,5.281404,-27.499639,18.570627,955.187385,4.457503,447696.764794,1.646678,18.944096,2.935341,3.469107,0.081801,0.062672,110.467790,90.153067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044758,76.054804,98.319256,89.902770,38.901560,28.860759,67.727318,60.253165,20.253165,34.693009,26.518987,1666.259766,34.147650,0.688651,218.841827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.003570,59.311531,174.071791,153.749697,119.622539,113.632532,54.361320,14.161586,173.258311,7.404642,59.361678,50.167118,151.659631,174.688543,150.205848,172.674296,111.134215,170.769434,-0.073144,-1.779787,32.025740,-235.886558,159.411635,5.177354,5.253331,-27.499098,16.353746,847.534248,4.481280,447900.420093,1.659619,18.997131,3.020921,3.476758,0.083196,0.062466,110.375783,90.143660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.052257,76.084901,98.313550,89.902770,38.923702,28.860759,67.723080,60.253165,20.253165,34.689835,26.518987,1673.583984,34.139157,0.690024,218.852999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.053623,59.311531,173.859807,153.749697,119.657658,113.646470,54.387508,14.159017,173.306408,7.447562,59.463543,50.098437,151.655956,174.599765,150.211667,172.540367,111.111689,170.661412,-0.073128,-1.779783,32.025740,-235.887983,159.044896,5.175772,5.261048,-27.500090,47.260381,2448.093778,4.445070,447668.877615,1.644247,18.816241,2.941402,3.463233,0.080532,0.061762,110.365121,90.103975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043247,76.124990,98.323226,89.902770,38.968987,28.860759,67.727079,60.253165,20.253165,34.687940,26.518987,1658.935547,34.127492,0.687491,218.815509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.042193,59.358375,174.086659,153.763960,119.619417,113.653350,54.655941,14.158161,173.323039,7.474534,59.521307,50.087835,151.642659,174.654855,150.216588,172.514412,111.156983,170.685532,-0.073160,-1.779768,32.025740,-235.894394,158.829323,5.173429,5.259497,-27.499279,10.405182,536.342589,4.490821,447777.701054,1.663816,19.040398,2.905833,3.481187,0.080750,0.062708,110.470687,90.121172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046964,76.193763,98.333838,89.902770,39.005892,28.860759,67.725487,60.253165,20.253165,34.686570,26.518987,1673.583984,34.194529,0.691047,218.834156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.047368,59.409629,173.968890,153.779901,119.611230,113.659596,54.711099,14.160016,173.208037,7.488348,59.507645,50.090177,151.663961,174.589640,150.211706,172.516267,111.100086,170.735869,-0.073170,-1.779778,32.025740,-235.892539,159.194859,5.162052,5.259984,-27.500252,59.698679,3074.109119,4.476053,447838.452591,1.661389,18.988765,2.884307,3.473471,0.082148,0.061316,110.639557,90.127358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070707,76.241197,98.327116,89.902770,39.061406,28.860759,67.725397,60.253165,20.253165,34.684078,26.518987,1658.935547,34.127077,0.690022,218.857012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.065303,59.423407,173.847612,153.802274,119.611213,113.664189,54.684205,14.159017,173.214065,7.468142,59.442413,50.076021,151.668990,174.511920,150.201543,172.488377,111.140729,170.676593,-0.073102,-1.779818,32.025740,-235.891904,159.104939,5.153827,5.262761,-27.498810,13.213586,680.751790,4.483983,447846.211766,1.653951,19.047397,2.848850,3.478798,0.083734,0.062780,110.642994,90.112229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071230,76.275079,98.348672,89.902770,39.099899,28.860759,67.724778,60.253165,20.253165,34.682381,26.518987,1673.583984,34.178824,0.689686,218.854101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.021525,59.423958,173.924364,153.798079,119.591737,113.667979,54.754858,14.160730,173.253859,7.489111,59.463278,50.142871,151.661586,174.543405,150.186524,172.489274,111.123708,170.682224,-0.073097,-1.779808,32.025740,-235.891988,158.955240,5.162319,5.256089,-27.498377,52.554752,2704.078701,4.481544,448066.673798,1.652412,19.093314,2.926276,3.476085,0.080872,0.062012,110.632695,90.098042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060630,76.273630,98.319758,89.902770,39.139341,28.860759,67.724041,60.253165,20.253165,34.680507,26.518987,1655.273437,34.163120,0.690737,218.831441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.050345,59.423958,173.657269,153.798079,119.615726,113.670265,54.304553,14.154879,173.115297,7.466734,59.468655,50.091537,151.664778,174.544752,150.182501,172.479675,111.158100,170.565369,-0.073026,-1.779821,32.025740,-235.892775,158.742667,5.161441,5.261174,-27.498630,15.000894,778.235265,4.475533,448001.049390,1.652700,19.088599,2.861459,3.472417,0.086071,0.061724,110.660378,90.090699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089880,76.246616,98.322121,89.902770,39.181026,28.860759,67.724723,60.253165,20.253165,34.678284,26.518987,1673.583984,34.088528,0.689130,218.819915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.040289,59.428367,173.863211,153.800875,119.674172,113.671030,54.413420,14.157733,173.131062,7.484052,59.488181,50.170412,151.649206,174.441930,150.165379,172.432332,111.145351,170.626337,-0.073154,-1.779819,32.025740,-235.891718,159.002333,5.175247,5.259281,-27.498071,60.844197,3150.236304,4.486705,448088.871591,1.652215,19.134299,2.880776,3.476990,0.083316,0.061187,110.708621,90.083724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098166,76.267601,98.347739,89.902770,39.197659,28.860759,67.723711,60.253165,20.253165,34.676169,26.518987,1658.935547,34.107406,0.690292,218.870387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.158736,59.441594,173.818806,153.817096,119.714001,113.672644,54.740110,14.156306,173.087468,7.457767,59.480431,50.083868,151.664020,174.500538,150.173380,172.342733,111.224287,170.632745,-0.073254,-1.779825,32.025740,-235.894942,158.923242,5.178527,5.276860,-27.499910,19.239715,990.200079,4.474400,447998.042231,1.664893,19.104572,2.798710,3.469652,0.083341,0.061532,110.586783,90.104570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096111,76.316224,98.343091,89.902770,39.239330,28.860759,67.723589,60.253165,20.253165,34.673949,26.518987,1680.908203,34.102700,0.690572,219.136162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.023924,59.435807,173.843134,153.813740,119.710078,113.675158,54.602212,14.152310,173.080367,7.444872,59.487450,50.067689,151.658330,174.368783,150.147535,172.400995,111.149408,170.554149,-0.073343,-1.779819,32.025740,-235.899265,159.069516,5.160241,5.257676,-27.498918,58.873121,3037.643617,4.481281,448044.183383,1.661960,19.119351,2.836335,3.474465,0.081397,0.061301,110.535608,90.135304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096111,76.389121,98.363500,89.902770,39.275016,28.860759,67.720465,60.253165,20.253165,34.672131,26.518987,1658.935547,34.154934,0.691003,218.830694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.091690,59.446003,173.738006,153.802274,119.764191,113.677244,54.669296,14.156020,172.953164,7.468207,59.514356,50.169187,151.652334,174.450523,150.157110,172.273019,111.172160,170.694981,-0.073212,-1.779859,32.025740,-235.896044,159.016773,5.144943,5.267070,-27.498305,14.461697,745.256504,4.455570,447803.217493,1.647830,19.010524,2.760015,3.465374,0.082147,0.062699,110.437541,90.120906,32.000000,32.000000,32.000000,32.000000,-23675.699281,32.000000,69.102006,76.428324,98.382968,89.902770,39.305451,28.860759,67.723802,60.253165,20.253165,34.669063,26.518987,1677.246094,34.053910,0.689430,218.819797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.059430,59.446003,173.416066,153.802274,119.694978,113.677558,54.722808,14.157447,173.108059,7.441282,59.539961,50.175650,151.638560,174.422996,150.146350,172.312257,111.109763,170.565326,-0.073262,-1.779837,32.025740,-235.890860,158.769873,5.130439,5.262129,-27.500343,59.279700,3051.881144,4.483850,448074.909691,1.656903,19.143673,2.802823,3.475200,0.083780,0.063485,110.291469,90.120243,32.000000,32.000000,32.000000,32.000000,-3303.753413,32.000000,69.093154,76.467729,98.378296,89.902770,39.354108,28.860759,67.721166,60.253165,20.253165,34.667169,26.518987,1658.935547,34.113194,0.690226,218.869443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.121490,59.464741,173.942255,153.812062,119.627260,113.677846,54.346061,14.159017,172.953219,7.405142,59.503263,50.054092,151.636840,174.345063,150.145387,172.263466,111.145408,170.497518,-0.073249,-1.779831,32.025740,-235.889617,158.781884,5.140185,5.271000,-27.499351,17.865312,926.131208,4.468140,447996.890783,1.652482,19.083993,2.837527,3.468400,0.083549,0.064957,110.178543,90.102834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115778,76.487687,98.379120,89.902770,39.346553,28.860759,67.721570,60.253165,20.253165,34.665539,26.518987,1673.583984,34.094316,0.691081,218.848593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.969087,59.458954,173.804547,153.807587,119.591809,113.673774,54.329711,14.156734,172.940476,7.416613,59.490480,50.097291,151.635224,174.318569,150.132746,172.315455,111.160198,170.552696,-0.073215,-1.779802,32.025740,-235.894841,158.407110,5.140510,5.248985,-27.500090,40.194794,2084.310437,4.468366,448156.918608,1.652041,19.117250,2.847029,3.464204,0.080272,0.060590,110.194540,90.070148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089086,76.463696,98.388502,89.902770,39.389714,28.860759,67.719693,60.253165,20.253165,34.663460,26.518987,1666.259766,34.116691,0.689268,218.843046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.151107,59.454545,173.743080,153.793325,119.535153,113.670742,54.757524,14.161586,173.016096,7.417982,59.487976,50.116113,151.629214,174.315569,150.148768,172.349154,111.185926,170.516248,-0.073249,-1.779825,32.025740,-235.890152,158.770911,5.148524,5.274967,-27.499189,28.713783,1477.326892,4.466760,448056.487646,1.661314,19.072029,2.783708,3.470413,0.080891,0.062225,110.183047,90.053122,32.000000,32.000000,32.000000,32.000000,586.197501,32.000000,69.097874,76.475290,98.419020,89.902770,39.431992,28.860759,67.722909,60.253165,20.253165,34.661205,26.518987,1662.597656,34.107298,0.690564,218.833330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.979538,59.454545,173.790811,153.793325,119.492046,113.668506,54.317531,14.156734,172.890954,7.435115,59.545338,50.144236,151.645702,174.242338,150.155787,172.205608,111.188487,170.457037,-0.073086,-1.779802,32.025740,-235.892554,158.868686,5.164486,5.250518,-27.499693,8.856208,459.343719,4.495448,448124.394661,1.667307,19.223416,2.791440,3.478241,0.083112,0.063444,110.140032,90.065473,32.000000,32.000000,32.000000,32.000000,-2783.415206,32.000000,69.105129,76.491130,98.418405,89.902770,39.442876,28.860759,67.718246,60.253165,20.253165,34.658975,26.518987,1666.259766,34.051115,0.691642,218.820702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.003543,59.460883,173.519763,153.790528,119.375986,113.660126,54.740431,14.158732,172.802081,7.443725,59.532446,50.103512,151.613400,174.165325,150.128362,172.093846,111.215443,170.385903,-0.072900,-1.779799,32.025740,-235.888106,158.601635,5.167748,5.253745,-27.498107,29.500862,1518.296102,4.456321,447901.582422,1.647611,19.031330,2.750837,3.464392,0.084262,0.062232,110.050098,90.045652,32.000000,32.000000,32.000000,32.000000,-9487.765563,32.000000,69.101326,76.477066,98.411620,89.902770,39.489072,28.860759,67.721865,60.253165,20.253165,34.656335,26.518987,1666.259766,34.116006,0.689206,218.849970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.058091,59.465843,173.640845,153.795003,119.332391,113.657048,54.236204,14.154879,172.855922,7.449363,59.513491,50.026238,151.619371,174.335035,150.136245,172.171972,111.232688,170.414861,-0.072960,-1.779797,32.025740,-235.893919,159.029011,5.166292,5.262310,-27.499387,8.378672,435.227091,4.492700,448025.194820,1.667200,19.208218,2.724104,3.477239,0.082301,0.064408,110.121275,90.028048,32.000000,32.000000,32.000000,32.000000,578.609660,32.000000,69.102049,76.433720,98.401812,89.902770,39.499659,28.860759,67.720976,60.253165,20.253165,34.654379,26.518987,1677.246094,34.110363,0.692753,218.857090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.960889,59.466394,173.681898,153.787452,119.263583,113.652195,54.367509,14.157019,172.908564,7.440662,59.512830,50.123404,151.590437,174.176372,150.116377,172.216487,111.113712,170.468912,-0.073076,-1.779789,32.025740,-235.894719,159.058888,5.166601,5.247741,-27.499712,60.621840,3141.374170,4.481945,447921.838022,1.653352,19.189777,2.668102,3.470149,0.081957,0.062472,110.298197,90.033081,32.000000,32.000000,32.000000,32.000000,822.846004,32.000000,69.085319,76.408074,98.379090,89.902770,39.533067,28.860759,67.719356,60.253165,20.253165,34.652305,26.518987,1655.273437,34.062258,0.690204,218.879002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.061210,59.480173,173.551362,153.789409,119.244119,113.647314,54.781570,14.157876,172.907296,7.425790,59.584115,50.145540,151.600241,174.093145,150.125820,172.159485,111.287409,170.378517,-0.073102,-1.779793,32.025740,-235.886348,158.849433,5.164098,5.262328,-27.500036,16.449097,845.936158,4.472443,447836.215795,1.666700,19.138471,2.662682,3.468787,0.085503,0.064352,110.487933,90.057341,32.000000,32.000000,32.000000,32.000000,-64753.744772,32.000000,69.075701,76.399362,98.360153,89.902770,39.559967,28.860759,67.721297,60.253165,20.253165,34.650247,26.518987,1673.583984,34.074050,0.689977,218.853039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.986592,59.480173,173.635542,153.789409,119.206795,113.645273,54.688670,14.151739,172.878115,7.412762,59.623773,50.048601,151.625696,174.206753,150.133081,172.125317,111.245081,170.291087,-0.073251,-1.779800,32.025740,-235.889544,158.749643,5.182750,5.252285,-27.500505,58.117470,2993.914070,4.493904,448156.182239,1.666165,19.239322,2.803728,3.476357,0.080612,0.060288,110.528365,90.069117,32.000000,32.000000,32.000000,32.000000,-100133.628609,32.000000,69.111467,76.390344,98.346922,89.902770,39.576976,28.860759,67.718623,60.253165,20.253165,34.648576,26.518987,1658.935547,34.096317,0.692345,218.926327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.005102,59.491746,173.591895,153.794443,119.138735,113.643247,54.262964,14.158446,172.832849,7.395567,59.661734,49.986597,151.628809,174.083083,150.113395,172.185807,111.241119,170.309221,-0.073348,-1.779808,32.025740,-235.891331,158.843967,5.188116,5.254016,-27.498359,14.995003,778.525827,4.470122,447696.837343,1.649916,19.149584,2.593119,3.466783,0.082056,0.063170,110.572731,90.038305,32.000000,32.000000,32.000000,32.000000,-65628.720252,32.000000,69.111138,76.327417,98.348123,89.902770,39.602379,28.860759,67.719981,60.253165,20.253165,34.646879,26.518987,1677.246094,34.077331,0.690357,218.865391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.928998,59.508831,173.285771,153.795282,119.087152,113.637154,54.636955,14.158446,172.817976,7.407443,59.714895,50.083085,151.619065,174.069996,150.111613,172.117519,111.222686,170.265799,-0.073543,-1.779798,32.025740,-235.891495,158.678360,5.184633,5.242855,-27.500144,42.994486,2216.951887,4.486748,447839.557507,1.655403,19.226562,2.599732,3.473642,0.081825,0.062158,110.667974,90.008074,32.000000,32.000000,32.000000,32.000000,-100132.567015,32.000000,69.122482,76.284711,98.331428,89.902770,39.627705,28.860759,67.719252,60.253165,20.253165,34.644905,26.518987,1666.259766,34.048194,0.691150,218.879120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.977753,59.554575,173.489247,153.817096,119.019360,113.624961,54.226878,14.157162,172.705554,7.420346,59.811581,49.998957,151.594747,174.082290,150.106633,172.023337,111.238827,170.172936,-0.073422,-1.780353,32.025740,-235.893106,158.661087,5.159156,5.250193,-27.498720,20.879757,1084.777936,4.482841,447842.578853,1.667732,19.219033,2.611103,3.471484,0.080493,0.061050,110.690862,90.004742,32.000000,32.000000,32.000000,32.000000,-14517.817788,32.000000,69.126593,76.224531,98.322907,89.902770,39.632395,28.860759,67.720704,60.253165,20.253165,34.642815,26.518987,1669.921875,34.065629,0.691161,218.848515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.907361,59.619884,173.502458,153.847300,118.946601,113.614299,54.445683,14.162014,172.647810,7.423298,59.899524,49.915281,151.615454,174.045755,150.107615,172.002275,111.215017,170.254511,-0.073322,-1.780900,32.025740,-235.884660,158.512732,5.134329,5.239159,-27.500198,53.810627,2784.419031,4.492500,447944.443082,1.659081,19.314698,2.611794,3.470644,0.080431,0.061293,110.628609,90.008327,32.000000,32.000000,32.000000,32.000000,-45823.782453,32.000000,69.109390,76.193879,98.323647,89.902770,39.649733,28.860759,67.719191,60.253165,20.253165,34.642299,26.518987,1658.935547,34.063953,0.691770,218.990135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.966585,59.619884,173.404188,153.847300,118.864626,113.605905,54.777952,14.157305,172.604529,7.445798,59.966384,49.932013,151.593648,173.963833,150.085767,171.962037,111.210787,170.145328,-0.073194,-1.780907,32.025740,-235.890676,158.514876,5.153448,5.248535,-27.499495,16.820882,865.113235,4.486395,447887.661099,1.669857,19.310089,2.557700,3.471329,0.080965,0.061635,110.579214,90.010886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113759,76.123650,98.293653,89.902770,39.666700,28.860759,67.720634,60.253165,20.253165,34.642471,26.518987,1673.583984,34.033481,0.691443,218.854219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.801874,59.702279,173.302978,153.893446,118.768403,113.592913,54.266916,14.157590,172.597133,7.449124,60.051803,49.888928,151.612773,173.987675,150.082124,171.855571,111.198451,170.092234,-0.073065,-1.780931,32.025740,-235.892841,158.460340,5.153932,5.224338,-27.498864,34.901290,1811.908775,4.502593,448051.681499,1.665860,19.448109,2.614851,3.476490,0.080928,0.062299,110.488028,90.050951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108532,76.102399,98.276317,89.902770,39.674227,28.860759,67.719022,60.253165,20.253165,34.643288,26.518987,1666.259766,34.015361,0.692515,218.860002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.880420,59.768693,173.453440,153.943507,118.670450,113.580680,54.228071,14.153024,172.578838,7.461754,60.049827,49.949011,151.620922,173.904915,150.088008,171.838781,111.203304,170.101543,-0.073186,-1.780963,32.025740,-235.892180,158.568679,5.150217,5.236526,-27.499459,20.902588,1085.940183,4.487087,447977.951301,1.653474,19.386931,2.574454,3.470403,0.081864,0.062774,110.439001,90.032004,32.000000,32.000000,32.000000,32.000000,717.117360,32.000000,69.099593,76.076643,98.267586,89.902770,39.681224,28.860759,67.722765,60.253165,20.253165,34.642132,26.518987,1666.259766,34.033139,0.691984,218.894974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.865574,59.795699,173.257366,153.971754,118.600274,113.568477,54.681401,14.155021,172.542591,7.481017,60.021188,49.863455,151.638149,173.891372,150.096908,171.868974,111.148018,170.056690,-0.073348,-1.782128,32.025740,-235.894920,158.519608,5.153619,5.234056,-27.499820,21.116805,1087.974116,4.520479,448206.586671,1.675291,19.639613,2.565080,3.479849,0.081533,0.063676,110.483108,90.070646,32.000000,32.000000,32.000000,32.000000,-66130.797869,32.000000,69.105581,76.118423,98.250848,89.902770,39.697722,28.860759,67.720697,60.253165,20.253165,34.642996,26.518987,1677.246094,33.992660,0.694290,219.015234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.956812,59.810856,173.247878,153.965042,118.557690,113.547681,54.392790,14.156877,172.505385,7.516118,60.044801,49.907869,151.641701,173.785097,150.109589,171.835789,111.192992,169.980680,-0.073369,-1.783317,32.025740,-235.890287,158.761144,5.165595,5.247164,-27.500451,14.467091,749.324369,4.506745,448182.718132,1.673704,19.624767,2.564034,3.477385,0.082739,0.061992,110.532483,90.081438,32.000000,32.000000,32.000000,32.000000,-3704.033654,32.000000,69.121516,76.113629,98.273187,89.902770,39.703167,28.860759,67.718778,60.253165,20.253165,34.642620,26.518987,1673.583984,33.990479,0.693433,218.855084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.974912,59.810856,173.349965,153.965042,118.442871,113.526359,54.371908,14.159731,172.510527,7.517221,60.036591,49.902114,151.642656,173.798748,150.117768,171.856408,111.201032,169.979290,-0.073485,-1.783335,32.025740,-235.892007,158.312211,5.163058,5.249400,-27.497746,38.658666,2003.098422,4.505859,448304.992035,1.660312,19.667124,2.600978,3.474489,0.081653,0.062132,110.434350,90.105075,32.000000,32.000000,32.000000,32.000000,-5021.106931,32.000000,69.115501,76.110134,98.278935,89.902770,39.698431,28.860759,67.718471,60.253165,20.253165,34.642268,26.518987,1662.597656,34.015685,0.693794,219.232897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.874560,59.816092,173.276989,153.968677,118.343766,113.509123,54.778402,14.156877,172.442952,7.520716,59.993595,49.833310,151.641001,173.767921,150.137014,171.757885,111.250465,170.000432,-0.073223,-1.784496,32.025740,-235.889144,158.401379,5.147276,5.235102,-27.500090,23.069480,1186.474557,4.485984,448072.292059,1.665532,19.587993,2.524909,3.467953,0.080343,0.060834,110.249255,90.120031,32.000000,32.000000,32.000000,32.000000,1014.732071,32.000000,69.140688,76.136350,98.268050,89.902770,39.710297,28.860759,67.717862,60.253165,20.253165,34.641679,26.518987,1662.597656,33.991416,0.692508,218.847688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.982366,59.804242,173.153322,153.968118,118.282918,113.494918,54.244180,14.156734,172.386096,7.521911,59.991136,49.911300,151.648346,173.807038,150.126130,171.774692,111.214489,170.079298,-0.073453,-1.786267,32.025740,-235.900395,158.086829,5.141965,5.250933,-27.499567,16.914321,878.479077,4.483779,447956.462954,1.665195,19.569304,2.516300,3.468740,0.082018,0.061753,110.103050,90.106291,32.000000,32.000000,32.000000,32.000000,-33620.551813,32.000000,69.128793,76.140619,98.237167,89.902770,39.687247,28.860759,67.720031,60.253165,20.253165,34.640965,26.518987,1677.246094,33.993075,0.691950,218.865076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.924800,59.799833,172.925284,153.963364,118.190623,113.476101,54.251205,14.153880,172.343363,7.495427,60.016570,49.885055,151.631951,173.686076,150.104000,171.702409,111.252085,170.039551,-0.073527,-1.788034,32.025740,-235.897368,158.148259,5.137015,5.242909,-27.499657,40.796950,2118.596727,4.502507,447870.021403,1.656267,19.678225,2.475518,3.474256,0.081244,0.061096,110.230666,90.126554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134100,76.145471,98.191376,89.902770,39.692016,28.860759,67.717365,60.253165,20.253165,34.639890,26.518987,1666.259766,34.027134,0.693442,218.878019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.988008,59.814714,173.049052,153.971474,118.151429,113.450175,54.260947,14.159303,172.259059,7.452926,59.996792,49.935635,151.656568,173.735667,150.135888,171.699031,111.150986,169.958456,-0.073642,-1.790386,32.025740,-235.891292,158.061824,5.147439,5.251383,-27.499153,28.906683,1500.862396,4.476383,447789.025881,1.668351,19.554995,2.543752,3.464288,0.083502,0.064435,110.404855,90.161239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156902,76.215457,98.157867,89.902770,39.672301,28.860759,67.721091,60.253165,20.253165,34.638742,26.518987,1666.259766,33.952921,0.691470,218.871843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.840159,59.814714,173.071221,153.971474,118.101028,113.429285,54.372244,14.156163,172.320641,7.457763,60.000784,49.901308,151.637778,173.653025,150.137205,171.663133,111.118358,169.914833,-0.073666,-1.792106,32.025740,-235.892634,158.416655,5.171074,5.230162,-27.500685,32.369855,1677.233393,4.482587,447672.767456,1.669954,19.610038,2.489900,3.463715,0.081153,0.062649,110.444308,90.133504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142143,76.274963,98.129980,89.902770,39.656678,28.860759,67.716797,60.253165,20.253165,34.638398,26.518987,1666.259766,33.990929,0.690678,218.861772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.902094,59.821603,173.064954,153.980424,118.055757,113.411029,54.684831,14.162157,172.213536,7.452969,60.017795,49.817798,151.649878,173.575263,150.126904,171.528802,111.155880,169.862060,-0.073763,-1.793853,32.025740,-235.882884,158.072999,5.180120,5.238365,-27.498287,11.566872,595.907752,4.471723,447758.156617,1.667017,19.559642,2.557823,3.461811,0.079829,0.061130,110.376867,90.140715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117178,76.358117,98.109812,89.902770,39.653785,28.860759,67.720117,60.253165,20.253165,34.637870,26.518987,1677.246094,33.987305,0.691626,218.872315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.730830,59.820777,172.918647,153.977907,117.993618,113.398064,54.701842,14.157733,172.200123,7.456881,60.089123,49.726795,151.651212,173.473342,150.120259,171.467988,111.208544,169.816336,-0.073797,-1.795608,32.025740,-235.893842,158.138407,5.168735,5.213898,-27.499044,57.953754,2984.761374,4.502232,447864.906929,1.668725,19.712428,2.572600,3.472525,0.086104,0.061730,110.338055,90.117632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142731,76.454697,98.096577,89.902770,39.645314,28.860759,67.718536,60.253165,20.253165,34.637178,26.518987,1655.273437,33.954418,0.692755,218.875855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.844403,59.858531,172.741689,153.982941,117.889020,113.382078,54.168389,14.155735,172.165601,7.451125,60.168081,49.876677,151.678066,173.510768,150.133483,171.503475,111.148524,169.766019,-0.073805,-1.797384,32.025740,-235.893879,157.781702,5.167371,5.230847,-27.498107,19.569505,1017.803447,4.489080,447670.951477,1.656686,19.655271,2.513479,3.468090,0.080812,0.062451,110.334633,90.096702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122291,76.507732,98.018792,89.902770,39.624245,28.860759,67.722519,60.253165,20.253165,34.636459,26.518987,1677.246094,33.906547,0.691889,218.893676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.758636,59.858531,172.737633,153.982941,117.758698,113.360676,54.370908,14.157876,172.132929,7.429563,60.248325,49.763974,151.642207,173.462688,150.108575,171.475465,111.192250,169.769139,-0.073721,-1.799154,32.025740,-235.888635,157.809132,5.156336,5.217955,-27.499008,55.833956,2893.089134,4.521381,447641.714640,1.662249,19.831693,2.442095,3.477092,0.080748,0.061980,110.395841,90.079056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114593,76.567630,97.984833,89.902770,39.601734,28.860759,67.719833,60.253165,20.253165,34.636863,26.518987,1655.273437,33.898650,0.694284,218.899577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.723403,59.919434,172.686143,154.017900,117.580339,113.331170,54.285412,14.155592,172.076548,7.469486,60.331918,49.689731,151.658610,173.358655,150.111329,171.422984,111.215808,169.741064,-0.073503,-1.800901,32.025740,-235.891245,158.011776,5.161208,5.213123,-27.499351,15.810226,820.512003,4.493056,447671.301814,1.674346,19.751853,2.481512,3.465619,0.082891,0.060591,110.346120,90.071565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120510,76.615903,97.932412,89.902770,39.579344,28.860759,67.722013,60.253165,20.253165,34.637905,26.518987,1677.246094,33.863004,0.693155,218.865902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.850316,59.988881,172.840088,154.055936,117.434842,113.306288,54.376502,14.157590,171.957766,7.499506,60.374896,49.728439,151.647040,173.430013,150.122540,171.374296,111.152915,169.677113,-0.073710,-1.801921,32.025740,-235.892188,157.673588,5.171214,5.231442,-27.500811,59.456959,3080.501478,4.510623,447561.973793,1.670955,19.840638,2.439064,3.471511,0.081247,0.062202,110.360426,90.072418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.125701,76.711210,97.913571,89.902770,39.539534,28.860759,67.722784,60.253165,20.253165,34.639525,26.518987,1658.935547,33.903716,0.694312,218.986673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.669916,60.033526,172.816983,154.099007,117.312358,113.284970,54.861961,14.156448,172.035564,7.495481,60.352539,49.691562,151.673148,173.330557,150.121715,171.326868,111.119810,169.647567,-0.073805,-1.803638,32.025740,-235.893819,157.374845,5.194199,5.205153,-27.499243,18.620531,956.204351,4.516384,447511.457473,1.674724,19.938047,2.404008,3.472935,0.080404,0.060634,110.258729,90.081484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124799,76.792236,97.884387,89.902770,39.525887,28.860759,67.719784,60.253165,20.253165,34.639482,26.518987,1680.908203,33.860353,0.695286,218.898633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.766461,60.059707,172.626973,154.119983,117.201087,113.260583,54.511651,14.158446,171.924627,7.516130,60.369803,49.736118,151.683188,173.271374,150.097187,171.320554,111.137391,169.586717,-0.073752,-1.805404,32.025740,-235.887084,157.888346,5.192595,5.219019,-27.499098,58.609625,3029.072044,4.492738,447547.315082,1.667182,19.876088,2.440703,3.467181,0.081525,0.061784,110.218867,90.063411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113778,76.866520,97.854822,89.902770,39.505681,28.860759,67.724068,60.253165,20.253165,34.640797,26.518987,1655.273437,33.872109,0.693242,218.897649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.674044,60.059707,172.272551,154.119983,117.069051,113.232155,54.209231,14.158732,171.912655,7.546266,60.375860,49.758333,151.708739,173.289326,150.096184,171.228920,111.217160,169.640219,-0.073713,-1.807137,32.025740,-235.891699,157.706546,5.197154,5.205424,-27.498576,20.339032,1057.029287,4.530332,447745.479948,1.658910,20.107597,2.461704,3.479309,0.087573,0.061718,110.142982,90.064032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145497,76.932111,97.864277,89.902770,39.473231,28.860759,67.721874,60.253165,20.253165,34.641690,26.518987,1673.583984,33.904131,0.696421,218.913267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.766507,60.084510,172.547890,154.140120,116.933636,113.211297,54.688855,14.153452,171.858180,7.547262,60.360806,49.662737,151.710015,173.187368,150.115707,171.146551,111.139535,169.463536,-0.073647,-1.808913,32.025740,-235.893712,157.896077,5.183863,5.219758,-27.499657,52.936990,2727.033081,4.505299,447569.921201,1.665769,20.033708,2.419187,3.468741,0.081809,0.061799,110.111625,90.059932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134432,76.978766,97.842935,89.902770,39.402977,28.860759,67.724203,60.253165,20.253165,34.642612,26.518987,1662.597656,33.910027,0.694177,218.907169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.715659,60.093329,172.418665,154.154384,116.773452,113.177730,54.188152,14.159160,171.788380,7.548074,60.339260,49.699309,151.696000,173.206490,150.118387,171.160082,111.174096,169.359873,-0.073674,-1.811265,32.025740,-235.891925,157.966886,5.153414,5.211464,-27.499387,17.997830,935.719746,4.516424,447361.175330,1.678065,20.129495,2.361343,3.468060,0.081543,0.062467,110.245708,90.058032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141515,77.025291,97.842257,89.902770,39.397101,28.860759,67.725147,60.253165,20.253165,34.643295,26.518987,1677.246094,33.906349,0.693423,219.178294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
