OSU 80 Ton Compressor Load Stand
49.621839,60.092226,172.580329,154.151307,116.651102,113.157099,54.401181,14.157305,171.937868,7.550743,60.305998,49.688682,151.709315,173.036796,150.110065,171.153826,111.179719,169.356222,-0.073784,-1.812996,32.025740,-235.888879,157.997663,5.145192,5.197977,-27.500180,58.243980,3016.287326,4.501341,447405.013044,1.659756,20.058465,2.366544,3.467149,0.080514,0.061416,110.361107,90.071088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173125,77.045498,97.835912,89.902770,39.350822,28.860759,67.723474,60.253165,20.253165,34.643657,26.518987,1658.935547,33.898217,0.692890,219.023691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.736890,60.061360,172.654447,154.147951,116.554903,113.133432,54.818105,14.158874,171.837780,7.562825,60.184084,49.738171,151.710270,173.204241,150.136107,171.166968,111.219131,169.417375,-0.073988,-1.814759,32.025740,-235.891230,158.029906,5.135021,5.214619,-27.498503,19.086210,980.902102,4.508922,447249.331997,1.676517,20.119968,2.289466,3.468096,0.080798,0.061572,110.306254,90.041322,32.000000,32.000000,32.000000,32.000000,-90408.074259,32.000000,69.177079,77.074106,97.815649,89.902770,39.312678,28.860759,67.725781,60.253165,20.253165,34.643986,26.518987,1677.246094,33.883180,0.693029,218.850796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.691305,60.061360,172.661302,154.147951,116.530887,113.110545,54.667342,14.157305,171.800417,7.542436,60.037728,49.702326,151.725364,173.072621,150.149331,171.213313,111.296704,169.369282,-0.073899,-1.816533,32.025740,-235.891656,157.916409,5.129626,5.208164,-27.499712,58.605057,3020.209910,4.531409,447229.685993,1.673112,20.216184,2.282344,3.477911,0.083481,0.061303,110.295950,90.002405,32.000000,32.000000,32.000000,32.000000,-100132.402275,32.000000,69.213958,77.089246,97.822480,89.902770,39.274866,28.860759,67.723204,60.253165,20.253165,34.643445,26.518987,1662.597656,33.888733,0.694850,218.901386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.769100,59.973173,172.472214,154.113830,116.538525,113.089203,54.300617,14.155307,171.786325,7.535357,59.956712,49.666704,151.720472,173.112338,150.143289,171.166660,111.188547,169.383281,-0.073752,-1.818274,32.025740,-235.890877,157.593968,5.136693,5.219866,-27.499423,20.832546,1080.855352,4.507195,446913.996544,1.655685,20.065996,2.268018,3.471356,0.080121,0.061936,110.169421,89.992566,32.000000,32.000000,32.000000,32.000000,610.615989,32.000000,69.211509,77.064599,97.822371,89.902770,39.251622,28.860759,67.724321,60.253165,20.253165,34.641229,26.518987,1669.921875,33.909540,0.693657,219.221803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.637109,59.886364,172.594401,154.055936,116.529184,113.067853,54.408755,14.156591,171.839582,7.518235,59.902516,49.635988,151.722062,173.066837,150.188210,171.099330,111.192525,169.421295,-0.073716,-1.820014,32.025740,-235.890900,157.545652,5.152450,5.200321,-27.498990,56.133756,2906.600257,4.515947,446692.001040,1.661589,20.113248,2.170717,3.474678,0.081549,0.062454,110.065596,89.960965,32.000000,32.000000,32.000000,32.000000,-100131.983256,32.000000,69.197883,77.045748,97.813954,89.902770,39.216215,28.860759,67.722553,60.253165,20.253165,34.641125,26.518987,1655.273437,33.888769,0.694030,219.246351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.550558,59.853846,172.391170,154.029087,116.530335,113.036141,54.335335,14.163726,171.851294,7.520509,59.953788,49.618433,151.683210,173.074954,150.162202,171.113799,111.175480,169.418309,-0.073529,-1.821813,32.025740,-235.886051,157.510692,5.157207,5.186582,-27.499495,13.880211,719.687068,4.493150,446649.681317,1.669233,19.944442,2.284618,3.465448,0.081664,0.061177,109.990652,89.975940,32.000000,32.000000,32.000000,32.000000,-153.377271,32.000000,69.215564,76.995777,97.750439,89.902770,39.180490,28.860759,67.725920,60.253165,20.253165,34.638232,26.518987,1680.908203,33.864392,0.691653,219.238876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.548134,59.861011,172.625698,154.018739,116.524506,113.012494,54.373232,14.156877,171.805546,7.508673,60.029753,49.509735,151.690456,173.113090,150.147419,171.162036,111.211561,169.362161,-0.073406,-1.821866,32.025740,-235.888654,157.397463,5.166341,5.187231,-27.499748,60.973101,3159.243719,4.522097,446536.536125,1.670084,19.994473,2.296231,3.477124,0.081459,0.062522,110.021634,89.980868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214776,76.982650,97.707503,89.902770,39.120822,28.860759,67.728106,60.253165,20.253165,34.636802,26.518987,1658.935547,33.819082,0.693928,218.901701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.525670,59.861011,172.458797,154.018739,116.510179,112.990390,54.699399,14.158018,171.799006,7.512653,60.044235,49.528582,151.705668,173.096073,150.153540,171.156822,111.172268,169.335878,-0.073304,-1.821840,32.025740,-235.887512,157.588521,5.156986,5.183769,-27.499044,16.145172,831.553351,4.535618,446470.730100,1.674937,20.051838,2.312051,3.479096,0.079880,0.061990,110.090894,90.006298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227694,76.988043,97.687702,89.902770,39.088978,28.860759,67.728475,60.253165,20.253165,34.636443,26.518987,1673.583984,33.843423,0.694664,218.906579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.498523,59.881955,172.346491,154.038037,116.526353,112.969846,54.313613,14.157305,171.773777,7.512850,60.040986,49.522508,151.715131,173.109101,150.188866,171.108192,111.128414,169.298598,-0.073244,-1.820649,32.025740,-235.889533,157.497418,5.163106,5.179893,-27.500775,57.374396,2976.044521,4.539358,446310.551538,1.673541,20.061521,2.252938,3.484000,0.081657,0.061285,110.098507,90.029490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238471,76.945632,97.659654,89.902770,39.048852,28.860759,67.729271,60.253165,20.253165,34.636486,26.518987,1662.597656,33.828746,0.696255,218.879317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.432135,59.893529,172.433132,154.054818,116.518485,112.950242,54.263790,14.156448,171.794331,7.504261,60.098552,49.568921,151.726811,173.077327,150.168264,171.018839,111.152580,169.297089,-0.073359,-1.822392,32.025740,-235.893166,157.298813,5.161503,5.170283,-27.500288,21.277333,1104.681418,4.539939,446325.430446,1.664065,20.084871,2.281447,3.482210,0.081961,0.060778,110.118346,90.037213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225925,76.898627,97.633954,89.902770,39.006125,28.860759,67.730271,60.253165,20.253165,34.636028,26.518987,1680.908203,33.802926,0.695379,218.912323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.482807,59.916954,172.710318,154.066284,116.494445,112.923007,54.737929,14.161015,171.787947,7.501794,60.081082,49.452309,151.712549,173.176282,150.177537,171.151995,111.091662,169.265253,-0.073514,-1.823031,32.025740,-235.884515,157.156047,5.164231,5.177044,-27.499712,58.615807,3016.868450,4.542722,446390.527301,1.676682,20.134042,2.310005,3.481851,0.081026,0.062541,110.102136,90.038472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223599,76.834993,97.605058,89.902770,38.949962,28.860759,67.732302,60.253165,20.253165,34.635783,26.518987,1658.935547,33.875463,0.695586,218.889034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.398197,59.938449,172.384060,154.095930,116.448197,112.906269,54.291352,14.157305,171.765768,7.511538,60.147180,49.481736,151.696278,172.960729,150.150592,171.036319,111.090681,169.292069,-0.073401,-1.823085,32.025740,-235.890349,157.058031,5.170092,5.165180,-27.499279,17.511365,908.697501,4.558187,446331.862600,1.680457,20.214697,2.285219,3.488280,0.080137,0.061274,110.180423,90.052465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219489,76.835036,97.557036,89.902770,38.932137,28.860759,67.731502,60.253165,20.253165,34.636082,26.518987,1680.908203,33.824761,0.697192,218.885533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.540825,59.938449,172.417654,154.095930,116.382973,112.886430,54.386662,14.155592,171.749837,7.481811,60.115860,49.518359,151.727479,173.035738,150.172734,171.071114,111.134574,169.460780,-0.073312,-1.824254,32.025740,-235.893532,157.374478,5.173657,5.186348,-27.498756,59.274551,3070.477097,4.552927,446347.615731,1.663730,20.185389,2.333071,3.490310,0.081070,0.062121,110.373369,90.055256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215859,76.792745,97.532472,89.902770,38.872058,28.860759,67.733953,60.253165,20.253165,34.636386,26.518987,1658.935547,33.836138,0.695805,219.253314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.416973,59.959669,172.581245,154.118584,116.270768,112.863587,54.704275,14.164155,171.802364,7.478348,60.129360,49.549988,151.753369,173.079635,150.183475,171.069408,111.084846,169.322752,-0.073207,-1.824232,32.025740,-235.881376,157.362483,5.163632,5.166929,-27.498774,20.064950,1033.348502,4.563449,446383.512835,1.680417,20.294960,2.345058,3.489683,0.081719,0.063234,110.429387,90.085000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234241,76.793675,97.547495,89.902770,38.828780,28.860759,67.730966,60.253165,20.253165,34.636738,26.518987,1680.908203,33.869296,0.696857,218.906579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.436201,59.957189,172.394408,154.120542,116.212736,112.843809,54.437426,14.154736,171.819095,7.471448,60.058734,49.412893,151.721868,173.001511,150.163312,171.096334,111.079947,169.346145,-0.073139,-1.824247,32.025740,-235.896022,157.409517,5.146726,5.171130,-27.500379,58.226641,3013.381709,4.532299,446099.705408,1.671875,20.146555,2.370375,3.480315,0.081306,0.062210,110.624158,90.077551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225913,76.758664,97.493482,89.902770,38.792756,28.860759,67.734289,60.253165,20.253165,34.636581,26.518987,1658.935547,33.783273,0.694703,218.881677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.455206,59.929355,172.760053,154.120542,116.219786,112.830086,54.196306,14.157019,171.723153,7.476400,59.953883,49.417288,151.720705,173.072009,150.190651,171.039293,111.006542,169.342551,-0.072960,-1.824257,32.025740,-235.889165,157.180115,5.136672,5.173582,-27.499171,18.774693,975.962552,4.563017,446244.346079,1.666500,20.296624,2.363483,3.492348,0.080784,0.062649,110.747179,90.089539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208441,76.771809,97.495722,89.902770,38.747038,28.860759,67.734250,60.253165,20.253165,34.636349,26.518987,1673.583984,33.789746,0.696111,218.893794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.454242,59.877270,172.446073,154.105439,116.179759,112.798945,54.770154,14.157162,171.738332,7.444758,59.893517,49.485654,151.730488,173.056120,150.167008,171.021671,111.068005,169.388728,-0.072792,-1.823486,32.025740,-235.893596,157.331179,5.138204,5.173420,-27.499459,59.393125,3055.077323,4.552832,446157.518161,1.673649,20.274125,2.377980,3.487210,0.080634,0.061227,110.772235,90.118830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210432,76.772135,97.480150,89.902770,38.740970,28.860759,67.732617,60.253165,20.253165,34.635280,26.518987,1658.935547,33.875355,0.696892,219.217358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.524689,59.877270,172.431778,154.105439,116.168598,112.775309,54.300289,14.161586,171.817773,7.446280,59.892223,49.496251,151.746138,173.045003,150.186490,171.074826,110.989580,169.363279,-0.072672,-1.821747,32.025740,-235.893092,157.266587,5.149549,5.183102,-27.500090,18.883519,979.739855,4.555862,446205.444019,1.680058,20.226509,2.449911,3.493263,0.080523,0.060408,110.785264,90.116761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219261,76.754953,97.481716,89.902770,38.689176,28.860759,67.734783,60.253165,20.253165,34.633489,26.518987,1673.583984,33.826690,0.697553,219.130772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.382366,59.838965,172.380163,154.082226,116.177683,112.754690,54.405419,14.155735,171.819114,7.479411,59.777009,49.588512,151.743817,173.118001,150.198986,171.136285,111.052439,169.368365,-0.072494,-1.819999,32.025740,-235.893553,157.236262,5.149873,5.163088,-27.498918,57.662153,2985.923621,4.547463,445875.546626,1.661803,20.175427,2.407393,3.486982,0.081246,0.062374,110.700019,90.129237,32.000000,32.000000,32.000000,32.000000,-10150.276244,32.000000,69.242055,76.748729,97.447862,89.902770,38.640065,28.860759,67.733570,60.253165,20.253165,34.631946,26.518987,1658.935547,33.830405,0.694485,218.907326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.518431,59.778062,172.575190,154.076632,116.189058,112.739941,54.751656,14.159017,171.825828,7.498087,59.696671,49.480525,151.769333,173.135842,150.210112,171.161569,111.072793,169.357282,-0.072507,-1.818253,32.025740,-235.891251,156.964296,5.146789,5.182561,-27.497908,18.718616,963.177834,4.531585,445893.966844,1.673214,20.102150,2.475378,3.481734,0.081406,0.062489,110.650274,90.125353,32.000000,32.000000,32.000000,32.000000,-92886.337346,32.000000,69.238431,76.759957,97.455667,89.902770,38.611725,28.860759,67.737362,60.253165,20.253165,34.631320,26.518987,1677.246094,33.829990,0.694353,218.919010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.457230,59.709444,172.515495,154.045029,116.185440,112.732812,54.368384,14.161871,171.844045,7.515694,59.628781,49.554689,151.749520,173.061157,150.203941,171.150081,111.019853,169.334017,-0.072378,-1.816512,32.025740,-235.891174,157.365257,5.153465,5.173167,-27.499423,57.350948,2971.831375,4.559188,445735.664571,1.674792,20.211967,2.414605,3.490723,0.081314,0.061015,110.613541,90.078442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223796,76.683288,97.414773,89.902770,38.575015,28.860759,67.734499,60.253165,20.253165,34.628842,26.518987,1662.597656,33.823968,0.695809,218.906579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.441244,59.709444,172.471998,154.045029,116.258859,112.722294,54.204460,14.158304,171.885750,7.502601,59.556131,49.523994,151.725467,173.127767,150.209864,171.207304,111.109269,169.469204,-0.072449,-1.814753,32.025740,-235.890167,157.355490,5.157202,5.171346,-27.500090,17.905414,930.634915,4.532918,445435.363946,1.658694,20.009448,2.389705,3.485070,0.081138,0.063295,110.557633,90.073527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199950,76.682294,97.405878,89.902770,38.545854,28.860759,67.736333,60.253165,20.253165,34.625981,26.518987,1669.921875,33.834155,0.694417,218.892653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.556181,59.651299,172.632097,154.010069,116.352184,112.697285,54.651324,14.158161,171.834778,7.508189,59.464526,49.470247,151.705260,173.277959,150.179736,171.302341,111.089662,169.412417,-0.072417,-1.812410,32.025740,-235.891453,157.388142,5.151724,5.188223,-27.498576,58.083419,2994.204631,4.544067,445469.212586,1.672249,20.004492,2.433099,3.488175,0.082808,0.064509,110.667154,90.068447,32.000000,32.000000,32.000000,32.000000,-100128.896643,32.000000,69.219772,76.666948,97.345764,89.902770,38.499869,28.860759,67.737322,60.253165,20.253165,34.622783,26.518987,1658.935547,33.872217,0.694987,218.902960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.395896,59.604728,172.721354,153.980424,116.392669,112.685835,54.139149,14.158446,171.908774,7.524800,59.390992,49.600483,151.716999,173.210847,150.215821,171.254222,111.098288,169.506729,-0.072278,-1.810666,32.025740,-235.889534,157.334585,5.151405,5.164675,-27.499838,19.196003,998.916932,4.545704,445251.104870,1.677745,20.021130,2.399134,3.488423,0.081210,0.062258,110.619932,90.087820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245085,76.679690,97.356133,89.902770,38.466916,28.860759,67.734928,60.253165,20.253165,34.620132,26.518987,1677.246094,33.807885,0.694783,218.897885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.487122,59.544930,172.658548,153.937913,116.467637,112.683577,54.410925,14.154879,171.920079,7.548352,59.440014,49.579372,151.744741,173.239506,150.226136,171.199805,111.104015,169.493367,-0.072357,-1.808917,32.025740,-235.892122,157.161658,5.160407,5.178577,-27.499712,48.234718,2497.489279,4.522540,445016.014153,1.659163,19.843448,2.395453,3.483563,0.082707,0.063878,110.567430,90.051122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231438,76.762905,97.378433,89.902770,38.446724,28.860759,67.739111,60.253165,20.253165,34.618597,26.518987,1662.597656,33.792775,0.692720,218.924085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.385092,59.515445,172.665344,153.903793,116.557176,112.685499,54.760980,14.159445,171.928404,7.542819,59.461887,49.423613,151.716013,173.218717,150.250557,171.143907,111.051135,169.459899,-0.072299,-1.808347,32.025740,-235.889026,157.308499,5.149672,5.162944,-27.500541,17.843571,917.995478,4.558008,445015.895810,1.680453,19.963634,2.425501,3.496674,0.081359,0.061858,110.465380,90.039940,32.000000,32.000000,32.000000,32.000000,-817.309294,32.000000,69.242759,76.813232,97.356087,89.902770,38.413978,28.860759,67.737370,60.253165,20.253165,34.615243,26.518987,1666.259766,33.860101,0.696306,218.901308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.458044,59.515445,172.874680,153.903793,116.651399,112.684782,54.355735,14.158874,171.914759,7.525067,59.511149,49.446108,151.711742,173.210130,150.207894,171.210972,111.032154,169.502423,-0.072066,-1.806742,32.025740,-235.891883,157.367645,5.149527,5.173726,-27.499008,33.226156,1722.125187,4.535599,444833.323820,1.668376,19.808877,2.414296,3.488959,0.081690,0.062949,110.490361,90.024151,32.000000,32.000000,32.000000,32.000000,-100133.523636,32.000000,69.251373,76.858814,97.364550,89.902770,38.380909,28.860759,67.740233,60.253165,20.253165,34.612616,26.518987,1677.246094,33.856080,0.695058,218.890175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.386945,59.519854,172.276666,153.897081,116.670196,112.679419,54.379817,14.157733,171.874719,7.528427,59.564119,49.483464,151.695688,173.211770,150.197508,171.175931,111.004817,169.514667,-0.072153,-1.804984,32.025740,-235.887961,156.989117,5.152978,5.163467,-27.498864,23.675591,1226.572082,4.558112,444992.976274,1.661373,19.885606,2.453452,3.496305,0.081932,0.063341,110.504207,89.996969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242516,76.932766,97.376590,89.902770,38.373225,28.860759,67.738913,60.253165,20.253165,34.610857,26.518987,1669.921875,33.829900,0.695015,218.885769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.427226,59.550166,172.574089,153.906031,116.757078,112.673719,54.176454,14.154736,171.914706,7.527569,59.600875,49.446193,151.690338,173.199285,150.200889,171.215960,111.037317,169.471677,-0.072331,-1.802660,32.025740,-235.892265,157.296285,5.155837,5.169814,-27.499946,46.847895,2436.180745,4.546627,444973.218546,1.671036,19.809645,2.489871,3.495380,0.082121,0.063217,110.513752,89.976331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248703,76.984168,97.376225,89.902770,38.316889,28.860759,67.738283,60.253165,20.253165,34.609214,26.518987,1666.259766,33.801232,0.694794,218.907248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.514785,59.580478,172.617668,153.927566,116.827854,112.669158,54.405313,14.154879,171.913868,7.507432,59.636117,49.497503,151.670647,173.204990,150.179260,171.182855,111.090152,169.446191,-0.072234,-1.800891,32.025740,-235.893429,157.419449,5.146692,5.182633,-27.500505,14.616310,756.878975,4.549047,445074.607437,1.672878,19.888086,2.522226,3.488304,0.082532,0.063777,110.428754,89.986251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286117,77.028239,97.397318,89.902770,38.260284,28.860759,67.740676,60.253165,20.253165,34.607467,26.518987,1666.259766,33.875120,0.694322,218.893636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.358817,59.590398,172.764833,153.936515,116.871097,112.666133,54.656299,14.160587,171.932815,7.507307,59.614817,49.434338,151.667090,173.267298,150.198119,171.260274,111.057671,169.528785,-0.072268,-1.799162,32.025740,-235.889681,157.498089,5.150374,5.158923,-27.499387,29.153941,1502.751048,4.546421,444992.930106,1.677704,19.876445,2.472101,3.491478,0.081721,0.062925,110.267061,89.960689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278485,77.065531,97.413378,89.902770,38.235780,28.860759,67.739122,60.253165,20.253165,34.606642,26.518987,1677.246094,33.846596,0.695364,218.907838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.472680,59.590398,172.444503,153.936515,116.938304,112.666150,54.765869,14.158018,171.938908,7.512109,59.628276,49.463607,151.693648,173.305789,150.177982,171.265854,111.035209,169.389257,-0.072294,-1.797406,32.025740,-235.891596,156.979613,5.161217,5.175998,-27.501046,27.803133,1430.255885,4.528688,444834.968786,1.667468,19.815656,2.408813,3.486184,0.082331,0.062018,110.227138,89.990795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269354,77.056484,97.426346,89.902770,38.218244,28.860759,67.743256,60.253165,20.253165,34.605302,26.518987,1666.259766,33.867908,0.692854,218.879592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.337103,59.600043,172.390865,153.939312,116.999279,112.666183,54.367794,14.159160,172.005752,7.511168,59.621840,49.627349,151.681785,173.276831,150.193840,171.295517,111.035436,169.479365,-0.072247,-1.795673,32.025740,-235.889801,157.147503,5.172245,5.155948,-27.499171,14.965095,775.474928,4.566270,445034.094084,1.665572,19.987942,2.475161,3.500182,0.081306,0.062658,110.120751,89.971567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279207,77.028388,97.442254,89.902770,38.164636,28.860759,67.741021,60.253165,20.253165,34.603979,26.518987,1673.583984,33.896288,0.695994,218.994856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.431580,59.608861,172.561149,153.946024,116.991395,112.663973,54.409402,14.156877,171.860624,7.507291,59.656533,49.473349,151.687632,173.214676,150.153711,171.302198,111.001452,169.475123,-0.072205,-1.793906,32.025740,-235.890777,157.185030,5.188397,5.170138,-27.499080,34.030548,1762.077431,4.534516,444988.309474,1.658038,19.869369,2.440407,3.485651,0.081060,0.062893,110.106941,89.937170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274396,76.976705,97.456788,89.902770,38.139781,28.860759,67.744720,60.253165,20.253165,34.602426,26.518987,1662.597656,33.850923,0.693006,219.256461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.386664,59.627600,172.786342,153.953855,116.932633,112.663194,54.854653,14.156591,171.955623,7.536415,59.697461,49.516759,151.681406,173.296674,150.177878,171.249759,111.064438,169.532951,-0.071958,-1.792134,32.025740,-235.889429,157.323756,5.205867,5.163593,-27.500126,13.676254,702.398642,4.562981,445112.577891,1.675264,20.020222,2.477134,3.494142,0.082388,0.060728,110.107378,89.970862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286683,76.930028,97.459242,89.902770,38.099434,28.860759,67.742970,60.253165,20.253165,34.601141,26.518987,1677.246094,33.900633,0.694073,219.241118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.449897,59.654606,172.778733,153.976229,116.872967,112.657082,54.247211,14.153309,171.934362,7.566689,59.750463,49.423324,151.672715,173.219288,150.164989,171.215022,110.990033,169.458170,-0.072105,-1.789800,32.025740,-235.898756,157.260105,5.200808,5.173348,-27.499964,16.559995,860.028404,4.545843,445113.862101,1.670475,19.930609,2.509379,3.490909,0.079886,0.062277,110.034466,90.006559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297932,76.856802,97.469312,89.902770,38.058457,28.860759,67.743960,60.253165,20.253165,34.599685,26.518987,1673.583984,33.864067,0.694298,218.879514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.413662,59.654606,172.404285,153.976229,116.809487,112.647132,54.552034,14.154451,171.921122,7.582522,59.805673,49.513319,151.676907,173.249875,150.178311,171.357140,110.993736,169.420460,-0.072037,-1.788045,32.025740,-235.895164,157.295020,5.202801,5.167866,-27.499297,23.258272,1201.147927,4.560533,445040.577002,1.658642,19.996124,2.470103,3.498644,0.081575,0.062781,109.948188,90.026566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297539,76.835831,97.493171,89.902770,38.048914,28.860759,67.743667,60.253165,20.253165,34.599026,26.518987,1666.259766,33.859380,0.694640,218.880733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.519400,59.697870,172.847696,153.998323,116.760121,112.644790,54.750669,14.158018,172.003956,7.563456,59.847801,49.535242,151.690001,173.168541,150.186489,171.246949,111.068161,169.417335,-0.072163,-1.787322,32.025740,-235.894210,157.420957,5.164566,5.182850,-27.499387,41.138667,2116.853356,4.546376,445162.757011,1.674888,19.957286,2.513847,3.494016,0.082083,0.063344,109.939863,90.063050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307721,76.757011,97.532964,89.902770,37.991319,28.860759,67.745079,60.253165,20.253165,34.598888,26.518987,1666.259766,33.817351,0.694541,218.901898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.453691,59.706413,172.582610,154.014544,116.770532,112.648614,54.230291,14.156734,171.889083,7.580923,59.790039,49.514628,151.699340,173.224185,150.181785,171.333347,110.980086,169.521504,-0.072037,-1.787343,32.025740,-235.888143,157.177382,5.184693,5.173402,-27.499441,10.777187,559.878092,4.545999,445143.756305,1.666723,19.995008,2.494678,3.489000,0.079394,0.060766,109.979315,90.083529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298012,76.657229,97.513478,89.902770,37.959038,28.860759,67.743004,60.253165,20.253165,34.597715,26.518987,1680.908203,33.828457,0.693844,218.910316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.487802,59.702279,172.621234,154.001959,116.787039,112.650901,54.385862,14.158018,171.925833,7.583518,59.789096,49.499831,151.710863,173.290740,150.193711,171.287530,111.030656,169.484264,-0.071969,-1.787379,32.025740,-235.894373,157.758533,5.202683,5.178216,-27.499982,61.966055,3209.946748,4.533513,444952.974855,1.656937,19.928250,2.418971,3.490505,0.080416,0.061730,110.037484,90.087882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310628,76.589039,97.475589,89.902770,37.934152,28.860759,67.745019,60.253165,20.253165,34.596802,26.518987,1658.935547,33.810427,0.694807,218.886673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.551627,59.702279,172.863086,154.001959,116.815196,112.656180,54.859920,14.159017,171.958703,7.584267,59.783208,49.569866,151.692970,173.283559,150.189085,171.312650,111.023485,169.408866,-0.072111,-1.786840,32.025740,-235.891577,157.183907,5.224895,5.187429,-27.500108,16.011495,822.255374,4.542156,445224.342278,1.675373,20.005144,2.549762,3.489782,0.081035,0.060936,110.171805,90.104050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322185,76.550265,97.491621,89.902770,37.897565,28.860759,67.744627,60.253165,20.253165,34.595541,26.518987,1677.246094,33.827394,0.694634,218.886319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.348283,59.700902,172.797147,154.000560,116.815773,112.653490,54.418801,14.160872,171.995533,7.593082,59.818112,49.424065,151.697517,173.219162,150.172737,171.364214,110.930716,169.444512,-0.072084,-1.785096,32.025740,-235.885802,157.372906,5.225151,5.157337,-27.499838,38.576951,1997.141905,4.535818,445090.342014,1.669331,19.965518,2.483922,3.488157,0.084846,0.062234,110.314742,90.130266,32.000000,32.000000,32.000000,32.000000,-285.970557,32.000000,69.331315,76.580317,97.437626,89.902770,37.870148,28.860759,67.743714,60.253165,20.253165,34.593959,26.518987,1666.259766,33.875733,0.694681,219.100049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.509377,59.697319,172.678704,153.996365,116.844430,112.654938,54.751553,14.158446,172.044100,7.589919,59.782391,49.426187,151.706477,173.309653,150.187416,171.283395,110.956991,169.511300,-0.072063,-1.784971,32.025740,-235.890841,157.299342,5.228695,5.181317,-27.499405,10.671844,549.127307,4.527505,445074.347273,1.652642,19.899161,2.460173,3.488545,0.079688,0.061055,110.335096,90.136089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334065,76.643155,97.448225,89.902770,37.853209,28.860759,67.748904,60.253165,20.253165,34.592698,26.518987,1677.246094,33.818054,0.694293,218.926327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.486129,59.703106,172.362759,154.006154,116.906004,112.652679,54.712579,14.156591,171.961997,7.575470,59.790951,49.464454,151.709969,173.331190,150.212198,171.308268,110.989265,169.588617,-0.072008,-1.784364,32.025740,-235.897107,157.370909,5.228806,5.178180,-27.500721,49.529123,2550.371522,4.570259,445425.153282,1.673535,20.109425,2.567562,3.501584,0.083018,0.062479,110.286165,90.140758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349516,76.695937,97.422305,89.902770,37.824222,28.860759,67.745577,60.253165,20.253165,34.591522,26.518987,1655.273437,33.843351,0.695789,219.269403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.534658,59.702004,172.807722,154.013146,116.967718,112.653445,54.341793,14.155450,171.988966,7.565069,59.762477,49.536897,151.713068,173.298804,150.213783,171.293762,110.948384,169.596290,-0.071938,-1.782613,32.025740,-235.896452,157.409904,5.234447,5.185464,-27.499531,9.174020,475.615178,4.532508,445240.409826,1.657425,19.938119,2.568672,3.487798,0.080409,0.062044,110.226617,90.140653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321763,76.789043,97.412552,89.902770,37.762434,28.860759,67.746576,60.253165,20.253165,34.590522,26.518987,1680.908203,33.870072,0.694433,219.093872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.464987,59.702004,172.779225,154.013146,117.061433,112.659671,54.384582,14.155735,172.035995,7.569062,59.739594,49.524512,151.716575,173.339658,150.208935,171.243036,110.923102,169.638528,-0.072000,-1.781461,32.025740,-235.892409,157.377068,5.244846,5.175205,-27.499982,60.495043,3133.819564,4.530604,445190.952971,1.659454,19.968085,2.568092,3.483052,0.080254,0.061749,110.216767,90.162194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.333492,76.848829,97.406580,89.902770,37.744340,28.860759,67.745791,60.253165,20.253165,34.589337,26.518987,1662.597656,33.818739,0.693202,218.919207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.472396,59.689052,172.988960,154.015103,117.085778,112.661376,54.735334,14.161300,172.070816,7.577218,59.754390,49.486057,151.704993,173.303346,150.225454,171.333187,110.972777,169.545660,-0.072090,-1.781436,32.025740,-235.885700,157.076222,5.262331,5.175475,-27.498107,14.800940,761.818525,4.529429,445241.957405,1.668985,19.916520,2.612118,3.488622,0.080643,0.062175,110.232805,90.184676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353619,76.935043,97.395915,89.902770,37.731584,28.860759,67.747835,60.253165,20.253165,34.587819,26.518987,1680.908203,33.850346,0.693450,219.265115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.378027,59.674447,172.847378,154.010629,117.075265,112.656480,54.337471,14.162585,171.977470,7.582738,59.730786,49.490103,151.684609,173.250975,150.197049,171.266346,110.986007,169.520172,-0.072105,-1.781068,32.025740,-235.887356,157.228265,5.286303,5.161448,-27.499441,38.197060,1980.434603,4.544150,445377.392742,1.670345,19.988979,2.654708,3.492960,0.081954,0.063305,110.196509,90.163769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320505,76.966017,97.343417,89.902770,37.685329,28.860759,67.748989,60.253165,20.253165,34.585802,26.518987,1662.597656,33.825248,0.695381,219.002999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.367693,59.682163,172.676172,154.018739,117.087092,112.654957,54.653788,14.151882,171.922312,7.623820,59.782599,49.399643,151.689062,173.176473,150.194670,171.188659,110.936997,169.591580,-0.072221,-1.779886,32.025740,-235.896262,157.035803,5.298768,5.161502,-27.499730,15.331291,790.293579,4.547601,445250.522230,1.659337,19.968317,2.566973,3.496676,0.081564,0.062420,110.168056,90.147235,32.000000,32.000000,32.000000,32.000000,-86274.425099,32.000000,69.336593,77.046982,97.349129,89.902770,37.679497,28.860759,67.750943,60.253165,20.253165,34.584538,26.518987,1680.908203,33.839294,0.695296,219.253274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.371072,59.706689,172.781398,154.046427,117.070682,112.654975,54.745267,14.160302,171.966034,7.611088,59.842178,49.427555,151.680195,173.263741,150.178564,171.266182,110.971771,169.496994,-0.072079,-1.779872,32.025740,-235.886046,157.035412,5.297317,5.160763,-27.498522,37.337549,1921.450563,4.564848,445256.853620,1.674858,20.051971,2.543294,3.500492,0.085611,0.063451,110.244479,90.140277,32.000000,32.000000,32.000000,32.000000,-100131.992039,32.000000,69.326054,77.052176,97.347856,89.902770,37.646346,28.860759,67.751676,60.253165,20.253165,34.583508,26.518987,1666.259766,33.834912,0.696557,219.242456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.306795,59.706689,172.292396,154.046427,117.030246,112.649689,54.329373,14.151597,171.969914,7.592671,59.806458,49.340393,151.695243,173.313600,150.146895,171.314845,110.968352,169.560278,-0.072121,-1.779854,32.025740,-235.897691,157.420083,5.309615,5.152613,-27.500198,10.172111,527.480455,4.562114,445377.533160,1.665559,20.070454,2.621574,3.497757,0.082782,0.062005,110.261664,90.118536,32.000000,32.000000,32.000000,32.000000,1026.955235,32.000000,69.313461,77.016240,97.332323,89.902770,37.635252,28.860759,67.752147,60.253165,20.253165,34.582988,26.518987,1673.583984,33.829305,0.695858,219.160867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.308757,59.722396,172.708403,154.083904,116.999000,112.639849,54.379568,14.160444,171.984972,7.588909,59.828257,49.414378,151.721933,173.342405,150.167557,171.326626,110.952223,169.520317,-0.071948,-1.779855,32.025740,-235.889497,157.348820,5.323048,5.151603,-27.500054,45.144698,2338.842551,4.564991,445334.121665,1.662759,20.091459,2.548028,3.499649,0.081671,0.062249,110.318832,90.123506,32.000000,32.000000,32.000000,32.000000,-18858.212335,32.000000,69.337282,77.048077,97.368611,89.902770,37.563045,28.860759,67.754169,60.253165,20.253165,34.582286,26.518987,1662.597656,33.817693,0.696288,219.276091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.416694,59.722121,172.625837,154.095930,116.960139,112.632282,54.804030,14.158589,172.029370,7.587461,59.830608,49.356969,151.699051,173.317648,150.141208,171.336017,110.832505,169.516830,-0.071840,-1.779845,32.025740,-235.891679,157.159332,5.274924,5.167704,-27.500451,11.074904,569.321350,4.567240,445373.058380,1.677808,20.158475,2.577390,3.494293,0.079820,0.061663,110.393579,90.116467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331333,77.015021,97.384143,89.902770,37.575813,28.860759,67.754758,60.253165,20.253165,34.581208,26.518987,1677.246094,33.868737,0.695646,219.148396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.371823,59.730939,172.997128,154.098168,116.850900,112.629669,54.396007,14.157733,171.976867,7.589710,59.822678,49.325087,151.724484,173.250539,150.150729,171.286593,110.916441,169.487406,-0.071681,-1.779865,32.025740,-235.886817,157.167939,5.279230,5.161249,-27.499675,20.524117,1062.985803,4.576623,445389.285660,1.676109,20.172136,2.577137,3.502591,0.080551,0.061174,110.357517,90.134298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330109,76.955780,97.364842,89.902770,37.521142,28.860759,67.752896,60.253165,20.253165,34.579762,26.518987,1673.583984,33.831775,0.697178,218.924164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.386482,59.757670,172.502017,154.106838,116.815065,112.627407,54.665256,14.156163,171.955685,7.588568,59.936343,49.358279,151.724582,173.225086,150.194155,171.259599,110.976035,169.478491,-0.071434,-1.779824,32.025740,-235.893778,157.356775,5.301788,5.163629,-27.498467,22.094389,1138.677145,4.550849,445528.968378,1.659025,20.059366,2.695426,3.493270,0.082667,0.061338,110.316908,90.189632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351395,76.947244,97.410880,89.902770,37.524623,28.860759,67.754458,60.253165,20.253165,34.578951,26.518987,1666.259766,33.763981,0.694370,218.924478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.421360,59.757670,172.733537,154.106838,116.811173,112.621486,54.631301,14.155878,171.963735,7.582267,60.045756,49.379923,151.743187,173.241486,150.207097,171.214983,110.918376,169.550031,-0.071489,-1.779801,32.025740,-235.892430,157.233631,5.285941,5.168786,-27.500325,38.589547,1990.023142,4.568384,445387.201707,1.673139,20.114927,2.599426,3.503965,0.081208,0.061180,110.305165,90.201534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368857,76.919278,97.421881,89.902770,37.475499,28.860759,67.754649,60.253165,20.253165,34.578685,26.518987,1666.259766,33.784535,0.696936,218.922629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.347167,59.813612,172.668975,154.135925,116.759913,112.610953,54.201379,14.162585,171.902942,7.582046,60.049991,49.288193,151.715799,173.221202,150.191816,171.238803,110.893890,169.462222,-0.071460,-1.779795,32.025740,-235.885069,157.235444,5.282097,5.156922,-27.499838,10.441626,542.734948,4.554738,445277.380533,1.664439,20.126384,2.536177,3.492899,0.079996,0.061222,110.211701,90.190654,32.000000,32.000000,32.000000,32.000000,873.767603,32.000000,69.363788,76.884620,97.430788,89.902770,37.449902,28.860759,67.754427,60.253165,20.253165,34.579300,26.518987,1677.246094,33.823030,0.696570,218.922669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.397879,59.866523,172.453175,154.178996,116.666770,112.592286,54.383526,14.159445,171.876922,7.589892,60.117764,49.452526,151.749556,173.186491,150.223740,171.278527,110.855297,169.373708,-0.071565,-1.779799,32.025740,-235.886412,157.377516,5.274199,5.164819,-27.499423,61.394092,3180.454728,4.551790,445350.729004,1.664095,20.090057,2.623165,3.495119,0.080526,0.061934,110.096972,90.183169,32.000000,32.000000,32.000000,32.000000,-100133.674318,32.000000,69.354237,76.897791,97.433413,89.902770,37.413839,28.860759,67.756708,60.253165,20.253165,34.578577,26.518987,1655.273437,33.750530,0.696391,218.908231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
