OSU 80 Ton Compressor Load Stand
49.348768,59.910064,172.471561,154.208083,116.634667,112.582377,54.668522,14.158161,171.884136,7.607015,60.157457,49.424927,151.760890,173.184879,150.212673,171.150119,110.917538,169.492568,-0.071555,-1.779802,32.025740,-235.889656,157.341152,5.266411,5.157806,-27.500162,17.993868,927.293455,4.567722,445501.002739,1.680156,20.223298,2.611651,3.499066,0.080730,0.061361,110.093483,90.210809,32.000000,32.000000,32.000000,32.000000,-95365.698002,32.000000,69.363324,76.914205,97.427865,89.902770,37.365477,28.860759,67.756112,60.253165,20.253165,34.579462,26.518987,1677.246094,33.735817,0.696430,218.916689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.454995,59.957464,172.731821,154.223745,116.605143,112.567136,54.348815,14.158161,171.880704,7.575463,60.160003,49.448318,151.752801,173.240989,150.212930,171.236824,110.895011,169.525543,-0.071413,-1.779838,32.025740,-235.889983,157.475921,5.270356,5.173384,-27.499639,56.598813,2933.913063,4.551665,445544.781098,1.672597,20.223364,2.613939,3.491105,0.079770,0.060820,109.944082,90.220173,32.000000,32.000000,32.000000,32.000000,-54700.613540,32.000000,69.366510,76.946997,97.450418,89.902770,37.330275,28.860759,67.757326,60.253165,20.253165,34.580096,26.518987,1662.597656,33.817008,0.696538,218.912637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.358604,59.957464,172.613738,154.223745,116.566782,112.559931,54.747743,14.158161,171.910940,7.556619,60.144836,49.468623,151.768215,173.178663,150.202150,171.183693,110.986320,169.416008,-0.071437,-1.779862,32.025740,-235.892924,156.978124,5.282878,5.159248,-27.498828,12.661472,651.550332,4.562672,445477.278277,1.665741,20.318082,2.600446,3.494952,0.080417,0.061169,109.934815,90.196109,32.000000,32.000000,32.000000,32.000000,-13574.784266,32.000000,69.356393,76.939028,97.464336,89.902770,37.301263,28.860759,67.755987,60.253165,20.253165,34.581127,26.518987,1677.246094,33.818396,0.697578,218.916335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.375733,59.959669,172.922409,154.235213,116.524212,112.552733,54.712523,14.158446,171.896843,7.559387,60.073269,49.438532,151.781267,173.218045,150.243733,171.159694,110.955583,169.482243,-0.071570,-1.781036,32.025740,-235.892638,157.335074,5.300043,5.161718,-27.499459,59.570449,3067.426198,4.545186,445449.786870,1.671571,20.254838,2.636491,3.492707,0.081418,0.062684,109.940113,90.202336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361133,76.882812,97.447600,89.902770,37.267890,28.860759,67.758842,60.253165,20.253165,34.581023,26.518987,1655.273437,33.778820,0.695330,218.909805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.484768,59.938449,172.623126,154.219830,116.543197,112.545095,54.156711,14.158304,171.823643,7.552352,60.045726,49.390308,151.775519,173.206779,150.203009,171.239248,110.934183,169.499241,-0.071604,-1.782786,32.025740,-235.892944,157.038635,5.312995,5.177729,-27.498828,21.969837,1142.890291,4.563267,445300.716390,1.662844,20.355229,2.500267,3.497136,0.081080,0.062171,109.981717,90.205557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352348,76.817714,97.440745,89.902770,37.235888,28.860759,67.758990,60.253165,20.253165,34.580867,26.518987,1673.583984,33.793803,0.696160,218.872787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.430636,59.923292,172.851560,154.210600,116.507532,112.532914,54.373147,14.157162,171.927102,7.537053,60.120101,49.494426,151.764298,173.118610,150.236230,171.171285,110.926409,169.489611,-0.071738,-1.783471,32.025740,-235.891309,157.047283,5.291157,5.169958,-27.500216,54.972654,2848.342621,4.565917,445328.479648,1.663184,20.339583,2.558167,3.502174,0.082482,0.062757,109.901386,90.198409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358334,76.772604,97.409938,89.902770,37.210041,28.860759,67.756955,60.253165,20.253165,34.580065,26.518987,1655.273437,33.787402,0.697715,218.911300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.357034,59.923292,172.715663,154.210600,116.553228,112.524510,54.829207,14.156591,171.949085,7.531338,60.114372,49.328007,151.796177,173.169568,150.242711,171.200703,110.875833,169.449046,-0.071720,-1.783467,32.025740,-235.891063,157.318045,5.282995,5.159248,-27.499567,18.940222,973.202215,4.535333,445226.456039,1.675980,20.204845,2.586537,3.488409,0.080115,0.061690,109.910607,90.238639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355034,76.761923,97.399590,89.902770,37.170650,28.860759,67.758665,60.253165,20.253165,34.579384,26.518987,1677.246094,33.831360,0.694883,219.261457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.332506,59.924394,172.477494,154.202769,116.578385,112.512296,54.398800,14.160587,171.912385,7.529031,60.049431,49.365464,151.767006,173.187305,150.216522,171.158738,110.882271,169.458918,-0.071838,-1.784054,32.025740,-235.888211,157.526642,5.265233,5.155065,-27.499135,60.799797,3148.783495,4.551028,445215.746224,1.671068,20.246022,2.590362,3.496851,0.081251,0.062633,109.809611,90.188893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328078,76.706796,97.365926,89.902770,37.159215,28.860759,67.761032,60.253165,20.253165,34.579019,26.518987,1655.273437,33.794344,0.696373,218.889467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.433751,59.933764,172.655874,154.213397,116.551529,112.499415,54.855669,14.153024,171.890439,7.517718,60.042012,49.375769,151.800905,173.186285,150.217805,171.303886,110.868495,169.427848,-0.072042,-1.785808,32.025740,-235.894631,157.057829,5.261950,5.171022,-27.499964,18.875814,969.424912,4.563699,445349.414412,1.659759,20.322693,2.624305,3.499312,0.080416,0.061516,109.875509,90.195462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343600,76.652609,97.353949,89.902770,37.103753,28.860759,67.762283,60.253165,20.253165,34.578986,26.518987,1673.583984,33.831505,0.695959,218.918656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.346522,59.928253,172.613476,154.223186,116.555067,112.492579,54.327516,14.160587,171.970732,7.496940,60.033758,49.371312,151.787645,173.274987,150.207938,171.203720,110.833733,169.525520,-0.071903,-1.785811,32.025740,-235.887884,157.119235,5.270718,5.157120,-27.497764,57.366670,2974.882274,4.564009,445308.706485,1.673627,20.349366,2.621915,3.496224,0.082404,0.061883,109.981440,90.209327,32.000000,32.000000,32.000000,32.000000,-15.040769,32.000000,69.325759,76.629980,97.330312,89.902770,37.073095,28.860759,67.760430,60.253165,20.253165,34.578729,26.518987,1658.935547,33.786284,0.696204,218.936634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.457443,59.918332,172.674301,154.220109,116.630969,112.488757,54.177350,14.156306,171.937850,7.512524,60.030222,49.529631,151.788802,173.228010,150.236841,171.219323,110.838691,169.493652,-0.071948,-1.785825,32.025740,-235.893145,156.651093,5.279815,5.174015,-27.500775,16.505144,858.285034,4.544470,445219.038540,1.655807,20.253251,2.622948,3.492672,0.081214,0.063180,110.030801,90.186436,32.000000,32.000000,32.000000,32.000000,1024.790874,32.000000,69.330764,76.584711,97.324089,89.902770,37.044873,28.860759,67.763024,60.253165,20.253165,34.578304,26.518987,1673.583984,33.775358,0.694606,218.910356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.360354,59.918332,172.380003,154.220109,116.652666,112.475115,54.643824,14.156591,171.859195,7.521914,60.093123,49.477612,151.806111,173.247762,150.295228,171.295067,110.846944,169.427171,-0.071966,-1.785823,32.025740,-235.894983,157.223903,5.313035,5.159735,-27.499387,47.466201,2447.222093,4.563129,445330.382621,1.675024,20.338612,2.697760,3.497987,0.080122,0.061263,110.179375,90.196100,32.000000,32.000000,32.000000,32.000000,-25915.849894,32.000000,69.337673,76.564798,97.334077,89.902770,37.024326,28.860759,67.760917,60.253165,20.253165,34.577736,26.518987,1666.259766,33.788105,0.696514,218.903589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.436307,59.924670,172.675042,154.217313,116.615038,112.458668,54.774909,14.158161,171.878252,7.518559,60.197096,49.438734,151.800363,173.215306,150.248805,171.236824,110.897374,169.518360,-0.072006,-1.785802,32.025740,-235.888840,157.305257,5.313314,5.170643,-27.500216,19.373404,996.447157,4.539537,445200.536307,1.675430,20.213158,2.679738,3.491371,0.084643,0.061889,110.280182,90.193005,32.000000,32.000000,32.000000,32.000000,1019.222638,32.000000,69.329303,76.523559,97.314926,89.902770,36.965024,28.860759,67.763793,60.253165,20.253165,34.577595,26.518987,1666.259766,33.785689,0.695407,218.909490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.306792,59.970968,172.384021,154.241645,116.511410,112.439162,54.739873,14.156020,171.857153,7.485521,60.300157,49.377466,151.824330,173.239012,150.268260,171.176663,110.891122,169.420234,-0.072058,-1.785772,32.025740,-235.891470,156.959178,5.322814,5.151964,-27.499603,49.375995,2541.218826,4.553804,445205.951914,1.664514,20.314273,2.644222,3.492276,0.080856,0.061879,110.435991,90.197548,32.000000,32.000000,32.000000,32.000000,950.713514,32.000000,69.349731,76.517050,97.311793,89.902770,36.934088,28.860759,67.764786,60.253165,20.253165,34.578494,26.518987,1655.273437,33.751305,0.695405,218.877586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.340974,60.047581,172.774161,154.294227,116.488407,112.428649,54.738956,14.159588,171.879516,7.486832,60.387036,49.388994,151.804490,173.209699,150.253321,171.188053,110.961761,169.364709,-0.071906,-1.785760,32.025740,-235.886269,156.970414,5.320422,5.156453,-27.499748,20.472858,1053.687827,4.543229,444982.988698,1.657514,20.241496,2.631185,3.492879,0.081175,0.062468,110.677025,90.176235,32.000000,32.000000,32.000000,32.000000,463.296445,32.000000,69.335067,76.426739,97.289446,89.902770,36.896167,28.860759,67.766343,60.253165,20.253165,34.578381,26.518987,1669.921875,33.748222,0.695307,218.930537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.469149,60.111242,172.514004,154.335900,116.512339,112.418137,54.303571,14.151168,171.835794,7.456446,60.421103,49.469915,151.845150,173.245120,150.285702,171.084943,110.947401,169.401670,-0.071838,-1.785753,32.025740,-235.895996,157.127274,5.337901,5.176485,-27.500433,12.973195,673.051903,4.564690,445088.360772,1.663274,20.422756,2.597199,3.496152,0.080057,0.060486,110.858320,90.189095,32.000000,32.000000,32.000000,32.000000,-2278.421844,32.000000,69.376264,76.363815,97.330748,89.902770,36.878305,28.860759,67.766050,60.253165,20.253165,34.580599,26.518987,1669.921875,33.731670,0.696776,218.915076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.300913,60.111242,172.678710,154.335900,116.462247,112.406735,54.377499,14.159731,171.819677,7.457685,60.509111,49.394172,151.845150,173.155858,150.248079,171.228452,110.928458,169.500668,-0.071707,-1.785766,32.025740,-235.889067,157.042347,5.344073,5.150557,-27.498828,56.934335,2949.748680,4.566578,444978.045105,1.662218,20.463724,2.503784,3.501637,0.081673,0.062597,110.911449,90.186322,32.000000,32.000000,32.000000,32.000000,1023.514983,32.000000,69.362145,76.284325,97.313925,89.902770,36.831062,28.860759,67.763528,60.253165,20.253165,34.582639,26.518987,1658.935547,33.742561,0.697736,218.936949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.419377,60.177660,172.675293,154.368904,116.422667,112.396490,54.668503,14.162870,171.838507,7.474648,60.526745,49.441007,151.850459,173.157199,150.294822,171.255549,110.939668,169.420718,-0.071812,-1.785795,32.025740,-235.887071,157.067512,5.350390,5.167470,-27.498684,16.186797,834.168407,4.532592,444957.624865,1.670903,20.393886,2.533306,3.487305,0.083013,0.061871,110.940877,90.199823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364637,76.226248,97.326916,89.902770,36.806077,28.860759,67.768015,60.253165,20.253165,34.584919,26.518987,1677.246094,33.785743,0.695575,218.909805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.391290,60.217345,172.663558,154.395755,116.410911,112.382803,54.662886,14.153594,171.877281,7.499392,60.516304,49.394533,151.853985,173.176714,150.268713,171.164295,110.886593,169.449640,-0.071670,-1.785786,32.025740,-235.892263,157.299222,5.330358,5.164711,-27.498828,57.701069,2973.865307,4.573232,445089.969579,1.674715,20.569165,2.592847,3.502546,0.081470,0.061792,110.938084,90.173457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363929,76.162934,97.298752,89.902770,36.771413,28.860759,67.765789,60.253165,20.253165,34.585609,26.518987,1655.273437,33.751828,0.698071,218.922118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.455304,60.236086,172.729459,154.409460,116.368643,112.364186,54.252028,14.157733,171.897600,7.508993,60.521874,49.307869,151.867180,173.190176,150.289156,171.243078,110.872483,169.404153,-0.071759,-1.785787,32.025740,-235.893188,157.240055,5.318369,5.173492,-27.499784,13.889704,721.285158,4.548263,445025.314316,1.661556,20.512111,2.548852,3.494081,0.081582,0.061174,111.043954,90.180900,32.000000,32.000000,32.000000,32.000000,1019.629389,32.000000,69.345987,76.133600,97.317794,89.902770,36.744487,28.860759,67.766851,60.253165,20.253165,34.587507,26.518987,1673.583984,33.745572,0.695649,218.910238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.410990,60.260063,172.643524,154.418690,116.351413,112.342794,54.695334,14.160016,171.921294,7.505726,60.591162,49.254761,151.910191,173.156798,150.321234,171.260681,110.885652,169.463571,-0.071712,-1.785791,32.025740,-235.886494,157.286228,5.307929,5.166658,-27.498413,57.086602,2940.450703,4.552842,445166.243419,1.662736,20.581050,2.613787,3.495830,0.080511,0.060962,110.878138,90.182627,32.000000,32.000000,32.000000,32.000000,-3430.867080,32.000000,69.350312,76.121412,97.331568,89.902770,36.696037,28.860759,67.765874,60.253165,20.253165,34.589203,26.518987,1658.935547,33.765351,0.696677,218.904219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.527560,60.260063,172.545881,154.418690,116.321361,112.332049,54.160799,14.161015,171.911669,7.497893,60.616165,49.315862,151.889752,173.156325,150.327354,171.262984,110.909408,169.361565,-0.071694,-1.785782,32.025740,-235.888273,157.358038,5.309902,5.183607,-27.498503,13.785351,717.072012,4.540433,445097.433605,1.672753,20.533137,2.609242,3.492638,0.081391,0.061673,110.844079,90.198840,32.000000,32.000000,32.000000,32.000000,-100131.846490,32.000000,69.334160,76.126398,97.319507,89.902770,36.687144,28.860759,67.767469,60.253165,20.253165,34.590818,26.518987,1666.259766,33.746113,0.696088,218.901819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.380322,60.284591,172.750095,154.429038,116.257909,112.324421,54.762169,14.158732,171.850875,7.489695,60.624039,49.378229,151.908792,173.252193,150.309952,171.242773,110.827406,169.492976,-0.071733,-1.785780,32.025740,-235.891699,157.028621,5.310796,5.162349,-27.499603,23.991727,1234.271969,4.547949,445055.700749,1.660618,20.603248,2.620441,3.494031,0.083298,0.061388,110.788194,90.219468,32.000000,32.000000,32.000000,32.000000,-78413.259185,32.000000,69.334661,76.175093,97.295342,89.902770,36.638489,28.860759,67.765209,60.253165,20.253165,34.592511,26.518987,1677.246094,33.680951,0.695912,218.910316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.515516,60.308292,172.553843,154.447778,116.240116,112.320621,54.719799,14.160159,171.870771,7.485002,60.667984,49.401585,151.943863,173.247240,150.332936,171.170371,110.886980,169.443635,-0.071783,-1.785792,32.025740,-235.888475,157.412492,5.308466,5.181966,-27.497981,45.404575,2337.680304,4.520437,444867.682518,1.672514,20.481958,2.554846,3.483836,0.080635,0.061305,110.670340,90.260992,32.000000,32.000000,32.000000,32.000000,-100137.853365,32.000000,69.334861,76.261382,97.334525,89.902770,36.625566,28.860759,67.769117,60.253165,20.253165,34.593616,26.518987,1662.597656,33.740361,0.694367,218.908153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.376431,60.345774,172.434910,154.473230,116.198883,112.313676,54.309830,14.158161,171.949348,7.504843,60.677789,49.432399,151.923001,173.330470,150.335970,171.271212,110.903028,169.489467,-0.071917,-1.785785,32.025740,-235.885899,157.186804,5.304900,5.161862,-27.499693,13.492809,699.928867,4.556245,445168.389211,1.659558,20.659724,2.690746,3.498359,0.080041,0.060693,110.593701,90.208520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338592,76.301740,97.280864,89.902770,36.582381,28.860759,67.766409,60.253165,20.253165,34.595442,26.518987,1680.908203,33.742921,0.698345,218.907956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.464736,60.345774,172.794571,154.473230,116.131272,112.305015,54.387947,14.156591,171.973274,7.498925,60.593701,49.268230,151.909093,173.279988,150.330774,171.300771,110.839759,169.444965,-0.071998,-1.785803,32.025740,-235.894003,157.289493,5.288726,5.175043,-27.498774,58.894517,3050.718896,4.523255,444951.177753,1.655913,20.542709,2.610938,3.484844,0.080721,0.061936,110.570411,90.206578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293047,76.322056,97.249586,89.902770,36.550194,28.860759,67.770132,60.253165,20.253165,34.597732,26.518987,1655.273437,33.787348,0.694698,218.904612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.471841,60.351562,172.847308,154.485537,116.016594,112.292051,54.246981,14.161729,172.015839,7.498441,60.595655,49.510688,151.921281,173.300666,150.338047,171.373545,110.856265,169.558820,-0.072229,-1.785777,32.025740,-235.883639,157.174056,5.316580,5.175331,-27.499441,9.725885,505.107198,4.550657,445056.428982,1.673635,20.724961,2.613684,3.492251,0.080492,0.061864,110.718438,90.180512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291029,76.336941,97.227748,89.902770,36.520622,28.860759,67.768496,60.253165,20.253165,34.599691,26.518987,1680.908203,33.775214,0.696142,218.905478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.349730,60.350735,172.657293,154.481342,115.972620,112.285969,54.372640,14.162442,171.989258,7.498826,60.551828,49.409229,151.927068,173.337041,150.337006,171.405061,110.858971,169.558555,-0.072331,-1.785764,32.025740,-235.886682,157.339396,5.313409,5.157319,-27.499730,61.255630,3173.917088,4.538651,445085.612928,1.667828,20.633010,2.658704,3.493288,0.080773,0.061736,110.939367,90.192604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289476,76.364642,97.199133,89.902770,36.505731,28.860759,67.768821,60.253165,20.253165,34.601033,26.518987,1662.597656,33.784626,0.695163,218.923928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.529850,60.336128,172.652869,154.470433,115.911901,112.280002,54.654991,14.158018,172.042201,7.475894,60.518596,49.457597,151.949801,173.371551,150.389425,171.340987,110.784236,169.571761,-0.072656,-1.785789,32.025740,-235.891269,157.150440,5.304003,5.184382,-27.499910,16.360358,843.321102,4.538427,445004.044918,1.671731,20.631405,2.688879,3.493852,0.081919,0.061458,111.059054,90.201220,32.000000,32.000000,32.000000,32.000000,-2143.830481,32.000000,69.276995,76.406215,97.188783,89.902770,36.479244,28.860759,67.772195,60.253165,20.253165,34.602396,26.518987,1677.246094,33.797607,0.695417,218.877743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.408564,60.297820,172.718301,154.469035,115.912972,112.272205,54.549751,14.157590,172.121530,7.450173,60.421576,49.396742,151.936105,173.375703,150.387480,171.358487,110.808081,169.555172,-0.072798,-1.785818,32.025740,-235.890064,157.130922,5.296023,5.166658,-27.499657,59.109110,3052.752829,4.560668,445070.730049,1.672304,20.757750,2.686064,3.498647,0.081431,0.062681,111.134368,90.249134,32.000000,32.000000,32.000000,32.000000,999.903086,32.000000,69.271547,76.432935,97.193696,89.902770,36.441591,28.860759,67.768441,60.253165,20.253165,34.603313,26.518987,1655.273437,33.791495,0.696199,218.911732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.463278,60.297820,172.709124,154.469035,115.934307,112.272981,54.155355,14.153166,172.088178,7.440384,60.345621,49.457293,151.929043,173.453072,150.400163,171.467822,110.840464,169.654242,-0.072774,-1.785845,32.025740,-235.894488,157.168756,5.308827,5.175331,-27.499675,20.469622,1064.874455,4.520681,445041.715760,1.656872,20.555642,2.766213,3.485835,0.081306,0.061192,111.080831,90.249450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.270043,76.442974,97.176318,89.902770,36.417350,28.860759,67.771714,60.253165,20.253165,34.603503,26.518987,1669.921875,33.723863,0.693450,218.921882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.398417,60.238566,172.907522,154.449736,115.959795,112.273589,54.451614,14.162442,172.061497,7.406782,60.322759,49.408579,151.966560,173.473798,150.395578,171.482150,110.790634,169.640665,-0.072735,-1.785842,32.025740,-235.884885,157.451813,5.316422,5.164459,-27.498684,52.763508,2729.938698,4.547341,445000.631188,1.664259,20.643532,2.735567,3.495716,0.081689,0.062112,111.024272,90.285583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291195,76.474243,97.186433,89.902770,36.390976,28.860759,67.770875,60.253165,20.253165,34.603010,26.518987,1669.921875,33.823229,0.695280,219.003825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.529394,60.209904,173.034551,154.430437,116.016076,112.273607,54.330042,14.159160,172.229334,7.416363,60.300313,49.439733,151.941290,173.446306,150.382416,171.397542,110.814850,169.730593,-0.072777,-1.785813,32.025740,-235.891271,157.785943,5.310814,5.184148,-27.498540,22.847036,1184.731186,4.534822,444893.348355,1.674355,20.586573,2.743785,3.491663,0.084263,0.061584,110.922566,90.289699,32.000000,32.000000,32.000000,32.000000,955.328186,32.000000,69.264352,76.470686,97.142263,89.902770,36.363876,28.860759,67.772254,60.253165,20.253165,34.603448,26.518987,1680.908203,33.827267,0.695923,218.929199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.501836,60.183447,173.074168,154.420368,116.047716,112.278944,54.382219,14.162585,172.239297,7.423193,60.243243,49.457290,151.957734,173.553280,150.425111,171.551559,110.771333,169.805354,-0.072656,-1.785800,32.025740,-235.885233,157.309844,5.302139,5.179604,-27.498017,55.632440,2882.047787,4.553456,444967.473520,1.667395,20.594848,2.788052,3.500264,0.080900,0.060321,110.902014,90.281636,32.000000,32.000000,32.000000,32.000000,-100134.485862,32.000000,69.280699,76.510367,97.154369,89.902770,36.357650,28.860759,67.770346,60.253165,20.253165,34.604263,26.518987,1658.935547,33.824455,0.695266,218.881087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.579517,60.142108,172.855437,154.408061,116.104853,112.284248,54.737610,14.158874,172.245393,7.427941,60.172801,49.529601,151.967633,173.530103,150.406152,171.593808,110.805008,169.798052,-0.072593,-1.785774,32.025740,-235.887473,157.374987,5.283773,5.191540,-27.499243,16.260890,836.928743,4.527118,444771.447917,1.666148,20.429894,2.800676,3.493573,0.083156,0.063235,110.790743,90.301510,32.000000,32.000000,32.000000,32.000000,-67679.038787,32.000000,69.285310,76.549115,97.177306,89.902770,36.359377,28.860759,67.771438,60.253165,20.253165,34.604274,26.518987,1669.921875,33.788394,0.693797,218.911103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.480021,60.142108,172.827639,154.408061,116.174940,112.283050,54.316045,14.156877,172.284254,7.416754,60.156188,49.434689,151.971085,173.604172,150.406571,171.603708,110.793983,169.855474,-0.072444,-1.784000,32.025740,-235.891921,157.361242,5.284725,5.177242,-27.499135,38.403274,1991.911793,4.534185,444870.902611,1.665530,20.432089,2.874809,3.496318,0.082529,0.064571,110.668809,90.321431,32.000000,32.000000,32.000000,32.000000,-100134.238655,32.000000,69.237593,76.580862,97.176967,89.902770,36.344942,28.860759,67.769932,60.253165,20.253165,34.603782,26.518987,1673.583984,33.832100,0.694329,218.923141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.580764,60.102974,172.895809,154.395475,116.212341,112.283036,54.308440,14.155450,172.278904,7.420019,60.153573,49.556064,151.989104,173.658364,150.444765,171.633084,110.803775,169.866780,-0.072174,-1.782222,32.025740,-235.889754,157.170061,5.285184,5.192226,-27.498738,22.809946,1183.278378,4.512104,444697.497395,1.651767,20.310013,2.838144,3.486428,0.080553,0.062140,110.613244,90.306327,32.000000,32.000000,32.000000,32.000000,-4713.048187,32.000000,69.247776,76.600427,97.185704,89.902770,36.315005,28.860759,67.772670,60.253165,20.253165,34.603245,26.518987,1669.921875,33.804820,0.693279,218.928137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.513325,60.086439,173.046152,154.381770,116.271075,112.286080,54.648074,14.155878,172.349120,7.429265,60.137729,49.558117,151.980279,173.649631,150.434782,171.685828,110.755464,169.830479,-0.071919,-1.782103,32.025740,-235.896350,157.418980,5.315830,5.182273,-27.500054,14.926703,769.518412,4.532560,444797.147058,1.668245,20.413441,2.872680,3.492877,0.080155,0.060746,110.549067,90.281201,32.000000,32.000000,32.000000,32.000000,-812.549663,32.000000,69.258045,76.602785,97.211840,89.902770,36.314795,28.860759,67.770629,60.253165,20.253165,34.603644,26.518987,1669.921875,33.833073,0.693606,218.912205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.564194,60.091951,173.170236,154.390440,116.250992,112.284566,54.689118,14.153880,172.310349,7.439958,60.197899,49.404402,151.969079,173.632093,150.418241,171.669162,110.715195,169.994823,-0.072006,-1.782106,32.025740,-235.897368,157.668899,5.329360,5.190026,-27.500379,49.039733,2526.254895,4.511679,444638.820262,1.664584,20.269583,2.867515,3.487155,0.080770,0.061667,110.521062,90.258632,32.000000,32.000000,32.000000,32.000000,752.368288,32.000000,69.256578,76.608329,97.214781,89.902770,36.305703,28.860759,67.772587,60.253165,20.253165,34.603541,26.518987,1662.597656,33.836030,0.692968,218.870230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.508767,60.122541,173.219743,154.408900,116.297027,112.293694,54.664127,14.157590,172.438108,7.441555,60.327791,49.476661,151.992910,173.711216,150.432620,171.717202,110.814025,169.958213,-0.071848,-1.780941,32.025740,-235.891044,157.642425,5.332773,5.181353,-27.499279,23.878301,1230.639947,4.529271,444783.524046,1.656686,20.323134,2.900965,3.494941,0.083559,0.063467,110.253035,90.245085,32.000000,32.000000,32.000000,32.000000,-95247.040426,32.000000,69.259420,76.616500,97.256425,89.902770,36.290090,28.860759,67.774208,60.253165,20.253165,34.604157,26.518987,1677.246094,33.831937,0.693757,218.919207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.423241,60.122541,173.203562,154.408900,116.383076,112.303586,54.832400,14.160587,172.400409,7.450356,60.296391,49.593039,151.987079,173.885650,150.440836,171.759803,110.816273,169.974596,-0.071940,-1.779769,32.025740,-235.887557,157.742991,5.317104,5.168371,-27.499657,33.916218,1742.609792,4.520762,444834.038479,1.653578,20.275773,3.008493,3.493858,0.081288,0.062850,110.253303,90.248601,32.000000,32.000000,32.000000,32.000000,-100134.039586,32.000000,69.238913,76.585053,97.261120,89.902770,36.304923,28.860759,67.773527,60.253165,20.253165,34.605405,26.518987,1658.935547,33.827989,0.693429,218.890568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.658706,60.149825,173.244093,154.437709,116.400037,112.313467,54.345978,14.160730,172.481944,7.446688,60.200261,49.570441,151.983542,173.831646,150.452491,171.785044,110.836236,170.045095,-0.072011,-1.779784,32.025740,-235.886598,157.465600,5.319427,5.202882,-27.498756,9.351284,484.767874,4.534942,444746.934506,1.656637,20.363976,2.894686,3.498769,0.081491,0.062618,110.226916,90.259713,32.000000,32.000000,32.000000,32.000000,953.364962,32.000000,69.244177,76.551567,97.280185,89.902770,36.305057,28.860759,67.775892,60.253165,20.253165,34.606640,26.518987,1673.583984,33.833308,0.694525,218.926091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.488560,60.145415,173.409535,154.443023,116.402927,112.322635,54.329045,14.158161,172.534290,7.443572,60.122510,49.588502,151.990545,173.905799,150.443169,171.900146,110.817436,170.000247,-0.071869,-1.779787,32.025740,-235.889330,157.929339,5.306684,5.178306,-27.498449,49.501311,2566.933543,4.553824,444849.698232,1.654838,20.452970,2.899141,3.504496,0.085460,0.063274,110.350366,90.258302,32.000000,32.000000,32.000000,32.000000,590.095165,32.000000,69.241463,76.511819,97.308538,89.902770,36.290836,28.860759,67.770664,60.253165,20.253165,34.607222,26.518987,1662.597656,33.834426,0.695751,218.882936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.617088,60.083683,173.337429,154.412536,116.452135,112.334905,54.779935,14.156734,172.687638,7.412651,60.043700,49.564821,152.009067,173.881306,150.440070,171.923655,110.796053,170.121577,-0.071770,-1.779808,32.025740,-235.894841,157.859059,5.304262,5.197364,-27.499712,11.428795,587.772023,4.504888,444699.319602,1.661222,20.235524,2.908017,3.488695,0.084469,0.065207,110.357895,90.232364,32.000000,32.000000,32.000000,32.000000,-12805.947288,32.000000,69.215234,76.475518,97.319795,89.902770,36.318423,28.860759,67.774971,60.253165,20.253165,34.607670,26.518987,1677.246094,33.831090,0.692761,218.891984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.547671,60.083683,173.263512,154.412536,116.516809,112.348247,54.653094,14.163298,172.666582,7.392828,60.052696,49.602736,151.980045,173.916825,150.444427,171.949451,110.835085,170.143486,-0.071717,-1.779814,32.025740,-235.889420,157.660696,5.302853,5.186221,-27.498972,58.761701,3029.072044,4.544793,444904.549027,1.668133,20.407867,2.908472,3.504033,0.081276,0.064495,110.379519,90.228544,32.000000,32.000000,32.000000,32.000000,-23521.619942,32.000000,69.211274,76.430824,97.328870,89.902770,36.314705,28.860759,67.772247,60.253165,20.253165,34.606436,26.518987,1658.935547,33.823806,0.695574,218.905556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.569804,60.036006,173.227682,154.361073,116.668833,112.360104,54.723458,14.158874,172.672455,7.404670,60.099463,49.622353,151.982891,173.930232,150.474255,172.002395,110.803073,170.224764,-0.071759,-1.779802,32.025740,-235.892700,158.010490,5.299023,5.190116,-27.500198,16.197425,833.877845,4.515227,444808.824979,1.649607,20.212573,2.979477,3.493503,0.081039,0.062422,110.435053,90.235091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191963,76.413323,97.346221,89.902770,36.330553,28.860759,67.774485,60.253165,20.253165,34.605481,26.518987,1669.921875,33.844757,0.693660,218.876485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.561511,60.036006,173.476234,154.348207,116.733684,112.370474,54.783713,14.157590,172.687187,7.400291,60.160118,49.592967,151.971357,174.058344,150.460039,171.889145,110.813158,170.206992,-0.071780,-1.779796,32.025740,-235.892351,157.968416,5.287068,5.189088,-27.497728,38.208467,1964.889548,4.529886,444833.581273,1.656177,20.284675,2.949402,3.496905,0.081094,0.062574,110.348067,90.233660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205081,76.373205,97.376963,89.902770,36.325235,28.860759,67.773959,60.253165,20.253165,34.605621,26.518987,1662.597656,33.906439,0.694570,219.231559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.570570,60.065494,173.469195,154.370023,116.790262,112.381903,54.313870,14.157305,172.751623,7.402735,60.183532,49.736438,151.958001,173.984281,150.468314,171.990069,110.792233,170.221888,-0.071922,-1.778038,32.025740,-235.894433,157.999294,5.259939,5.190459,-27.499044,12.393080,642.833479,4.523721,444864.187407,1.653202,20.214002,3.014638,3.494621,0.083217,0.063729,110.202294,90.228455,32.000000,32.000000,32.000000,32.000000,-7193.370432,32.000000,69.208311,76.341813,97.379036,89.902770,36.352130,28.860759,67.774444,60.253165,20.253165,34.605761,26.518987,1677.246094,33.909180,0.693716,219.243990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.555682,60.084234,173.632335,154.388483,116.847521,112.394946,54.437434,14.155450,172.705149,7.401894,60.172274,49.661974,151.993385,174.060456,150.458173,172.079156,110.836978,170.297735,-0.072048,-1.776285,32.025740,-235.892368,158.204161,5.246778,5.188547,-27.499730,29.727772,1538.490146,4.530965,444889.376850,1.651840,20.222617,2.997290,3.500221,0.080848,0.061107,110.224488,90.247503,32.000000,32.000000,32.000000,32.000000,-100132.084542,32.000000,69.220901,76.346883,97.375016,89.902770,36.368041,28.860759,67.774486,60.253165,20.253165,34.606798,26.518987,1662.597656,33.902923,0.693425,219.206146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.555832,60.084234,173.075558,154.388483,116.885146,112.410506,54.740554,14.158304,172.739056,7.412085,60.158424,49.554370,152.026256,174.070672,150.475913,172.067668,110.881238,170.324912,-0.072218,-1.776276,32.025740,-235.887390,157.936824,5.242773,5.188151,-27.499026,25.165031,1295.144660,4.529649,445015.293945,1.666094,20.242692,3.024303,3.499439,0.082025,0.062763,110.288205,90.269299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227832,76.361994,97.394224,89.902770,36.389567,28.860759,67.775126,60.253165,20.253165,34.607598,26.518987,1677.246094,33.904564,0.693351,219.258428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.638345,60.079274,173.623894,154.406663,116.905909,112.428753,54.784987,14.159303,172.801018,7.401100,60.134788,49.626354,152.000884,174.188143,150.472147,172.076979,110.860772,170.320035,-0.072284,-1.776274,32.025740,-235.893415,157.957565,5.254853,5.200105,-27.499675,22.608930,1162.648492,4.536832,445012.068225,1.663136,20.276902,3.010552,3.503783,0.080477,0.061188,110.349751,90.251594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241574,76.355441,97.394350,89.902770,36.367265,28.860759,67.775343,60.253165,20.253165,34.607787,26.518987,1669.921875,33.947602,0.694323,219.231323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.578906,60.063841,173.509641,154.407781,116.959368,112.450097,54.262422,14.158018,172.824412,7.379355,60.105970,49.677700,151.990149,174.144981,150.487986,172.105682,110.808064,170.365274,-0.072244,-1.776289,32.025740,-235.890126,157.674506,5.266112,5.191576,-27.499062,34.766884,1805.080573,4.526052,444979.489472,1.654150,20.276745,2.977394,3.492537,0.081907,0.062702,110.316815,90.243847,32.000000,32.000000,32.000000,32.000000,-3687.186225,32.000000,69.244768,76.393613,97.405962,89.902770,36.423571,28.860759,67.773642,60.253165,20.253165,34.608095,26.518987,1669.921875,33.903356,0.692586,219.178333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.631833,60.051990,173.493383,154.403586,117.059479,112.479998,54.742603,14.158446,172.877467,7.396795,60.204239,49.694047,152.013019,174.246505,150.491904,172.158263,110.834470,170.326198,-0.072286,-1.775695,32.025740,-235.895252,158.063578,5.258066,5.199275,-27.499513,19.023223,979.013451,4.520709,445021.898235,1.650037,20.186101,2.995867,3.497778,0.080624,0.061712,110.183139,90.248179,32.000000,32.000000,32.000000,32.000000,-100136.707132,32.000000,69.246558,76.413921,97.439604,89.902770,36.416946,28.860759,67.775311,60.253165,20.253165,34.608016,26.518987,1673.583984,33.908188,0.692484,219.240292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.534434,60.085061,173.911648,154.409739,117.155870,112.505027,54.552467,14.159160,172.867394,7.403572,60.250598,49.678192,152.003573,174.214992,150.514734,172.146917,110.876124,170.324463,-0.072441,-1.773927,32.025740,-235.888821,158.382941,5.240846,5.184887,-27.500162,58.577555,3025.149460,4.531535,445245.694394,1.668370,20.232379,3.067055,3.499667,0.084407,0.064357,110.095624,90.272980,32.000000,32.000000,32.000000,32.000000,-54173.452093,32.000000,69.272344,76.433313,97.482695,89.902770,36.444977,28.860759,67.774303,60.253165,20.253165,34.607903,26.518987,1662.597656,33.926326,0.693908,219.245839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.709892,60.085061,173.733658,154.409739,117.269815,112.524866,54.314362,14.161015,172.844733,7.386597,60.196530,49.630178,152.014830,174.253817,150.480801,172.257152,110.868328,170.411366,-0.072410,-1.773902,32.025740,-235.887292,158.174647,5.232696,5.210346,-27.500325,20.162809,1045.842659,4.520966,445246.534221,1.652186,20.165575,3.024688,3.495607,0.081822,0.063027,110.006561,90.244738,32.000000,32.000000,32.000000,32.000000,-49864.276160,32.000000,69.248127,76.408064,97.495282,89.902770,36.479799,28.860759,67.776863,60.253165,20.253165,34.609069,26.518987,1684.570312,33.942157,0.693217,219.224832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.533690,60.088644,173.542100,154.434352,117.378649,112.546197,54.430462,14.156448,172.887891,7.408281,60.184022,49.612454,152.013111,174.303397,150.513273,172.241340,110.864369,170.380518,-0.072583,-1.773919,32.025740,-235.891859,158.090459,5.243403,5.185176,-27.499405,60.958686,3155.175854,4.552180,445382.459153,1.662041,20.299811,2.982325,3.510924,0.081375,0.061524,109.920934,90.220015,32.000000,32.000000,32.000000,32.000000,-1427.452109,32.000000,69.262857,76.418140,97.515380,89.902770,36.516720,28.860759,67.772981,60.253165,20.253165,34.609499,26.518987,1658.935547,33.956600,0.695700,219.240292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.571863,60.079549,173.740830,154.425123,117.496636,112.569306,54.735892,14.156877,172.923785,7.413471,60.238877,49.603299,152.020355,174.275362,150.497356,172.219114,110.857072,170.418328,-0.072323,-1.773931,32.025740,-235.892411,158.152235,5.232782,5.190711,-27.500270,13.954309,718.234259,4.511874,445339.022770,1.663149,20.117680,3.025615,3.494951,0.080277,0.061281,109.906889,90.214573,32.000000,32.000000,32.000000,32.000000,-100134.114934,32.000000,69.259577,76.422301,97.518826,89.902770,36.518889,28.860759,67.777346,60.253165,20.253165,34.609843,26.518987,1680.908203,33.968301,0.692603,219.215784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.527207,60.117856,173.909986,154.442743,117.616095,112.590769,54.639408,14.154023,172.984508,7.419621,60.298406,49.690110,152.001755,174.262202,150.466180,172.211371,110.824917,170.404210,-0.072315,-1.773936,32.025740,-235.896082,157.990301,5.247493,5.184581,-27.500595,58.611740,3022.098562,4.545950,445577.823871,1.666419,20.304167,3.016976,3.503516,0.080037,0.061201,109.991246,90.177606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264539,76.413219,97.533614,89.902770,36.559566,28.860759,67.776651,60.253165,20.253165,34.609911,26.518987,1658.935547,33.899732,0.694167,219.240686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
