OSU 80 Ton Compressor Load Stand
49.637699,60.158644,173.726637,154.463441,117.740831,112.618190,54.697886,14.157305,172.980272,7.450297,60.345880,49.701189,152.016277,174.361509,150.486430,172.289134,110.829623,170.412390,-0.072174,-1.773951,32.025740,-235.890186,157.746887,5.232631,5.200303,-27.499657,22.161170,1141.437482,4.542771,445642.372515,1.656019,20.255405,3.039713,3.504828,0.083235,0.063370,110.009039,90.145944,32.000000,32.000000,32.000000,32.000000,1026.956598,32.000000,69.293733,76.478406,97.607121,89.902770,36.590922,28.860759,67.773867,60.253165,20.253165,34.611488,26.518987,1666.259766,33.953895,0.694183,219.252133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.672566,60.158644,173.506091,154.463441,117.803530,112.636494,54.731823,14.163156,173.050517,7.457532,60.356188,49.721010,152.053392,174.302416,150.505002,172.312750,110.860401,170.503616,-0.072200,-1.773919,32.025740,-235.885152,158.500658,5.227125,5.204558,-27.498323,31.268689,1609.532499,4.556938,445887.418414,1.661071,20.340119,3.066104,3.511403,0.079828,0.060931,110.187692,90.143402,32.000000,32.000000,32.000000,32.000000,-100136.230830,32.000000,69.304897,76.516241,97.637155,89.902770,36.641700,28.860759,67.775625,60.253165,20.253165,34.613134,26.518987,1666.259766,33.988928,0.696932,219.198554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.686782,60.179864,173.837870,154.478824,117.840372,112.656054,54.248522,14.160159,172.973320,7.451503,60.357065,49.670256,152.043056,174.333609,150.495785,172.414548,110.859650,170.526901,-0.071990,-1.773888,32.025740,-235.892069,158.181133,5.231408,5.207083,-27.498540,13.869224,720.268191,4.531368,445957.289689,1.655820,20.266140,3.064737,3.499893,0.082447,0.060855,110.225780,90.144660,32.000000,32.000000,32.000000,32.000000,-19102.266183,32.000000,69.297314,76.563487,97.642020,89.902770,36.642485,28.860759,67.774970,60.253165,20.253165,34.614341,26.518987,1673.583984,33.964803,0.694014,219.205045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.740868,60.195298,173.562871,154.484698,117.871422,112.679697,54.236454,14.158304,172.972772,7.478325,60.406247,49.638026,152.032321,174.361035,150.511244,172.365755,110.834305,170.480481,-0.072021,-1.773849,32.025740,-235.890004,158.333137,5.241428,5.215286,-27.499405,45.327948,2354.532887,4.520768,445937.387303,1.653786,20.229966,3.071205,3.492996,0.082463,0.062269,110.367247,90.126821,32.000000,32.000000,32.000000,32.000000,-100134.336671,32.000000,69.298430,76.618531,97.666129,89.902770,36.695622,28.860759,67.774774,60.253165,20.253165,34.615039,26.518987,1662.597656,33.886912,0.692243,219.034549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.705389,60.216794,173.921687,154.482460,117.908336,112.698768,54.647923,14.156020,173.081463,7.493421,60.384399,49.714037,152.060936,174.320964,150.500404,172.435997,110.847602,170.469709,-0.072195,-1.773833,32.025740,-235.896534,157.968641,5.222284,5.210418,-27.498522,11.032085,568.740226,4.525383,446036.012560,1.668379,20.236443,3.081460,3.498674,0.080424,0.062606,110.365101,90.114492,32.000000,32.000000,32.000000,32.000000,-24028.731752,32.000000,69.302362,76.675127,97.675205,89.902770,36.705544,28.860759,67.773716,60.253165,20.253165,34.616207,26.518987,1677.246094,33.931916,0.693778,219.201504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.730485,60.216794,173.526673,154.482460,117.918121,112.712583,54.528398,14.157019,173.029508,7.502725,60.405500,49.781960,152.064127,174.342738,150.495622,172.338231,110.801521,170.519354,-0.072213,-1.773863,32.025740,-235.892922,158.077814,5.208691,5.213952,-27.498503,57.635027,2977.787891,4.508993,446162.858646,1.667174,20.195811,3.087857,3.489341,0.082869,0.063963,110.307098,90.120420,32.000000,32.000000,32.000000,32.000000,-57462.935013,32.000000,69.303780,76.728816,97.677465,89.902770,36.768043,28.860759,67.774628,60.253165,20.253165,34.617592,26.518987,1662.597656,33.923568,0.693946,218.898239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.665909,60.225613,174.079121,154.493369,117.919613,112.732482,54.683658,14.158589,173.036144,7.493126,60.399270,49.749581,152.060891,174.381114,150.514416,172.371582,110.835596,170.511782,-0.072299,-1.773856,32.025740,-235.890699,158.288880,5.214308,5.204252,-27.498972,17.172615,884.726155,4.524782,446269.127843,1.656294,20.254080,3.070162,3.499051,0.080212,0.061337,110.224293,90.118009,32.000000,32.000000,32.000000,32.000000,27.900175,32.000000,69.298160,76.776760,97.680299,89.902770,36.798648,28.860759,67.774210,60.253165,20.253165,34.618972,26.518987,1669.921875,33.946773,0.694803,218.883330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.746506,60.234983,173.689598,154.500361,117.930159,112.746284,54.750151,14.153737,173.039464,7.495990,60.350561,49.701845,152.070946,174.357941,150.528291,172.324193,110.869705,170.505950,-0.072294,-1.773836,32.025740,-235.895877,158.708078,5.226301,5.216783,-27.498377,47.377867,2437.924116,4.511885,446403.740836,1.659207,20.228066,3.136509,3.489342,0.081408,0.062159,110.002390,90.140362,32.000000,32.000000,32.000000,32.000000,-100137.105172,32.000000,69.305850,76.841600,97.675535,89.902770,36.856702,28.860759,67.775823,60.253165,20.253165,34.620109,26.518987,1662.597656,33.910189,0.693463,218.925619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.694181,60.219826,173.570607,154.498123,117.932396,112.762309,54.239797,14.155878,173.069553,7.496861,60.310872,49.778545,152.056655,174.458887,150.514351,172.344750,110.854181,170.573714,-0.072417,-1.773885,32.025740,-235.894880,158.384390,5.210983,5.208796,-27.498720,12.448901,646.610782,4.538327,446473.748342,1.657191,20.303840,3.099344,3.505002,0.082976,0.061812,109.863158,90.096501,32.000000,32.000000,32.000000,32.000000,-87515.557256,32.000000,69.291860,76.819912,97.664199,89.902770,36.874415,28.860759,67.774020,60.253165,20.253165,34.621021,26.518987,1680.908203,33.948684,0.695754,218.890686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.811174,60.196124,173.717953,154.479943,117.941205,112.778343,54.367990,14.158161,173.091775,7.495123,60.286255,49.804056,152.093395,174.360238,150.518111,172.364961,110.864851,170.640477,-0.072504,-1.773907,32.025740,-235.888350,158.506269,5.203539,5.225618,-27.499856,58.186015,3015.125079,4.513019,446404.127642,1.652476,20.229656,3.062855,3.491493,0.084945,0.064991,109.819921,90.085940,32.000000,32.000000,32.000000,32.000000,-100137.204227,32.000000,69.306767,76.829748,97.675833,89.902770,36.884187,28.860759,67.775325,60.253165,20.253165,34.621473,26.518987,1658.935547,33.950704,0.694288,218.902173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.677262,60.196124,173.436666,154.479943,117.941850,112.801217,54.746946,14.162442,173.201147,7.489095,60.268211,49.844074,152.048864,174.440750,150.502365,172.389940,110.845734,170.520042,-0.072564,-1.773907,32.025740,-235.885865,158.131695,5.194160,5.205352,-27.498648,19.628893,1010.103560,4.522425,446522.048469,1.670124,20.268732,3.106035,3.492775,0.082867,0.062907,109.755973,90.099608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291632,76.810631,97.658840,89.902770,36.931824,28.860759,67.772601,60.253165,20.253165,34.621636,26.518987,1677.246094,33.991939,0.693882,218.875737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.725102,60.180140,173.763463,154.455330,117.950525,112.829357,54.376868,14.159873,173.184032,7.481738,60.312136,49.799271,152.108014,174.499362,150.536559,172.506346,110.840334,170.622111,-0.072583,-1.773937,32.025740,-235.889741,158.171385,5.184926,5.212744,-27.498576,61.347320,3178.420796,4.501208,446435.409858,1.662019,20.123832,3.122604,3.487530,0.081187,0.062176,109.880218,90.115159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328592,76.841914,97.734941,89.902770,36.963460,28.860759,67.775826,60.253165,20.253165,34.622186,26.518987,1658.935547,33.925894,0.692816,218.884431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.665617,60.177108,173.899524,154.442184,117.977401,112.848517,54.664703,14.155592,173.115193,7.503633,60.324972,49.869387,152.070777,174.511603,150.537620,172.491145,110.792339,170.600690,-0.072399,-1.773926,32.025740,-235.891735,158.358163,5.185351,5.204649,-27.498756,18.908766,974.509743,4.525336,446672.001031,1.655740,20.262576,3.092578,3.491269,0.080390,0.061186,110.017301,90.130478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313971,76.832361,97.740885,89.902770,36.990988,28.860759,67.774738,60.253165,20.253165,34.622802,26.518987,1673.583984,33.892538,0.692987,218.913031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.760395,60.187305,173.399830,154.448897,118.017272,112.863003,54.539421,14.162585,173.092277,7.475090,60.306981,49.884014,152.084107,174.498311,150.517923,172.382097,110.806137,170.604091,-0.072423,-1.773959,32.025740,-235.887683,158.485403,5.211225,5.217522,-27.499946,55.253261,2854.153857,4.522542,446735.435904,1.665591,20.196992,3.139629,3.494482,0.086614,0.062144,110.057274,90.128388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305730,76.806905,97.736803,89.902770,37.043760,28.860759,67.776255,60.253165,20.253165,34.623489,26.518987,1662.597656,33.947368,0.694893,218.852999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.736549,60.198054,173.924709,154.464280,118.036255,112.877511,54.166484,14.157305,173.091573,7.468696,60.320251,49.769576,152.060953,174.462113,150.509919,172.516000,110.761720,170.707529,-0.072572,-1.773973,32.025740,-235.892146,158.466255,5.226116,5.214800,-27.498323,15.476712,804.966948,4.538326,446957.912581,1.659270,20.255638,3.178883,3.501407,0.082810,0.062009,110.189987,90.097514,32.000000,32.000000,32.000000,32.000000,-78767.836323,32.000000,69.308194,76.795351,97.759642,89.902770,37.032281,28.860759,67.773991,60.253165,20.253165,34.624488,26.518987,1673.583984,33.950163,0.696920,218.883133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.723488,60.198054,174.012759,154.464280,118.043420,112.893542,54.690733,14.158874,173.124686,7.479354,60.365797,49.827674,152.086514,174.485931,150.534012,172.417338,110.796274,170.587811,-0.072591,-1.773956,32.025740,-235.888616,158.437966,5.234629,5.212654,-27.500541,20.838381,1073.446027,4.509146,446924.328069,1.659859,20.167591,3.166473,3.484696,0.080512,0.061559,110.436571,90.099241,32.000000,32.000000,32.000000,32.000000,-7675.659548,32.000000,69.314181,76.807460,97.801939,89.902770,37.090156,28.860759,67.774596,60.253165,20.253165,34.625528,26.518987,1666.259766,33.896396,0.693031,218.860985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.793549,60.206046,173.846245,154.473790,118.030845,112.909518,54.764130,14.158732,173.083847,7.490032,60.321059,49.772465,152.058456,174.465831,150.534392,172.366346,110.771199,170.625540,-0.072766,-1.773937,32.025740,-235.893170,158.587603,5.234884,5.222949,-27.498071,50.671528,2606.740506,4.525279,447114.330775,1.672430,20.203042,3.253084,3.496919,0.081056,0.062083,110.418217,90.101542,32.000000,32.000000,32.000000,32.000000,-33629.823297,32.000000,69.277635,76.786055,97.794174,89.902770,37.144414,28.860759,67.774912,60.253165,20.253165,34.626520,26.518987,1658.935547,33.954905,0.695090,218.884038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.746969,60.196676,173.740793,154.465958,118.076067,112.927774,54.498285,14.163298,173.105902,7.530963,60.353482,49.819265,152.068407,174.512439,150.523847,172.424207,110.829321,170.727398,-0.072929,-1.773954,32.025740,-235.882395,158.593149,5.199643,5.215449,-27.500270,12.044519,622.639435,4.530757,447111.569375,1.657112,20.216578,3.169694,3.499609,0.081583,0.061555,110.523916,90.134691,32.000000,32.000000,32.000000,32.000000,936.310024,32.000000,69.276076,76.770513,97.836277,89.902770,37.167702,28.860759,67.771997,60.253165,20.253165,34.627326,26.518987,1677.246094,33.939579,0.696749,218.903117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.754614,60.194471,173.971006,154.448337,118.049006,112.941624,54.649157,14.159017,173.031996,7.533252,60.405278,49.758456,152.053998,174.508648,150.523467,172.538737,110.870604,170.706793,-0.072863,-1.773970,32.025740,-235.888474,158.532741,5.176968,5.217198,-27.499657,57.982481,2989.119800,4.513093,447185.305844,1.652602,20.151998,3.210162,3.491341,0.081911,0.062606,110.669802,90.153037,32.000000,32.000000,32.000000,32.000000,1026.136405,32.000000,69.269015,76.750753,97.864106,89.902770,37.216212,28.860759,67.774351,60.253165,20.253165,34.628090,26.518987,1662.597656,33.948612,0.694205,218.905241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.676169,60.231676,173.908861,154.455050,117.977832,112.955320,54.285492,14.151882,173.106580,7.519355,60.478918,49.776823,152.081175,174.565147,150.507766,172.461032,110.888690,170.612324,-0.072782,-1.773988,32.025740,-235.892995,158.222457,5.179391,5.206740,-27.499874,21.462203,1113.834114,4.522012,447157.614723,1.662599,20.190868,3.193586,3.492490,0.080646,0.061685,110.732258,90.144799,32.000000,32.000000,32.000000,32.000000,1022.257182,32.000000,69.248530,76.711923,97.867191,89.902770,37.259754,28.860759,67.774134,60.253165,20.253165,34.628787,26.518987,1677.246094,33.917365,0.694891,218.874439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.865781,60.231676,173.845127,154.455050,117.950985,112.971340,54.438330,14.162728,173.106638,7.529936,60.498815,49.775161,152.084110,174.523809,150.534642,172.394137,110.893338,170.550691,-0.072858,-1.774576,32.025740,-235.887214,158.452914,5.203336,5.232956,-27.500144,52.725370,2728.631170,4.525161,447114.202342,1.657923,20.180743,3.143901,3.496580,0.082474,0.063894,110.710370,90.173471,32.000000,32.000000,32.000000,32.000000,-14275.236645,32.000000,69.260466,76.684645,97.889185,89.902770,37.276534,28.860759,67.776066,60.253165,20.253165,34.630626,26.518987,1658.935547,34.026738,0.695423,218.890017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.763613,60.273016,173.628862,154.475468,117.918087,112.987360,54.811931,14.158304,173.052203,7.550502,60.509781,49.856017,152.082509,174.447408,150.503404,172.432576,110.882375,170.726811,-0.072855,-1.776333,32.025740,-235.889187,158.404764,5.223436,5.218622,-27.498179,15.774193,810.778184,4.540780,447244.595824,1.672293,20.299262,3.087279,3.500851,0.081310,0.063095,110.561944,90.163465,32.000000,32.000000,32.000000,32.000000,-634.470902,32.000000,69.256221,76.659028,97.895337,89.902770,37.318718,28.860759,67.771606,60.253165,20.253165,34.632676,26.518987,1669.921875,33.941797,0.697067,218.881717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.730496,60.299198,173.808753,154.493928,117.902481,113.001947,54.247247,14.158874,173.069281,7.534165,60.545726,49.789663,152.096617,174.485931,150.547174,172.431355,110.933153,170.612787,-0.072758,-1.777474,32.025740,-235.891067,158.414961,5.217342,5.213682,-27.499784,29.864491,1550.984302,4.500997,447144.579071,1.660867,20.102887,3.057482,3.486261,0.084044,0.062121,110.468148,90.168025,32.000000,32.000000,32.000000,32.000000,895.586467,32.000000,69.257553,76.689167,97.890214,89.902770,37.354815,28.860759,67.773971,60.253165,20.253165,34.633737,26.518987,1673.583984,33.966498,0.692206,218.910316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.858994,60.327584,173.697703,154.510710,117.892586,113.015001,54.715929,14.155450,173.068634,7.503922,60.487379,49.729548,152.062669,174.526019,150.519617,172.382296,110.961659,170.561532,-0.072669,-1.778072,32.025740,-235.888937,158.312988,5.221794,5.233028,-27.498558,16.542251,851.747394,4.518825,447377.934744,1.653684,20.249968,3.140293,3.489073,0.080747,0.061284,110.417036,90.178158,32.000000,32.000000,32.000000,32.000000,-313.230819,32.000000,69.257332,76.706650,97.893830,89.902770,37.404301,28.860759,67.774775,60.253165,20.253165,34.635981,26.518987,1673.583984,33.988477,0.694779,218.857759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.863361,60.321521,173.892495,154.521338,117.853873,113.028976,54.360690,14.155021,173.162019,7.499705,60.441245,49.862643,152.077339,174.466373,150.519119,172.315209,110.995434,170.644847,-0.072751,-1.779827,32.025740,-235.891979,158.266549,5.217769,5.233732,-27.498449,44.963633,2330.270979,4.530671,447389.013834,1.672452,20.310459,3.043005,3.495013,0.082499,0.062346,110.365253,90.155586,32.000000,32.000000,32.000000,32.000000,1026.027491,32.000000,69.274645,76.725459,97.902795,89.902770,37.422697,28.860759,67.771678,60.253165,20.253165,34.638007,26.518987,1662.597656,33.956167,0.695434,218.895367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.782394,60.321521,173.809004,154.521338,117.825097,113.041028,54.251476,14.156306,173.099726,7.502345,60.405421,49.808861,152.079333,174.454080,150.520737,172.501637,111.008123,170.569734,-0.072701,-1.779833,32.025740,-235.895105,158.435561,5.211635,5.221669,-27.499477,19.048389,989.183113,4.501418,447316.070585,1.653746,20.205815,2.993585,3.483779,0.080745,0.061621,110.389048,90.134125,32.000000,32.000000,32.000000,32.000000,-7915.110005,32.000000,69.263540,76.756440,97.871878,89.902770,37.482837,28.860759,67.771463,60.253165,20.253165,34.639102,26.518987,1666.259766,33.955464,0.693060,218.884156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.933272,60.293134,173.892704,154.502599,117.820808,113.051534,54.650836,14.160016,173.087583,7.478333,60.395900,49.786257,152.084602,174.413295,150.509680,172.367957,110.947217,170.617520,-0.072593,-1.781027,32.025740,-235.891395,158.696899,5.214447,5.243252,-27.499766,17.221490,887.777054,4.505017,447287.814770,1.664572,20.195234,2.993804,3.487380,0.081542,0.061156,110.454883,90.147970,32.000000,32.000000,32.000000,32.000000,-66882.430646,32.000000,69.257267,76.791388,97.849842,89.902770,37.507735,28.860759,67.773389,60.253165,20.253165,34.639561,26.518987,1673.583984,33.949604,0.694367,218.874675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.897914,60.276598,173.887534,154.496166,117.825030,113.057033,54.764844,14.162157,173.032357,7.462006,60.405308,49.706204,152.090303,174.420507,150.537429,172.418176,110.961300,170.637454,-0.072556,-1.782215,32.025740,-235.886151,158.471759,5.210333,5.237752,-27.498630,52.273454,2689.114769,4.521136,447372.174933,1.671083,20.279022,2.950468,3.491375,0.080616,0.061525,110.429356,90.173332,32.000000,32.000000,32.000000,32.000000,-45440.259859,32.000000,69.285938,76.839151,97.854492,89.902770,37.541798,28.860759,67.769730,60.253165,20.253165,34.640699,26.518987,1655.273437,33.952633,0.695260,218.876445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.862277,60.273016,173.728941,154.488334,117.810150,113.065367,54.211785,14.166723,173.117172,7.454648,60.411582,49.853228,152.106666,174.420166,150.539387,172.360322,110.967259,170.585376,-0.072535,-1.782212,32.025740,-235.882238,158.379409,5.185936,5.231856,-27.499639,16.607888,863.079303,4.491352,447382.998781,1.653393,20.094586,3.030873,3.482502,0.087344,0.061371,110.341411,90.160788,32.000000,32.000000,32.000000,32.000000,-38150.944876,32.000000,69.299292,76.894370,97.862147,89.902770,37.583737,28.860759,67.770535,60.253165,20.253165,34.641335,26.518987,1677.246094,33.912894,0.693654,218.869404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.844225,60.261716,173.924995,154.474909,117.772027,113.079077,54.768908,14.162442,173.043593,7.445097,60.366673,49.853658,152.068090,174.470032,150.515550,172.461977,110.933314,170.542406,-0.072667,-1.782200,32.025740,-235.887662,158.564229,5.186661,5.229837,-27.498431,53.731854,2763.934426,4.498995,447378.943699,1.651244,20.114588,3.024922,3.484866,0.080482,0.061144,110.241652,90.139006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269914,76.889126,97.808811,89.902770,37.615974,28.860759,67.773223,60.253165,20.253165,34.642658,26.518987,1662.597656,33.934981,0.694044,218.875147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.801097,60.261716,173.832852,154.474909,117.779695,113.089749,54.267532,14.157305,173.093207,7.413289,60.406159,49.827566,152.064343,174.367561,150.539151,172.383662,110.940729,170.589506,-0.072646,-1.782189,32.025740,-235.893290,158.359386,5.194190,5.224266,-27.499297,16.826455,873.539527,4.504086,447421.515204,1.669507,20.147852,2.997715,3.484176,0.080531,0.061637,110.193194,90.164026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258335,76.901522,97.766510,89.902770,37.664711,28.860759,67.771615,60.253165,20.253165,34.643390,26.518987,1680.908203,33.950217,0.694861,218.865745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.792361,60.268606,173.863120,154.465399,117.830972,113.097363,54.357430,14.154593,173.100465,7.397192,60.453741,49.849545,152.074013,174.455803,150.536683,172.358785,110.949105,170.568185,-0.072813,-1.782168,32.025740,-235.896001,158.350148,5.188697,5.223382,-27.500180,57.698188,2990.427328,4.512121,447550.198594,1.666593,20.170361,3.012611,3.489556,0.081085,0.061469,110.201579,90.164495,32.000000,32.000000,32.000000,32.000000,909.229976,32.000000,69.267265,76.887736,97.756125,89.902770,37.697021,28.860759,67.772588,60.253165,20.253165,34.644598,26.518987,1658.935547,33.936784,0.695373,218.873141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.750792,60.294512,173.829759,154.474909,117.855739,113.104970,54.919591,14.157162,173.016576,7.374898,60.476139,49.827910,152.076327,174.378379,150.513927,172.292903,110.897532,170.497949,-0.072876,-1.782153,32.025740,-235.892126,158.430217,5.204090,5.216909,-27.499405,19.767259,1014.026144,4.518931,447608.024244,1.670354,20.199855,3.025930,3.490543,0.082170,0.064112,110.232784,90.151824,32.000000,32.000000,32.000000,32.000000,-3374.273767,32.000000,69.244051,76.846207,97.708199,89.902770,37.738065,28.860759,67.772768,60.253165,20.253165,34.645641,26.518987,1677.246094,33.932781,0.695374,218.922275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.764215,60.316285,173.842714,154.497844,117.870058,113.115629,54.352629,14.160872,173.043004,7.397844,60.489715,49.860210,152.083192,174.267743,150.547019,172.395215,110.936164,170.465093,-0.072761,-1.783340,32.025740,-235.890049,158.501801,5.217785,5.218334,-27.499712,56.036611,2904.566324,4.521475,447636.657516,1.668056,20.215788,3.008855,3.491763,0.087922,0.062639,110.336838,90.189346,32.000000,32.000000,32.000000,32.000000,1025.212634,32.000000,69.248662,76.767628,97.688738,89.902770,37.770422,28.860759,67.773674,60.253165,20.253165,34.647472,26.518987,1658.935547,33.951208,0.695923,218.878137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.749740,60.316285,173.737416,154.497844,117.893382,113.121808,54.210874,14.158446,172.930258,7.410107,60.592387,49.794758,152.080656,174.380972,150.553976,172.243012,110.926806,170.517026,-0.072842,-1.785085,32.025740,-235.891985,158.442759,5.221871,5.216567,-27.498666,14.069264,731.164258,4.530624,447848.181080,1.652722,20.284745,3.031761,3.494010,0.082017,0.062176,110.456645,90.174092,32.000000,32.000000,32.000000,32.000000,807.789811,32.000000,69.252114,76.704360,97.671604,89.902770,37.811439,28.860759,67.773385,60.253165,20.253165,34.649251,26.518987,1669.921875,33.900759,0.696549,219.148947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.777039,60.352664,173.577343,154.504277,117.886843,113.121898,54.629262,14.149599,172.962106,7.403592,60.603964,49.881911,152.073210,174.302437,150.530179,172.219659,110.931470,170.418559,-0.072813,-1.785675,32.025740,-235.896912,158.557259,5.212815,5.221868,-27.499585,27.660536,1426.478582,4.529198,447827.325320,1.669720,20.292612,2.979716,3.493328,0.081931,0.062290,110.556794,90.169950,32.000000,32.000000,32.000000,32.000000,1022.216246,32.000000,69.229838,76.625875,97.652225,89.902770,37.834477,28.860759,67.773765,60.253165,20.253165,34.651492,26.518987,1673.583984,33.889815,0.696142,218.874203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.801345,60.385185,173.622284,154.531408,117.903222,113.125684,54.786401,14.160872,172.971418,7.401860,60.577007,49.871580,152.087056,174.318782,150.523537,172.267766,110.943867,170.447300,-0.072722,-1.786276,32.025740,-235.888415,158.401948,5.225449,5.223779,-27.499351,37.715929,1939.465393,4.530028,447884.463004,1.674713,20.307608,3.010274,3.492228,0.081509,0.063569,110.663876,90.183452,32.000000,32.000000,32.000000,32.000000,770.891244,32.000000,69.226315,76.549094,97.654762,89.902770,37.855589,28.860759,67.773141,60.253165,20.253165,34.652861,26.518987,1658.935547,33.867169,0.697070,218.920898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.775497,60.372232,173.857528,154.537281,117.999477,113.134092,54.625615,14.162442,173.013030,7.417913,60.395183,49.825069,152.088933,174.328531,150.515159,172.125426,110.918821,170.421608,-0.072719,-1.788615,32.025740,-235.890113,158.398949,5.233928,5.219758,-27.498666,29.055883,1498.537902,4.520191,447904.062407,1.661047,20.315711,2.965410,3.487097,0.080681,0.062214,110.531063,90.178482,32.000000,32.000000,32.000000,32.000000,995.114321,32.000000,69.230447,76.404535,97.634160,89.902770,37.897778,28.860759,67.772561,60.253165,20.253165,34.655719,26.518987,1666.259766,33.885019,0.696488,218.897728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.790910,60.327584,173.677604,154.504836,118.055439,113.140295,54.724479,14.161871,172.954439,7.440545,60.339608,49.835544,152.115375,174.259254,150.540136,172.234214,110.888998,170.518655,-0.072766,-1.789224,32.025740,-235.886600,158.309457,5.227247,5.222102,-27.499766,29.983296,1543.574977,4.517931,447921.289092,1.655592,20.323066,2.964749,3.486297,0.080216,0.062242,110.629182,90.183621,32.000000,32.000000,32.000000,32.000000,919.616837,32.000000,69.239892,76.416783,97.648097,89.902770,37.935220,28.860759,67.773083,60.253165,20.253165,34.656821,26.518987,1666.259766,33.955373,0.696860,218.890843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.735665,60.327584,173.767116,154.504836,118.102862,113.145644,54.241692,14.158018,172.980985,7.426585,60.281025,49.823731,152.095156,174.263580,150.540012,172.223516,110.865031,170.507130,-0.072837,-1.789211,32.025740,-235.890453,158.080771,5.232614,5.214565,-27.497836,7.993517,415.178329,4.528759,448009.781118,1.661479,20.336875,2.979305,3.492834,0.080491,0.061035,110.604411,90.200023,32.000000,32.000000,32.000000,32.000000,-739.951307,32.000000,69.236019,76.384114,97.662753,89.902770,37.957365,28.860759,67.772719,60.253165,20.253165,34.656966,26.518987,1677.246094,33.947620,0.697625,218.867594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.847947,60.262819,173.449451,154.458406,118.099091,113.151016,54.378316,14.160016,172.931827,7.419864,60.380173,49.869262,152.091039,174.280137,150.544625,172.199600,110.891894,170.480234,-0.072813,-1.789192,32.025740,-235.888455,158.193880,5.244337,5.230739,-27.499044,59.013080,3057.401817,4.521320,448022.920258,1.657809,20.276269,3.048748,3.488139,0.081313,0.061527,110.546906,90.238463,32.000000,32.000000,32.000000,32.000000,822.372802,32.000000,69.270548,76.417942,97.688009,89.902770,37.988873,28.860759,67.773967,60.253165,20.253165,34.656436,26.518987,1658.935547,33.899245,0.695348,218.916335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.736023,60.253173,173.621443,154.434632,118.137709,113.153587,54.699157,14.156163,172.871915,7.447631,60.457127,49.851440,152.081605,174.244549,150.532892,172.311951,110.913917,170.400148,-0.072963,-1.789198,32.025740,-235.891818,157.965031,5.261972,5.214890,-27.499910,12.861789,662.446398,4.534726,448140.285511,1.674685,20.333491,3.068010,3.493813,0.082150,0.062367,110.478614,90.212372,32.000000,32.000000,32.000000,32.000000,-5530.815829,32.000000,69.267690,76.411402,97.725634,89.902770,38.002871,28.860759,67.771310,60.253165,20.253165,34.657457,26.518987,1677.246094,33.934566,0.696562,218.889191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.797979,60.299473,173.580047,154.455609,118.150555,113.152844,54.637208,14.157876,172.825250,7.458480,60.555680,49.780705,152.081358,174.207164,150.531505,172.181650,110.939442,170.455403,-0.073212,-1.789188,32.025740,-235.891249,158.175913,5.267754,5.223725,-27.499820,59.322213,3058.854626,4.503719,447917.342952,1.666137,20.152476,3.030169,3.479571,0.082994,0.063841,110.313965,90.212967,32.000000,32.000000,32.000000,32.000000,842.723058,32.000000,69.279463,76.427194,97.739486,89.902770,38.023812,28.860759,67.773989,60.253165,20.253165,34.658184,26.518987,1658.935547,33.954851,0.694935,218.900521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.662399,60.357074,173.729697,154.497844,118.192645,113.154309,54.698808,14.159873,172.787206,7.447968,60.647992,49.811942,152.073612,174.275250,150.531721,172.079342,110.967758,170.423937,-0.072966,-1.789219,32.025740,-235.889904,158.437660,5.270664,5.203549,-27.498431,12.644513,651.259770,4.530662,447954.719814,1.660456,20.258708,2.975445,3.490859,0.083605,0.061924,110.290395,90.192913,32.000000,32.000000,32.000000,32.000000,991.973683,32.000000,69.279284,76.480139,97.771441,89.902770,38.061301,28.860759,67.773748,60.253165,20.253165,34.660904,26.518987,1673.583984,33.912677,0.696249,218.982739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.691669,60.357074,173.566399,154.497844,118.165298,113.156561,54.644352,14.158161,172.860675,7.453756,60.685143,49.773356,152.103683,174.205814,150.531460,172.078119,110.994345,170.385985,-0.073097,-1.789193,32.025740,-235.891127,158.211767,5.256657,5.208092,-27.499351,54.762173,2823.354309,4.517369,447915.605122,1.660258,20.240839,2.972483,3.485685,0.084474,0.061504,110.383182,90.180412,32.000000,32.000000,32.000000,32.000000,837.755983,32.000000,69.267370,76.487268,97.755028,89.902770,38.094201,28.860759,67.775845,60.253165,20.253165,34.663745,26.518987,1655.273437,33.973945,0.694967,218.890450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.738782,60.411643,173.623310,154.533645,118.109803,113.161907,54.284472,14.165439,172.806173,7.465335,60.726193,49.795253,152.107638,174.231086,150.530483,172.018412,110.983862,170.269363,-0.073076,-1.789185,32.025740,-235.890383,158.296546,5.238697,5.213934,-27.499225,15.252886,791.601107,4.550594,448053.274314,1.663638,20.438942,2.931319,3.498214,0.081894,0.062574,110.445200,90.172516,32.000000,32.000000,32.000000,32.000000,756.789033,32.000000,69.284991,76.503916,97.770507,89.902770,38.106606,28.860759,67.775194,60.253165,20.253165,34.666650,26.518987,1677.246094,33.954923,0.698241,218.878412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.834789,60.476686,173.621958,154.576719,118.031291,113.158461,54.767375,14.156448,172.694381,7.462928,60.729921,49.794060,152.102526,174.207864,150.535239,172.041692,111.025014,170.361745,-0.073123,-1.789173,32.025740,-235.895453,158.238281,5.224706,5.229332,-27.498990,21.017267,1081.145914,4.540763,447980.365160,1.664252,20.408585,2.889233,3.492867,0.083267,0.063462,110.577109,90.171279,32.000000,32.000000,32.000000,32.000000,40.470941,32.000000,69.281053,76.516071,97.821920,89.902770,38.159439,28.860759,67.775615,60.253165,20.253165,34.671382,26.518987,1677.246094,33.949748,0.696084,218.852448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.688257,60.476686,173.805841,154.576719,118.021903,113.154622,54.453851,14.160159,172.854501,7.448599,60.701957,49.757973,152.117993,174.153665,150.549977,172.024215,111.008341,170.292813,-0.072979,-1.789161,32.025740,-235.889292,158.412656,5.240021,5.207299,-27.497927,57.379325,2968.635195,4.533680,448063.874139,1.673862,20.414319,2.852074,3.490703,0.081692,0.062442,110.586175,90.172449,32.000000,32.000000,32.000000,32.000000,-54564.729246,32.000000,69.273076,76.462042,97.855224,89.902770,38.183097,28.860759,67.771969,60.253165,20.253165,34.673603,26.518987,1658.935547,33.888733,0.696167,218.885061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.804230,60.489364,173.379668,154.574482,117.971011,113.149244,54.184708,14.157733,172.750253,7.431624,60.703337,49.859994,152.125688,174.168906,150.536033,172.080950,111.014008,170.285980,-0.073002,-1.789159,32.025740,-235.890575,158.349371,5.262627,5.224662,-27.500162,14.322332,744.675380,4.512721,447981.009869,1.655826,20.379955,2.848665,3.483951,0.082862,0.064219,110.516970,90.182303,32.000000,32.000000,32.000000,32.000000,764.991158,32.000000,69.264894,76.452693,97.869413,89.902770,38.223244,28.860759,67.775429,60.253165,20.253165,34.675807,26.518987,1666.259766,33.912659,0.695101,218.879514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.737671,60.494876,173.443772,154.585949,117.935966,113.146959,54.423198,14.158304,172.804105,7.431472,60.715156,49.776097,152.126885,174.189762,150.561926,171.972814,110.994753,170.330299,-0.072942,-1.790898,32.025740,-235.890657,158.239321,5.272543,5.214818,-27.497602,33.435783,1730.842040,4.548264,448118.330130,1.670699,20.531734,2.837178,3.497926,0.081387,0.062412,110.339607,90.191773,32.000000,32.000000,32.000000,32.000000,-60154.466859,32.000000,69.266619,76.392220,97.894068,89.902770,38.227420,28.860759,67.772742,60.253165,20.253165,34.677708,26.518987,1658.935547,33.950054,0.698880,218.887342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.762476,60.495978,173.183578,154.582034,117.932267,113.149287,54.832663,14.156306,172.744250,7.423988,60.683862,49.709287,152.134827,174.122657,150.536832,172.121571,110.976501,170.336137,-0.072819,-1.791452,32.025740,-235.894125,158.297692,5.270642,5.218748,-27.498900,33.704310,1731.713725,4.514094,448010.307104,1.674680,20.424259,2.828718,3.481224,0.082153,0.062608,110.242080,90.165791,32.000000,32.000000,32.000000,32.000000,-32208.667934,32.000000,69.255800,76.352250,97.922552,89.902770,38.233767,28.860759,67.774423,60.253165,20.253165,34.679776,26.518987,1666.259766,33.891780,0.695452,218.872039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.774272,60.495978,173.391389,154.582034,117.913765,113.145565,54.193353,14.161586,172.796763,7.424074,60.769386,49.758913,152.138318,174.055142,150.573383,172.037865,110.972249,170.258491,-0.072695,-1.792023,32.025740,-235.885741,158.397930,5.239561,5.219704,-27.498017,8.064643,419.246194,4.529706,448104.890224,1.669783,20.498702,2.866081,3.487171,0.081443,0.062597,110.198589,90.212912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266684,76.354807,97.968056,89.902770,38.252516,28.860759,67.773878,60.253165,20.253165,34.681730,26.518987,1677.246094,33.945926,0.695775,218.880183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.647353,60.511688,173.603208,154.576440,117.876475,113.138783,54.381194,14.156877,172.669803,7.413169,60.802494,49.781818,152.141489,174.189807,150.579219,171.985566,111.005294,170.300632,-0.072646,-1.792562,32.025740,-235.890124,158.137714,5.233048,5.201782,-27.499387,58.870379,3049.847211,4.518795,448135.475675,1.656445,20.474107,2.886716,3.480204,0.082245,0.064183,110.249899,90.198106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266004,76.364840,97.954183,89.902770,38.253493,28.860759,67.773694,60.253165,20.253165,34.684094,26.518987,1658.935547,33.930870,0.695816,218.892535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.690181,60.539800,173.497437,154.591544,117.871348,113.130942,54.213306,14.160730,172.670387,7.409480,60.834725,49.616248,152.134841,174.118901,150.569519,171.961876,111.014939,170.219599,-0.072467,-1.793743,32.025740,-235.888558,158.051993,5.228509,5.207497,-27.498359,11.665627,606.222695,4.521193,448119.360914,1.675495,20.461891,2.859245,3.483554,0.081209,0.063377,110.232606,90.215681,32.000000,32.000000,32.000000,32.000000,895.350051,32.000000,69.282395,76.348970,97.994102,89.902770,38.300517,28.860759,67.775779,60.253165,20.253165,34.687526,26.518987,1680.908203,33.951461,0.695202,218.882779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.655331,60.575905,173.206617,154.609724,117.830261,113.122536,54.389142,14.159445,172.685120,7.428118,60.870375,49.713076,152.121009,173.982659,150.569716,171.969881,111.001706,170.215050,-0.072507,-1.794895,32.025740,-235.888535,158.238015,5.222533,5.202575,-27.498756,50.021653,2591.050171,4.552168,448146.235093,1.674365,20.609166,2.843419,3.496726,0.078899,0.060871,110.138903,90.206997,32.000000,32.000000,32.000000,32.000000,-100135.043709,32.000000,69.276796,76.362363,97.998752,89.902770,38.305919,28.860759,67.775933,60.253165,20.253165,34.689623,26.518987,1666.259766,33.915743,0.697871,218.891906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.744220,60.612562,173.379936,154.636016,117.785183,113.112375,54.723840,14.163869,172.605046,7.427489,60.908261,49.711652,152.141399,174.071330,150.576470,171.903410,111.033356,170.251469,-0.072315,-1.794878,32.025740,-235.885582,158.112401,5.222859,5.214962,-27.500451,11.854499,610.290560,4.541308,448100.093971,1.677969,20.592854,2.800660,3.491584,0.080511,0.061120,110.111931,90.176173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297053,76.424046,98.005158,89.902770,38.295906,28.860759,67.776894,60.253165,20.253165,34.692818,26.518987,1677.246094,33.906493,0.696549,218.890017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.703641,60.612562,173.256323,154.636016,117.739757,113.103288,54.654739,14.161158,172.666729,7.424244,60.924486,49.779439,152.161794,174.003675,150.563094,171.931012,111.057879,170.167954,-0.072313,-1.796022,32.025740,-235.888130,158.187680,5.235261,5.209409,-27.499261,58.275883,3003.938451,4.542578,448176.012185,1.673869,20.665105,2.812036,3.488178,0.078730,0.059836,110.262118,90.187095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276202,76.471318,98.017993,89.902770,38.328187,28.860759,67.774911,60.253165,20.253165,34.696122,26.518987,1658.935547,33.913543,0.696818,218.894817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.705986,60.637091,173.411901,154.655876,117.633984,113.089629,54.191441,14.159445,172.617620,7.431434,60.952260,49.638355,152.152734,174.002453,150.552876,171.885459,111.058147,170.166241,-0.072195,-1.797167,32.025740,-235.888699,158.337215,5.232153,5.210004,-27.500144,22.649025,1177.467142,4.527855,448050.098317,1.660378,20.609603,2.795269,3.485429,0.080779,0.059556,110.302807,90.216551,32.000000,32.000000,32.000000,32.000000,-9236.453538,32.000000,69.271262,76.446653,98.029915,89.902770,38.320164,28.860759,67.776008,60.253165,20.253165,34.699184,26.518987,1673.583984,33.871388,0.696403,218.897256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
