OSU 80 Ton Compressor Load Stand
49.603869,60.676504,173.399193,154.678811,117.551819,113.078968,54.557815,14.157162,172.539992,7.448736,61.015091,49.677818,152.167722,174.004587,150.582712,171.822221,111.069170,170.196933,-0.072192,-1.798313,32.025740,-235.887878,158.300343,5.225709,5.195363,-27.499964,54.084630,2792.845322,4.533185,447992.457305,1.663834,20.651659,2.736612,3.485787,0.082598,0.064172,110.384771,90.224999,32.000000,32.000000,32.000000,32.000000,-100136.218913,32.000000,69.252379,76.462933,98.037886,89.902770,38.332874,28.860759,67.776053,60.253165,20.253165,34.701658,26.518987,1658.935547,33.899804,0.696336,218.888994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.619227,60.699932,173.414909,154.700349,117.409658,113.066741,54.229478,14.155307,172.561509,7.475537,60.961159,49.727781,152.168416,173.923066,150.551494,171.881157,111.065813,170.134515,-0.072097,-1.798899,32.025740,-235.891857,158.371582,5.241721,5.197887,-27.499333,21.448447,1114.269956,4.535525,447971.594984,1.677878,20.673758,2.735644,3.488753,0.084210,0.066688,110.277986,90.188733,32.000000,32.000000,32.000000,32.000000,944.197780,32.000000,69.236942,76.503218,98.014394,89.902770,38.337283,28.860759,67.778699,60.253165,20.253165,34.706208,26.518987,1680.908203,33.906709,0.697642,218.893558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.604734,60.703790,173.344606,154.692237,117.360779,113.056072,54.368263,14.156306,172.550250,7.477849,60.952720,49.547986,152.173423,173.956618,150.588804,171.868140,111.098566,170.124740,-0.071943,-1.800659,32.025740,-235.892165,158.153622,5.234394,5.195615,-27.500162,56.896628,2948.295871,4.557035,448046.416768,1.670394,20.819119,2.737167,3.495679,0.083342,0.064343,110.209323,90.213756,32.000000,32.000000,32.000000,32.000000,1027.584084,32.000000,69.259870,76.562185,98.012682,89.902770,38.356672,28.860759,67.778510,60.253165,20.253165,34.709548,26.518987,1655.273437,33.854818,0.698395,218.924675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.635425,60.703790,173.307410,154.692237,117.293931,113.046158,54.716506,14.161300,172.570771,7.488303,60.955566,49.511560,152.176790,173.958832,150.563306,171.829945,111.079895,170.052522,-0.071998,-1.801831,32.025740,-235.889457,158.040164,5.222579,5.199384,-27.498251,19.843708,1021.726031,4.553631,448025.594132,1.679859,20.826602,2.715007,3.494914,0.082440,0.064252,110.264739,90.205177,32.000000,32.000000,32.000000,32.000000,635.360558,32.000000,69.234487,76.569959,97.997350,89.902770,38.363052,28.860759,67.779074,60.253165,20.253165,34.712379,26.518987,1673.583984,33.900074,0.698070,218.920741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.684114,60.703239,173.320852,154.691958,117.219509,113.039323,54.402208,14.156877,172.543302,7.497638,60.945240,49.730000,152.174841,173.839244,150.567811,171.796674,111.093041,170.107028,-0.071890,-1.801919,32.025740,-235.893228,158.117809,5.217100,5.207173,-27.499820,56.502926,2926.067896,4.554981,447929.437996,1.675967,20.845507,2.678256,3.494517,0.082855,0.061709,110.151475,90.217421,32.000000,32.000000,32.000000,32.000000,758.635919,32.000000,69.228614,76.592135,97.985783,89.902770,38.366145,28.860759,67.778507,60.253165,20.253165,34.715097,26.518987,1669.921875,33.870090,0.699042,218.873692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.589107,60.710130,173.049935,154.691958,117.146719,113.032462,54.214670,14.158874,172.529610,7.491456,60.958547,49.661825,152.185550,173.890644,150.599816,171.803073,111.113208,170.110005,-0.071799,-1.801939,32.025740,-235.888290,158.260449,5.207891,5.192947,-27.498954,14.106593,733.052909,4.547848,447904.331570,1.664024,20.813647,2.667395,3.491607,0.079994,0.060625,110.086848,90.234827,32.000000,32.000000,32.000000,32.000000,-8584.567532,32.000000,69.247405,76.592236,97.973308,89.902770,38.377507,28.860759,67.777524,60.253165,20.253165,34.717828,26.518987,1673.583984,33.839564,0.697521,218.898947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.664037,60.709027,173.279780,154.692797,117.089955,113.022720,54.812812,14.160159,172.472221,7.459585,60.976124,49.572469,152.170483,173.894546,150.583579,171.787081,111.110911,170.032118,-0.071948,-1.801943,32.025740,-235.888802,158.327650,5.200069,5.203747,-27.499333,41.044031,2109.589312,4.536797,447810.679737,1.671733,20.762584,2.676540,3.488456,0.080618,0.060420,110.129734,90.234097,32.000000,32.000000,32.000000,32.000000,956.392412,32.000000,69.203073,76.579991,97.949684,89.902770,38.356686,28.860759,67.779870,60.253165,20.253165,34.720769,26.518987,1666.259766,33.872109,0.697485,218.898947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.609026,60.733282,173.064296,154.699790,116.959034,113.011813,54.220571,14.154451,172.440526,7.441623,61.006904,49.684691,152.168607,173.770075,150.573341,171.740628,111.118391,170.004046,-0.071885,-1.799607,32.025740,-235.896634,158.129088,5.168169,5.196517,-27.499297,17.963861,933.395252,4.551610,447826.188622,1.680974,20.868073,2.657590,3.489676,0.080686,0.062175,110.101551,90.238513,32.000000,32.000000,32.000000,32.000000,546.630572,32.000000,69.229675,76.571365,97.969328,89.902770,38.376989,28.860759,67.778743,60.253165,20.253165,34.724413,26.518987,1673.583984,33.842233,0.698480,218.873180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.579137,60.733282,173.007168,154.699790,116.869638,113.002653,54.362032,14.157019,172.393409,7.447040,61.061531,49.580700,152.195342,173.691342,150.589114,171.707505,111.093515,169.976415,-0.071749,-1.799571,32.025740,-235.892268,158.171794,5.171828,5.191757,-27.497818,47.336360,2453.178609,4.540093,447729.061787,1.659728,20.789196,2.628034,3.489039,0.080794,0.060896,110.026301,90.239387,32.000000,32.000000,32.000000,32.000000,896.423267,32.000000,69.212862,76.596283,97.966578,89.902770,38.373260,28.860759,67.779868,60.253165,20.253165,34.727874,26.518987,1669.921875,33.830783,0.697491,218.897216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.595533,60.762497,173.081964,154.710698,116.733233,112.991955,54.761526,14.156448,172.299516,7.432600,61.095417,49.693511,152.196277,173.771419,150.610186,171.684769,111.093659,170.076727,-0.071770,-1.798368,32.025740,-235.894799,158.202060,5.185471,5.194245,-27.499189,17.550060,902.886266,4.546520,447749.324461,1.679846,20.870541,2.609070,3.488565,0.082200,0.063104,109.925755,90.232239,32.000000,32.000000,32.000000,32.000000,-1168.894783,32.000000,69.211810,76.621179,97.971948,89.902770,38.351510,28.860759,67.780728,60.253165,20.253165,34.731535,26.518987,1677.246094,33.833542,0.698124,218.908467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.605498,60.793918,172.968658,154.742305,116.580610,112.978965,54.339537,14.159160,172.294709,7.418273,61.047062,49.738456,152.196115,173.728326,150.566334,171.573721,111.112223,169.957661,-0.071599,-1.796592,32.025740,-235.893231,157.927891,5.187968,5.195309,-27.498936,25.583144,1326.380051,4.551669,447789.565362,1.676447,20.901581,2.622642,3.489516,0.081723,0.061709,110.017683,90.203016,32.000000,32.000000,32.000000,32.000000,1013.046408,32.000000,69.191280,76.662173,97.987172,89.902770,38.364412,28.860759,67.780599,60.253165,20.253165,34.734496,26.518987,1666.259766,33.873299,0.698510,218.892102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.663466,60.788957,173.254589,154.757969,116.457423,112.967234,54.369565,14.159588,172.207862,7.419108,60.998196,49.624366,152.194519,173.692766,150.571574,171.718711,111.094282,169.987635,-0.071481,-1.796013,32.025740,-235.886269,157.921630,5.193341,5.203747,-27.498287,38.727093,2006.730444,4.549601,447778.368713,1.663584,20.913768,2.663531,3.489870,0.080502,0.062240,110.163815,90.157084,32.000000,32.000000,32.000000,32.000000,1027.414269,32.000000,69.173750,76.665793,97.996282,89.902770,38.339797,28.860759,67.780482,60.253165,20.253165,34.738414,26.518987,1666.259766,33.809832,0.698471,218.916099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.608660,60.788957,172.894936,154.757969,116.374319,112.954238,54.690976,14.158018,172.334427,7.425152,60.955202,49.700928,152.233327,173.636558,150.601724,171.661892,111.105675,169.922891,-0.071400,-1.797779,32.025740,-235.892576,157.940944,5.193106,5.195940,-27.499928,10.552866,543.606633,4.545286,447722.829767,1.676079,20.934841,2.596261,3.486885,0.083508,0.063718,110.309568,90.171182,32.000000,32.000000,32.000000,32.000000,824.621241,32.000000,69.195083,76.758981,98.033153,89.902770,38.345274,28.860759,67.779311,60.253165,20.253165,34.741353,26.518987,1677.246094,33.855124,0.697132,218.878845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.669356,60.774349,173.233392,154.750976,116.271213,112.939717,54.763860,14.157733,172.303415,7.427736,60.889120,49.642978,152.215789,173.684204,150.594787,171.564145,111.055545,169.821397,-0.071271,-1.799524,32.025740,-235.893515,157.866422,5.196541,5.204883,-27.500234,57.561962,2961.225870,4.538412,447661.385495,1.672812,20.869718,2.626465,3.488572,0.082724,0.062542,110.376681,90.127149,32.000000,32.000000,32.000000,32.000000,-13164.992366,32.000000,69.198298,76.794687,98.017231,89.902770,38.321588,28.860759,67.780757,60.253165,20.253165,34.744010,26.518987,1658.935547,33.867962,0.698517,218.864014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.614807,60.732730,173.079764,154.725802,116.128010,112.922491,54.629236,14.158018,172.360087,7.404404,60.841234,49.735203,152.223869,173.712626,150.601744,171.723824,111.063087,169.927299,-0.071177,-1.800345,32.025740,-235.890779,158.259920,5.197321,5.196841,-27.497981,12.310097,634.843030,4.541847,447627.976538,1.664806,20.926596,2.588582,3.485177,0.083536,0.063153,110.524092,90.142978,32.000000,32.000000,32.000000,32.000000,807.556970,32.000000,69.198012,76.877550,98.046577,89.902770,38.337750,28.860759,67.780884,60.253165,20.253165,34.746862,26.518987,1669.921875,33.869423,0.697063,218.894777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.630854,60.686978,172.768950,154.684126,116.073002,112.911044,54.690032,14.157590,172.381396,7.391201,60.780782,49.677272,152.217123,173.750640,150.620057,171.643210,111.059483,169.926708,-0.070986,-1.802105,32.025740,-235.890717,158.256065,5.198466,5.199257,-27.499243,57.526666,2963.405083,4.535144,447606.246678,1.660083,20.848999,2.597165,3.487732,0.082771,0.063253,110.530786,90.152664,32.000000,32.000000,32.000000,32.000000,-18320.576182,32.000000,69.218865,76.898627,98.070236,89.902770,38.333185,28.860759,67.781083,60.253165,20.253165,34.749708,26.518987,1658.935547,33.913759,0.696968,218.921449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.669174,60.635713,173.098916,154.647484,116.019477,112.899655,54.329500,14.157305,172.366564,7.374800,60.686244,49.620295,152.197985,173.644679,150.611897,171.635591,111.044086,169.807093,-0.071109,-1.802645,32.025740,-235.891983,157.999294,5.192596,5.204919,-27.498846,18.549074,961.870306,4.542455,447507.118980,1.665746,20.863989,2.632973,3.488470,0.082939,0.061862,110.625509,90.127981,32.000000,32.000000,32.000000,32.000000,-19598.889746,32.000000,69.207035,76.872087,98.059030,89.902770,38.293400,28.860759,67.780818,60.253165,20.253165,34.751162,26.518987,1680.908203,33.895765,0.696983,218.896312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.654873,60.635713,173.087714,154.647484,116.010862,112.886242,54.359609,14.157019,172.420540,7.357324,60.604020,49.743950,152.221967,173.730439,150.662900,171.711905,111.062959,170.001064,-0.071098,-1.803224,32.025740,-235.891452,157.830792,5.200714,5.202864,-27.498828,55.393464,2870.861159,4.531304,447390.075537,1.662934,20.801579,2.636334,3.481080,0.081226,0.062457,110.731539,90.170814,32.000000,32.000000,32.000000,32.000000,-22153.425451,32.000000,69.216280,76.815802,98.074969,89.902770,38.324407,28.860759,67.780087,60.253165,20.253165,34.752337,26.518987,1658.935547,33.828331,0.694686,218.921056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.715218,60.569291,173.192802,154.611962,115.998885,112.871734,54.734500,14.161300,172.398671,7.351841,60.490048,49.771785,152.216393,173.652600,150.638700,171.669412,111.043768,169.962413,-0.071271,-1.804964,32.025740,-235.885210,158.119948,5.209944,5.211085,-27.499171,16.265612,837.219305,4.528922,447269.979430,1.672157,20.710553,2.602770,3.485037,0.080872,0.061999,110.761847,90.181158,32.000000,32.000000,32.000000,32.000000,-33296.970697,32.000000,69.217234,76.775584,98.082810,89.902770,38.308839,28.860759,67.780480,60.253165,20.253165,34.752957,26.518987,1677.246094,33.871460,0.695446,218.900796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.623040,60.489639,173.208439,154.573643,116.026876,112.861463,54.333693,14.158874,172.404907,7.351430,60.433321,49.705358,152.221543,173.653937,150.647660,171.685728,111.027496,169.940235,-0.071174,-1.806710,32.025740,-235.891720,157.979653,5.232335,5.197923,-27.500216,35.050708,1817.429448,4.531147,447191.154177,1.671560,20.725390,2.663283,3.485815,0.081739,0.061988,110.652879,90.210298,32.000000,32.000000,32.000000,32.000000,-48231.198037,32.000000,69.240735,76.747421,98.104460,89.902770,38.297588,28.860759,67.779187,60.253165,20.253165,34.755168,26.518987,1658.935547,33.875210,0.696899,218.905832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.729961,60.432865,173.150886,154.531408,116.048615,112.852307,54.731509,14.159445,172.372954,7.334521,60.457755,49.668243,152.212237,173.655816,150.656569,171.704227,111.067726,169.879754,-0.071064,-1.808463,32.025740,-235.887555,158.153988,5.232694,5.213519,-27.499693,16.236499,835.766496,4.519559,447028.603657,1.657395,20.596387,2.666660,3.483698,0.084272,0.062040,110.440383,90.223521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223064,76.685856,98.089045,89.902770,38.312608,28.860759,67.781498,60.253165,20.253165,34.755590,26.518987,1669.921875,33.808263,0.695329,218.899341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.632037,60.428179,173.255430,154.525534,116.029556,112.846206,54.424641,14.154593,172.333454,7.334967,60.483575,49.690843,152.170396,173.734556,150.608565,171.734415,111.025347,169.782834,-0.071219,-1.808453,32.025740,-235.894858,158.155989,5.227372,5.199870,-27.499459,20.714541,1072.283780,4.537887,446980.140850,1.672524,20.612352,2.673858,3.490484,0.084452,0.063464,110.506924,90.190670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220006,76.635068,98.078982,89.902770,38.304751,28.860759,67.779111,60.253165,20.253165,34.755764,26.518987,1673.583984,33.834948,0.696308,218.880104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.780165,60.428179,173.150026,154.525534,116.030759,112.836428,54.410199,14.155307,172.353616,7.341865,60.500615,49.850583,152.155166,173.671308,150.613059,171.633104,111.065681,169.890960,-0.071187,-1.807854,32.025740,-235.890550,158.091439,5.230676,5.221489,-27.499549,44.521984,2305.282666,4.512795,446687.157477,1.656064,20.444681,2.608874,3.481822,0.081223,0.061888,110.622162,90.211700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234056,76.559239,98.075320,89.902770,38.301135,28.860759,67.781552,60.253165,20.253165,34.757309,26.518987,1658.935547,33.856855,0.695911,218.880930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.801330,60.446369,173.255727,154.535603,116.033954,112.824980,54.652462,14.159873,172.404272,7.365717,60.451278,49.801870,152.177058,173.752923,150.614100,171.702699,111.096805,169.866633,-0.071355,-1.806122,32.025740,-235.888107,158.081647,5.230283,5.223923,-27.498449,12.033500,620.314941,4.535015,446824.305739,1.668900,20.541551,2.611574,3.490798,0.081474,0.062063,110.859665,90.235865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265512,76.507662,98.068742,89.902770,38.301350,28.860759,67.778177,60.253165,20.253165,34.759478,26.518987,1673.583984,33.864608,0.696957,218.928452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.800184,60.438101,173.174960,154.528890,116.049842,112.815070,54.660359,14.159588,172.386335,7.367807,60.394895,49.793301,152.149858,173.746094,150.598623,171.631844,111.095510,169.933113,-0.071473,-1.806133,32.025740,-235.891170,157.984609,5.252426,5.223797,-27.499477,58.600390,3020.355191,4.500858,446582.065060,1.663743,20.387988,2.615506,3.478294,0.081798,0.062395,110.949849,90.209817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260221,76.489651,98.068633,89.902770,38.297536,28.860759,67.777661,60.253165,20.253165,34.761212,26.518987,1655.273437,33.920322,0.694134,218.877743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.700552,60.399241,173.137274,154.504836,116.059485,112.809524,54.077978,14.160159,172.415344,7.368696,60.352096,49.821811,152.165560,173.818806,150.643608,171.695813,111.100388,169.919972,-0.071691,-1.804957,32.025740,-235.890109,157.930848,5.281461,5.209102,-27.498684,20.234013,1054.123669,4.498936,446479.374599,1.655506,20.384266,2.574424,3.478938,0.080744,0.062090,110.879487,90.232644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254994,76.486527,98.097284,89.902770,38.299463,28.860759,67.777695,60.253165,20.253165,34.762694,26.518987,1673.583984,33.911253,0.694002,218.868499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.778303,60.399241,173.118833,154.504836,116.089795,112.804143,54.399981,14.158732,172.343639,7.367226,60.305407,49.812262,152.149134,173.807073,150.611573,171.751592,111.080596,169.960987,-0.071675,-1.804992,32.025740,-235.891863,158.151480,5.275348,5.220714,-27.498395,47.206697,2444.752318,4.496949,446433.030729,1.655127,20.377184,2.602929,3.477396,0.080262,0.060410,110.702446,90.203463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250291,76.464568,98.099292,89.902770,38.290893,28.860759,67.780084,60.253165,20.253165,34.763263,26.518987,1666.259766,33.874038,0.692539,218.930615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.770483,60.353491,173.280630,154.471552,116.125760,112.803330,54.142578,14.157305,172.454494,7.375817,60.235518,49.777860,152.157972,173.817261,150.644362,171.817149,111.094986,169.853454,-0.071654,-1.803269,32.025740,-235.895903,158.214664,5.293333,5.219776,-27.498431,19.889638,1034.946592,4.516716,446422.853168,1.676382,20.441542,2.592673,3.483609,0.077228,0.057314,110.757247,90.207659,32.000000,32.000000,32.000000,32.000000,-48229.107426,32.000000,69.272016,76.428869,98.115502,89.902770,38.293608,28.860759,67.778239,60.253165,20.253165,34.763998,26.518987,1677.246094,33.936802,0.693812,218.883920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.745738,60.305812,173.283712,154.432954,116.147352,112.801794,54.380015,14.159731,172.428808,7.386529,60.111513,49.818621,152.132308,173.846678,150.617508,171.715431,111.071070,170.032506,-0.071670,-1.801506,32.025740,-235.891681,158.456444,5.295784,5.215791,-27.500505,49.228067,2550.371522,4.499344,446382.819081,1.663520,20.360977,2.629249,3.477797,0.081739,0.063168,110.869957,90.192089,32.000000,32.000000,32.000000,32.000000,-430.286651,32.000000,69.248057,76.361046,98.094848,89.902770,38.300436,28.860759,67.778489,60.253165,20.253165,34.764044,26.518987,1658.935547,33.929356,0.693445,218.882700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.894074,60.237188,173.304886,154.389322,116.219127,112.803319,54.770287,14.163726,172.437544,7.397028,60.049821,49.862252,152.151900,173.936229,150.635999,171.815748,111.084550,170.041889,-0.071670,-1.799754,32.025740,-235.885234,158.307233,5.283672,5.236959,-27.499621,17.487907,899.544806,4.503625,446285.926810,1.671504,20.323327,2.570848,3.481594,0.083786,0.063863,110.959080,90.206701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269518,76.339495,98.120979,89.902770,38.311777,28.860759,67.779102,60.253165,20.253165,34.765232,26.518987,1666.259766,33.911433,0.692697,218.864132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.744427,60.160573,173.188438,154.333383,116.315888,112.811002,54.294083,14.155592,172.442158,7.415178,60.005240,49.894889,152.124203,173.864297,150.618504,171.859603,111.072315,170.132842,-0.071696,-1.799172,32.025740,-235.895982,158.291104,5.284393,5.216206,-27.500090,25.864126,1342.070387,4.508580,446284.908218,1.664882,20.301280,2.668033,3.483388,0.081102,0.063880,110.982085,90.175530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252469,76.271103,98.092497,89.902770,38.314144,28.860759,67.775594,60.253165,20.253165,34.764332,26.518987,1673.583984,33.884857,0.693082,218.899144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.838497,60.160573,173.247921,154.333383,116.377062,112.817871,54.264269,14.156591,172.595153,7.432235,60.110232,49.757979,152.128890,173.952650,150.630799,171.859462,111.115377,169.893877,-0.071814,-1.797426,32.025740,-235.895147,158.108713,5.319209,5.229855,-27.499351,34.359517,1783.869564,4.477233,446043.508994,1.647342,20.079147,2.658391,3.473456,0.079987,0.060279,110.870720,90.202597,32.000000,32.000000,32.000000,32.000000,344.673056,32.000000,69.244313,76.255601,98.125749,89.902770,38.298897,28.860759,67.779073,60.253165,20.253165,34.763021,26.518987,1662.597656,33.945980,0.691421,218.865509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.756276,60.150100,173.122952,154.296744,116.416670,112.821631,54.679543,14.158589,172.536516,7.436237,60.179998,49.827551,152.121824,173.904100,150.608523,171.969025,111.092149,170.079847,-0.071691,-1.796848,32.025740,-235.888902,158.239117,5.329859,5.217504,-27.498630,11.213290,577.747641,4.504832,446110.158054,1.667061,20.157400,2.707821,3.481565,0.076832,0.058122,110.757577,90.213671,32.000000,32.000000,32.000000,32.000000,-100135.765369,32.000000,69.259000,76.235567,98.123469,89.902770,38.308366,28.860759,67.776905,60.253165,20.253165,34.763353,26.518987,1669.921875,33.905555,0.693470,218.882228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.839226,60.186754,173.368208,154.310449,116.439534,112.821679,54.415223,14.158304,172.459742,7.403467,60.303948,49.802412,152.109672,173.857847,150.610403,171.821570,111.118399,170.046750,-0.071843,-1.795654,32.025740,-235.889024,158.071267,5.326548,5.229711,-27.500252,24.075438,1246.475563,4.486525,445964.166100,1.664619,20.060006,2.567005,3.476187,0.078175,0.058744,110.769187,90.236899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259394,76.258201,98.099091,89.902770,38.297422,28.860759,67.777450,60.253165,20.253165,34.765151,26.518987,1666.259766,33.939182,0.691212,218.885297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.752965,60.259511,173.316255,154.353521,116.408851,112.827004,54.707723,14.164868,172.555380,7.396331,60.390188,49.783961,152.094259,173.805521,150.572545,171.900171,111.100936,169.888768,-0.071785,-1.793911,32.025740,-235.880662,158.193022,5.334691,5.216098,-27.500018,15.871156,817.315824,4.501588,446082.978075,1.654986,20.134652,2.666317,3.479419,0.078890,0.058272,110.795282,90.229152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258292,76.233218,98.091413,89.902770,38.317098,28.860759,67.776798,60.253165,20.253165,34.765876,26.518987,1673.583984,33.979769,0.692720,218.871489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.923985,60.322624,173.356873,154.396314,116.439769,112.829296,54.726203,14.164868,172.499975,7.389671,60.450231,49.818561,152.075980,173.822698,150.556890,171.767670,111.097394,170.072740,-0.071654,-1.793317,32.025740,-235.882296,158.058253,5.333026,5.241178,-27.499477,50.743676,2612.261180,4.489587,446013.674406,1.660146,20.085433,2.626531,3.478549,0.077074,0.058469,110.770746,90.247817,32.000000,32.000000,32.000000,32.000000,-93537.089012,32.000000,69.257791,76.249609,98.079383,89.902770,38.322572,28.860759,67.778823,60.253165,20.253165,34.768815,26.518987,1658.935547,33.948233,0.691803,218.895997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.865107,60.322624,173.311006,154.396314,116.418152,112.830814,54.278217,14.154308,172.499221,7.383668,60.441083,49.792406,152.120721,173.771241,150.556130,171.800299,111.076831,170.011575,-0.071709,-1.793237,32.025740,-235.894163,157.902970,5.344715,5.234092,-27.500469,14.383436,746.564032,4.508758,446244.177846,1.654812,20.247492,2.579354,3.483536,0.082728,0.063335,110.757300,90.266886,32.000000,32.000000,32.000000,32.000000,-3215.237177,32.000000,69.266097,76.287914,98.143272,89.902770,38.316634,28.860759,67.774719,60.253165,20.253165,34.771661,26.518987,1673.583984,33.937830,0.692121,218.895289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.907381,60.341640,173.257034,154.419808,116.415828,112.827725,54.379539,14.154165,172.544350,7.374491,60.389242,49.777969,152.110262,173.824918,150.541091,171.803905,111.061244,170.042448,-0.071649,-1.793262,32.025740,-235.892182,158.101229,5.361328,5.240313,-27.500721,60.293138,3123.649902,4.474277,446219.722738,1.648336,20.133669,2.658165,3.472417,0.082667,0.062573,110.725861,90.252144,32.000000,32.000000,32.000000,32.000000,-3246.525295,32.000000,69.277067,76.283967,98.123037,89.902770,38.329689,28.860759,67.776058,60.253165,20.253165,34.773444,26.518987,1658.935547,33.952254,0.690772,218.896469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.854573,60.329789,173.324798,154.405824,116.409023,112.830620,54.858855,14.154593,172.444754,7.385355,60.351396,49.822743,152.096932,173.852501,150.527354,171.755928,111.082702,170.057242,-0.071326,-1.792096,32.025740,-235.892734,158.190089,5.377587,5.232506,-27.499207,19.397437,996.156595,4.484516,446315.687578,1.664120,20.194533,2.653710,3.475597,0.080735,0.061891,110.658209,90.236828,32.000000,32.000000,32.000000,32.000000,1024.804892,32.000000,69.259975,76.308203,98.125531,89.902770,38.321302,28.860759,67.774917,60.253165,20.253165,34.774771,26.518987,1677.246094,33.950181,0.691628,218.861969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.916578,60.318490,173.305800,154.391559,116.454837,112.835201,54.397816,14.162870,172.538346,7.394538,60.396041,49.821436,152.101856,173.917542,150.573699,171.773984,111.101745,169.988959,-0.071298,-1.792128,32.025740,-235.885927,158.521094,5.386186,5.240385,-27.498017,56.063562,2903.549358,4.474570,446332.139098,1.659511,20.169845,2.681926,3.471571,0.081742,0.062548,110.575061,90.217010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290286,76.346088,98.127581,89.902770,38.335573,28.860759,67.776151,60.253165,20.253165,34.775737,26.518987,1662.597656,33.933593,0.690621,218.898121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.916646,60.318490,173.215937,154.391559,116.543320,112.838259,54.184384,14.161586,172.487540,7.391015,60.371075,49.852477,152.094056,173.902680,150.575382,171.779870,111.099807,169.966780,-0.071319,-1.792142,32.025740,-235.883455,158.399398,5.396697,5.240583,-27.499982,12.989428,675.376397,4.487141,446322.532117,1.646917,20.212592,2.666519,3.476608,0.085191,0.062148,110.495471,90.233264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287973,76.390332,98.136460,89.902770,38.340354,28.860759,67.774549,60.253165,20.253165,34.776689,26.518987,1669.921875,33.996609,0.691572,218.879710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.825195,60.312151,173.174120,154.380651,116.644319,112.849697,54.332893,14.157305,172.571351,7.398197,60.250200,49.819606,152.087246,173.938477,150.546142,171.893260,111.092302,170.080685,-0.071313,-1.792165,32.025740,-235.893943,158.190027,5.373590,5.227800,-27.499261,56.940867,2952.509017,4.474753,446232.466418,1.658626,20.137189,2.619544,3.471909,0.083945,0.064822,110.684452,90.200857,32.000000,32.000000,32.000000,32.000000,-100135.230941,32.000000,69.290895,76.362343,98.143305,89.902770,38.349653,28.860759,67.774476,60.253165,20.253165,34.778154,26.518987,1655.273437,33.990965,0.691039,218.938955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.887233,60.279906,173.375977,154.362751,116.745319,112.858090,54.292422,14.163156,172.454788,7.398923,60.271679,49.935752,152.083651,173.869570,150.560396,171.821696,111.116655,170.000018,-0.071261,-1.792179,32.025740,-235.887929,158.364421,5.378279,5.236039,-27.498936,15.271918,792.472792,4.472775,446247.734576,1.665202,20.137119,2.612408,3.470104,0.079371,0.059980,110.594737,90.234303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290280,76.347730,98.163598,89.902770,38.340957,28.860759,67.776478,60.253165,20.253165,34.778468,26.518987,1673.583984,33.954382,0.689479,218.897885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.787156,60.260614,173.070642,154.342054,116.814549,112.863440,54.397343,14.158732,172.522930,7.391533,60.210420,49.794069,152.076225,173.933688,150.567013,171.847749,111.088178,170.081948,-0.071161,-1.791582,32.025740,-235.888759,158.083932,5.370011,5.222012,-27.499946,46.853764,2426.592207,4.491085,446375.567447,1.664141,20.225347,2.666506,3.475634,0.081863,0.061788,110.580104,90.272424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286299,76.342958,98.166434,89.902770,38.357147,28.860759,67.774915,60.253165,20.253165,34.779555,26.518987,1662.597656,33.974918,0.690727,218.888404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.826672,60.226715,173.369563,154.324713,116.875560,112.877801,54.204859,14.160872,172.603357,7.408221,60.211753,49.831296,152.076362,173.959549,150.571709,171.846793,111.096570,170.161955,-0.071266,-1.789262,32.025740,-235.888742,158.316616,5.354336,5.227493,-27.500144,22.738489,1181.825569,4.482843,446257.759327,1.663087,20.128937,2.609159,3.475358,0.078232,0.059645,110.525511,90.269262,32.000000,32.000000,32.000000,32.000000,-14156.234368,32.000000,69.274822,76.324574,98.180572,89.902770,38.355809,28.860759,67.777158,60.253165,20.253165,34.780393,26.518987,1673.583984,33.977010,0.691291,218.873219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.868696,60.210180,173.322316,154.317161,116.893683,112.888627,54.631666,14.161586,172.538696,7.399608,60.219805,49.838020,152.089352,173.969914,150.594602,171.835120,111.133111,170.094760,-0.071256,-1.788688,32.025740,-235.889825,158.140139,5.329803,5.233551,-27.499243,55.645340,2869.553631,4.497058,446393.961019,1.663541,20.213185,2.671146,3.476211,0.076714,0.057868,110.468980,90.293705,32.000000,32.000000,32.000000,32.000000,-92032.739716,32.000000,69.281574,76.296262,98.188730,89.902770,38.367714,28.860759,67.776025,60.253165,20.253165,34.780374,26.518987,1658.935547,33.998556,0.691207,218.869168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.755898,60.222857,173.320711,154.324153,116.882609,112.899300,54.257886,14.152310,172.483330,7.429814,60.281397,49.856196,152.088358,173.937082,150.598925,171.800257,111.139341,169.954076,-0.071387,-1.786671,32.025740,-235.898284,158.341828,5.320350,5.218370,-27.498648,16.196722,840.996608,4.495322,446353.330578,1.668056,20.138383,2.695468,3.479453,0.079480,0.060295,110.546529,90.240103,32.000000,32.000000,32.000000,32.000000,-1565.732997,32.000000,69.277163,76.287768,98.193044,89.902770,38.377427,28.860759,67.774899,60.253165,20.253165,34.781045,26.518987,1680.908203,33.974233,0.691623,218.959333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.915873,60.222857,173.447223,154.324153,116.834531,112.911479,54.392236,14.160444,172.544255,7.461177,60.291776,49.853609,152.072728,173.886652,150.609097,171.930788,111.138508,170.134429,-0.071465,-1.785506,32.025740,-235.886556,158.175382,5.321686,5.240637,-27.499351,59.718189,3093.140915,4.485768,446258.258698,1.653577,20.078376,2.631454,3.475573,0.083258,0.062716,110.750889,90.265999,32.000000,32.000000,32.000000,32.000000,966.497974,32.000000,69.256305,76.271201,98.221519,89.902770,38.385263,28.860759,67.777520,60.253165,20.253165,34.782231,26.518987,1658.935547,33.992534,0.690515,219.230694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.712619,60.227542,173.191743,154.328628,116.770263,112.922624,54.772240,14.156734,172.631089,7.473771,60.308229,49.792721,152.067139,173.951811,150.551070,171.780071,111.090797,170.110966,-0.071340,-1.785507,32.025740,-235.894514,158.400747,5.314596,5.211374,-27.499856,19.719872,1014.316706,4.509096,446392.565918,1.669331,20.207799,2.567676,3.483420,0.083390,0.063756,110.888504,90.247952,32.000000,32.000000,32.000000,32.000000,751.060384,32.000000,69.227341,76.238768,98.195199,89.902770,38.401768,28.860759,67.773622,60.253165,20.253165,34.783227,26.518987,1673.583984,33.936117,0.692588,218.895013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.350000,0.000000,-1.297000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.853383,60.242424,173.415104,154.337019,116.770673,112.930260,54.433407,14.154879,172.522836,7.501133,60.329068,49.790216,152.059053,173.922965,150.547147,171.867039,111.079313,170.089849,-0.071104,-1.783200,32.025740,-235.891795,157.878089,5.302676,5.232289,-27.498143,60.759879,3144.715630,4.479351,446317.981145,1.659523,20.042286,2.642276,3.474791,0.076233,0.056947,110.965721,90.248758,32.000000,32.000000,32.000000,32.000000,-20596.923372,32.000000,69.239665,76.199914,98.202826,89.902770,38.395265,28.860759,67.774760,60.253165,20.253165,34.784450,26.518987,1662.597656,33.955464,0.690583,218.907130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.297000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.810898,60.261992,173.304043,154.351004,116.771637,112.937856,54.797085,14.156163,172.594072,7.507341,60.424372,49.763236,152.069487,173.958438,150.535947,171.962036,111.105691,170.093582,-0.070954,-1.781441,32.025740,-235.895248,157.923426,5.280043,5.225870,-27.500162,14.351387,737.847179,4.517139,446634.673433,1.655599,20.257333,2.680395,3.483859,0.084345,0.062711,110.962409,90.276574,32.000000,32.000000,32.000000,32.000000,-100140.353592,32.000000,69.267706,76.229374,98.213524,89.902770,38.398520,28.860759,67.774939,60.253165,20.253165,34.785274,26.518987,1677.246094,33.977948,0.693671,218.875186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.297000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.869664,60.286796,173.323678,154.371701,116.748828,112.942572,54.619163,14.160587,172.626607,7.517504,60.392976,49.842219,152.061027,173.912151,150.535828,171.844878,111.063998,169.985696,-0.070826,-1.779677,32.025740,-235.890988,158.068003,5.261570,5.233840,-27.497981,58.466093,3015.706203,4.492137,446597.878829,1.660914,20.126458,2.683243,3.478502,0.080693,0.062528,111.069192,90.248885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242243,76.204531,98.192508,89.902770,38.408217,28.860759,67.775955,60.253165,20.253165,34.786685,26.518987,1658.935547,33.987756,0.692205,218.872983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.297000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.906217,60.316285,173.256699,154.389322,116.636720,112.944152,54.697463,14.157305,172.560074,7.510812,60.496494,49.825617,152.096781,173.866336,150.560636,171.804925,111.068893,170.047873,-0.070747,-1.779707,32.025740,-235.890839,158.338991,5.273559,5.239682,-27.498323,12.122386,624.382806,4.499551,446634.072732,1.651634,20.189985,2.658391,3.479239,0.080472,0.059522,111.365058,90.261596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278083,76.208772,98.242458,89.902770,38.424263,28.860759,67.777128,60.253165,20.253165,34.788617,26.518987,1677.246094,33.943978,0.692039,218.879474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.297000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.778918,60.316285,173.091492,154.389322,116.556139,112.950888,54.512342,14.158732,172.533553,7.525076,60.550695,49.753784,152.071560,173.934670,150.569557,171.866328,111.046745,170.100721,-0.070896,-1.779707,32.025740,-235.891046,158.330302,5.286344,5.220804,-27.500036,57.904787,2992.606542,4.488574,446729.158243,1.655047,20.153991,2.655957,3.475533,0.080771,0.061705,111.422469,90.278638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267070,76.171073,98.230430,89.902770,38.434982,28.860759,67.773547,60.253165,20.253165,34.790443,26.518987,1658.935547,33.966769,0.691204,218.862677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.806818,60.359830,173.128118,154.407502,116.464414,112.955413,54.745586,14.160444,172.550466,7.508299,60.533847,49.847924,152.060159,173.889270,150.544457,171.820288,111.014905,170.002367,-0.070852,-1.779707,32.025740,-235.885250,158.393525,5.275060,5.224644,-27.498954,11.915672,613.196178,4.479480,446740.367259,1.651499,20.145692,2.676496,3.471646,0.081511,0.062826,111.241011,90.290623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259982,76.126144,98.232266,89.902770,38.427065,28.860759,67.776513,60.253165,20.253165,34.793134,26.518987,1673.583984,33.978723,0.691464,218.899459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.782354,60.382705,173.394904,154.428199,116.434121,112.959178,54.466289,14.156020,172.531332,7.526500,60.517111,49.857957,152.084884,173.918217,150.561252,171.864432,111.076204,170.157266,-0.070721,-1.779713,32.025740,-235.891470,158.101126,5.247633,5.221705,-27.498774,58.692862,3035.900246,4.503456,446917.616019,1.661864,20.277386,2.720257,3.477205,0.082451,0.061000,111.121389,90.289344,32.000000,32.000000,32.000000,32.000000,602.820872,32.000000,69.262145,76.123757,98.258309,89.902770,38.417003,28.860759,67.775791,60.253165,20.253165,34.794992,26.518987,1655.273437,33.957916,0.692196,218.849223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.832716,60.376090,173.398981,154.429598,116.377178,112.963739,54.676242,14.161015,172.512302,7.534600,60.471170,49.870748,152.077236,173.876917,150.530414,171.793805,111.061862,170.048156,-0.070718,-1.779733,32.025740,-235.886802,157.910657,5.217968,5.228359,-27.500577,29.892018,1540.233516,4.499243,447043.134302,1.654022,20.292044,2.711870,3.475992,0.081391,0.061971,110.897575,90.305867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238816,76.086198,98.260225,89.902770,38.438189,28.860759,67.776348,60.253165,20.253165,34.796109,26.518987,1680.908203,33.924686,0.691814,218.876485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.929465,60.365066,173.317202,154.428199,116.318157,112.967670,54.166810,14.159160,172.619950,7.543818,60.413174,49.787512,152.065841,173.957182,150.550150,171.787549,111.065763,170.121065,-0.070610,-1.779720,32.025740,-235.890454,158.155008,5.205066,5.242819,-27.500144,37.356430,1942.952135,4.509916,446982.611652,1.663557,20.340247,2.713917,3.483060,0.082096,0.060534,110.966026,90.284329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254992,76.073817,98.263380,89.902770,38.451355,28.860759,67.775071,60.253165,20.253165,34.797081,26.518987,1669.921875,33.906601,0.693489,218.913699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
