OSU 80 Ton Compressor Load Stand
49.920402,60.342191,173.440524,154.425402,116.309431,112.972213,54.220775,14.160302,172.578598,7.558547,60.351392,49.875720,152.072380,173.959632,150.558221,171.807433,111.049446,170.139183,-0.070637,-1.779711,32.025740,-235.887516,158.297771,5.191692,5.241322,-27.499333,20.223133,1050.782209,4.500048,446978.872949,1.655367,20.281505,2.683642,3.479621,0.081644,0.063720,111.045134,90.277756,32.000000,32.000000,32.000000,32.000000,1024.878445,32.000000,69.253432,76.120883,98.283372,89.902770,38.462012,28.860759,67.775265,60.253165,20.253165,34.798100,26.518987,1666.259766,33.951569,0.693532,218.844659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.942812,60.303607,173.300444,154.401069,116.344409,112.976779,54.587126,14.157876,172.602158,7.550290,60.275587,49.892462,152.066372,173.878849,150.540424,171.823587,111.058612,170.130064,-0.070652,-1.779698,32.025740,-235.890595,158.458341,5.186154,5.244965,-27.499982,59.270652,3058.999907,4.477631,446894.247814,1.667387,20.170451,2.709558,3.471241,0.081144,0.062249,111.072912,90.249855,32.000000,32.000000,32.000000,32.000000,610.194467,32.000000,69.234393,76.120947,98.270584,89.902770,38.473772,28.860759,67.772859,60.253165,20.253165,34.798876,26.518987,1658.935547,33.992805,0.692355,218.873731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.025909,60.240771,173.427396,154.362471,116.352526,112.976792,54.369219,14.156877,172.671110,7.539269,59.920080,49.932397,152.092869,173.987779,150.551397,171.921679,111.066695,170.250517,-0.070784,-1.779692,32.025740,-235.893881,158.111282,5.190059,5.257297,-27.498305,22.456975,1163.665458,4.482157,446921.578327,1.666026,20.156940,2.733283,3.474341,0.081296,0.062408,111.207687,90.231786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265492,76.173216,98.277578,89.902770,38.495845,28.860759,67.772041,60.253165,20.253165,34.798924,26.518987,1673.583984,34.008671,0.691939,218.899144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.951289,60.097187,173.646179,154.314085,116.431533,112.975241,54.807457,14.155164,172.728889,7.500045,59.463945,50.061772,152.094568,174.078002,150.591850,171.947021,111.097423,170.220890,-0.070933,-1.779711,32.025740,-235.889059,158.453509,5.157179,5.246605,-27.498485,17.556301,902.450423,4.473906,446844.968768,1.653927,20.095204,2.720388,3.469978,0.082062,0.061648,111.368253,90.273378,32.000000,32.000000,32.000000,32.000000,-61673.011770,32.000000,69.259462,76.221609,98.252528,89.902770,38.513127,28.860759,67.769663,60.253165,20.253165,34.798342,26.518987,1673.583984,34.023042,0.690307,218.860592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.030375,59.816367,173.418502,154.183471,116.521118,112.981382,54.249888,14.157162,172.792340,7.478600,59.151352,49.998145,152.067819,174.116806,150.563909,172.098959,111.075672,170.245905,-0.070857,-1.779700,32.025740,-235.888695,158.636613,5.133051,5.257910,-27.498882,23.932348,1242.843541,4.458141,446671.844828,1.657248,19.946589,2.761541,3.466752,0.081084,0.061778,111.476324,90.272589,32.000000,32.000000,32.000000,32.000000,-3468.163448,32.000000,69.253836,76.221795,98.259376,89.902770,38.542123,28.860759,67.771289,60.253165,20.253165,34.794850,26.518987,1666.259766,34.017993,0.689171,218.894109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.993018,59.585714,173.464901,154.025731,116.783622,112.993615,54.799552,14.157305,172.874528,7.462815,59.023905,50.047669,152.055228,174.115967,150.570289,172.159729,111.073981,170.406350,-0.070978,-1.779757,32.025740,-235.888226,158.518955,5.122755,5.252411,-27.500920,17.870269,918.721883,4.476278,446448.165930,1.646048,19.880028,2.718704,3.476310,0.080214,0.062633,111.442972,90.276532,32.000000,32.000000,32.000000,32.000000,-33408.682360,32.000000,69.268700,76.256722,98.259267,89.902770,38.568151,28.860759,67.770781,60.253165,20.253165,34.786860,26.518987,1669.921875,34.029623,0.690275,218.880733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.907271,59.481550,173.850281,153.934278,117.088376,113.008861,54.727444,14.159588,173.005273,7.488555,59.116720,49.920164,151.968584,174.336964,150.550725,172.139196,111.069750,170.370925,-0.070930,-1.779732,32.025740,-235.889863,158.617665,5.128614,5.239501,-27.498269,54.656359,2813.620489,4.451843,446044.578215,1.658928,19.517579,2.750680,3.466264,0.080241,0.061016,111.459718,90.243020,32.000000,32.000000,32.000000,32.000000,746.303233,32.000000,69.246483,76.202557,98.226058,89.902770,38.601720,28.860759,67.769178,60.253165,20.253165,34.779104,26.518987,1662.597656,34.069903,0.688088,218.875659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.917063,59.481550,173.808398,153.934278,117.246411,113.020322,54.817776,14.160159,172.950112,7.497520,59.176108,50.048411,151.949997,174.224825,150.537042,172.190453,111.080541,170.407572,-0.070991,-1.779740,32.025740,-235.885535,158.909148,5.129295,5.240854,-27.498702,16.033117,823.998744,4.458185,445792.296608,1.642809,19.325470,2.817914,3.469783,0.083807,0.060903,111.416285,90.266227,32.000000,32.000000,32.000000,32.000000,654.248432,32.000000,69.223635,76.163006,98.221744,89.902770,38.622441,28.860759,67.771351,60.253165,20.253165,34.774687,26.518987,1677.246094,34.065503,0.688113,218.842889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.034570,59.469426,173.777945,153.918057,117.441873,113.040135,54.421598,14.158161,172.996655,7.511760,59.305700,49.968606,151.952553,174.323268,150.534664,172.291294,111.094582,170.492091,-0.070574,-1.779742,32.025740,-235.893904,158.687538,5.125052,5.258379,-27.499513,55.697982,2883.355315,4.483774,445776.976862,1.647849,19.309869,2.807676,3.483466,0.083850,0.065180,111.389952,90.260338,32.000000,32.000000,32.000000,32.000000,972.057094,32.000000,69.221866,76.125412,98.217916,89.902770,38.679617,28.860759,67.770825,60.253165,20.253165,34.771988,26.518987,1655.273437,34.045814,0.689545,218.869482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.922093,59.499737,173.241569,153.928684,117.640479,113.061520,54.098944,14.158304,172.984213,7.545017,59.455146,50.032586,151.940275,174.352692,150.508685,172.223801,111.088681,170.483909,-0.070645,-1.779729,32.025740,-235.890331,158.808255,5.120980,5.241863,-27.499693,18.358768,956.059071,4.481374,445792.457342,1.644945,19.299749,2.811852,3.481944,0.081802,0.062026,111.281137,90.272129,32.000000,32.000000,32.000000,32.000000,667.546253,32.000000,69.227523,76.064284,98.217954,89.902770,38.701984,28.860759,67.767643,60.253165,20.253165,34.770459,26.518987,1680.908203,34.070462,0.689443,218.871371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.993850,59.575242,173.851600,153.960567,117.770512,113.071427,54.336928,14.158874,172.886394,7.546261,59.516048,50.109178,151.929795,174.290119,150.478048,172.179879,111.058971,170.437629,-0.070747,-1.779740,32.025740,-235.891230,158.601941,5.122157,5.252303,-27.498558,54.966858,2849.940711,4.456397,445729.067682,1.652876,19.166308,2.832321,3.473158,0.083779,0.063811,111.362658,90.304123,32.000000,32.000000,32.000000,32.000000,-775.898720,32.000000,69.241380,76.031062,98.229580,89.902770,38.692644,28.860759,67.770147,60.253165,20.253165,34.770855,26.518987,1658.935547,34.069001,0.688291,218.830301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.996136,59.628978,173.780551,154.000560,117.902910,113.085253,54.302679,14.156734,172.849768,7.551268,59.680502,50.155281,151.927795,174.166108,150.448308,172.091849,111.040031,170.416716,-0.070642,-1.779754,32.025740,-235.889613,158.777154,5.115577,5.252952,-27.499513,20.959349,1087.392992,4.470119,445961.370927,1.667306,19.312738,2.834881,3.470239,0.088210,0.064110,111.371032,90.324854,32.000000,32.000000,32.000000,32.000000,862.379251,32.000000,69.249987,75.989748,98.238077,89.902770,38.766083,28.860759,67.771534,60.253165,20.253165,34.770421,26.518987,1680.908203,34.060058,0.687744,218.823456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.918112,59.681060,173.676449,154.022375,117.989849,113.099004,54.633632,14.155307,172.908323,7.535603,59.770540,50.055417,151.908356,174.220627,150.441370,172.197661,111.048674,170.406637,-0.070516,-1.779703,32.025740,-235.894144,158.823695,5.015660,5.241719,-27.499639,57.918115,2986.650025,4.469177,446116.456057,1.657861,19.314140,2.845696,3.477460,0.080263,0.061561,111.221732,90.315871,32.000000,32.000000,32.000000,32.000000,-36517.902848,32.000000,69.205856,75.957502,98.211101,89.902770,38.784779,28.860759,67.767289,60.253165,20.253165,34.770186,26.518987,1658.935547,34.015613,0.688998,218.860474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.040974,59.747198,173.396015,154.046148,118.048072,113.115770,54.763145,14.160016,172.849618,7.531055,59.846017,50.007821,151.926815,174.199817,150.451125,172.120881,111.091011,170.368251,-0.070799,-1.779708,32.025740,-235.886985,158.887631,4.993688,5.259046,-27.500685,10.948033,563.219553,4.468192,446288.422626,1.659263,19.365516,2.856097,3.475880,0.081537,0.062438,111.119966,90.332060,32.000000,32.000000,32.000000,32.000000,943.522472,32.000000,69.236039,75.980854,98.211080,89.902770,38.824868,28.860759,67.768071,60.253165,20.253165,34.770576,26.518987,1677.246094,34.068622,0.689112,218.860041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.069766,59.794321,173.486869,154.071319,118.057754,113.131763,54.757142,14.155735,172.839453,7.548694,59.903202,50.037977,151.921219,174.149568,150.432220,171.988825,111.076801,170.312223,-0.070765,-1.781475,32.025740,-235.891919,158.699470,4.982902,5.263896,-27.499369,16.419173,844.773911,4.483453,446462.426810,1.652476,19.498174,2.843337,3.479227,0.081319,0.061918,111.097439,90.364926,32.000000,32.000000,32.000000,32.000000,875.194453,32.000000,69.239048,75.931922,98.206704,89.902770,38.851316,28.860759,67.768124,60.253165,20.253165,34.770738,26.518987,1677.246094,34.071670,0.690889,218.888837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.933678,59.828217,173.378997,154.078870,118.050660,113.142548,54.484956,14.156734,172.841433,7.535537,59.948088,50.051809,151.912216,174.109017,150.417120,172.043118,111.084174,170.303754,-0.070587,-1.782062,32.025740,-235.894024,158.416573,4.992964,5.243793,-27.498594,55.981980,2894.687224,4.453887,446435.204185,1.644649,19.437476,2.785325,3.465081,0.080197,0.060886,110.908412,90.354644,32.000000,32.000000,32.000000,32.000000,-34442.380512,32.000000,69.247462,75.922140,98.204545,89.902770,38.884375,28.860759,67.764901,60.253165,20.253165,34.770786,26.518987,1655.273437,34.055064,0.687530,218.886083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.397000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.965164,59.858806,173.738641,154.093134,118.098132,113.159314,54.160910,14.158589,172.830377,7.539867,59.777757,50.017765,151.885788,174.143589,150.380001,172.076917,111.057107,170.204073,-0.070369,-1.782064,32.025740,-235.888575,158.356101,5.002642,5.248138,-27.499098,15.008695,780.705040,4.450462,446573.448857,1.644228,19.454910,2.776647,3.464903,0.082094,0.062324,110.814800,90.346792,32.000000,32.000000,32.000000,32.000000,-100137.446007,32.000000,69.252575,75.866226,98.217247,89.902770,38.893440,28.860759,67.767875,60.253165,20.253165,34.770891,26.518987,1680.908203,34.044750,0.687573,218.850403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.079167,59.845027,173.728116,154.102643,118.218232,113.170734,54.713286,14.160587,172.809166,7.505834,59.675947,50.084251,151.896524,174.222799,150.404058,171.996937,111.063420,170.288344,-0.070361,-1.782059,32.025740,-235.885434,158.490584,5.008650,5.264564,-27.499675,46.403605,2389.400300,4.477797,446759.023446,1.657703,19.629250,2.765815,3.472186,0.081763,0.061021,110.791016,90.330562,32.000000,32.000000,32.000000,32.000000,-4480.418271,32.000000,69.250628,75.870888,98.220439,89.902770,38.917220,28.860759,67.766718,60.253165,20.253165,34.769853,26.518987,1658.935547,34.073328,0.689490,218.864683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.985044,59.781369,173.623349,154.077472,118.382070,113.182926,54.659443,14.161871,172.864875,7.514475,59.649551,49.998468,151.901350,174.177789,150.432071,172.143761,111.070043,170.280977,-0.070603,-1.782081,32.025740,-235.889050,158.436068,5.018603,5.250572,-27.498287,26.328495,1357.034318,4.479929,446901.454628,1.666847,19.627318,2.752148,3.477195,0.077833,0.059281,110.815464,90.326399,32.000000,32.000000,32.000000,32.000000,987.335601,32.000000,69.251344,75.890142,98.248043,89.902770,38.942988,28.860759,67.763634,60.253165,20.253165,34.767312,26.518987,1662.597656,34.048302,0.690599,218.862834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.914073,59.731766,173.358795,154.037198,118.491371,113.198921,54.198851,14.159873,172.841794,7.526325,59.697988,49.949526,151.877695,174.144873,150.410270,172.087817,111.055833,170.283876,-0.070574,-1.782077,32.025740,-235.888107,158.423139,5.005647,5.240457,-27.499730,13.817396,718.234259,4.456288,446822.492272,1.645994,19.495925,2.780272,3.469070,0.080915,0.059381,110.744609,90.292400,32.000000,32.000000,32.000000,32.000000,-100136.539838,32.000000,69.231668,75.866498,98.220372,89.902770,38.982642,28.860759,67.765561,60.253165,20.253165,34.764888,26.518987,1673.583984,34.065233,0.688527,218.808861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.920326,59.721570,173.663565,154.009790,118.563806,113.210352,54.530172,14.155307,172.787216,7.534971,59.794373,49.985244,151.880428,174.073727,150.413768,172.065649,111.062583,170.260210,-0.070818,-1.782105,32.025740,-235.894634,158.452999,5.019609,5.242044,-27.499062,58.986663,3047.522717,4.473687,446838.355119,1.650927,19.529357,2.770640,3.473506,0.077523,0.057816,110.614705,90.307416,32.000000,32.000000,32.000000,32.000000,799.117271,32.000000,69.260826,75.898314,98.224008,89.902770,38.980884,28.860759,67.766881,60.253165,20.253165,34.763378,26.518987,1658.935547,34.026828,0.689885,218.827744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.966104,59.749127,173.611229,154.011747,118.636800,113.230789,54.825021,14.159160,172.779628,7.520919,59.892518,49.890498,151.876453,174.042083,150.418145,172.013600,111.094371,170.196155,-0.070831,-1.782134,32.025740,-235.882450,158.761306,5.022942,5.248192,-27.499693,16.159633,830.391104,4.482876,446916.673870,1.667577,19.553055,2.786034,3.473145,0.079359,0.060567,110.482504,90.336716,32.000000,32.000000,32.000000,32.000000,1019.057992,32.000000,69.263948,75.915010,98.215293,89.902770,39.007995,28.860759,67.766440,60.253165,20.253165,34.762913,26.518987,1673.583984,34.019111,0.689627,218.882622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.924853,59.796801,173.377065,154.027689,118.773877,113.246806,54.393323,14.159588,172.720401,7.524815,60.019718,49.964672,151.860421,174.066721,150.350024,171.931235,111.079725,170.225640,-0.070702,-1.782138,32.025740,-235.889046,158.561538,5.032201,5.242080,-27.499153,60.176588,3116.821700,4.487651,446927.217453,1.657339,19.536397,2.769614,3.478815,0.081812,0.064018,110.441298,90.342795,32.000000,32.000000,32.000000,32.000000,-430.880643,32.000000,69.252621,75.929319,98.136167,89.902770,39.043914,28.860759,67.765074,60.253165,20.253165,34.763153,26.518987,1666.259766,34.026143,0.691350,218.868814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.884530,59.846405,173.413810,154.057894,118.832350,113.265110,54.249693,14.158732,172.627530,7.549475,60.053517,49.961867,151.855151,173.949883,150.361083,172.005023,111.068661,170.266574,-0.070503,-1.782131,32.025740,-235.889902,158.732325,5.028162,5.236292,-27.498089,8.305223,431.304507,4.478569,446940.937667,1.647183,19.516668,2.711647,3.474580,0.080290,0.060895,110.334334,90.305128,32.000000,32.000000,32.000000,32.000000,930.899675,32.000000,69.222762,75.925653,98.081157,89.902770,39.061303,28.860759,67.765817,60.253165,20.253165,34.763665,26.518987,1677.246094,34.045850,0.690917,218.849813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.980941,59.906206,173.403921,154.092015,118.868614,113.277764,54.729490,14.158874,172.646795,7.553294,60.106974,49.976629,151.888125,174.023803,150.381203,171.954154,111.073490,170.248107,-0.070550,-1.782124,32.025740,-235.891720,158.366013,5.037034,5.250410,-27.498215,26.026384,1339.745893,4.483674,447139.806609,1.662210,19.606951,2.738345,3.472761,0.082275,0.061756,110.246438,90.331954,32.000000,32.000000,32.000000,32.000000,496.469172,32.000000,69.250566,75.956535,98.112970,89.902770,39.076336,28.860759,67.766420,60.253165,20.253165,34.764697,26.518987,1662.597656,34.036655,0.690756,218.838995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.948551,59.939552,173.390081,154.117186,118.934488,113.291521,54.728652,14.157590,172.655317,7.543730,59.991925,49.966735,151.876240,174.018265,150.341555,171.871869,111.063635,170.172711,-0.070676,-1.782123,32.025740,-235.890391,158.366524,5.024263,5.245848,-27.499423,39.857762,2051.767519,4.494248,447342.524954,1.668581,19.698230,2.766136,3.476304,0.082562,0.062640,110.021353,90.270803,32.000000,32.000000,32.000000,32.000000,694.873013,32.000000,69.246272,75.967520,98.032671,89.902770,39.070134,28.860759,67.763780,60.253165,20.253165,34.765235,26.518987,1658.935547,34.026269,0.691221,218.833408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.860068,59.934315,173.200457,154.120263,118.975015,113.301048,54.228471,14.157876,172.615233,7.510245,59.979566,49.942005,151.860272,174.062228,150.351395,171.825543,111.073280,170.129412,-0.070757,-1.782128,32.025740,-235.890595,158.318188,5.030539,5.232830,-27.498738,17.085599,887.631773,4.474951,447391.270724,1.650892,19.658430,2.753761,3.469401,0.080715,0.061640,110.014362,90.258792,32.000000,32.000000,32.000000,32.000000,1023.236750,32.000000,69.254535,75.967065,98.028800,89.902770,39.095895,28.860759,67.764344,60.253165,20.253165,34.764810,26.518987,1673.583984,34.057498,0.690295,218.846430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.933105,59.914474,172.914092,154.110194,118.977500,113.308667,54.606062,14.160587,172.630366,7.509532,59.940911,50.004169,151.872029,173.936852,150.370395,171.899801,111.084883,170.036301,-0.070959,-1.782151,32.025740,-235.888374,158.462358,5.049458,5.243143,-27.499693,58.440806,3015.125079,4.482309,447540.933697,1.652441,19.725221,2.732801,3.471374,0.082990,0.063448,109.946699,90.235007,32.000000,32.000000,32.000000,32.000000,384.047275,32.000000,69.269071,75.953880,98.040174,89.902770,39.115920,28.860759,67.766044,60.253165,20.253165,34.763939,26.518987,1655.273437,34.033048,0.691040,219.194226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.013083,59.896285,173.446255,154.090616,118.988563,113.321612,54.718274,14.156591,172.616727,7.521652,59.893231,49.971422,151.873925,173.947579,150.374954,171.887983,111.064171,170.123883,-0.071004,-1.782144,32.025740,-235.897760,158.409251,5.049277,5.255458,-27.500144,13.467306,693.391227,4.497379,447620.280414,1.671054,19.811436,2.705454,3.473731,0.085835,0.064700,109.747540,90.251088,32.000000,32.000000,32.000000,32.000000,870.683879,32.000000,69.293158,75.997555,98.028394,89.902770,39.111459,28.860759,67.764293,60.253165,20.253165,34.763026,26.518987,1673.583984,33.988676,0.691008,218.890922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.841461,59.879475,173.436729,154.083904,118.869364,113.330765,54.385249,14.162014,172.604499,7.523578,59.880983,50.042632,151.867871,173.872354,150.391308,171.853313,111.079069,170.080497,-0.070993,-1.782150,32.025740,-235.884823,158.410595,5.076909,5.229494,-27.497151,54.126704,2803.886670,4.476320,447535.614694,1.656855,19.716096,2.655772,3.462915,0.078799,0.059807,109.729552,90.217706,32.000000,32.000000,32.000000,32.000000,788.993549,32.000000,69.301479,75.993451,98.013786,89.902770,39.118559,28.860759,67.761913,60.253165,20.253165,34.762071,26.518987,1666.259766,33.983122,0.689623,218.864447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.927399,59.865145,173.366121,154.053699,118.667232,113.331509,54.471602,14.158446,172.612372,7.536998,59.941302,49.959632,151.872417,173.877457,150.369643,171.859687,111.072587,170.073664,-0.070770,-1.782139,32.025740,-235.889208,158.282864,5.083874,5.242621,-27.497638,52.948606,2738.510271,4.470420,447541.839544,1.650659,19.615337,2.712303,3.468018,0.080998,0.061883,109.954206,90.255246,32.000000,32.000000,32.000000,32.000000,-2806.355531,32.000000,69.298981,76.054010,98.066662,89.902770,39.129698,28.860759,67.764032,60.253165,20.253165,34.760825,26.518987,1662.597656,33.991975,0.691233,218.900875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.959974,59.865696,173.121533,154.054818,118.474360,113.333010,54.107285,14.163726,172.560939,7.533420,59.934625,49.917643,151.875889,173.968946,150.364383,171.813792,111.059123,170.068497,-0.070631,-1.782144,32.025740,-235.881314,158.251922,5.073499,5.246623,-27.498359,22.906822,1192.721635,4.507289,447658.366963,1.667116,19.775841,2.679663,3.479768,0.077918,0.058629,109.967284,90.267400,32.000000,32.000000,32.000000,32.000000,-100142.840581,32.000000,69.313581,76.136057,98.050187,89.902770,39.143119,28.860759,67.765204,60.253165,20.253165,34.760327,26.518987,1673.583984,33.969239,0.693604,218.853747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.882133,59.894632,173.185345,154.062369,118.281369,113.328409,54.679078,14.162728,172.573669,7.540054,59.986338,49.896014,151.837590,173.885500,150.327528,171.746298,111.049227,170.027341,-0.070705,-1.783312,32.025740,-235.888684,158.498925,5.062228,5.235354,-27.498900,59.096984,3044.907661,4.487007,447584.745751,1.661271,19.672662,2.683350,3.472364,0.082322,0.058091,110.102454,90.253621,32.000000,32.000000,32.000000,32.000000,952.018442,32.000000,69.282440,76.164899,98.042153,89.902770,39.155147,28.860759,67.761064,60.253165,20.253165,34.759732,26.518987,1662.597656,33.985538,0.692036,218.869482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.918617,59.951953,173.315665,154.093693,118.100966,113.313900,54.657339,14.152738,172.478365,7.552806,60.197282,49.912340,151.874849,173.790120,150.386140,171.675354,111.101831,170.025513,-0.071035,-1.783342,32.025740,-235.896713,158.258392,5.043609,5.242170,-27.498558,20.160477,1039.159738,4.475751,447594.435400,1.671282,19.639568,2.694700,3.465205,0.077264,0.057368,110.222102,90.288833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312858,76.337173,98.066612,89.902770,39.148419,28.860759,67.765076,60.253165,20.253165,34.759992,26.518987,1673.583984,34.020896,0.691290,219.223455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.903620,60.013408,173.125546,154.133687,117.912666,113.301609,54.901722,14.164297,172.452334,7.527916,60.275769,49.843492,151.859241,173.689786,150.343522,171.618137,111.052847,169.896196,-0.070991,-1.783313,32.025740,-235.883193,158.217904,5.029128,5.238275,-27.498990,18.588727,953.879857,4.493605,447701.784802,1.656703,19.748935,2.687764,3.471891,0.076894,0.058196,110.318900,90.284886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296182,76.382824,98.050648,89.902770,39.146641,28.860759,67.765613,60.253165,20.253165,34.761181,26.518987,1677.246094,34.028072,0.692224,219.025698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.883828,60.074313,172.943375,154.174801,117.746691,113.292429,54.436772,14.159873,172.402801,7.513451,60.328799,49.834358,151.852867,173.710391,150.327636,171.663910,111.064806,169.865817,-0.071122,-1.785041,32.025740,-235.884840,158.089479,5.021596,5.236021,-27.498990,49.052064,2538.603770,4.487492,447585.689656,1.656070,19.768546,2.634413,3.471964,0.080198,0.058930,110.391101,90.315365,32.000000,32.000000,32.000000,32.000000,-100141.354486,32.000000,69.309551,76.455795,98.051133,89.902770,39.137040,28.860759,67.763305,60.253165,20.253165,34.762878,26.518987,1666.259766,33.985683,0.691463,219.216571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.792100,60.102699,173.103394,154.206405,117.590162,113.282509,54.286427,14.161586,172.376566,7.507762,60.261417,49.971218,151.893126,173.600375,150.328455,171.617381,111.106515,169.900504,-0.071187,-1.786823,32.025740,-235.886558,158.420283,5.084906,5.222318,-27.498918,33.659693,1746.822937,4.488436,447743.267361,1.649333,19.845500,2.630483,3.469198,0.082894,0.063711,110.404717,90.327265,32.000000,32.000000,32.000000,32.000000,894.310488,32.000000,69.310862,76.469036,98.068553,89.902770,39.133240,28.860759,67.763500,60.253165,20.253165,34.764836,26.518987,1669.921875,33.984402,0.690949,218.947216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.880695,60.076242,173.224385,154.208642,117.549169,113.271865,54.225653,14.159445,172.292543,7.500665,60.096154,49.892895,151.890806,173.770489,150.320430,171.674727,111.130908,169.952233,-0.071027,-1.787992,32.025740,-235.891149,158.072898,5.111581,5.235625,-27.498197,16.055674,834.168407,4.488668,447785.589976,1.664279,19.926863,2.606090,3.466923,0.083464,0.062116,110.398229,90.312524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283819,76.437691,98.062779,89.902770,39.106045,28.860759,67.762829,60.253165,20.253165,34.765439,26.518987,1680.908203,33.968680,0.691549,218.884156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.946158,60.031046,173.105390,154.185708,117.473726,113.263419,54.815575,14.160730,172.368845,7.479433,60.066587,49.912372,151.869947,173.683438,150.317390,171.580506,111.061276,169.820313,-0.071140,-1.786812,32.025740,-235.889048,158.109914,5.112609,5.245037,-27.498107,39.106971,2009.926623,4.511718,447772.755553,1.672247,20.050150,2.578580,3.476523,0.078323,0.059840,110.350717,90.290272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281327,76.402275,98.033089,89.902770,39.104568,28.860759,67.763753,60.253165,20.253165,34.764530,26.518987,1658.935547,33.987305,0.693307,219.075619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.879114,59.995219,172.866515,154.163054,117.523943,113.251256,54.481218,14.156020,172.380153,7.459951,59.993810,49.923744,151.875094,173.598735,150.346487,171.629417,111.079279,169.841885,-0.071172,-1.787738,32.025740,-235.893104,158.097210,5.114869,5.235895,-27.500595,39.289853,2031.718756,4.494398,447568.598597,1.670579,19.932032,2.575354,3.472774,0.080567,0.061185,110.321583,90.290872,32.000000,32.000000,32.000000,32.000000,-14979.355735,32.000000,69.284471,76.403745,98.040513,89.902770,39.104561,28.860759,67.763164,60.253165,20.253165,34.763677,26.518987,1662.597656,33.967869,0.692726,218.862480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.905728,59.949472,173.037083,154.142357,117.570889,113.232976,54.886981,14.160872,172.333522,7.459964,59.928156,49.925672,151.848148,173.697485,150.350647,171.632802,111.040315,169.768871,-0.071266,-1.790687,32.025740,-235.888579,158.006941,5.109378,5.239087,-27.499387,10.834101,556.100789,4.477296,447563.729846,1.649899,19.819186,2.590992,3.465840,0.077063,0.057871,110.560729,90.283404,32.000000,32.000000,32.000000,32.000000,-3289.324309,32.000000,69.282373,76.391369,97.981287,89.902770,39.090820,28.860759,67.760885,60.253165,20.253165,34.762328,26.518987,1680.908203,33.941274,0.690952,218.866217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.779776,59.923292,172.864733,154.113550,117.565579,113.218488,54.384254,14.163156,172.218947,7.471464,59.925145,49.857133,151.848305,173.651020,150.345105,171.527194,111.052897,169.844286,-0.071062,-1.792568,32.025740,-235.887275,158.086398,5.097920,5.220281,-27.499261,26.650266,1380.569822,4.484919,447478.960892,1.662141,19.852644,2.581819,3.465709,0.080865,0.060285,110.576092,90.258594,32.000000,32.000000,32.000000,32.000000,132.423930,32.000000,69.297081,76.395246,97.966334,89.902770,39.078830,28.860759,67.762140,60.253165,20.253165,34.761343,26.518987,1662.597656,33.945475,0.691317,219.019089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.916490,59.926599,173.237286,154.101524,117.504565,113.196422,54.393445,14.156020,172.286340,7.483402,60.011230,49.794119,151.861130,173.583358,150.345794,171.526252,111.074042,169.767284,-0.070873,-1.792667,32.025740,-235.892124,158.129353,5.108949,5.241376,-27.499982,60.143063,3115.078329,4.482148,447400.838474,1.648420,19.779386,2.590889,3.467279,0.077445,0.057037,110.487118,90.242551,32.000000,32.000000,32.000000,32.000000,-100141.589948,32.000000,69.299911,76.383639,97.960074,89.902770,39.064134,28.860759,67.763343,60.253165,20.253165,34.760652,26.518987,1658.935547,33.949604,0.691853,218.973455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.852669,59.926048,173.002372,154.111592,117.415876,113.183574,54.306310,14.162157,172.302119,7.452713,60.006747,49.801067,151.843502,173.574936,150.355111,171.576229,111.078100,169.771625,-0.070831,-1.794984,32.025740,-235.886804,158.226205,5.099782,5.231117,-27.499982,11.755651,609.854717,4.504643,447380.718791,1.667957,19.883504,2.609185,3.472590,0.077094,0.058191,110.338235,90.248327,32.000000,32.000000,32.000000,32.000000,-1761.519533,32.000000,69.310093,76.373556,97.947720,89.902770,39.032551,28.860759,67.764362,60.253165,20.253165,34.760621,26.518987,1677.246094,33.968536,0.692743,219.235572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.930912,59.937347,173.010714,154.104041,117.362739,113.163764,54.212137,14.160730,172.228943,7.468706,59.982689,49.717772,151.848249,173.541282,150.316168,171.513522,111.108308,169.851818,-0.070739,-1.794943,32.025740,-235.890682,157.943656,5.098740,5.242801,-27.499351,22.945621,1192.431073,4.481722,447141.268332,1.662345,19.745390,2.556512,3.470542,0.078334,0.058093,110.195297,90.240753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325674,76.324348,97.870704,89.902770,39.021133,28.860759,67.761113,60.253165,20.253165,34.760188,26.518987,1673.583984,33.924433,0.691920,218.872590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.860764,59.920261,172.609855,154.109075,117.415644,113.148508,54.394485,14.162014,172.219604,7.496468,59.859455,49.908133,151.834517,173.509359,150.306589,171.480092,111.042010,169.800539,-0.070867,-1.794916,32.025740,-235.886784,157.935803,5.064874,5.232325,-27.499784,21.642739,1120.952877,4.490566,447132.185910,1.667164,19.810820,2.554231,3.470273,0.080126,0.061901,110.040924,90.250286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328079,76.294196,97.839573,89.902770,38.979755,28.860759,67.761648,60.253165,20.253165,34.759660,26.518987,1669.921875,33.974215,0.691542,218.878255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.947225,59.880026,172.704502,154.092015,117.498725,113.137907,54.693253,14.160444,172.191230,7.492046,59.898705,49.935965,151.853519,173.507135,150.308149,171.500850,111.046406,169.766484,-0.071083,-1.794922,32.025740,-235.893744,157.870438,5.047788,5.245235,-27.498900,53.454562,2753.474202,4.473373,446944.331751,1.666942,19.741236,2.556857,3.465002,0.077025,0.057703,110.015200,90.252759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348886,76.282294,97.827962,89.902770,38.966408,28.860759,67.759648,60.253165,20.253165,34.758182,26.518987,1662.597656,33.936009,0.691331,219.202881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.880600,59.866798,172.742977,154.080268,117.579288,113.122285,54.380711,14.157876,172.130968,7.458741,59.902254,49.768035,151.837782,173.512091,150.338741,171.383871,111.062839,169.679520,-0.071248,-1.794916,32.025740,-235.894352,157.514631,5.039028,5.235841,-27.498197,12.831779,664.770893,4.479108,447057.207278,1.663624,19.796661,2.602161,3.461837,0.078785,0.057538,110.301163,90.235539,32.000000,32.000000,32.000000,32.000000,852.408683,32.000000,69.320857,76.264379,97.797227,89.902770,38.944926,28.860759,67.762034,60.253165,20.253165,34.757120,26.518987,1680.908203,33.951317,0.689822,219.222472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.819192,59.869554,172.941140,154.072437,117.691748,113.102842,54.255033,14.161015,172.102728,7.457470,59.952675,49.867987,151.818819,173.540096,150.303400,171.410805,111.046171,169.647889,-0.071187,-1.794912,32.025740,-235.887946,158.009368,5.071310,5.226375,-27.499243,21.598445,1121.534001,4.461758,446876.225295,1.651056,19.667065,2.583821,3.457740,0.081914,0.056792,110.374034,90.249682,32.000000,32.000000,32.000000,32.000000,-54680.983773,32.000000,69.321272,76.248315,97.794373,89.902770,38.911048,28.860759,67.764194,60.253165,20.253165,34.756283,26.518987,1680.908203,33.926489,0.689621,219.231559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.765532,59.894632,172.943888,154.081387,117.703621,113.092153,54.677853,14.159731,172.105039,7.487294,60.025326,49.809850,151.835167,173.465525,150.336880,171.377251,111.030814,169.666357,-0.071119,-1.795040,32.025740,-235.889557,157.905783,5.084301,5.218694,-27.498287,45.048334,2321.118283,4.475475,446811.493093,1.662696,19.722686,2.531766,3.463129,0.079655,0.059680,110.568256,90.261519,32.000000,32.000000,32.000000,32.000000,1016.804311,32.000000,69.308026,76.240532,97.773963,89.902770,38.878018,28.860759,67.763742,60.253165,20.253165,34.755833,26.518987,1662.597656,33.887561,0.690190,219.228845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.794864,59.919985,172.905553,154.097888,117.701035,113.083825,54.723072,14.162014,172.080028,7.489437,60.060197,49.839260,151.823064,173.483022,150.324374,171.389150,111.025519,169.667171,-0.070972,-1.795034,32.025740,-235.888417,157.939229,5.057764,5.222661,-27.498612,58.264085,2999.580024,4.492315,446823.780502,1.668532,19.788962,2.535476,3.471376,0.081579,0.063075,110.617626,90.318104,32.000000,32.000000,32.000000,32.000000,-9943.864285,32.000000,69.315123,76.278051,97.787475,89.902770,38.846053,28.860759,67.762005,60.253165,20.253165,34.755875,26.518987,1662.597656,33.906457,0.692041,219.068499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.716085,59.940103,172.831864,154.111872,117.648296,113.062503,54.723548,14.156020,172.084004,7.527785,60.012020,49.866891,151.818813,173.414375,150.309095,171.411352,110.992450,169.598003,-0.070886,-1.795023,32.025740,-235.894084,157.607897,5.039246,5.211987,-27.499369,53.814341,2770.472066,4.503481,446895.490537,1.657545,19.869594,2.558398,3.475174,0.079970,0.061118,110.599193,90.285063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271431,76.352513,97.796503,89.902770,38.809715,28.860759,67.762153,60.253165,20.253165,34.756587,26.518987,1658.935547,33.892447,0.693537,219.238050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.698543,59.934040,172.337158,154.116067,117.569672,113.047266,54.247730,14.164297,172.091300,7.535955,60.067673,49.788913,151.824567,173.300454,150.317900,171.350037,110.933246,169.631419,-0.071106,-1.795021,32.025740,-235.884174,157.812454,5.015157,5.208201,-27.499766,21.760586,1130.105573,4.496747,446887.443340,1.655092,19.864575,2.564027,3.472357,0.077450,0.058409,110.564513,90.256069,32.000000,32.000000,32.000000,32.000000,-100139.554029,32.000000,69.280639,76.438655,97.784632,89.902770,38.803229,28.860759,67.764971,60.253165,20.253165,34.756141,26.518987,1680.908203,33.902995,0.692640,218.872315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.758913,59.964354,172.822801,154.122780,117.490111,113.023657,54.379861,14.159873,172.093904,7.555392,60.085278,49.879353,151.824901,173.347886,150.303414,171.368919,110.951544,169.616548,-0.071523,-1.795016,32.025740,-235.889741,157.893852,5.028668,5.217703,-27.500721,21.718244,1125.166023,4.510627,446965.627729,1.657736,19.966301,2.568754,3.476377,0.078808,0.059937,110.554695,90.262642,32.000000,32.000000,32.000000,32.000000,1007.964394,32.000000,69.254010,76.447666,97.787131,89.902770,38.751517,28.860759,67.762972,60.253165,20.253165,34.755999,26.518987,1662.597656,33.907773,0.693645,218.873770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.763504,59.962976,172.972314,154.130611,117.510836,112.994708,54.393405,14.155735,172.033543,7.553844,60.023141,49.789772,151.844002,173.220896,150.275051,171.277750,110.914324,169.594616,-0.071423,-1.793840,32.025740,-235.894860,157.509227,5.062033,5.218983,-27.499333,57.677470,2987.376430,4.504297,447039.230484,1.672673,19.978423,2.641653,3.467650,0.080804,0.062000,110.576876,90.236295,32.000000,32.000000,32.000000,32.000000,-7876.137972,32.000000,69.266620,76.491054,97.795967,89.902770,38.698541,28.860759,67.765968,60.253165,20.253165,34.756373,26.518987,1658.935547,33.884153,0.691953,218.887854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.712906,59.946165,172.779225,154.123339,117.597681,112.962751,54.479415,14.160587,171.973184,7.577939,60.035012,49.821914,151.821227,173.258628,150.286432,171.191986,111.003589,169.576288,-0.071434,-1.793843,32.025740,-235.889354,158.084156,5.073056,5.210851,-27.498449,55.633542,2876.962956,4.500526,446902.066891,1.666170,19.946175,2.617259,3.473203,0.082347,0.062440,110.739472,90.206898,32.000000,32.000000,32.000000,32.000000,766.800188,32.000000,69.238358,76.445735,97.773653,89.902770,38.649200,28.860759,67.764365,60.253165,20.253165,34.755599,26.518987,1662.597656,33.943077,0.692537,218.889781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.784071,59.941756,172.574099,154.111313,117.661334,112.942922,54.209603,14.156877,171.935315,7.606151,60.076994,49.740396,151.844735,173.292052,150.291367,171.178823,111.067197,169.556744,-0.071560,-1.792693,32.025740,-235.892574,158.220436,5.037577,5.221832,-27.499585,13.521022,702.689204,4.501050,446861.127851,1.665153,19.940041,2.645492,3.475887,0.083841,0.062529,110.612191,90.235543,32.000000,32.000000,32.000000,32.000000,62.794354,32.000000,69.268669,76.442847,97.756244,89.902770,38.613272,28.860759,67.762535,60.253165,20.253165,34.755277,26.518987,1673.583984,33.902094,0.693271,218.875501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.798265,59.948921,172.882621,154.096769,117.729665,112.930714,54.757617,14.158161,171.970921,7.612823,60.047957,49.735345,151.840440,173.321800,150.303783,171.216288,111.024587,169.547907,-0.071665,-1.790349,32.025740,-235.886879,157.832749,5.049548,5.223725,-27.499693,41.657806,2143.294477,4.506866,446558.464472,1.663839,19.975659,2.548716,3.475541,0.076158,0.057527,110.551724,90.212184,32.000000,32.000000,32.000000,32.000000,-20899.619731,32.000000,69.240293,76.400708,97.737504,89.902770,38.569223,28.860759,67.766684,60.253165,20.253165,34.754915,26.518987,1662.597656,33.909811,0.691882,218.865784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
