OSU 80 Ton Compressor Load Stand
49.654146,59.946717,172.746460,154.086981,117.712668,112.913151,54.252873,14.166866,171.942526,7.635641,59.986873,49.710263,151.808902,173.332631,150.288524,171.308927,111.020835,169.629581,-0.071736,-1.791406,32.025740,-235.884382,157.514321,5.078202,5.201313,-27.499297,56.588426,2938.562052,4.486083,446279.016889,1.669181,19.897520,2.477096,3.466452,0.077531,0.060110,110.567777,90.181997,32.000000,32.000000,32.000000,32.000000,-30647.890178,32.000000,69.216140,76.396937,97.730480,89.902770,38.517785,28.860759,67.766902,60.253165,20.253165,34.754808,26.518987,1658.935547,33.888841,0.690977,218.868695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.679420,59.925497,172.608835,154.080268,117.749779,112.903231,54.277368,14.161158,172.036842,7.654506,59.969596,49.676291,151.802913,173.249220,150.292403,171.316257,111.000080,169.602488,-0.071770,-1.793723,32.025740,-235.886496,157.637345,5.095709,5.205857,-27.500307,9.468231,491.450795,4.489322,446321.169246,1.651811,19.889990,2.516084,3.471660,0.079189,0.059785,110.638518,90.211817,32.000000,32.000000,32.000000,32.000000,-35542.620336,32.000000,69.222456,76.391669,97.745980,89.902770,38.482161,28.860759,67.769309,60.253165,20.253165,34.753859,26.518987,1669.921875,33.892231,0.691569,218.904219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.685300,59.903726,172.634825,154.082226,117.762321,112.893741,54.216419,14.157447,172.083307,7.678742,59.783023,49.665921,151.837440,173.417274,150.306857,171.340253,111.054583,169.626202,-0.071767,-1.792128,32.025740,-235.888410,157.598882,5.111841,5.207263,-27.499730,13.779937,716.055046,4.517577,446374.098542,1.672228,20.037148,2.553309,3.478994,0.079928,0.060082,110.692658,90.267210,32.000000,32.000000,32.000000,32.000000,-1620.144032,32.000000,69.227870,76.383447,97.775185,89.902770,38.443947,28.860759,67.767351,60.253165,20.253165,34.752808,26.518987,1673.583984,33.857180,0.693365,218.884431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.559599,59.776960,172.994500,154.021536,117.802083,112.882809,54.374626,14.158874,172.089310,7.675605,59.690236,49.725663,151.833450,173.416902,150.322621,171.298980,111.069853,169.617345,-0.071906,-1.790345,32.025740,-235.886819,157.539451,5.116453,5.188619,-27.498558,60.130667,3115.514172,4.507830,446327.948941,1.670298,19.989709,2.562962,3.474453,0.079649,0.060873,110.608907,90.258526,32.000000,32.000000,32.000000,32.000000,-29086.750714,32.000000,69.222256,76.412474,97.800329,89.902770,38.399370,28.860759,67.767094,60.253165,20.253165,34.750319,26.518987,1658.935547,33.869224,0.692404,218.955871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.530065,59.733695,172.786624,153.996086,117.814413,112.876696,54.715857,14.156020,172.137938,7.666017,59.661315,49.612026,151.812069,173.307718,150.322097,171.332144,111.049536,169.606002,-0.072184,-1.792461,32.025740,-235.893104,157.432338,5.134377,5.184707,-27.498053,58.894079,3032.413505,4.505997,446136.760638,1.671722,19.961841,2.518177,3.474565,0.079512,0.059842,110.473684,90.236105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227498,76.409847,97.805825,89.902770,38.356451,28.860759,67.768944,60.253165,20.253165,34.746022,26.518987,1662.597656,33.866538,0.693026,218.920387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.548993,59.712200,172.990632,153.994967,117.932385,112.872772,54.311346,14.161300,172.068364,7.651535,59.643023,49.569550,151.810526,173.455317,150.312572,171.372139,111.019511,169.787746,-0.072323,-1.791873,32.025740,-235.883577,157.348534,5.148206,5.186708,-27.498756,39.164547,2031.573476,4.538655,445976.344315,1.670781,19.965558,2.499277,3.490636,0.078768,0.059254,110.387370,90.225631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219995,76.386346,97.831604,89.902770,38.318765,28.860759,67.771470,60.253165,20.253165,34.743892,26.518987,1666.259766,33.820596,0.695302,218.881166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.631664,59.687399,172.979987,154.019019,117.958795,112.868364,54.343796,14.163441,172.131140,7.644585,59.677998,49.673701,151.795237,173.398567,150.316634,171.411601,111.040427,169.706797,-0.072347,-1.791339,32.025740,-235.884540,157.202526,5.151512,5.198518,-27.498558,14.714682,762.835491,4.539449,445956.365044,1.661169,19.952986,2.514946,3.488520,0.077377,0.056660,110.122577,90.246638,32.000000,32.000000,32.000000,32.000000,742.903459,32.000000,69.199930,76.310849,97.868503,89.902770,38.287419,28.860759,67.770865,60.253165,20.253165,34.741716,26.518987,1680.908203,33.865780,0.694955,218.890411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.587506,59.698973,172.816424,154.015663,117.911111,112.864551,54.476205,14.163298,172.083601,7.598920,59.709791,49.572685,151.775071,173.473346,150.312389,171.404777,110.978355,169.655560,-0.072239,-1.791337,32.025740,-235.887133,157.488727,5.143390,5.192063,-27.499910,13.534143,699.928867,4.539910,445962.810762,1.672685,19.911819,2.619422,3.491305,0.077415,0.058032,110.008503,90.260502,32.000000,32.000000,32.000000,32.000000,1022.754422,32.000000,69.181999,76.237875,97.855327,89.902770,38.268488,28.860759,67.773019,60.253165,20.253165,34.739777,26.518987,1673.583984,33.809886,0.696238,218.865076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.587958,59.704208,172.711004,154.027689,117.888892,112.856102,54.391577,14.163013,172.032159,7.592965,59.773720,49.511648,151.792636,173.416460,150.307567,171.408892,110.991518,169.580673,-0.071985,-1.791388,32.025740,-235.889542,157.609995,5.153571,5.192171,-27.499675,56.172131,2909.505874,4.521730,445795.716650,1.668452,19.801159,2.565353,3.485275,0.086270,0.060427,110.075195,90.277220,32.000000,32.000000,32.000000,32.000000,877.680410,32.000000,69.167591,76.207110,97.876723,89.902770,38.235878,28.860759,67.773387,60.253165,20.253165,34.738525,26.518987,1658.935547,33.847606,0.694102,218.885493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.638556,59.725152,172.781126,154.036639,117.873814,112.853034,54.655284,14.158161,172.080751,7.620130,59.845178,49.611081,151.784006,173.379545,150.313740,171.361013,110.946509,169.628221,-0.072045,-1.791425,32.025740,-235.896027,157.513937,5.166735,5.200303,-27.499657,52.464816,2704.369262,4.527693,445965.543922,1.666021,19.858579,2.606435,3.485080,0.079970,0.059658,109.959174,90.302067,32.000000,32.000000,32.000000,32.000000,-387.522596,32.000000,69.165616,76.154483,97.894929,89.902770,38.212329,28.860759,67.773704,60.253165,20.253165,34.737455,26.518987,1666.259766,33.906457,0.695302,219.180340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.505561,59.782747,172.602456,154.086142,117.777702,112.849966,54.711383,14.159303,172.146451,7.633015,59.862583,49.546597,151.785040,173.432216,150.295396,171.413004,110.976491,169.630669,-0.071764,-1.791415,32.025740,-235.892272,157.704180,5.189658,5.180632,-27.499459,11.724840,603.752920,4.525050,445909.576885,1.668494,19.863345,2.562583,3.482922,0.077227,0.058390,110.038744,90.281289,32.000000,32.000000,32.000000,32.000000,937.504231,32.000000,69.160518,76.253643,97.930980,89.902770,38.179635,28.860759,67.774063,60.253165,20.253165,34.736941,26.518987,1669.921875,33.899804,0.694136,218.925501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.528590,59.785778,172.949193,154.090896,117.755276,112.843889,54.245697,14.156020,172.119143,7.618327,59.743568,49.603904,151.803703,173.471793,150.299275,171.440688,110.966861,169.592943,-0.071707,-1.791307,32.025740,-235.894737,157.199674,5.157103,5.184491,-27.496881,17.625316,915.380422,4.515237,445985.009079,1.658631,19.831760,2.627079,3.480785,0.082922,0.062530,109.907798,90.299800,32.000000,32.000000,32.000000,32.000000,1027.516378,32.000000,69.128206,76.373582,97.940492,89.902770,38.120588,28.860759,67.773966,60.253165,20.253165,34.736131,26.518987,1680.908203,33.865618,0.692511,218.886516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.633069,59.760701,172.916991,154.079989,117.740549,112.838368,54.198429,14.161158,172.161544,7.598932,59.738693,49.551701,151.816317,173.436198,150.291393,171.460004,110.961442,169.648848,-0.071500,-1.791332,32.025740,-235.891070,157.492297,5.204843,5.199059,-27.500198,17.123647,890.101548,4.540801,446099.548686,1.662030,20.027515,2.598100,3.486527,0.078808,0.060228,109.968973,90.308032,32.000000,32.000000,32.000000,32.000000,954.232332,32.000000,69.151159,76.455229,97.941823,89.902770,38.098508,28.860759,67.773431,60.253165,20.253165,34.734193,26.518987,1673.583984,33.889995,0.693934,218.922629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.566377,59.725428,172.964651,154.050902,117.805499,112.831508,54.685713,14.159873,172.215011,7.556526,59.722110,49.507858,151.777626,173.481699,150.279987,171.273740,110.967480,169.698005,-0.071227,-1.791925,32.025740,-235.888434,157.269606,5.246237,5.189467,-27.500523,44.665647,2301.069521,4.542579,446081.582144,1.675365,20.006603,2.592269,3.491906,0.078825,0.058872,109.899299,90.300839,32.000000,32.000000,32.000000,32.000000,-786.575445,32.000000,69.116262,76.550755,97.934290,89.902770,38.050871,28.860759,67.774396,60.253165,20.253165,34.731726,26.518987,1662.597656,33.871063,0.695424,218.905399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.539938,59.718263,172.879387,154.054818,117.931180,112.833003,54.715758,14.160730,172.177133,7.525345,59.673952,49.566705,151.772305,173.493188,150.294036,171.470170,110.962952,169.769871,-0.071376,-1.793441,32.025740,-235.891008,157.384184,5.279996,5.185464,-27.498449,55.429084,2854.008576,4.519517,445951.930760,1.672755,19.873002,2.620597,3.483907,0.080189,0.062038,109.891989,90.301067,32.000000,32.000000,32.000000,32.000000,946.113095,32.000000,69.092158,76.620327,97.918847,89.902770,38.038899,28.860759,67.772834,60.253165,20.253165,34.729751,26.518987,1662.597656,33.845767,0.693338,218.899301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.425213,59.691808,173.086492,154.046987,118.079501,112.836077,54.185228,14.159731,172.277956,7.507019,59.741730,49.482538,151.781910,173.464544,150.282000,171.371873,110.964325,169.699332,-0.071455,-1.793413,32.025740,-235.886453,157.450243,5.267849,5.168786,-27.499477,14.585126,758.331784,4.533950,445914.856279,1.660046,19.906984,2.634697,3.489556,0.083215,0.063654,110.103858,90.308551,32.000000,32.000000,32.000000,32.000000,495.741115,32.000000,69.112647,76.680570,97.878857,89.902770,38.018078,28.860759,67.775854,60.253165,20.253165,34.727391,26.518987,1673.583984,33.867061,0.694657,218.909883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.515669,59.725428,173.010043,154.036359,118.087340,112.853594,54.770637,14.162157,172.140643,7.490205,59.805461,49.577878,151.753256,173.543855,150.292052,171.430852,110.952757,169.619974,-0.071825,-1.793400,32.025740,-235.883047,157.551544,5.275967,5.181696,-27.498900,19.244795,989.909517,4.537951,445942.884849,1.660097,19.927290,2.668661,3.489697,0.082539,0.062564,110.292024,90.318189,32.000000,32.000000,32.000000,32.000000,-19124.579438,32.000000,69.089158,76.637116,97.832964,89.902770,37.979599,28.860759,67.776950,60.253165,20.253165,34.725194,26.518987,1673.583984,33.828530,0.695253,218.906382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.629181,59.737277,173.022367,154.049783,118.052449,112.865032,54.696428,14.164155,172.171242,7.468057,59.808859,49.600830,151.774092,173.483854,150.293167,171.404003,110.982112,169.741301,-0.071990,-1.793374,32.025740,-235.886277,157.462173,5.300748,5.198049,-27.499712,56.664657,2918.658570,4.566792,446004.805951,1.680555,20.020183,2.638396,3.501988,0.078622,0.060031,110.296045,90.322300,32.000000,32.000000,32.000000,32.000000,-7417.182816,32.000000,69.080823,76.616091,97.848292,89.902770,37.939497,28.860759,67.777395,60.253165,20.253165,34.724950,26.518987,1658.935547,33.866592,0.696983,218.885297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.689454,59.702555,172.999915,154.024053,118.056226,112.872165,54.340513,14.162585,172.148589,7.444816,59.703164,49.719789,151.778539,173.521872,150.293063,171.512607,110.987902,169.715735,-0.071885,-1.793411,32.025740,-235.883109,157.490624,5.313091,5.207119,-27.498972,56.531321,2930.862165,4.547008,446072.846574,1.659661,19.959686,2.617450,3.494046,0.080829,0.062697,110.390998,90.341600,32.000000,32.000000,32.000000,32.000000,-44367.468062,32.000000,69.096909,76.577276,97.843319,89.902770,37.930869,28.860759,67.776059,60.253165,20.253165,34.723214,26.518987,1658.935547,33.823084,0.696489,218.933802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.572230,59.670589,172.906191,154.008391,118.099069,112.879797,54.671528,14.153309,172.177394,7.429514,59.672266,49.593071,151.795379,173.509651,150.302335,171.581072,110.957393,169.763430,-0.071924,-1.792356,32.025740,-235.894999,157.574838,5.319331,5.191288,-27.500433,13.452982,693.245946,4.523759,445983.415430,1.657957,19.853614,2.637801,3.486303,0.078392,0.061273,110.708305,90.357784,32.000000,32.000000,32.000000,32.000000,-478.339558,32.000000,69.118675,76.502089,97.816774,89.902770,37.918991,28.860759,67.776901,60.253165,20.253165,34.720602,26.518987,1673.583984,33.898884,0.694334,218.898908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.595493,59.662597,172.919339,153.997484,118.130815,112.876818,54.230489,14.156163,172.172566,7.399194,59.773325,49.590565,151.760539,173.577612,150.297069,171.506837,110.926610,169.790607,-0.072137,-1.789456,32.025740,-235.893125,157.519281,5.316693,5.194281,-27.499261,17.276400,897.510873,4.509991,445899.402604,1.666543,19.756363,2.621538,3.481622,0.078001,0.059289,110.789204,90.312904,32.000000,32.000000,32.000000,32.000000,-5982.452891,32.000000,69.114165,76.409904,97.746554,89.902770,37.894101,28.860759,67.779341,60.253165,20.253165,34.717282,26.518987,1677.246094,33.857144,0.694320,218.896980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.592997,59.702831,172.833191,154.029647,118.058116,112.879914,54.641141,14.159445,172.276199,7.377275,59.654670,49.596771,151.764346,173.571734,150.274282,171.510934,110.898726,169.729572,-0.072265,-1.788917,32.025740,-235.890659,157.442616,5.312970,5.193434,8.695641,18.415967,949.521431,4.531878,446044.238753,1.660730,19.846063,2.671583,3.487965,0.081903,0.063069,111.005657,90.295710,32.000000,32.000000,32.000000,32.000000,937.965464,32.000000,69.115427,76.383974,97.748392,89.902770,37.862649,28.860759,67.778499,60.253165,20.253165,34.715804,26.518987,1673.583984,33.885974,0.694014,218.878806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.602016,59.659290,172.845110,154.015103,118.097434,112.884480,54.212071,14.158874,172.265168,7.388379,59.530818,49.579307,151.778093,173.587030,150.296036,171.542633,110.899976,169.802786,-0.072260,-1.785989,32.025740,-235.887963,157.421650,5.310305,5.194840,12.475878,15.763706,819.204475,4.527254,446068.253672,1.673294,19.813910,2.713493,3.486594,0.081877,0.060952,111.082534,90.303878,32.000000,32.000000,32.000000,32.000000,-406.251594,32.000000,69.105144,76.450789,97.710278,89.902770,37.855241,28.860759,67.776206,60.253165,20.253165,34.712900,26.518987,1662.597656,33.909378,0.694560,218.884274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.590218,59.565046,172.858383,153.968398,118.020137,112.888581,54.370160,14.158018,172.324457,7.396463,59.588941,49.547425,151.752760,173.638685,150.272934,171.515537,110.915141,169.807154,-0.072425,-1.783083,32.025740,-235.893556,157.265956,5.296506,5.193235,12.522198,59.531333,3084.714624,4.527078,446200.250638,1.661033,19.856735,2.716383,3.485032,0.081311,0.062795,110.987228,90.183632,32.000000,32.000000,32.000000,32.000000,1019.253045,32.000000,69.108968,76.557937,97.711203,89.902770,37.814968,28.860759,67.777995,60.253165,20.253165,34.709349,26.518987,1658.935547,33.859794,0.693829,218.932228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.601048,59.591501,173.096633,153.975390,117.967178,112.894705,54.401550,14.159873,172.244757,7.382744,59.776097,49.554478,151.772857,173.643976,150.277108,171.550803,110.966853,169.823864,-0.072305,-1.783082,32.025740,-235.895132,157.365380,5.282433,5.194551,12.532980,56.869745,2945.099692,4.524913,446146.581630,1.673719,19.803829,2.745115,3.484639,0.082408,0.062769,110.971236,90.111732,32.000000,32.000000,32.000000,32.000000,-815.424299,32.000000,69.110624,76.616809,97.728730,89.902770,37.798353,28.860759,67.780129,60.253165,20.253165,34.706102,26.518987,1662.597656,33.844468,0.693206,218.903747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.593912,59.706137,173.006583,154.033282,117.915148,112.893756,54.580479,14.160730,172.237768,7.424172,59.908450,49.542339,151.744306,173.504312,150.246602,171.551170,110.983209,169.725470,-0.072399,-1.783035,32.025740,-235.889375,157.710828,5.307321,5.193380,12.527481,47.115644,2431.967600,4.526540,446001.418046,1.668933,19.721838,2.731740,3.485736,0.081653,0.062343,110.900871,90.006058,32.000000,32.000000,32.000000,32.000000,-49737.625157,32.000000,69.084756,76.602697,97.694697,89.902770,37.767512,28.860759,67.781915,60.253165,20.253165,34.705013,26.518987,1658.935547,33.854169,0.694257,218.891394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.591528,59.760977,173.017984,154.063767,117.800023,112.891133,54.370337,14.154165,172.139189,7.425359,59.904757,49.510434,151.766935,173.505109,150.245713,171.526515,110.929819,169.697031,-0.072410,-1.783012,32.025740,-235.896266,157.531152,5.330075,5.193993,12.623475,24.010718,1244.151069,4.530089,445944.927220,1.667777,19.737044,2.686867,3.489778,0.078935,0.060997,111.141675,90.041791,32.000000,32.000000,32.000000,32.000000,-27222.162498,32.000000,69.068830,76.631378,97.699177,89.902770,37.743506,28.860759,67.781740,60.253165,20.253165,34.706026,26.518987,1673.583984,33.853592,0.695292,218.882661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.652831,59.773377,172.874603,154.076073,117.705965,112.887672,54.649592,14.163584,172.168220,7.388514,59.862736,49.595711,151.776495,173.581598,150.283414,171.453956,110.916061,169.737955,-0.072394,-1.784203,32.025740,-235.885377,157.655761,5.324709,5.201601,12.589776,11.621417,599.103932,4.531258,446077.369898,1.663063,19.859091,2.630218,3.488464,0.080216,0.062988,111.184136,90.067430,32.000000,32.000000,32.000000,32.000000,-19598.184623,32.000000,69.025713,76.692807,97.708922,89.902770,37.711918,28.860759,67.780664,60.253165,20.253165,34.704948,26.518987,1680.908203,33.820596,0.695115,218.918774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.508348,59.763457,173.031365,154.063208,117.731851,112.892262,54.269396,14.155450,172.225134,7.425143,59.895312,49.580430,151.767047,173.607653,150.269768,171.530244,110.863442,169.698968,-0.072751,-1.784214,32.025740,-235.895962,157.475168,5.305120,5.181606,12.567851,17.020134,883.563908,4.531809,446263.759283,1.669783,19.916406,2.671961,3.488862,0.079894,0.062300,110.829784,90.060581,32.000000,32.000000,32.000000,32.000000,838.203433,32.000000,68.987946,76.684198,97.748346,89.902770,37.684741,28.860759,67.781471,60.253165,20.253165,34.702985,26.518987,1680.908203,33.862859,0.695293,218.916650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.601551,59.799833,173.119732,154.081667,117.724865,112.890806,54.867607,14.161729,172.217357,7.446979,59.951151,49.656070,151.774928,173.543263,150.292104,171.483229,110.883194,169.693984,-0.073233,-1.784229,32.025740,-235.889193,157.465620,5.317032,5.194353,12.631481,19.366579,994.413225,4.516832,446248.748584,1.659001,19.865173,2.702481,3.481667,0.082200,0.061802,110.682793,90.042699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974975,76.705514,97.794109,89.902770,37.648787,28.860759,67.783768,60.253165,20.253165,34.701873,26.518987,1673.583984,33.857739,0.694688,218.913660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.596264,59.818572,173.009517,154.094532,117.681712,112.888481,54.702432,14.161729,172.172248,7.478044,59.963945,49.629755,151.769736,173.530340,150.255360,171.430261,110.902071,169.771523,-0.073351,-1.785981,32.025740,-235.886742,157.372457,5.332572,5.193578,12.604687,33.533992,1727.064737,4.550264,446481.744345,1.676005,20.005327,2.739131,3.494994,0.082401,0.060542,110.532131,89.999597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.963057,76.738164,97.799204,89.902770,37.612152,28.860759,67.784342,60.253165,20.253165,34.701245,26.518987,1666.259766,33.826366,0.696269,218.888483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.693617,59.838414,173.069339,154.104600,117.607375,112.890967,54.431973,14.158018,172.223616,7.495832,59.926801,49.708076,151.782966,173.577341,150.275077,171.509344,110.934512,169.804542,-0.073564,-1.786068,32.025740,-235.886859,157.464847,5.320419,5.208399,12.592264,57.179435,2959.482500,4.533268,446411.331689,1.654448,19.944854,2.717336,3.490208,0.084091,0.062523,110.825625,90.033219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974640,76.859548,97.853022,89.902770,37.567968,28.860759,67.783712,60.253165,20.253165,34.701084,26.518987,1658.935547,33.854169,0.695480,218.859097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.600653,59.752709,173.166589,154.069081,117.432167,112.891160,54.573772,14.157019,172.244518,7.503709,59.684409,49.592396,151.789211,173.569962,150.243712,171.485039,110.920614,169.787219,-0.073613,-1.786753,32.025740,-235.893085,157.484569,5.310760,5.194912,12.682597,58.409063,3015.270360,4.532196,446394.215717,1.659686,19.969083,2.730218,3.488358,0.079697,0.059689,110.916275,90.060337,32.000000,32.000000,32.000000,32.000000,-981.987699,32.000000,68.962786,76.964692,97.856998,89.902770,37.547868,28.860759,67.781711,60.253165,20.253165,34.699342,26.518987,1658.935547,33.813041,0.695857,218.880576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.621446,59.686021,173.160999,154.018180,117.316784,112.891897,54.683702,14.158018,172.340638,7.538332,59.600216,49.548399,151.798427,173.697576,150.300448,171.453931,110.897332,169.769119,-0.073359,-1.786791,32.025740,-235.889963,157.396810,5.300343,5.197815,12.628650,55.407889,2854.589699,4.512491,446286.100486,1.664466,19.887905,2.711297,3.482728,0.084457,0.061409,111.054154,90.094873,32.000000,32.000000,32.000000,32.000000,1020.103021,32.000000,68.983266,76.958230,97.911720,89.902770,37.533302,28.860759,67.783756,60.253165,20.253165,34.694003,26.518987,1658.935547,33.821335,0.694238,218.895918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.525986,59.601421,172.849356,153.966440,117.364419,112.889661,54.362652,14.160302,172.262673,7.570357,59.536377,49.791253,151.770641,173.666651,150.285529,171.556609,110.862489,169.755568,-0.073039,-1.787905,32.025740,-235.892253,157.488014,5.309909,5.183481,12.603245,56.173096,2911.103964,4.533259,446265.430714,1.663186,19.898663,2.718103,3.491216,0.080362,0.060895,111.155908,90.111897,32.000000,32.000000,32.000000,32.000000,-32318.345690,32.000000,68.995622,76.760141,97.935827,89.902770,37.506980,28.860759,67.783769,60.253165,20.253165,34.688943,26.518987,1662.597656,33.845100,0.696473,218.940922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.562144,59.581856,173.098753,153.963364,117.375138,112.893221,54.245199,14.162157,172.313886,7.577269,59.591428,49.637330,151.757779,173.591294,150.275683,171.558302,110.888201,169.839696,-0.073144,-1.789018,32.025740,-235.887458,157.391485,5.339524,5.188511,12.678342,50.045918,2599.185900,4.527926,446204.175785,1.658796,19.810387,2.733973,3.489640,0.080451,0.060600,110.977312,90.123222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003968,76.666728,97.971156,89.902770,37.469648,28.860759,67.783595,60.253165,20.253165,34.685763,26.518987,1662.597656,33.809526,0.695872,218.903865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.577067,59.585714,172.938106,153.966999,117.272414,112.893233,54.619080,14.157162,172.299739,7.603772,59.584066,49.619990,151.772246,173.590389,150.281437,171.572375,110.928726,169.820989,-0.073107,-1.787843,32.025740,-235.895393,157.272116,5.307648,5.191432,12.663160,28.700334,1480.377791,4.540999,446222.850257,1.671719,19.824953,2.763266,3.490074,0.080967,0.060783,110.722008,90.145253,32.000000,32.000000,32.000000,32.000000,-36235.774397,32.000000,69.019397,76.662257,97.999019,89.902770,37.449061,28.860759,67.785240,60.253165,20.253165,34.682929,26.518987,1673.583984,33.867205,0.695468,218.886988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.505050,59.542725,173.134931,153.963364,117.265893,112.893204,54.301171,14.159160,172.291440,7.627343,59.367622,49.689400,151.768453,173.661420,150.263575,171.624734,110.902323,169.886977,-0.072971,-1.787804,32.025740,-235.892905,157.497478,5.334461,5.180578,12.632634,8.973949,465.590797,4.538613,446125.890644,1.673962,19.767809,2.772001,3.492560,0.079054,0.059942,110.805703,90.159566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013166,76.713306,98.027265,89.902770,37.443431,28.860759,67.785307,60.253165,20.253165,34.680023,26.518987,1673.583984,33.861327,0.696509,218.903471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.621214,59.460883,173.145612,153.919175,117.335675,112.899839,54.696218,14.155450,172.326955,7.635202,59.261166,49.713466,151.761241,173.659673,150.288651,171.605051,110.949413,169.897306,-0.072861,-1.787801,32.025740,-235.898575,157.408762,5.343667,5.198158,12.688186,15.489863,797.848185,4.531434,446032.346947,1.661971,19.756164,2.723819,3.488268,0.078422,0.059159,110.726860,90.171295,32.000000,32.000000,32.000000,32.000000,-54356.898854,32.000000,69.011498,76.744176,97.997914,89.902770,37.435152,28.860759,67.784338,60.253165,20.253165,34.673625,26.518987,1677.246094,33.850022,0.694614,218.889073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.665073,59.372153,173.095979,153.843105,117.352373,112.906344,54.671815,14.157876,172.390997,7.607937,59.312766,49.633049,151.740902,173.764176,150.243192,171.614159,110.951244,169.829865,-0.073034,-1.787849,32.025740,-235.895006,157.400420,5.319473,5.204234,12.667902,11.916532,614.067863,4.550777,446085.592642,1.674182,19.788025,2.777235,3.497319,0.079687,0.061394,110.745724,90.142771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007501,76.659936,98.003789,89.902770,37.438297,28.860759,67.785612,60.253165,20.253165,34.667435,26.518987,1677.246094,33.874705,0.696241,218.924754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.633467,59.395025,173.138834,153.839470,117.360416,112.903734,54.281733,14.159588,172.406438,7.614992,59.552807,49.707696,151.724804,173.724010,150.233902,171.774776,110.977457,169.911565,-0.073144,-1.787833,32.025740,-235.891987,157.438516,5.321558,5.199348,12.678324,20.254267,1051.218051,4.524758,445796.740597,1.657552,19.585491,2.734371,3.489347,0.078046,0.057444,110.882841,90.145287,32.000000,32.000000,32.000000,32.000000,769.523941,32.000000,68.994438,76.574939,98.027575,89.902770,37.421345,28.860759,67.790356,60.253165,20.253165,34.663102,26.518987,1680.908203,33.901805,0.694842,219.246233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.589049,59.527018,173.130475,153.920014,117.416958,112.907517,54.329974,14.162014,172.313580,7.589966,59.651512,49.593817,151.713366,173.701408,150.213321,171.716411,110.959868,169.849511,-0.072987,-1.787841,32.025740,-235.888580,157.748170,5.330159,5.192478,12.631625,13.747162,712.858866,4.513718,445652.459026,1.656388,19.451248,2.704933,3.485266,0.082745,0.063152,110.968605,90.158085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983572,76.518876,98.018164,89.902770,37.419666,28.860759,67.788008,60.253165,20.253165,34.662258,26.518987,1673.583984,33.847858,0.693451,218.882818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.564842,59.607483,173.249136,153.972313,117.480405,112.913598,54.635406,14.159445,172.332422,7.603225,59.759669,49.633969,151.738315,173.684607,150.230718,171.635124,110.968285,169.845310,-0.072950,-1.787838,32.025740,-235.893273,157.503637,5.303232,5.189305,12.644462,18.985972,979.013451,4.521827,445646.169583,1.669522,19.506913,2.712165,3.488349,0.079876,0.061153,110.923564,90.230335,32.000000,32.000000,32.000000,32.000000,-9912.604470,32.000000,68.976832,76.517962,98.035141,89.902770,37.400867,28.860759,67.786923,60.253165,20.253165,34.660301,26.518987,1677.246094,33.865943,0.693490,218.897649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.542964,59.656259,173.116455,153.996645,117.513956,112.920731,54.249482,14.162157,172.397076,7.594327,59.836946,49.619137,151.715021,173.685683,150.210798,171.673038,110.924046,169.889648,-0.073023,-1.787798,32.025740,-235.890725,157.624639,5.315769,5.185699,12.669435,15.746609,817.751666,4.533354,445926.274105,1.670322,19.685021,2.704354,3.491305,0.078947,0.060954,111.137090,90.234898,32.000000,32.000000,32.000000,32.000000,-2624.123390,32.000000,68.997847,76.493084,97.967754,89.902770,37.387479,28.860759,67.788011,60.253165,20.253165,34.659970,26.518987,1666.259766,33.819064,0.695446,218.882307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.647623,59.683541,172.704016,154.023494,117.514950,112.920427,54.213417,14.164155,172.367204,7.605430,59.757335,49.677663,151.741650,173.607197,150.228359,171.720344,110.894013,169.877933,-0.072769,-1.788811,32.025740,-235.885786,157.744764,5.322941,5.200754,12.647221,20.852209,1083.615689,4.542008,446069.690489,1.662320,19.790632,2.694216,3.495404,0.078491,0.059674,111.003319,90.230905,32.000000,32.000000,32.000000,32.000000,-2607.433211,32.000000,69.013720,76.610931,97.930851,89.902770,37.385621,28.860759,67.788441,60.253165,20.253165,34.658197,26.518987,1680.908203,33.864572,0.695975,218.898042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.703665,59.670038,172.963386,154.019858,117.538754,112.925022,54.800947,14.160444,172.407785,7.590350,59.567681,49.610115,151.766363,173.685443,150.234499,171.784433,110.927036,169.916829,-0.072640,-1.789931,32.025740,-235.886066,157.397930,5.322358,5.209517,12.634474,18.404830,946.179970,4.545175,446282.930197,1.675280,19.862144,2.756605,3.494269,0.078555,0.059863,110.986849,90.297535,32.000000,32.000000,32.000000,32.000000,791.798839,32.000000,69.007553,76.725858,97.894051,89.902770,37.357209,28.860759,67.789693,60.253165,20.253165,34.655568,26.518987,1669.921875,33.848976,0.696941,218.920190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.651551,59.532530,172.753396,153.958050,117.685116,112.939557,54.649557,14.161443,172.442615,7.574690,59.385586,49.673328,151.726832,173.750731,150.233275,171.715840,110.911050,169.964025,-0.072572,-1.787579,32.025740,-235.887354,157.564862,5.296831,5.201728,12.572539,16.505275,850.875709,4.514604,446301.930495,1.672628,19.780740,2.781842,3.478596,0.079548,0.058687,110.738388,90.280362,32.000000,32.000000,32.000000,32.000000,1019.718380,32.000000,69.000399,76.827855,97.883052,89.902770,37.377091,28.860759,67.788800,60.253165,20.253165,34.648928,26.518987,1677.246094,33.811635,0.693331,219.186949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.667793,59.448759,173.279479,153.900437,117.784039,112.948321,54.323500,14.158874,172.457534,7.586985,59.400414,49.643794,151.728625,173.783987,150.224430,171.730873,110.936996,169.985453,-0.072357,-1.786419,32.025740,-235.891720,157.757920,5.305702,5.204486,12.625801,21.690132,1124.875461,4.507612,446184.132278,1.652653,19.709111,2.764738,3.479892,0.078666,0.059543,110.670073,90.284629,32.000000,32.000000,32.000000,32.000000,-100143.874060,32.000000,68.988237,76.933522,97.903355,89.902770,37.354491,28.860759,67.791304,60.253165,20.253165,34.643840,26.518987,1677.246094,33.846921,0.693743,219.228687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.570199,59.450688,173.231881,153.894285,117.945359,112.962107,54.372692,14.161729,172.387495,7.598708,59.506343,49.607501,151.708581,173.737438,150.225629,171.841456,110.948415,169.935417,-0.072457,-1.785210,32.025740,-235.890826,157.740706,5.311603,5.189755,12.606454,11.635435,602.881235,4.513281,446117.936299,1.658752,19.625653,2.800038,3.479315,0.084212,0.061118,110.626041,90.283350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997442,76.946344,97.874765,89.902770,37.367947,28.860759,67.789642,60.253165,20.253165,34.639011,26.518987,1677.246094,33.817603,0.694343,218.869050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.598148,59.512689,172.814647,153.908828,117.949086,112.975810,54.237687,14.162014,172.489929,7.598989,59.565612,49.657817,151.701158,173.765043,150.197289,171.685771,110.936950,169.917419,-0.072682,-1.784071,32.025740,-235.892664,157.656149,5.334531,5.193812,12.610619,8.762079,455.130573,4.519801,445961.965791,1.667867,19.525031,2.782858,3.488769,0.078388,0.059648,110.603477,90.285394,32.000000,32.000000,32.000000,32.000000,454.765423,32.000000,68.978094,76.858854,97.870764,89.902770,37.381354,28.860759,67.792019,60.253165,20.253165,34.636511,26.518987,1677.246094,33.820055,0.694989,218.908428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.681023,59.539694,173.159315,153.920014,117.896471,112.982220,54.675283,14.160302,172.490832,7.580056,59.600768,49.668612,151.705409,173.733885,150.196607,171.783149,110.942201,169.949661,-0.072604,-1.782923,32.025740,-235.891600,157.570736,5.332414,5.206217,12.548865,15.365516,791.746388,4.540704,446072.092764,1.670177,19.628271,2.750966,3.494678,0.080531,0.060437,110.593281,90.308194,32.000000,32.000000,32.000000,32.000000,-2345.608291,32.000000,68.992306,76.694281,97.880913,89.902770,37.351665,28.860759,67.793218,60.253165,20.253165,34.633712,26.518987,1677.246094,33.836697,0.696831,218.901190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.671339,59.546583,173.322576,153.919735,117.880353,112.994825,54.614562,14.158732,172.448893,7.586435,59.559197,49.715611,151.727324,173.763233,150.188162,171.752244,110.896021,169.921973,-0.072436,-1.782933,32.025740,-235.891699,158.035148,5.308329,5.205027,12.595113,12.996797,670.436847,4.527277,446218.602204,1.673775,19.661244,2.755067,3.484296,0.082002,0.063237,110.482497,90.295373,32.000000,32.000000,32.000000,32.000000,-8725.553023,32.000000,68.993875,76.573146,97.918024,89.902770,37.361047,28.860759,67.792310,60.253165,20.253165,34.630514,26.518987,1680.908203,33.830459,0.695263,218.887539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.650932,59.511587,173.164493,153.885056,117.968969,113.013897,54.677619,14.162299,172.384961,7.570007,59.476708,49.643971,151.692586,173.756004,150.202381,171.816439,110.899313,169.911502,-0.072278,-1.784128,32.025740,-235.888295,157.881757,5.293241,5.201511,12.538335,12.019302,619.297975,4.517159,446206.096697,1.657548,19.602245,2.763009,3.485422,0.080778,0.061868,110.633955,90.320220,32.000000,32.000000,32.000000,32.000000,634.483177,32.000000,68.981169,76.456786,97.953103,89.902770,37.361812,28.860759,67.792096,60.253165,20.253165,34.625903,26.518987,1673.583984,33.829413,0.695024,218.894266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.664017,59.463363,173.259804,153.849817,117.874306,113.022296,54.698157,14.160016,172.408501,7.585136,59.404048,49.598479,151.656663,173.711025,150.177791,171.747987,110.898476,169.953620,-0.072410,-1.788202,32.025740,-235.891068,157.554624,5.296263,5.203765,12.562334,14.049053,723.609652,4.523055,446372.390657,1.659962,19.619178,2.797859,3.489388,0.081429,0.059615,110.867202,90.276001,32.000000,32.000000,32.000000,32.000000,689.987477,32.000000,68.946394,76.385664,97.986402,89.902770,37.354220,28.860759,67.792991,60.253165,20.253165,34.621163,26.518987,1677.246094,33.790792,0.695900,218.928334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.680968,59.433052,173.165571,153.829122,117.836684,113.024893,54.786602,14.159017,172.375631,7.600105,59.383443,49.637277,151.678886,173.689905,150.170792,171.746662,110.960487,169.931399,-0.072200,-1.788767,32.025740,-235.888800,157.938843,5.302388,5.206397,12.530384,19.787198,1017.512886,4.524846,446405.681875,1.658922,19.605353,2.790282,3.487638,0.082296,0.058812,110.969620,90.295302,32.000000,32.000000,32.000000,32.000000,974.592399,32.000000,68.974057,76.432853,98.019997,89.902770,37.347745,28.860759,67.793190,60.253165,20.253165,34.615935,26.518987,1677.246094,33.807849,0.695727,218.919010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.630757,59.332473,173.085665,153.767036,117.912816,113.038669,54.297562,14.160444,172.522845,7.576018,59.246127,49.697182,151.654480,173.785230,150.168762,171.744340,110.973156,169.894791,-0.072174,-1.788727,32.025740,-235.891947,157.717395,5.344362,5.198825,12.566463,21.833776,1132.865910,4.523476,446360.945984,1.657730,19.543554,2.808354,3.488639,0.078371,0.059160,110.854777,90.276254,32.000000,32.000000,32.000000,32.000000,944.493329,32.000000,68.950651,76.362702,98.008749,89.902770,37.343307,28.860759,67.791561,60.253165,20.253165,34.608950,26.518987,1677.246094,33.832604,0.696613,218.907838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.609795,59.308776,173.157462,153.741866,117.982645,113.048238,54.263965,14.156448,172.477663,7.586146,59.299593,49.642018,151.655992,173.806099,150.171037,171.742626,110.955773,169.891285,-0.072294,-1.788730,32.025740,-235.893002,157.809500,5.346692,5.196337,12.595600,22.340744,1159.888155,4.517447,446178.926098,1.654338,19.495658,2.737251,3.485551,0.077754,0.059690,111.009255,90.333028,32.000000,32.000000,32.000000,32.000000,882.752040,32.000000,68.962693,76.322747,98.027266,89.902770,37.332715,28.860759,67.791996,60.253165,20.253165,34.601631,26.518987,1680.908203,33.857108,0.695685,218.890017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.661011,59.349282,173.124963,153.740188,118.111621,113.055133,54.230724,14.158732,172.456738,7.602685,59.444693,49.678901,151.628399,173.749328,150.129328,171.748821,110.921992,169.928665,-0.072315,-1.787539,32.025740,-235.891209,157.855999,5.370142,5.203513,12.553914,22.220790,1154.367481,4.525955,446098.283677,1.670853,19.447174,2.709600,3.487468,0.080261,0.059534,110.800427,90.282646,32.000000,32.000000,32.000000,32.000000,-5220.233372,32.000000,68.929979,76.295670,98.036376,89.902770,37.333311,28.860759,67.793991,60.253165,20.253165,34.597278,26.518987,1677.246094,33.829936,0.695473,218.880183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
