OSU 80 Ton Compressor Load Stand
49.559281,59.420376,173.237625,153.792486,118.214828,113.064434,54.346572,14.161015,172.482229,7.609244,59.471553,49.495193,151.649813,173.860722,150.107075,171.780440,110.919761,170.017956,-0.072396,-1.786509,32.025740,-235.886802,157.839356,5.340774,5.188259,12.577263,11.767169,609.999998,4.531522,446155.488365,1.672700,19.445238,2.725547,3.490389,0.082902,0.063912,110.526853,90.307920,32.000000,32.000000,32.000000,32.000000,968.412654,32.000000,68.944709,76.362990,98.057010,89.902770,37.344213,28.860759,67.796776,60.253165,20.253165,34.593465,26.518987,1677.246094,33.864428,0.695491,219.252763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.470365,59.387033,173.116781,153.772350,118.352215,113.070722,54.276366,14.161729,172.597512,7.561045,59.395202,49.640151,151.622841,173.852602,150.130601,171.803808,110.902753,170.017037,-0.072494,-1.785292,32.025740,-235.887722,157.753922,5.342415,5.175115,12.561685,11.348925,589.079551,4.520983,446274.237889,1.672109,19.432591,2.774626,3.486134,0.083087,0.063597,110.174599,90.340762,32.000000,32.000000,32.000000,32.000000,-17564.657237,32.000000,68.932617,76.288812,98.082334,89.902770,37.355955,28.860759,67.795320,60.253165,20.253165,34.589503,26.518987,1677.246094,33.871135,0.695390,218.899498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.570728,59.377664,173.175097,153.756688,118.360749,113.075264,54.391938,14.158446,172.366398,7.564841,59.468145,49.568482,151.621599,173.670849,150.154441,171.736964,110.940679,169.905363,-0.072260,-1.785290,32.025740,-235.891821,157.630065,5.323725,5.190314,12.557484,24.410135,1264.345112,4.546814,446503.690174,1.672764,19.609303,2.813391,3.495564,0.082347,0.061035,110.476075,90.397409,32.000000,32.000000,32.000000,32.000000,400.901530,32.000000,68.970725,76.224855,98.113582,89.902770,37.315230,28.860759,67.797468,60.253165,20.253165,34.583613,26.518987,1662.597656,33.830224,0.696603,219.075383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.605259,59.450963,173.023526,153.819613,118.338974,113.079923,54.314044,14.161871,172.449417,7.572172,59.713890,49.582303,151.596479,173.752958,150.117110,171.681880,110.957303,169.926744,-0.072310,-1.785288,32.025740,-235.890193,157.813944,5.336425,5.194876,12.564786,39.970338,2073.269090,4.563366,446588.775025,1.678181,19.668412,2.830024,3.499404,0.081608,0.061415,110.882879,90.356477,32.000000,32.000000,32.000000,32.000000,-2.437404,32.000000,68.983928,76.156384,98.114783,89.902770,37.297646,28.860759,67.800213,60.253165,20.253165,34.580807,26.518987,1666.259766,33.818505,0.697229,218.938365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.499192,59.562015,172.984544,153.895403,118.180663,113.069136,54.369996,14.158589,172.386807,7.568524,59.741549,49.618494,151.640137,173.607520,150.099660,171.567609,111.004931,169.793033,-0.071985,-1.787668,32.025740,-235.892822,157.550423,5.327779,5.179803,12.527643,56.276011,2916.043514,4.542529,446427.763538,1.670915,19.554699,2.746403,3.493495,0.080963,0.062073,111.139190,90.351737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003490,76.136647,98.127758,89.902770,37.298409,28.860759,67.799125,60.253165,20.253165,34.579214,26.518987,1658.935547,33.749881,0.696926,218.929592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.421722,59.638072,173.289827,153.944346,118.219323,113.051637,54.344453,14.161158,172.199789,7.568990,59.898316,49.441731,151.640092,173.561831,150.112158,171.529922,110.992593,169.799356,-0.071877,-1.791149,32.025740,-235.891724,157.701956,5.322258,5.168065,12.582510,56.995017,2954.688230,4.533530,446490.000229,1.672425,19.592134,2.738530,3.488008,0.081579,0.062646,110.942730,90.357748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.988070,76.081807,98.138135,89.902770,37.256968,28.860759,67.799872,60.253165,20.253165,34.576806,26.518987,1658.935547,33.790828,0.696398,218.901111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.567744,59.715783,173.159427,153.991611,118.173929,113.035320,54.334913,14.160872,172.210780,7.579553,59.917653,49.527375,151.648713,173.606368,150.130298,171.544468,110.957897,169.782257,-0.071728,-1.792413,32.025740,-235.889559,157.345985,5.315866,5.189521,12.521784,55.485979,2876.962956,4.556143,446590.556189,1.674972,19.813407,2.636166,3.494694,0.083205,0.062059,110.963862,90.306430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979232,76.104765,98.072003,89.902770,37.239283,28.860759,67.802031,60.253165,20.253165,34.576283,26.518987,1658.935547,33.737638,0.699259,218.911536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.505307,59.735899,172.893867,153.987416,118.179093,113.008266,54.475494,14.161015,172.266328,7.565153,59.997418,49.553346,151.678758,173.456176,150.137598,171.512341,111.039950,169.725755,-0.071772,-1.792405,32.025740,-235.886802,157.467517,5.342547,5.180344,12.545728,55.553690,2873.040372,4.580034,446722.025249,1.678724,19.970082,2.651095,3.506349,0.081569,0.062144,111.022966,90.361648,32.000000,32.000000,32.000000,32.000000,-100147.568551,32.000000,69.001337,76.186004,98.063672,89.902770,37.207501,28.860759,67.803962,60.253165,20.253165,34.575545,26.518987,1655.273437,33.763891,0.700483,218.924990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.469292,59.779165,172.994961,154.020417,118.187653,112.980823,54.437786,14.159303,172.221632,7.551612,60.005863,49.556506,151.679289,173.429763,150.141551,171.367859,110.998878,169.639484,-0.071743,-1.791267,32.025740,-235.890638,157.781517,5.379980,5.175313,12.556276,48.873315,2529.305794,4.546001,446727.745092,1.673688,19.895917,2.678788,3.493389,0.081390,0.063046,110.948621,90.292858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965360,76.333627,97.958117,89.902770,37.166623,28.860759,67.802126,60.253165,20.253165,34.574804,26.518987,1658.935547,33.749466,0.699266,218.937145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.568028,59.813336,172.920799,154.029087,118.257663,112.950224,54.644702,14.157590,172.116790,7.531623,60.079668,49.448397,151.672560,173.434594,150.131007,171.411455,110.993331,169.668624,-0.071722,-1.790152,32.025740,-235.895781,157.275970,5.375265,5.190044,12.557736,59.088010,3046.360470,4.553022,446522.816258,1.671371,19.980932,2.573594,3.492431,0.078557,0.058812,110.793373,90.260027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974192,76.424338,97.933204,89.902770,37.116435,28.860759,67.806613,60.253165,20.253165,34.573820,26.518987,1655.273437,33.751107,0.698563,218.904219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.484864,59.900970,173.030866,154.074675,118.107959,112.915073,54.574957,14.163441,172.086522,7.531573,60.244183,49.423710,151.668160,173.498681,150.124698,171.447294,111.021666,169.588447,-0.071867,-1.790155,32.025740,-235.889114,157.351001,5.347904,5.176990,12.573459,59.341868,3063.358334,4.562197,446593.177634,1.673651,20.061661,2.579324,3.497017,0.084076,0.063958,110.592378,90.168257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957740,76.442211,97.884418,89.902770,37.060155,28.860759,67.808383,60.253165,20.253165,34.573541,26.518987,1658.935547,33.738017,0.699590,218.919010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.450828,60.021676,172.920892,154.152706,117.964475,112.876927,54.637046,14.163584,172.102354,7.557982,60.445891,49.398837,151.713588,173.367792,150.131070,171.362525,111.011724,169.617810,-0.071869,-1.792525,32.025740,-235.885214,157.302522,5.290703,5.171977,12.543889,58.981118,3041.275639,4.538308,446454.707679,1.663366,19.993177,2.596810,3.488555,0.080346,0.061227,110.928602,90.175506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970521,76.432642,97.923746,89.902770,36.999789,28.860759,67.806849,60.253165,20.253165,34.575650,26.518987,1658.935547,33.772653,0.697874,218.904533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.385488,60.171045,172.423575,154.252553,117.642064,112.823886,54.193506,14.162299,171.937959,7.534517,60.629979,49.508173,151.752872,173.356202,150.160933,171.307946,111.007653,169.546822,-0.071958,-1.793671,32.025740,-235.889439,157.364543,5.282930,5.162584,12.547783,13.718221,713.149428,4.559072,446448.693878,1.668434,20.167265,2.535621,3.496642,0.079488,0.060743,110.864732,90.221597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.964111,76.415993,97.952158,89.902770,36.966642,28.860759,67.809961,60.253165,20.253165,34.580015,26.518987,1673.583984,33.744562,0.699575,219.271803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.499697,60.226991,172.678146,154.288913,117.364566,112.782940,54.197644,14.156020,171.956033,7.505014,60.635791,49.414827,151.775205,173.188137,150.177230,171.267116,110.993777,169.564376,-0.072126,-1.797773,32.025740,-235.897678,157.462033,5.301885,5.180253,12.600054,20.678451,1074.898836,4.564132,446523.439753,1.667766,20.323385,2.557597,3.496825,0.080831,0.059512,110.855207,90.247109,32.000000,32.000000,32.000000,32.000000,-3701.426312,32.000000,68.974033,76.396177,97.995526,89.902770,36.878545,28.860759,67.813923,60.253165,20.253165,34.584723,26.518987,1669.921875,33.744057,0.698956,218.959726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.414058,60.282937,172.402222,154.336180,117.119780,112.733823,54.500221,14.157305,171.967123,7.480158,60.686207,49.482711,151.789070,173.080964,150.193404,171.161160,110.977937,169.437353,-0.072097,-1.801234,32.025740,-235.893290,157.224616,5.318798,5.167506,12.564714,21.108667,1091.170295,4.567407,446591.571001,1.683732,20.540795,2.532573,3.491381,0.083050,0.063110,110.735592,90.245079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948921,76.345338,97.977845,89.902770,36.813412,28.860759,67.812807,60.253165,20.253165,34.588513,26.518987,1673.583984,33.745932,0.698768,219.271528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.398694,60.313529,172.380483,154.366107,116.915431,112.688030,54.413015,14.156448,171.960874,7.450561,60.561563,49.437672,151.822780,173.229298,150.193739,171.156230,110.981059,169.487918,-0.072320,-1.804782,32.025740,-235.895943,157.158333,5.332999,5.165378,12.580851,46.047924,2384.170188,4.546317,446449.985139,1.678977,20.477858,2.553645,3.488469,0.087653,0.062726,110.639292,90.215041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962582,76.345289,97.933204,89.902770,36.738534,28.860759,67.812752,60.253165,20.253165,34.591770,26.518987,1669.921875,33.705256,0.697932,218.920230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.520831,60.258133,172.766146,154.341774,116.746919,112.638339,54.427715,14.158589,172.009921,7.449522,60.451792,49.499102,151.836512,173.308487,150.274767,171.234481,111.018120,169.425741,-0.072583,-1.808300,32.025740,-235.897886,157.007105,5.338412,5.182976,12.589614,55.628462,2879.432731,4.557899,446437.410874,1.672351,20.622929,2.517405,3.488931,0.080531,0.063252,110.551195,90.223396,32.000000,32.000000,32.000000,32.000000,-32738.698094,32.000000,68.969316,76.297598,97.925014,89.902770,36.631936,28.860759,67.813143,60.253165,20.253165,34.593577,26.518987,1658.935547,33.728461,0.697950,219.267200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.487185,60.248488,172.495544,154.337858,116.574580,112.595566,54.680088,14.162442,171.918163,7.453600,60.430752,49.529432,151.838024,173.294673,150.251960,171.193026,110.972403,169.463385,-0.072520,-1.809485,32.025740,-235.889786,157.659188,5.353775,5.177477,12.548432,36.103168,1860.142029,4.559200,446307.372498,1.675058,20.669521,2.535018,3.489576,0.082662,0.062134,110.572001,90.198479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968063,76.267525,97.922010,89.902770,36.569047,28.860759,67.815931,60.253165,20.253165,34.594223,26.518987,1662.597656,33.716831,0.698704,218.917004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.453875,60.128880,172.832934,154.294227,116.587108,112.566567,54.195842,14.160730,171.951753,7.384801,60.199804,49.460471,151.854765,173.267441,150.267214,171.240696,110.978733,169.553251,-0.072583,-1.807753,32.025740,-235.890192,157.371131,5.326652,5.172843,12.526093,14.970865,778.235265,4.538510,445850.450537,1.669091,20.487024,2.472459,3.488757,0.083122,0.063274,110.848079,90.161996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962306,76.225981,97.929639,89.902770,36.464122,28.860759,67.814037,60.253165,20.253165,34.595561,26.518987,1673.583984,33.727325,0.697423,218.931638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.532770,60.091951,172.778756,154.237730,116.561782,112.539532,54.661592,14.156020,171.981856,7.349681,60.298609,49.452838,151.816828,173.278272,150.278224,171.345671,111.007237,169.427743,-0.072570,-1.805462,32.025740,-235.893267,157.428096,5.308690,5.185104,12.560278,13.323692,686.708306,4.538676,445793.111447,1.661954,20.512368,2.533615,3.485661,0.080259,0.061142,111.034594,90.161591,32.000000,32.000000,32.000000,32.000000,579.230789,32.000000,68.966448,76.239974,97.940889,89.902770,36.403698,28.860759,67.815209,60.253165,20.253165,34.593299,26.518987,1677.246094,33.747952,0.696948,218.884195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.484199,60.201912,172.687754,154.294506,116.490474,112.518093,54.641906,14.161300,171.920617,7.355135,60.450724,49.528128,151.854768,173.251326,150.266458,171.237519,110.991769,169.521173,-0.072714,-1.804812,32.025740,-235.889294,157.338255,5.319586,5.177206,12.526544,12.287593,633.535502,4.550133,445519.478962,1.677082,20.427418,2.564129,3.494831,0.081813,0.061740,110.849238,90.168047,32.000000,32.000000,32.000000,32.000000,956.974574,32.000000,68.947769,76.239166,97.900682,89.902770,36.337979,28.860759,67.818418,60.253165,20.253165,34.595706,26.518987,1677.246094,33.754389,0.697865,218.907562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.540193,60.252070,172.673144,154.339816,116.335670,112.490740,54.280329,14.159017,172.083896,7.369758,60.492329,49.466068,151.880034,173.162506,150.262514,171.323407,110.954088,169.575861,-0.073097,-1.805955,32.025740,-235.895008,157.699326,5.252587,5.185753,12.545854,30.045052,1559.410593,4.529790,445231.008056,1.659323,20.308430,2.484163,3.488171,0.081751,0.062106,110.766392,90.218233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953013,76.261665,97.880924,89.902770,36.276205,28.860759,67.816835,60.253165,20.253165,34.599808,26.518987,1658.935547,33.744616,0.695966,218.899380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.518864,60.293686,172.807977,154.370862,116.210970,112.455756,54.406886,14.158589,172.142632,7.406270,60.527863,49.454919,151.871340,173.341531,150.304725,171.273922,110.966069,169.536092,-0.073029,-1.804793,32.025740,-235.891515,157.354633,5.238314,5.182687,12.617741,56.420809,2921.564188,4.539565,445380.706748,1.661876,20.468898,2.537942,3.489755,0.082787,0.063384,110.757782,90.266568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980879,76.191259,97.876609,89.902770,36.192618,28.860759,67.820412,60.253165,20.253165,34.603529,26.518987,1655.273437,33.791279,0.696273,218.897334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.381753,60.320419,172.894147,154.379253,116.092324,112.434523,54.424111,14.167294,172.134013,7.419282,60.675947,49.485228,151.878265,173.392441,150.330284,171.391660,110.946414,169.479174,-0.072945,-1.803574,32.025740,-235.881830,157.894257,5.261266,5.161303,12.587216,60.917895,3153.432483,4.526446,445382.672308,1.670685,20.460833,2.598040,3.485516,0.082903,0.064690,110.521829,90.306022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980987,76.166238,97.875546,89.902770,36.155430,28.860759,67.821825,60.253165,20.253165,34.607038,26.518987,1662.597656,33.791405,0.695608,219.244148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.517601,60.435621,172.792930,154.453931,115.942814,112.413226,54.727991,14.161015,172.196050,7.422569,60.831308,49.458969,151.943757,173.441781,150.379568,171.372505,110.955078,169.756608,-0.072782,-1.802440,32.025740,-235.894480,157.748477,5.286331,5.182147,12.554310,17.163960,883.563908,4.532926,445295.280160,1.667252,20.524621,2.569759,3.489740,0.082137,0.062492,110.394601,90.265044,32.000000,32.000000,32.000000,32.000000,-41576.346772,32.000000,69.026974,76.029751,97.922107,89.902770,36.096435,28.860759,67.821465,60.253165,20.253165,34.613505,26.518987,1669.921875,33.830874,0.695231,218.887932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.496797,60.499837,172.872327,154.502039,115.895485,112.395455,54.287278,14.158161,172.226047,7.455310,60.901963,49.454978,151.971080,173.476715,150.390608,171.561151,110.940273,169.719473,-0.072756,-1.801925,32.025740,-235.893414,157.974861,5.318236,5.179514,12.574721,11.768328,610.726403,4.565018,445400.902502,1.671608,20.694060,2.566079,3.501175,0.079389,0.059860,110.768414,90.199227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013702,75.905338,97.898645,89.902770,36.069668,28.860759,67.824716,60.253165,20.253165,34.619473,26.518987,1677.246094,33.823229,0.697261,218.881284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.397664,60.577835,172.959795,154.550148,115.753529,112.379220,54.403001,14.161443,172.273457,7.454466,61.013683,49.447539,152.010964,173.503226,150.421073,171.543735,110.951441,169.804702,-0.072541,-1.797271,32.025740,-235.891765,158.194002,5.287095,5.164495,12.601189,39.707565,2056.271226,4.533346,445362.555168,1.657510,20.667870,2.671102,3.489525,0.083463,0.062512,110.657986,90.216334,32.000000,32.000000,32.000000,32.000000,-7257.820799,32.000000,69.017931,75.932608,97.879041,89.902770,36.030031,28.860759,67.823942,60.253165,20.253165,34.626443,26.518987,1669.921875,33.744057,0.694409,218.912086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.549021,60.656109,172.907007,154.610284,115.610319,112.369342,54.641134,14.159731,172.300837,7.508251,60.997539,49.578376,152.032946,173.570874,150.426762,171.502745,110.944806,169.776871,-0.072724,-1.793755,32.025740,-235.894294,157.922588,5.275159,5.186943,12.622988,58.199386,3000.742271,4.539214,445432.748900,1.671756,20.753721,2.670699,3.492596,0.083113,0.063657,110.464753,90.212378,32.000000,32.000000,32.000000,32.000000,986.025835,32.000000,69.041183,76.047139,97.818064,89.902770,36.001168,28.860759,67.826210,60.253165,20.253165,34.634146,26.518987,1658.935547,33.831739,0.695112,219.050245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.567580,60.632957,173.424817,154.622031,115.584725,112.369977,54.220115,14.157019,172.396678,7.540857,60.617775,49.583462,152.052835,173.773462,150.452012,171.763243,110.884410,169.903773,-0.072373,-1.789683,32.025740,-235.891615,158.057583,5.243111,5.190062,12.582077,21.811021,1133.301752,4.563283,445539.395950,1.671977,20.934900,2.694435,3.501376,0.085600,0.066187,110.795310,90.201216,32.000000,32.000000,32.000000,32.000000,702.077164,32.000000,69.043032,76.213755,97.743507,89.902770,35.981701,28.860759,67.822778,60.253165,20.253165,34.639490,26.518987,1662.597656,33.827340,0.698406,218.918538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.551847,60.472001,173.253353,154.538960,115.685344,112.380697,54.836718,14.164155,172.569703,7.537888,60.532340,49.665156,152.062820,173.863698,150.479495,171.898643,110.861045,169.953677,-0.072090,-1.786149,32.025740,-235.883990,158.184313,5.217538,5.186708,12.563380,16.035829,823.853464,4.529906,445506.813861,1.659306,20.855697,2.689674,3.489615,0.078482,0.059319,110.728369,90.204454,32.000000,32.000000,32.000000,32.000000,-26913.541475,32.000000,69.053141,76.300803,97.705728,89.902770,35.985277,28.860759,67.823418,60.253165,20.253165,34.640182,26.518987,1677.246094,33.816395,0.694507,219.071646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.562906,60.416879,173.402327,154.519381,115.746395,112.388424,54.364224,14.161443,172.667995,7.539280,60.631822,49.612089,152.059481,173.937381,150.501605,171.947433,110.916366,170.129551,-0.072370,-1.784943,32.025740,-235.889151,158.071143,5.201595,5.188728,12.605607,37.913094,1964.744268,4.536190,445592.656030,1.671411,20.813262,2.802021,3.498755,0.081802,0.062589,110.868464,90.252570,32.000000,32.000000,32.000000,32.000000,-7549.452483,32.000000,69.107223,76.434320,97.760267,89.902770,35.986018,28.860759,67.823518,60.253165,20.253165,34.642683,26.518987,1662.597656,33.861038,0.695979,219.236319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.640435,60.456291,172.916709,154.531967,115.656364,112.398386,54.405451,14.159303,172.627774,7.565727,60.535158,49.826315,152.077218,174.021286,150.510260,171.937143,110.931824,170.272042,-0.072737,-1.783203,32.025740,-235.891455,158.061824,5.175490,5.200411,12.636872,58.074607,3007.279911,4.535239,445464.202779,1.652649,20.668653,2.845807,3.496406,0.080130,0.058480,110.773428,90.259882,32.000000,32.000000,32.000000,32.000000,-100147.713559,32.000000,69.110039,76.585761,97.813326,89.902770,36.022086,28.860759,67.826050,60.253165,20.253165,34.647685,26.518987,1658.935547,33.916464,0.695608,218.884156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.622406,60.373885,173.173842,154.523576,115.751843,112.425648,54.771160,14.158732,172.702384,7.577141,60.307791,49.782536,152.085130,174.060957,150.500331,172.045116,110.907479,170.184953,-0.072698,-1.783240,32.025740,-235.891046,158.684356,5.156190,5.197851,12.638585,49.986048,2571.146689,4.535232,445290.849815,1.666476,20.602041,2.862424,3.498631,0.080899,0.061606,110.788681,90.224830,32.000000,32.000000,32.000000,32.000000,-22534.666177,32.000000,69.102507,76.693986,97.830006,89.902770,36.020424,28.860759,67.820903,60.253165,20.253165,34.649355,26.518987,1666.259766,33.893493,0.694961,218.914132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.771616,60.277150,173.611703,154.433793,115.917736,112.466671,54.216987,14.160159,172.862346,7.562348,60.309255,49.744815,152.057957,174.123565,150.506917,172.200069,110.839974,170.261471,-0.072373,-1.782061,32.025740,-235.889129,158.444472,5.182137,5.219524,12.635934,14.151930,735.377404,4.509036,445295.994481,1.662678,20.560949,2.905209,3.483384,0.081795,0.059830,110.766704,90.243275,32.000000,32.000000,32.000000,32.000000,-3943.529681,32.000000,69.091431,76.825441,97.892892,89.902770,36.065055,28.860759,67.820729,60.253165,20.253165,34.649646,26.518987,1669.921875,33.940462,0.691371,218.920741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.865524,60.294788,173.848484,154.446100,115.945646,112.516118,54.258886,14.160872,172.821219,7.546110,60.437194,49.791661,152.069091,174.216868,150.505155,172.123041,110.813416,170.390982,-0.072252,-1.780967,32.025740,-235.891192,158.765466,5.213236,5.233191,12.600883,14.904339,773.876839,4.518259,445348.301237,1.652276,20.497255,2.893961,3.489832,0.079349,0.059419,110.707262,90.265941,32.000000,32.000000,32.000000,32.000000,246.322496,32.000000,69.106535,76.891036,97.944691,89.902770,36.119474,28.860759,67.823026,60.253165,20.253165,34.652356,26.518987,1673.583984,33.977767,0.692913,218.903550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.720388,60.331167,173.481508,154.483859,115.928683,112.566404,54.531977,14.164012,172.970145,7.517445,60.410292,49.923289,152.069917,174.230968,150.534098,172.233258,110.843295,170.370614,-0.072441,-1.781014,32.025740,-235.884949,158.472962,5.202269,5.211446,12.630363,54.039331,2791.828356,4.496250,445397.156231,1.663850,20.245812,2.992738,3.488167,0.081644,0.062246,110.884087,90.290848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145239,76.923213,97.991479,89.902770,36.198270,28.860759,67.821549,60.253165,20.253165,34.656469,26.518987,1666.259766,33.967075,0.691454,218.881087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.842522,60.309395,173.762541,154.472671,116.134545,112.610631,54.769909,14.159017,173.037226,7.502563,60.385452,49.949807,152.050855,174.342118,150.512338,172.295899,110.843456,170.419326,-0.072751,-1.779839,32.025740,-235.891087,158.439414,5.225781,5.230089,12.655641,58.590740,3013.817551,4.483595,445603.315840,1.659932,20.166265,3.072202,3.486346,0.081074,0.061490,110.918702,90.271966,32.000000,32.000000,32.000000,32.000000,-20234.082014,32.000000,69.110234,76.939975,97.986821,89.902770,36.264440,28.860759,67.822909,60.253165,20.253165,34.659049,26.518987,1658.935547,34.030218,0.690555,218.884234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.748190,60.363964,173.535386,154.501760,116.354440,112.659699,54.267290,14.165011,173.017233,7.486990,60.519479,49.866785,152.081680,174.337479,150.488895,172.227738,110.850014,170.518204,-0.072609,-1.779845,32.025740,-235.884604,158.609546,5.177291,5.215377,12.666892,13.988758,726.224708,4.509553,445906.990959,1.657817,20.352905,3.034005,3.489142,0.082860,0.064155,110.655937,90.290431,32.000000,32.000000,32.000000,32.000000,1027.537097,32.000000,69.128634,77.099770,98.036460,89.902770,36.352459,28.860759,67.819351,60.253165,20.253165,34.662828,26.518987,1673.583984,33.991092,0.691885,219.123023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.912084,60.363964,173.991198,154.507354,116.640353,112.726770,54.227380,14.156163,173.138645,7.462253,60.376096,49.931684,152.093143,174.344172,150.515579,172.389202,110.875747,170.521436,-0.072837,-1.779856,32.025740,-235.896718,158.531029,5.179770,5.240709,12.644228,12.130059,630.194042,4.490344,445953.630942,1.646724,20.204664,3.053738,3.486231,0.078163,0.059611,110.622262,90.287590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115854,77.118382,98.126035,89.902770,36.436175,28.860759,67.820861,60.253165,20.253165,34.667554,26.518987,1677.246094,34.030001,0.690119,219.132189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.902432,60.232779,173.762077,154.429598,116.971697,112.793122,54.414616,14.160159,173.169445,7.433698,60.226408,49.913750,152.092477,174.436013,150.568101,172.336971,110.894724,170.676756,-0.072714,-1.779907,32.025740,-235.889456,158.765894,5.166689,5.238708,12.667145,53.446003,2767.130605,4.509065,446290.897038,1.666405,20.356892,3.087547,3.488275,0.081197,0.061607,110.308439,90.296882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.126340,76.994618,98.177821,89.902770,36.523551,28.860759,67.817899,60.253165,20.253165,34.668310,26.518987,1658.935547,34.060148,0.691842,218.861929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.949095,60.207699,173.986007,154.396314,117.096901,112.855708,54.613486,14.163298,173.196773,7.404755,60.234173,49.905844,152.043121,174.498207,150.527385,172.400901,110.900910,170.615742,-0.072800,-1.779957,32.025740,-235.887623,158.941330,5.164949,5.245091,12.689989,58.417772,3013.526989,4.485394,446369.892551,1.662604,20.187309,3.063133,3.485953,0.082700,0.063489,110.154919,90.265524,32.000000,32.000000,32.000000,32.000000,919.206183,32.000000,69.077670,76.863669,98.166022,89.902770,36.632997,28.860759,67.817896,60.253165,20.253165,34.667867,26.518987,1658.935547,34.076916,0.690762,218.843833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.938427,60.258960,174.046199,154.411417,117.036349,112.917773,54.812006,14.161729,173.251589,7.437296,60.374364,49.998001,152.071332,174.501381,150.531717,172.512601,110.938639,170.579238,-0.072955,-1.779974,32.025740,-235.890499,158.751964,5.192183,5.243756,12.660023,18.024136,926.421770,4.484145,446411.467724,1.657635,20.066098,3.107531,3.482036,0.084118,0.064088,109.910857,90.276990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099852,76.694237,98.163730,89.902770,36.730565,28.860759,67.816004,60.253165,20.253165,34.671555,26.518987,1673.583984,34.080468,0.689695,218.866886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.021195,60.222857,174.044207,154.411138,117.162184,112.958765,54.192968,14.161015,173.271795,7.420057,60.201029,49.980069,152.072478,174.563157,150.530966,172.585391,110.955350,170.749275,-0.072913,-1.779997,32.025740,-235.888436,158.910657,5.228326,5.255999,12.625873,21.573737,1121.534001,4.481508,446570.595303,1.650709,19.992805,3.076454,3.483266,0.081814,0.063108,110.162252,90.271401,32.000000,32.000000,32.000000,32.000000,653.991893,32.000000,69.101108,76.572379,98.130475,89.902770,36.856371,28.860759,67.815485,60.253165,20.253165,34.672883,26.518987,1677.246094,34.061302,0.689790,218.865902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.943942,60.187857,174.041698,154.376456,117.302132,113.009085,54.645249,14.157162,173.237216,7.457269,60.317686,50.024947,152.068485,174.520534,150.517466,172.554158,110.919647,170.791292,-0.072997,-1.780017,32.025740,-235.893269,158.892283,5.251274,5.245235,12.628037,11.068179,570.628878,4.487924,446817.306081,1.646245,20.055086,3.023830,3.485216,0.081207,0.061998,110.192303,90.329687,32.000000,32.000000,32.000000,32.000000,742.426554,32.000000,69.076794,76.431332,98.072159,89.902770,36.989350,28.860759,67.814576,60.253165,20.253165,34.673792,26.518987,1673.583984,34.074104,0.690530,218.867909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.870514,60.240495,173.928169,154.402747,117.318765,113.062816,54.350236,14.158732,173.219500,7.460128,60.476336,49.911511,152.048515,174.528974,150.519493,172.454192,110.955524,170.749440,-0.073105,-1.779980,32.025740,-235.887779,158.629209,5.272245,5.234236,12.664170,50.863123,2636.523088,4.471547,446828.006449,1.662466,19.933539,3.076478,3.479409,0.080023,0.060574,110.186602,90.353035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064887,76.312448,98.069996,89.902770,37.117430,28.860759,67.814906,60.253165,20.253165,34.677381,26.518987,1655.273437,34.097129,0.690004,218.847531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.013035,60.356798,174.002068,154.464000,117.274470,113.099554,54.438467,14.158018,173.227449,7.429830,60.548319,49.854269,152.085644,174.542002,150.522882,172.406703,110.961351,170.690776,-0.073317,-1.779987,32.025740,-235.888819,158.550832,5.297330,5.255242,12.629010,61.110822,3162.585179,4.488816,447115.367959,1.652092,19.978285,3.129312,3.484741,0.076624,0.057615,110.442879,90.373588,32.000000,32.000000,32.000000,32.000000,648.386340,32.000000,69.071915,76.295941,98.107241,89.902770,37.228653,28.860759,67.814686,60.253165,20.253165,34.682647,26.518987,1658.935547,34.061428,0.690991,218.846784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.947839,60.360105,174.034425,154.471832,117.372795,113.125491,54.783558,14.160444,173.268773,7.462000,60.513551,49.911274,152.103046,174.509748,150.510684,172.406522,110.985728,170.666267,-0.073160,-1.781151,32.025740,-235.893581,158.806154,5.277614,5.245325,12.631120,25.769590,1325.217804,4.505003,447385.490806,1.664771,20.106812,3.076371,3.487595,0.078638,0.059269,110.444691,90.387192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064395,76.331318,98.148041,89.902770,37.333148,28.860759,67.810503,60.253165,20.253165,34.686924,26.518987,1666.259766,34.103692,0.691561,218.846154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.026853,60.338884,173.906679,154.460364,117.499362,113.159129,54.737883,14.164583,173.255260,7.489664,60.493034,50.070541,152.104773,174.502599,150.533312,172.436900,110.990785,170.738640,-0.073031,-1.781137,32.025740,-235.886502,158.476796,5.266692,5.256306,12.670787,14.660494,754.554481,4.479306,447573.252034,1.657917,20.075898,3.046622,3.479134,0.078806,0.059756,110.610599,90.389531,32.000000,32.000000,32.000000,32.000000,-100151.774527,32.000000,69.068780,76.304776,98.183697,89.902770,37.470540,28.860759,67.813018,60.253165,20.253165,34.689922,26.518987,1673.583984,34.075077,0.691099,218.852999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.939000,60.370303,173.960619,154.487495,117.482449,113.191115,54.381238,14.157876,173.235478,7.463045,60.541044,50.048240,152.066009,174.549221,150.521444,172.405583,110.972652,170.774049,-0.073149,-1.781138,32.025740,-235.895496,158.296814,5.254376,5.244406,12.654433,35.821720,1855.783603,4.495104,447680.382229,1.650230,20.146509,3.012247,3.484323,0.080552,0.061185,110.909716,90.303296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061620,76.200881,98.145619,89.902770,37.588373,28.860759,67.809559,60.253165,20.253165,34.694161,26.518987,1666.259766,34.010691,0.691370,218.886555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.044858,60.387941,173.999598,154.506794,117.421654,113.224682,54.725594,14.157876,173.298402,7.451344,60.500853,49.906269,152.069672,174.502926,150.522075,172.420740,111.046114,170.739442,-0.073307,-1.781117,32.025740,-235.892556,158.885164,5.272641,5.259930,12.647113,57.202846,2944.809130,4.477343,447709.274862,1.649137,20.043728,3.036708,3.476267,0.077932,0.057699,110.951915,90.349722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055248,76.073036,98.060687,89.902770,37.683375,28.860759,67.810213,60.253165,20.253165,34.698065,26.518987,1655.273437,34.070750,0.690660,218.820426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.938223,60.365066,174.015409,154.492809,117.452968,113.254414,54.780909,14.157590,173.135986,7.494713,60.543311,49.971608,152.086488,174.540756,150.535125,172.447509,111.075755,170.711243,-0.073307,-1.781134,32.025740,-235.893331,158.637204,5.296425,5.244333,12.675457,33.398480,1717.621479,4.497853,447992.111464,1.663771,20.165836,3.069278,3.483462,0.076446,0.056917,110.739985,90.329005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.069932,76.030744,98.039346,89.902770,37.813627,28.860759,67.806053,60.253165,20.253165,34.701293,26.518987,1662.597656,34.109822,0.693563,218.831953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.998331,60.440857,173.935005,154.545113,117.498913,113.265668,54.709506,14.160159,173.149342,7.503847,60.629040,49.872654,152.091766,174.494904,150.539274,172.476154,111.031306,170.640026,-0.073338,-1.782305,32.025740,-235.888802,158.719394,5.339132,5.252772,12.624755,20.901958,1076.351645,4.477855,447907.025962,1.650025,20.074213,2.981706,3.476873,0.078359,0.058980,110.960071,90.312276,32.000000,32.000000,32.000000,32.000000,-73017.935685,32.000000,69.034589,76.062023,97.983795,89.902770,37.919667,28.860759,67.808258,60.253165,20.253165,34.706214,26.518987,1680.908203,34.076159,0.691303,218.837146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.985949,60.527122,173.775282,154.600774,117.539003,113.273143,54.531637,14.161300,173.078734,7.475269,60.832890,49.943806,152.113929,174.329352,150.521970,172.385702,111.038927,170.559711,-0.073653,-1.782309,32.025740,-235.888314,158.999211,5.319739,5.250788,12.678955,16.767741,866.275483,4.501546,448011.833033,1.652562,20.161402,2.940565,3.484614,0.079425,0.059889,111.029466,90.272662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042670,76.096404,97.965415,89.902770,38.013480,28.860759,67.806843,60.253165,20.253165,34.712569,26.518987,1662.597656,34.102195,0.692106,218.844030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.952252,60.591891,173.898290,154.631821,117.497756,113.262461,54.355100,14.163013,172.952966,7.435714,60.888570,49.993113,152.134358,174.350040,150.537882,172.246764,111.067294,170.532693,-0.073611,-1.782327,32.025740,-235.887745,158.924565,5.269666,5.245596,12.663737,29.346454,1521.056439,4.488904,448214.201626,1.653028,20.175131,2.955965,3.478816,0.080531,0.060575,110.783802,90.288734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031405,76.117778,97.953225,89.902770,38.090460,28.860759,67.807012,60.253165,20.253165,34.720093,26.518987,1669.921875,34.066549,0.691956,218.833408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.894834,60.643982,173.700355,154.653918,117.366452,113.265527,54.523672,14.159445,172.994343,7.435316,60.905798,50.031129,152.157377,174.220185,150.538912,172.126667,111.092770,170.389881,-0.073406,-1.784647,32.025740,-235.893109,158.371805,5.253476,5.237698,12.644877,59.333901,3065.828109,4.489755,448361.719439,1.659360,20.274176,2.915573,3.476483,0.078297,0.060628,110.381845,90.336292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059534,76.121779,97.933280,89.902770,38.161276,28.860759,67.807853,60.253165,20.253165,34.728385,26.518987,1658.935547,34.073256,0.691297,218.823062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.964088,60.658038,173.239394,154.664267,117.188850,113.239769,54.815929,14.160587,172.878627,7.427388,60.905837,49.954625,152.151797,174.255679,150.538260,172.102547,111.116162,170.358864,-0.073461,-1.789292,32.025740,-235.886740,158.651622,5.237044,5.247687,12.675439,34.386575,1767.307542,4.500066,448379.927152,1.666112,20.373737,2.876181,3.481290,0.078660,0.059224,110.487673,90.336735,32.000000,32.000000,32.000000,32.000000,-100149.746456,32.000000,69.033065,76.133843,97.866220,89.902770,38.243890,28.860759,67.806825,60.253165,20.253165,34.735405,26.518987,1662.597656,34.013684,0.692924,218.870662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.929516,60.675677,173.630056,154.672658,117.016045,113.219895,54.767042,14.161300,172.772616,7.443418,60.848188,49.919278,152.154505,174.093299,150.554651,172.049151,111.121155,170.442341,-0.073275,-1.792769,32.025740,-235.888477,158.398134,5.204536,5.242512,12.622555,20.932413,1076.787488,4.508447,448457.046329,1.663335,20.485154,2.792400,3.481329,0.078315,0.059601,110.577453,90.362920,32.000000,32.000000,32.000000,32.000000,-1331.439193,32.000000,68.999475,76.233176,97.854012,89.902770,38.285956,28.860759,67.807293,60.253165,20.253165,34.742704,26.518987,1673.583984,34.015252,0.693033,218.854651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.854254,60.627169,173.494654,154.643289,117.069421,113.198630,54.621463,14.156734,172.796324,7.426639,60.731060,49.895056,152.200531,174.131755,150.612169,172.006122,111.158311,170.310773,-0.073558,-1.795096,32.025740,-235.894677,158.821044,5.216497,5.232145,12.666009,56.350391,2906.454976,4.483386,448268.244316,1.651633,20.427662,2.756340,3.467278,0.083440,0.063515,110.260816,90.400146,32.000000,32.000000,32.000000,32.000000,-2452.381079,32.000000,69.028306,76.286064,97.882083,89.902770,38.360540,28.860759,67.804602,60.253165,20.253165,34.748910,26.518987,1655.273437,34.033914,0.691704,218.836044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
