OSU 80 Ton Compressor Load Stand
50.022842,60.604845,173.430927,154.614759,117.135427,113.177976,54.698287,14.159588,172.686897,7.431771,60.810326,49.999271,152.178315,173.988855,150.584968,171.954052,111.189679,170.287672,-0.073330,-1.796842,32.025740,-235.891170,158.683907,5.220706,5.256450,12.656958,58.618487,3019.192944,4.498411,448234.267598,1.654152,20.481010,2.785436,3.477503,0.078683,0.059974,110.006855,90.390522,32.000000,32.000000,32.000000,32.000000,981.108014,32.000000,69.052982,76.256985,97.849237,89.902770,38.388432,28.860759,67.804831,60.253165,20.253165,34.754520,26.518987,1655.273437,33.927066,0.693306,218.884392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.993244,60.594371,173.577694,154.594061,117.183085,113.166398,54.755815,14.157162,172.758998,7.450556,60.670457,50.024622,152.156994,174.066258,150.563984,172.030834,111.196132,170.216521,-0.073160,-1.798840,32.025740,-235.898496,158.227574,5.204572,5.252465,12.680217,15.509564,797.993466,4.509510,448056.692570,1.660787,20.510301,2.694546,3.480037,0.077745,0.059995,110.207137,90.341613,32.000000,32.000000,32.000000,32.000000,-100148.077986,32.000000,69.056623,76.169974,97.778638,89.902770,38.430541,28.860759,67.801766,60.253165,20.253165,34.761000,26.518987,1669.921875,34.017614,0.693262,218.886359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.038393,60.547517,173.450139,154.550707,117.177184,113.147273,54.680936,14.160016,172.804673,7.480071,60.600993,50.079294,152.159918,174.045065,150.574892,171.994410,111.214855,170.317320,-0.072937,-1.802933,32.025740,-235.890415,158.571756,5.203699,5.258668,12.612657,9.541449,491.596076,4.471793,447738.874916,1.651914,20.313827,2.653738,3.467035,0.078696,0.059873,110.227866,90.274868,32.000000,32.000000,32.000000,32.000000,244.865843,32.000000,69.117566,76.206517,97.783582,89.902770,38.498504,28.860759,67.799672,60.253165,20.253165,34.764841,26.518987,1669.921875,34.028685,0.692832,218.861378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.024293,60.457669,173.519038,154.508193,117.202708,113.130465,54.749394,14.160302,172.824244,7.498426,60.351839,50.093387,152.143285,174.147919,150.580639,172.110736,111.151207,170.344050,-0.073144,-1.807605,32.025740,-235.893070,158.451630,5.089678,5.256558,12.657895,58.306227,3000.306429,4.480208,447686.053511,1.651038,20.333894,2.618211,3.472023,0.078534,0.059772,110.460152,90.201187,32.000000,32.000000,32.000000,32.000000,155.617308,32.000000,69.109727,76.255587,97.783260,89.902770,38.542647,28.860759,67.797392,60.253165,20.253165,34.767996,26.518987,1655.273437,34.063195,0.691763,218.827626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.111055,60.285969,173.446009,154.405544,117.214302,113.136658,54.273132,14.160016,172.802385,7.500776,60.210746,50.151254,152.146711,174.172989,150.607247,172.181183,111.162510,170.379678,-0.073015,-1.806428,32.025740,-235.893845,158.608140,5.013545,5.269324,12.690584,14.790705,767.775041,4.467021,447466.591112,1.651175,20.240458,2.640676,3.466341,0.081250,0.061898,110.433032,90.265041,32.000000,32.000000,32.000000,32.000000,-100152.091655,32.000000,69.140064,76.345391,97.897997,89.902770,38.615158,28.860759,67.797670,60.253165,20.253165,34.769257,26.518987,1673.583984,34.067613,0.690317,218.866729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.034302,60.190613,173.657456,154.354640,117.289997,113.136803,54.347391,14.162442,172.886039,7.523477,59.961561,50.089355,152.123135,174.133701,150.592741,172.185565,111.175733,170.440054,-0.072913,-1.807290,32.025740,-235.885702,158.674851,4.924877,5.257712,12.684256,15.063174,780.850321,4.469661,447418.169435,1.648984,20.165154,2.715242,3.468695,0.079164,0.061165,110.324227,90.317080,32.000000,32.000000,32.000000,32.000000,-62486.324585,32.000000,69.141650,76.304541,97.949989,89.902770,38.659451,28.860759,67.794013,60.253165,20.253165,34.767296,26.518987,1677.246094,34.075726,0.689748,218.872393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.073951,60.047581,173.746725,154.244162,117.570618,113.168782,54.324048,14.162870,172.966225,7.501466,59.948494,50.148910,152.083436,174.217230,150.588675,172.228205,111.190642,170.449787,-0.073272,-1.807251,32.025740,-235.889848,158.596310,4.956984,5.263464,12.695434,55.368432,2871.442282,4.448007,447096.933854,1.659624,19.904006,2.718493,3.461232,0.079580,0.060699,110.362532,90.327482,32.000000,32.000000,32.000000,32.000000,-7296.413499,32.000000,69.132220,76.331023,98.013733,89.902770,38.764550,28.860759,67.790467,60.253165,20.253165,34.765491,26.518987,1662.597656,34.139843,0.687984,218.823259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.145063,60.029943,173.713564,154.233814,117.644819,113.185527,54.391327,14.161443,172.905143,7.507433,59.950948,50.166813,152.033616,174.213349,150.564972,172.229711,111.185847,170.401347,-0.073230,-1.804972,32.025740,-235.893725,158.706321,4.956396,5.274102,12.641938,15.695221,812.957397,4.467570,446992.511971,1.659735,19.887772,2.729925,3.470768,0.081651,0.063541,110.512257,90.299878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150333,76.269492,98.069526,89.902770,38.835364,28.860759,67.793952,60.253165,20.253165,34.765114,26.518987,1666.259766,34.070624,0.689323,218.846115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.080004,60.035455,173.741549,154.230458,117.847368,113.222101,54.252364,14.161300,172.935890,7.521462,60.069548,49.950791,152.026008,174.381699,150.510998,172.008081,111.153151,170.465684,-0.073042,-1.800300,32.025740,-235.889784,158.961685,4.953012,5.264582,12.662619,9.368748,486.511244,4.460583,446844.738988,1.658841,19.703857,2.718990,3.469803,0.083771,0.063354,110.836436,90.345427,32.000000,32.000000,32.000000,32.000000,966.443709,32.000000,69.161105,76.374490,98.116282,89.902770,38.917869,28.860759,67.793115,60.253165,20.253165,34.765338,26.518987,1673.583984,34.112815,0.687704,218.820623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.049098,60.093053,173.735962,154.273250,118.058910,113.253547,54.360826,14.158304,172.910502,7.554385,60.079990,50.066536,152.026401,174.262721,150.508733,172.226735,111.169397,170.404084,-0.073039,-1.796233,32.025740,-235.887227,158.502006,4.923704,5.260489,12.680541,44.546059,2308.624127,4.445293,446837.548453,1.654373,19.612952,2.704004,3.464221,0.082191,0.062470,110.821007,90.359222,32.000000,32.000000,32.000000,32.000000,912.088494,32.000000,69.177320,76.458105,98.159278,89.902770,38.995327,28.860759,67.790303,60.253165,20.253165,34.767680,26.518987,1658.935547,34.118567,0.688127,218.848908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.137774,60.032148,173.524874,154.236891,118.136710,113.284558,54.186547,14.160302,172.902694,7.549860,59.960915,50.177529,152.016197,174.194540,150.501548,172.227918,111.129600,170.421753,-0.073091,-1.793270,32.025740,-235.893233,158.639752,4.880637,5.273200,12.707551,21.319696,1108.458721,4.460936,447113.666541,1.661541,19.685491,2.762971,3.469280,0.080721,0.061167,111.046118,90.347251,32.000000,32.000000,32.000000,32.000000,894.110340,32.000000,69.152436,76.468849,98.159061,89.902770,39.080374,28.860759,67.790092,60.253165,20.253165,34.767502,26.518987,1680.908203,34.047437,0.688450,218.885061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.003781,59.993842,173.391264,154.208083,118.133607,113.323662,54.296638,14.160444,172.871620,7.524868,60.026294,50.094829,151.992180,174.223147,150.480142,172.101589,111.075279,170.335705,-0.073039,-1.791508,32.025740,-235.890804,158.974044,4.868587,5.253529,12.653117,38.008758,1972.153593,4.468907,447311.596462,1.660067,19.774952,2.721573,3.471311,0.081897,0.063323,110.915354,90.346753,32.000000,32.000000,32.000000,32.000000,617.140351,32.000000,69.161848,76.527594,98.093094,89.902770,39.136366,28.860759,67.787776,60.253165,20.253165,34.765904,26.518987,1658.935547,34.068604,0.689028,218.827271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.964389,60.132187,173.332371,154.272411,118.042793,113.364920,54.240038,14.161871,172.753248,7.527120,60.263792,50.046388,151.970993,174.166828,150.435737,172.024298,111.070372,170.211436,-0.073385,-1.789999,32.025740,-235.894114,158.550932,4.876697,5.247543,12.672013,24.582510,1276.839269,4.446682,447359.288318,1.662353,19.622663,2.768584,3.460961,0.079206,0.060469,110.742917,90.373339,32.000000,32.000000,32.000000,32.000000,830.304506,32.000000,69.120780,76.546999,98.025047,89.902770,39.217702,28.860759,67.787979,60.253165,20.253165,34.768802,26.518987,1662.597656,34.003749,0.688693,218.876642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.104672,60.110966,173.469205,154.273530,118.098319,113.395424,54.326247,14.161871,172.704053,7.518305,59.904527,50.119322,151.985496,174.156850,150.449508,172.040269,111.135852,170.326848,-0.073390,-1.791167,32.025740,-235.890520,158.423016,4.866569,5.268116,12.619725,13.432453,696.587407,4.473034,447681.271458,1.664278,19.722491,2.787762,3.467563,0.080393,0.059958,110.931599,90.361756,32.000000,32.000000,32.000000,32.000000,849.737456,32.000000,69.113405,76.574687,98.051727,89.902770,39.262761,28.860759,67.788102,60.253165,20.253165,34.772135,26.518987,1680.908203,34.013467,0.689762,218.867751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.020387,59.957464,173.508027,154.160816,118.050674,113.416022,54.354737,14.158732,172.698462,7.536106,59.936150,50.093116,151.962137,174.037238,150.441682,171.917993,111.161511,170.113780,-0.073050,-1.792915,32.025740,-235.891699,158.417918,4.944917,5.256215,12.641325,61.678326,3196.871469,4.483682,448087.379577,1.668678,19.901500,2.741892,3.469118,0.079574,0.060413,110.548118,90.297656,32.000000,32.000000,32.000000,32.000000,-16834.645379,32.000000,69.121880,76.594204,98.112715,89.902770,39.315912,28.860759,67.786625,60.253165,20.253165,34.767249,26.518987,1662.597656,34.021653,0.691933,218.810316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.025009,59.985574,173.578460,154.172283,118.048609,113.431335,54.863873,14.164583,172.547903,7.567897,60.045121,50.066317,151.959019,173.917619,150.429819,171.938186,111.103444,170.134160,-0.073246,-1.795688,32.025740,-235.889932,158.664918,5.035720,5.256035,12.701583,18.513670,950.683678,4.457975,447924.197140,1.661255,19.735581,2.723570,3.462136,0.081723,0.059949,110.109573,90.266979,32.000000,32.000000,32.000000,32.000000,-3182.332321,32.000000,69.115557,76.610582,98.165857,89.902770,39.342984,28.860759,67.785855,60.253165,20.253165,34.766677,26.518987,1673.583984,34.006165,0.690466,218.821489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.877243,59.947819,173.209772,154.173962,117.907682,113.430516,54.637672,14.161158,172.526990,7.562149,59.808131,50.033654,151.938792,173.802465,150.390553,171.801933,111.077223,169.961944,-0.073123,-1.800795,32.025740,-235.886496,158.327670,5.108065,5.234867,12.649313,37.041580,1909.973373,4.474920,447787.645103,1.663086,19.668979,2.610831,3.468746,0.085549,0.060333,109.932288,90.249050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091324,76.578739,98.181828,89.902770,39.354165,28.860759,67.784097,60.253165,20.253165,34.766339,26.518987,1666.259766,34.031895,0.691358,218.875068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.826490,59.992739,173.272460,154.139001,117.850205,113.419874,54.698379,14.160444,172.521210,7.555400,60.162626,49.881386,151.908208,173.781304,150.411204,171.838542,111.081594,169.947355,-0.072840,-1.806660,32.025740,-235.896358,157.916449,5.118098,5.227529,12.641271,31.825000,1639.169800,4.477143,448012.401694,1.647830,19.692321,2.677231,3.469834,0.078417,0.059908,110.282688,90.233667,32.000000,32.000000,32.000000,32.000000,925.026010,32.000000,69.099361,76.456999,98.251328,89.902770,39.367930,28.860759,67.784700,60.253165,20.253165,34.765238,26.518987,1666.259766,33.978687,0.691993,218.848121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.748388,60.101596,172.914410,154.201371,117.659316,113.403874,54.263557,14.158446,172.433898,7.545667,60.294409,49.718737,151.932709,173.671830,150.401936,171.747069,111.176237,169.905690,-0.072966,-1.810082,32.025740,-235.889208,157.804808,5.155295,5.216368,12.595744,11.919888,618.862132,4.499652,448125.582865,1.659865,19.807177,2.633014,3.472721,0.081547,0.061033,110.329090,90.242216,32.000000,32.000000,32.000000,32.000000,374.665675,32.000000,69.067214,76.479487,98.283897,89.902770,39.383864,28.860759,67.785834,60.253165,20.253165,34.769892,26.518987,1680.908203,33.907034,0.692147,218.894423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.799242,60.188959,173.298863,154.279403,117.393470,113.379468,54.375473,14.163441,172.296702,7.526299,60.352458,49.795042,151.928847,173.703489,150.408326,171.690295,111.125670,169.951494,-0.072971,-1.813537,32.025740,-235.887807,157.832808,5.150821,5.223094,12.584854,57.868757,2998.272496,4.511824,448180.770048,1.659921,19.904596,2.622672,3.477517,0.077226,0.059166,110.634262,90.293382,32.000000,32.000000,32.000000,32.000000,1018.286436,32.000000,69.069214,76.567941,98.307692,89.902770,39.336237,28.860759,67.788133,60.253165,20.253165,34.773120,26.518987,1658.935547,33.858929,0.694132,218.884038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.739138,60.187030,173.093662,154.291709,117.155403,113.360203,54.127460,14.160016,172.327926,7.508094,60.348637,49.689444,151.977539,173.625470,150.405059,171.652807,111.169541,169.813559,-0.072987,-1.813545,32.025740,-235.895642,157.615646,5.227084,5.214782,12.618931,13.757327,716.055046,4.521462,448135.202929,1.676357,20.094320,2.510980,3.475779,0.081474,0.058567,110.907882,90.359370,32.000000,32.000000,32.000000,32.000000,-736.216240,32.000000,69.050688,76.610103,98.329312,89.902770,39.344685,28.860759,67.789313,60.253165,20.253165,34.775341,26.518987,1677.246094,33.913867,0.695596,218.890214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.760616,60.199156,172.933261,154.309610,116.791207,113.314298,54.441347,14.163298,172.275313,7.586792,60.269971,49.740483,151.974258,173.599797,150.404812,171.602632,111.130075,169.709266,-0.073356,-1.818733,32.025740,-235.890563,157.678807,5.252119,5.217450,12.633698,42.281883,2188.040991,4.519503,448236.380315,1.671056,20.129018,2.580290,3.479950,0.079197,0.060823,110.611336,90.372051,32.000000,32.000000,32.000000,32.000000,597.284740,32.000000,69.037955,76.586778,98.329429,89.902770,39.318848,28.860759,67.791070,60.253165,20.253165,34.778021,26.518987,1669.921875,33.891961,0.697181,218.892142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.738363,60.116203,172.861631,154.282759,116.653491,113.268547,54.837695,14.163298,172.274169,7.615996,60.119651,49.675183,151.974554,173.567735,150.443864,171.617464,111.121944,169.769502,-0.073440,-1.823501,32.025740,-235.889910,157.338947,5.272503,5.214187,12.568032,19.398439,996.592438,4.526801,448107.708499,1.680648,20.189336,2.479962,3.480029,0.081627,0.061826,110.773526,90.380341,32.000000,32.000000,32.000000,32.000000,991.449972,32.000000,69.041602,76.593275,98.316763,89.902770,39.278006,28.860759,67.790295,60.253165,20.253165,34.778741,26.518987,1666.259766,33.862751,0.696066,218.917515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.700772,60.052817,172.740701,154.247239,116.649298,113.219775,54.339910,14.157305,172.170766,7.587081,60.022333,49.692255,151.959799,173.526897,150.440859,171.560458,111.107146,169.822764,-0.073317,-1.824052,32.025740,-235.894597,157.829283,5.315434,5.209553,12.615289,11.115619,576.294833,4.517580,448010.244870,1.669543,20.179211,2.476716,3.475304,0.078918,0.059995,110.852585,90.374918,32.000000,32.000000,32.000000,32.000000,986.386943,32.000000,69.032085,76.614310,98.277653,89.902770,39.239569,28.860759,67.790728,60.253165,20.253165,34.777119,26.518987,1673.583984,33.832604,0.695453,218.919168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.696578,59.939000,173.018971,154.181793,116.685133,113.182470,54.347565,14.159873,172.309315,7.578184,59.846265,49.621890,151.931973,173.576742,150.402339,171.487078,111.068286,169.732449,-0.073251,-1.819898,32.025740,-235.890721,157.334380,5.357088,5.208561,12.625531,62.368032,3233.046409,4.517891,447744.223466,1.657257,20.119312,2.509518,3.475419,0.084186,0.065906,110.891726,90.343242,32.000000,32.000000,32.000000,32.000000,-7142.778867,32.000000,69.085100,76.590686,98.171555,89.902770,39.206513,28.860759,67.790995,60.253165,20.253165,34.775358,26.518987,1662.597656,33.829395,0.695665,218.900836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.636204,59.892978,172.950531,154.152706,116.627167,113.135928,54.753987,14.157162,172.171931,7.566738,59.953184,49.742793,151.922403,173.521029,150.401109,171.437429,111.106033,169.683051,-0.073094,-1.816350,32.025740,-235.895883,157.795040,5.385264,5.200105,12.576271,17.386702,894.605255,4.519876,447521.986981,1.672827,20.094889,2.546125,3.475614,0.081330,0.063861,110.913251,90.323935,32.000000,32.000000,32.000000,32.000000,141.575455,32.000000,69.102449,76.657288,98.147598,89.902770,39.155126,28.860759,67.792698,60.253165,20.253165,34.772046,26.518987,1669.921875,33.831054,0.695972,218.883133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.599142,59.989983,172.863546,154.182072,116.589062,113.100848,54.298307,14.163869,172.215902,7.568444,60.082277,49.642129,151.901900,173.594315,150.402984,171.376663,111.103881,169.656783,-0.072968,-1.813361,32.025740,-235.890156,157.723268,5.374328,5.193686,12.569258,30.881016,1602.268455,4.523986,447292.852310,1.671692,19.985421,2.548001,3.481507,0.077722,0.058175,110.752680,90.332268,32.000000,32.000000,32.000000,32.000000,-156.273098,32.000000,69.097437,76.593445,98.155054,89.902770,39.113481,28.860759,67.794882,60.253165,20.253165,34.772768,26.518987,1666.259766,33.875012,0.696538,218.880576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.599548,60.037935,172.889243,154.211999,116.476671,113.064152,54.291914,14.160587,172.136621,7.596325,60.197023,49.510521,151.885194,173.385570,150.359646,171.450633,111.067541,169.634892,-0.073015,-1.810944,32.025740,-235.895072,157.398073,5.397467,5.194227,12.582005,54.059011,2805.194198,4.532688,447007.615905,1.660616,20.002027,2.490019,3.484363,0.080075,0.059234,110.653337,90.339237,32.000000,32.000000,32.000000,32.000000,453.855985,32.000000,69.139368,76.441480,98.151118,89.902770,39.024184,28.860759,67.795014,60.253165,20.253165,34.775085,26.518987,1662.597656,33.848129,0.696711,218.863581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.539530,60.079549,172.864022,154.253392,116.443905,113.021440,54.288230,14.160444,172.172925,7.590594,60.159872,49.591760,151.924348,173.383465,150.378359,171.376335,111.065520,169.542844,-0.072987,-1.813320,32.025740,-235.889170,157.365788,5.429104,5.185446,12.610151,18.848530,978.141765,4.539548,447045.018470,1.675837,20.137507,2.481409,3.485212,0.076795,0.056833,110.892127,90.370398,32.000000,32.000000,32.000000,32.000000,-534.220664,32.000000,69.158577,76.373219,98.163527,89.902770,38.966283,28.860759,67.798256,60.253165,20.253165,34.776983,26.518987,1677.246094,33.827141,0.695999,218.903039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.589776,59.999629,172.942644,154.188505,116.600760,112.978074,54.559237,14.160159,172.008385,7.586095,59.987383,49.639231,151.926579,173.355697,150.409093,171.388599,111.124639,169.596428,-0.072787,-1.813380,32.025740,-235.886188,157.315739,5.430285,5.192857,12.576217,40.969506,2115.545828,4.538700,447048.295078,1.675688,20.185036,2.508779,3.485702,0.078265,0.059230,110.761172,90.464140,32.000000,32.000000,32.000000,32.000000,705.227859,32.000000,69.197570,76.437415,98.204233,89.902770,38.900272,28.860759,67.796983,60.253165,20.253165,34.776386,26.518987,1662.597656,33.831198,0.696495,218.891827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.633660,59.931835,172.934751,154.156621,116.856359,112.956826,54.666417,14.161871,172.078741,7.590628,59.897829,49.604233,151.909927,173.322893,150.403047,171.343211,111.105350,169.612016,-0.072577,-1.819237,32.025740,-235.891337,157.569858,5.419239,5.199041,12.547459,51.635433,2661.075558,4.549921,446991.085497,1.677583,20.289002,2.473076,3.489416,0.079376,0.059615,110.813956,90.479646,32.000000,32.000000,32.000000,32.000000,468.730831,32.000000,69.215467,76.576632,98.209563,89.902770,38.832130,28.860759,67.798487,60.253165,20.253165,34.773555,26.518987,1662.597656,33.828908,0.697469,218.917673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.594497,59.953055,172.948855,154.145714,117.031186,112.929247,54.315734,14.158732,172.047164,7.566364,60.036783,49.604991,151.891477,173.340201,150.370502,171.295741,111.095132,169.593695,-0.072588,-1.813415,32.025740,-235.895783,157.158169,5.376134,5.193758,12.587937,22.345253,1159.016469,4.537947,446536.141264,1.666400,20.156878,2.435919,3.487466,0.076380,0.057177,110.748679,90.410435,32.000000,32.000000,32.000000,32.000000,764.561825,32.000000,69.221427,76.680528,98.167867,89.902770,38.761689,28.860759,67.800439,60.253165,20.253165,34.772464,26.518987,1680.908203,33.796057,0.696544,218.898475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.645318,59.951953,172.558106,154.171724,117.035907,112.906322,54.533165,14.158161,171.985304,7.523393,59.837930,49.566248,151.884862,173.328343,150.351334,171.369814,111.028706,169.599165,-0.072787,-1.812209,32.025740,-235.894067,157.347026,5.379722,5.201295,12.617381,48.939260,2528.288827,4.526834,446358.860593,1.660907,20.043524,2.461596,3.484223,0.077853,0.058459,111.022014,90.366753,32.000000,32.000000,32.000000,32.000000,826.955112,32.000000,69.171818,76.704223,98.147061,89.902770,38.702194,28.860759,67.801979,60.253165,20.253165,34.772801,26.518987,1666.259766,33.809850,0.695713,218.882582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.509386,59.911993,172.820317,154.129492,117.014727,112.884789,54.158486,14.156734,172.001365,7.539268,59.982762,49.459074,151.874765,173.249050,150.399355,171.385989,111.060875,169.600023,-0.072829,-1.812170,32.025740,-235.895821,157.221924,5.331745,5.181570,12.571584,13.485929,701.526957,4.534306,446334.255325,1.672766,20.105402,2.464306,3.487259,0.078526,0.057953,110.779755,90.433313,32.000000,32.000000,32.000000,32.000000,948.693754,32.000000,69.199802,76.650447,98.147969,89.902770,38.602791,28.860759,67.801980,60.253165,20.253165,34.770321,26.518987,1669.921875,33.832749,0.696829,218.927783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.585117,59.964905,172.873396,154.164732,116.847141,112.861881,54.598549,14.157590,171.990453,7.548175,60.107663,49.596215,151.897116,173.336115,150.378051,171.266730,111.080478,169.578025,-0.072753,-1.812144,32.025740,-235.894311,157.515324,5.331224,5.192550,12.597223,18.564913,957.947722,4.514150,446344.088608,1.663880,20.051544,2.532973,3.475818,0.083465,0.061959,111.004505,90.423394,32.000000,32.000000,32.000000,32.000000,1027.276124,32.000000,69.230925,76.717937,98.157818,89.902770,38.513170,28.860759,67.805964,60.253165,20.253165,34.771360,26.518987,1662.597656,33.778405,0.694455,218.943754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.585769,60.018644,172.761800,154.205846,116.717907,112.839016,54.665523,14.154308,171.944187,7.540137,60.126027,49.542902,151.905237,173.320728,150.367950,171.212598,111.035762,169.595638,-0.073047,-1.815091,32.025740,-235.894980,156.974923,5.300309,5.193127,12.583177,59.183817,3050.137773,4.547347,446241.354437,1.679947,20.152784,2.501157,3.490658,0.082419,0.063572,110.975219,90.401530,32.000000,32.000000,32.000000,32.000000,966.523996,32.000000,69.215315,76.602008,98.151408,89.902770,38.423033,28.860759,67.805100,60.253165,20.253165,34.772596,26.518987,1658.935547,33.767406,0.696437,218.915312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.598712,60.041794,172.771725,154.222906,116.618069,112.812327,54.628648,14.159873,171.924093,7.527137,60.105509,49.485442,151.912220,173.335454,150.383687,171.299490,110.948979,169.539009,-0.072677,-1.816863,32.025740,-235.892191,157.134837,5.308119,5.194209,12.558439,16.524314,852.183237,4.532027,446124.353384,1.663507,20.126992,2.472538,3.486397,0.080816,0.061464,110.903065,90.405903,32.000000,32.000000,32.000000,32.000000,796.216695,32.000000,69.202612,76.439943,98.163776,89.902770,38.319676,28.860759,67.807148,60.253165,20.253165,34.773953,26.518987,1673.583984,33.829052,0.696681,218.923141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.674327,59.958016,172.933476,154.175360,116.770866,112.791763,54.371079,14.155450,172.041920,7.520512,59.939994,49.542420,151.896327,173.392375,150.401200,171.414367,110.994545,169.642650,-0.071843,-1.814720,32.025740,-235.896942,157.127476,5.268506,5.205947,12.597115,57.855669,2997.836654,4.528876,446208.816313,1.661344,20.180055,2.524472,3.484100,0.084195,0.065132,110.822708,90.392164,32.000000,32.000000,32.000000,32.000000,871.311578,32.000000,69.169837,76.397151,98.089504,89.902770,38.245860,28.860759,67.807968,60.253165,20.253165,34.771640,26.518987,1662.597656,33.835616,0.696501,218.912873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.556547,59.955811,172.757259,154.172283,116.851731,112.786948,54.651952,14.162585,172.093674,7.525784,60.070170,49.493189,151.879522,173.419631,150.371823,171.352236,111.005692,169.623341,-0.071670,-1.813916,32.025740,-235.888336,157.182091,5.257603,5.187628,12.559143,13.752539,708.936282,4.526276,446311.477783,1.661698,20.189763,2.588044,3.483391,0.081372,0.059799,110.885343,90.403168,32.000000,32.000000,32.000000,32.000000,670.903308,32.000000,69.160986,76.408142,98.037345,89.902770,38.176175,28.860759,67.806579,60.253165,20.253165,34.770192,26.518987,1673.583984,33.768308,0.694977,218.884943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.470640,59.985298,172.599640,154.205286,116.851853,112.790721,54.350070,14.160159,172.050062,7.541159,60.047518,49.506844,151.895765,173.361095,150.346679,171.261639,111.000022,169.601815,-0.071361,-1.814482,32.025740,-235.892069,157.144749,5.257701,5.175385,12.556600,52.466119,2719.623755,4.510995,445951.797974,1.666104,20.027511,2.584954,3.481345,0.084636,0.062290,110.856306,90.420461,32.000000,32.000000,32.000000,32.000000,1026.433190,32.000000,69.137240,76.366889,98.006282,89.902770,38.108478,28.860759,67.808328,60.253165,20.253165,34.771433,26.518987,1655.273437,33.788232,0.694062,218.927035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.568432,59.896836,172.742227,154.176199,116.754229,112.783909,54.312194,14.158732,172.138689,7.542530,59.793808,49.550900,151.911171,173.483338,150.386055,171.473713,110.974161,169.718901,-0.071216,-1.813904,32.025740,-235.889902,157.473555,5.278190,5.189936,12.568735,23.590134,1223.666464,4.533259,445999.197922,1.661790,20.147578,2.565895,3.486063,0.087293,0.059691,110.620902,90.414253,32.000000,32.000000,32.000000,32.000000,1020.201274,32.000000,69.141652,76.357673,97.978433,89.902770,38.054896,28.860759,67.807231,60.253165,20.253165,34.768465,26.518987,1673.583984,33.840971,0.696418,218.908546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.518394,59.806998,173.164428,154.128094,116.790291,112.774035,54.395669,14.162299,172.235579,7.532241,59.819687,49.631463,151.902547,173.597980,150.379694,171.500750,110.961904,169.865794,-0.070854,-1.812759,32.025740,-235.892542,157.339254,5.291673,5.182074,12.542537,19.441235,1006.907381,4.548643,446138.375241,1.674394,20.266391,2.562745,3.488931,0.079893,0.060849,110.510390,90.430073,32.000000,32.000000,32.000000,32.000000,1024.382450,32.000000,69.108115,76.484619,97.953541,89.902770,38.000441,28.860759,67.809594,60.253165,20.253165,34.764508,26.518987,1666.259766,33.866988,0.696721,219.253746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.617259,59.735073,173.105795,154.115228,116.951562,112.789348,54.419910,14.163298,172.368145,7.484133,59.590741,49.728625,151.875902,173.651163,150.383395,171.665705,110.967130,169.849490,-0.070416,-1.806338,32.025740,-235.886643,157.687454,5.317980,5.196427,12.611755,58.659723,3036.771931,4.528966,445961.686907,1.671439,20.076258,2.636577,3.484924,0.082658,0.063052,110.403096,90.348300,32.000000,32.000000,32.000000,32.000000,901.840153,32.000000,69.121299,76.552454,97.948398,89.902770,37.970183,28.860759,67.809675,60.253165,20.253165,34.761324,26.518987,1658.935547,33.837923,0.694573,218.896036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.557224,59.635040,173.105078,154.049504,117.134412,112.799366,54.717590,14.166581,172.451839,7.432284,59.432795,49.616089,151.837199,173.781387,150.377295,171.725541,110.954650,169.946635,-0.070409,-1.804070,32.025740,-235.882870,157.832685,5.322820,5.187141,12.560603,12.313077,633.971345,4.547593,445860.759453,1.670183,20.038423,2.708983,3.496972,0.078476,0.060422,110.241212,90.324990,32.000000,32.000000,32.000000,32.000000,981.277596,32.000000,69.103001,76.326351,97.888727,89.902770,37.980677,28.860759,67.809844,60.253165,20.253165,34.753559,26.518987,1677.246094,33.842287,0.695839,218.877075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.623337,59.598390,173.256901,154.007552,117.369657,112.828912,54.232385,14.161015,172.502659,7.410350,59.530483,49.659255,151.841848,173.855160,150.375114,171.708893,110.976467,170.016650,-0.070327,-1.802940,32.025740,-235.893010,157.546323,5.313598,5.197653,12.589614,15.092825,784.046501,4.524853,445725.410718,1.665694,19.863784,2.697083,3.488822,0.079361,0.058959,110.772145,90.410940,32.000000,32.000000,32.000000,32.000000,1018.804567,32.000000,69.118062,76.227193,97.886760,89.902770,37.989610,28.860759,67.810637,60.253165,20.253165,34.747524,26.518987,1666.259766,33.835453,0.694873,218.907169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.659136,59.559810,173.312678,153.974830,117.719483,112.873684,54.401810,14.156734,172.497234,7.388111,59.484271,49.715076,151.821984,173.739314,150.367751,171.741934,110.977358,170.089745,-0.070569,-1.797111,32.025740,-235.893697,157.715806,5.337457,5.203531,12.587631,47.539320,2461.895462,4.537299,445696.262037,1.658545,19.826106,2.749322,3.493034,0.078702,0.058170,111.163875,90.515579,32.000000,32.000000,32.000000,32.000000,175.496468,32.000000,69.142412,76.264933,97.894896,89.902770,38.007603,28.860759,67.810399,60.253165,20.253165,34.741934,26.518987,1662.597656,33.820344,0.695450,218.872905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.668149,59.521783,173.047915,153.944066,117.852850,112.929354,54.159563,14.161443,172.565193,7.410631,59.485410,49.673328,151.810005,173.833177,150.345869,171.860076,110.941619,169.975289,-0.071235,-1.794010,32.025740,-235.890621,157.802095,5.330979,5.204162,12.576127,13.631428,709.081563,4.526288,445660.206074,1.671209,19.720794,2.756151,3.491440,0.078073,0.059344,111.453523,90.493185,32.000000,32.000000,32.000000,32.000000,-317.716279,32.000000,69.148815,76.382073,97.898805,89.902770,38.030775,28.860759,67.810472,60.253165,20.253165,34.735102,26.518987,1673.583984,33.788033,0.695308,218.940529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.660445,59.536387,173.431364,153.933439,117.906474,112.961489,54.611016,14.157305,172.596030,7.417787,59.556784,49.636214,151.793834,173.884821,150.303827,171.762551,110.913529,169.998575,-0.071555,-1.790166,32.025740,-235.891983,157.181053,5.352473,5.203639,12.598052,45.365002,2340.295360,4.520507,445751.813703,1.665175,19.645063,2.785156,3.490046,0.080736,0.061571,110.986408,90.486724,32.000000,32.000000,32.000000,32.000000,1020.879999,32.000000,69.141905,76.486822,97.955877,89.902770,38.032472,28.860759,67.809979,60.253165,20.253165,34.729615,26.518987,1669.921875,33.790648,0.695516,218.924518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.679221,59.638072,173.153071,153.961126,117.853445,112.999155,54.761774,14.164155,172.510865,7.420537,59.822943,49.615612,151.759659,173.959396,150.289347,171.788632,110.944803,170.060600,-0.071730,-1.786084,32.025740,-235.885950,157.913307,5.352123,5.205388,12.575009,17.973731,924.678399,4.515397,445983.100121,1.672945,19.597686,2.774077,3.484082,0.080843,0.060207,111.094500,90.449038,32.000000,32.000000,32.000000,32.000000,708.702807,32.000000,69.136462,76.466602,97.892796,89.902770,38.055630,28.860759,67.812266,60.253165,20.253165,34.725403,26.518987,1669.921875,33.832280,0.695479,218.915627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.676081,59.778062,173.223004,154.049224,117.892324,113.034189,54.407400,14.161015,172.415220,7.402155,59.921506,49.602727,151.761699,173.854997,150.278090,171.764469,110.946115,170.080314,-0.072205,-1.783161,32.025740,-235.888273,157.471596,5.339905,5.205388,12.606130,60.141659,3114.206644,4.526035,446199.003237,1.659935,19.620283,2.811695,3.492344,0.082125,0.062744,110.920397,90.462941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144095,76.490641,97.858769,89.902770,38.044720,28.860759,67.814101,60.253165,20.253165,34.725876,26.518987,1655.273437,33.837923,0.696993,218.887814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.677974,59.819950,173.096577,154.063767,117.850350,113.075392,54.583379,14.159588,172.435203,7.438147,59.953989,49.583594,151.795326,173.766706,150.276061,171.753589,110.979326,169.911075,-0.071948,-1.785635,32.025740,-235.893620,157.743297,5.346778,5.205875,12.571475,33.165462,1711.810244,4.519850,446415.186978,1.655676,19.702491,2.805792,3.485422,0.078376,0.059091,110.431943,90.462895,32.000000,32.000000,32.000000,32.000000,901.693464,32.000000,69.196704,76.592205,97.891268,89.902770,38.047098,28.860759,67.815627,60.253165,20.253165,34.724940,26.518987,1666.259766,33.788863,0.695418,218.874950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.516089,59.818021,173.260748,154.045309,117.727327,113.104334,54.102968,14.156306,172.361643,7.449033,59.894149,49.720008,151.789854,173.692428,150.265637,171.768723,110.917770,169.888857,-0.072244,-1.786499,32.025740,-235.894289,157.363608,5.303651,5.182615,12.555050,13.915710,724.626618,4.524793,446758.648166,1.667711,19.845738,2.812542,3.487051,0.080072,0.060500,110.509409,90.412052,32.000000,32.000000,32.000000,32.000000,-4099.184689,32.000000,69.159975,76.799929,97.856924,89.902770,38.044601,28.860759,67.816541,60.253165,20.253165,34.722648,26.518987,1673.583984,33.794542,0.696062,218.901937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.598508,59.773102,172.973847,154.041113,117.615768,113.109744,54.424104,14.163726,172.405837,7.517189,59.670274,49.723855,151.791514,173.788185,150.266160,171.763920,110.927788,169.889422,-0.072328,-1.787716,32.025740,-235.887358,157.349654,5.281229,5.193614,12.592769,60.336935,3123.359340,4.523788,446906.086966,1.663055,19.885663,2.710094,3.484373,0.077338,0.058827,110.502002,90.444590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169685,77.014106,97.855840,89.902770,38.037817,28.860759,67.815066,60.253165,20.253165,34.718711,26.518987,1658.935547,33.904798,0.696983,218.897610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.658047,59.618506,173.026791,153.927845,117.571798,113.122163,54.323243,14.161300,172.440838,7.550755,59.591156,49.650769,151.735236,173.799336,150.281978,171.714720,110.975838,169.949027,-0.072399,-1.787770,32.025740,-235.890601,157.751862,5.304309,5.202701,12.543240,11.748111,609.273594,4.562823,447280.069647,1.684273,20.051842,2.762557,3.499080,0.077758,0.057600,110.341279,90.404218,32.000000,32.000000,32.000000,32.000000,-75184.127423,32.000000,69.187388,77.153037,97.860005,89.902770,38.041333,28.860759,67.814761,60.253165,20.253165,34.710747,26.518987,1680.908203,33.818505,0.699739,218.912952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.638793,59.638347,172.849092,153.944066,117.366993,113.114009,54.745432,14.159873,172.438594,7.587045,59.726989,49.655352,151.726626,173.795128,150.271831,171.696343,110.970526,169.830883,-0.072077,-1.790092,32.025740,-235.891538,157.520218,5.333448,5.200087,12.589758,16.045835,825.742115,4.539551,447148.159004,1.671159,19.921284,2.752771,3.487481,0.079504,0.059393,110.596270,90.417016,32.000000,32.000000,32.000000,32.000000,-49115.137011,32.000000,69.172144,77.182784,97.860641,89.902770,38.036314,28.860759,67.819566,60.253165,20.253165,34.705649,26.518987,1666.259766,33.866916,0.695379,218.899380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.661848,59.704208,173.149903,153.997204,117.200877,113.094635,54.352854,14.159445,172.457942,7.582623,59.748281,49.639167,151.744428,173.700639,150.252424,171.621922,110.908383,169.996471,-0.072179,-1.791272,32.025740,-235.893436,157.876945,5.314023,5.203531,12.550813,51.333649,2660.784996,4.526039,446819.962842,1.671555,19.704889,2.729113,3.484366,0.081823,0.058978,110.987597,90.450259,32.000000,32.000000,32.000000,32.000000,-14915.740017,32.000000,69.225280,77.253524,97.848202,89.902770,38.016798,28.860759,67.816647,60.253165,20.253165,34.703984,26.518987,1655.273437,33.823157,0.696294,218.887736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.604576,59.614924,173.283990,153.937634,117.147170,113.087554,54.630635,14.163156,172.479303,7.499429,59.624678,49.650350,151.768303,173.800537,150.265325,171.718367,110.888080,169.908113,-0.071812,-1.793944,32.025740,-235.884825,157.923402,5.325703,5.194588,12.603624,20.345013,1049.184119,4.526139,446841.261817,1.659339,19.744708,2.686069,3.482137,0.080713,0.061952,110.763335,90.467569,32.000000,32.000000,32.000000,32.000000,-4461.740470,32.000000,69.231488,77.192611,97.848090,89.902770,38.038867,28.860759,67.817491,60.253165,20.253165,34.698358,26.518987,1669.921875,33.910658,0.694965,219.275304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.746460,59.616577,173.144731,153.920853,117.217446,113.090649,54.217878,14.158732,172.395776,7.484167,59.669271,49.701967,151.733462,173.744584,150.206853,171.673199,110.935151,169.914627,-0.071631,-1.800388,32.025740,-235.894640,157.929910,5.350547,5.216044,12.560513,13.668472,710.243810,4.527572,446980.143958,1.670476,19.786649,2.815980,3.486578,0.081487,0.059657,110.535122,90.475221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215765,76.938770,97.810675,89.902770,38.015249,28.860759,67.817121,60.253165,20.253165,34.692597,26.518987,1666.259766,33.867006,0.696545,218.888286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
