OSU 80 Ton Compressor Load Stand
49.630663,59.613822,173.258334,153.912743,117.260422,113.090734,54.344127,14.158874,172.411118,7.489636,59.754570,49.689927,151.735398,173.814250,150.219815,171.725006,110.974927,169.860247,-0.071051,-1.804471,32.025740,-235.892373,157.619072,5.349742,5.199041,12.537272,59.900771,3105.344510,4.541777,446909.649996,1.663594,19.756804,2.800128,3.493307,0.077142,0.057239,110.767436,90.481894,32.000000,32.000000,32.000000,32.000000,-12743.740079,32.000000,69.244465,76.936755,97.780727,89.902770,38.013920,28.860759,67.820481,60.253165,20.253165,34.687404,26.518987,1655.273437,33.828259,0.695730,218.905792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.671611,59.720192,173.083495,153.966160,117.305077,113.090935,54.318059,14.161586,172.441941,7.479868,59.809737,49.680780,151.748081,173.658938,150.227582,171.673934,110.971068,169.918297,-0.071319,-1.805864,32.025740,-235.889009,157.784453,5.351378,5.204649,12.561577,24.886772,1290.786234,4.508038,446708.742834,1.671057,19.611299,2.755724,3.480544,0.078518,0.059043,110.842787,90.455659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237172,76.990850,97.798910,89.902770,37.990625,28.860759,67.819212,60.253165,20.253165,34.685954,26.518987,1673.583984,33.822093,0.694308,219.074203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.657635,59.618231,173.102958,153.920014,117.507510,113.094013,54.250274,14.161871,172.483412,7.493165,59.391784,49.743929,151.718142,173.754430,150.232168,171.618481,110.981860,169.948782,-0.070988,-1.804743,32.025740,-235.892644,157.910534,5.373286,5.202557,12.513399,22.273561,1156.691975,4.535191,446711.060070,1.671440,19.728621,2.693688,3.490953,0.080640,0.060960,110.844474,90.402683,32.000000,32.000000,32.000000,32.000000,-1407.925101,32.000000,69.241768,77.181399,97.818302,89.902770,37.980238,28.860759,67.817809,60.253165,20.253165,34.679094,26.518987,1680.908203,33.777485,0.697010,218.901150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.626103,59.260278,173.136200,153.687332,117.618879,113.116821,54.379770,14.157019,172.465812,7.443496,59.095159,49.720072,151.661417,173.741890,150.238041,171.732440,110.966960,170.034202,-0.070558,-1.807073,32.025740,-235.894065,157.975677,5.392189,5.198644,12.560098,55.974857,2899.917336,4.524433,446844.324421,1.671201,19.792504,2.721308,3.484556,0.081035,0.063338,110.953127,90.404047,32.000000,32.000000,32.000000,32.000000,951.758830,32.000000,69.239049,77.294727,97.850594,89.902770,37.992698,28.860759,67.819900,60.253165,20.253165,34.662138,26.518987,1662.597656,33.771860,0.696234,218.909490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.778268,59.362509,173.287767,153.722290,117.571861,113.112598,54.168656,14.157590,172.412285,7.372798,59.467266,49.750693,151.652628,173.727084,150.181729,171.696341,110.960828,169.999350,-0.070277,-1.812322,32.025740,-235.893168,157.628230,5.378087,5.220876,12.600234,15.276211,794.506724,4.526656,446695.757264,1.673400,19.705042,2.722991,3.485928,0.082825,0.062900,110.647176,90.405470,32.000000,32.000000,32.000000,32.000000,790.461376,32.000000,69.233995,77.306999,97.944012,89.902770,37.973283,28.860759,67.818763,60.253165,20.253165,34.654668,26.518987,1673.583984,33.833975,0.697215,218.899262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.766063,59.459781,173.152572,153.759485,117.670625,113.123158,54.266290,14.160016,172.452465,7.359322,59.437260,49.779434,151.635011,173.632994,150.136713,171.684588,110.955719,169.966842,-0.069811,-1.812923,32.025740,-235.891232,157.669651,5.332340,5.218730,12.540463,49.396560,2564.463768,4.529782,446320.880423,1.669332,19.379810,2.772836,3.488813,0.080947,0.063386,110.856344,90.393757,32.000000,32.000000,32.000000,32.000000,-965.536136,32.000000,69.221766,77.283779,98.013552,89.902770,37.985237,28.860759,67.820396,60.253165,20.253165,34.650591,26.518987,1658.935547,33.871766,0.697288,218.907838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.672443,59.439114,172.974096,153.719493,117.780174,113.136903,54.589138,14.163156,172.465575,7.384530,59.578886,49.767792,151.598786,173.611596,150.134244,171.680882,110.904807,169.872364,-0.069837,-1.810845,32.025740,-235.888582,157.573264,5.338405,5.204540,12.546215,20.062130,1035.382435,4.501691,446343.221610,1.670597,19.324283,2.764712,3.481193,0.079479,0.060129,110.725012,90.419855,32.000000,32.000000,32.000000,32.000000,609.721660,32.000000,69.227791,77.302911,98.048264,89.902770,37.957766,28.860759,67.820482,60.253165,20.253165,34.641882,26.518987,1673.583984,33.826276,0.694650,218.901976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.607426,59.647165,172.964602,153.841707,117.644536,113.126230,54.779633,14.158874,172.365356,7.420195,59.869050,49.618617,151.612575,173.584413,150.119934,171.503355,110.879294,169.756916,-0.070228,-1.812562,32.025740,-235.891720,157.700652,5.289880,5.195633,12.575965,16.050210,825.451553,4.503446,446547.835660,1.668628,19.434195,2.756521,3.479330,0.079664,0.059326,110.450702,90.456551,32.000000,32.000000,32.000000,32.000000,548.323931,32.000000,69.200524,77.214601,98.005104,89.902770,37.909928,28.860759,67.821903,60.253165,20.253165,34.639189,26.518987,1669.921875,33.822057,0.693860,218.943794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.636929,59.687950,173.054267,153.865199,117.490064,113.111774,54.413630,14.159731,172.275014,7.422874,59.771085,49.662356,151.643872,173.549935,150.128488,171.464934,110.928048,169.833842,-0.070367,-1.811371,32.025740,-235.891681,157.648155,5.280428,5.199834,12.587090,57.606319,2982.582161,4.520362,446755.850053,1.662308,19.510564,2.768770,3.482295,0.080236,0.059252,110.987861,90.442020,32.000000,32.000000,32.000000,32.000000,924.798726,32.000000,69.206134,77.102069,98.014801,89.902770,37.871072,28.860759,67.820324,60.253165,20.253165,34.638241,26.518987,1658.935547,33.827412,0.695507,218.918341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.690694,59.505524,172.994467,153.773468,117.772006,113.110160,54.255498,14.156448,172.294940,7.443733,59.471719,49.584028,151.634207,173.552542,150.141228,171.487076,110.989204,169.811297,-0.070036,-1.810301,32.025740,-235.897086,157.690720,5.261813,5.208201,12.556204,23.635455,1227.298486,4.535828,447123.604605,1.659673,19.786087,2.747014,3.486668,0.081753,0.062831,110.700521,90.439779,32.000000,32.000000,32.000000,32.000000,528.147265,32.000000,69.214240,77.152482,98.063196,89.902770,37.827144,28.860759,67.823381,60.253165,20.253165,34.630065,26.518987,1662.597656,33.841169,0.696779,218.894109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.656879,59.515169,173.043047,153.764799,117.877306,113.095709,54.320984,14.165296,172.220107,7.426080,59.621553,49.594500,151.596720,173.479433,150.129514,171.597459,110.969446,169.802189,-0.069774,-1.810918,32.025740,-235.887749,157.850164,5.256416,5.201944,12.556041,22.818016,1183.423658,4.531450,446998.844340,1.669712,19.796246,2.729758,3.486402,0.079669,0.060321,110.649856,90.474663,32.000000,32.000000,32.000000,32.000000,786.565509,32.000000,69.197702,77.106060,98.054396,89.902770,37.774658,28.860759,67.826712,60.253165,20.253165,34.620540,26.518987,1680.908203,33.833975,0.696559,218.887106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.536265,59.607208,172.926609,153.805070,117.757846,113.072909,54.171185,14.161729,172.206734,7.452085,59.807556,49.678324,151.588960,173.487480,150.089432,171.490889,110.937721,169.731856,-0.070335,-1.816776,32.025740,-235.892950,157.711337,5.243177,5.184779,12.582312,35.700115,1856.655288,4.515832,446549.115313,1.671755,19.558046,2.659372,3.481426,0.081968,0.062810,110.776159,90.403701,32.000000,32.000000,32.000000,32.000000,1003.145985,32.000000,69.193359,76.974186,98.048719,89.902770,37.721071,28.860759,67.826658,60.253165,20.253165,34.616926,26.518987,1658.935547,33.783345,0.694992,218.920033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.645417,59.627049,172.951974,153.831079,117.662399,113.050467,54.399459,14.166866,172.223475,7.494473,59.607196,49.668354,151.608676,173.508976,150.105005,171.465713,110.911083,169.761479,-0.070673,-1.818495,32.025740,-235.885525,157.649417,5.227757,5.200033,12.548559,55.661298,2882.628910,4.524720,446576.375359,1.670818,19.602763,2.675400,3.484775,0.082285,0.061580,110.608495,90.394267,32.000000,32.000000,32.000000,32.000000,1027.051336,32.000000,69.164274,76.776609,98.013255,89.902770,37.657289,28.860759,67.824346,60.253165,20.253165,34.614230,26.518987,1658.935547,33.812392,0.695672,218.880340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.683359,59.420652,172.918626,153.706629,117.885937,113.026450,54.511513,14.160302,172.300264,7.527258,59.299328,49.652044,151.593151,173.519752,150.108075,171.586434,110.996696,169.714921,-0.070972,-1.813206,32.025740,-235.892743,157.752658,5.245793,5.206560,12.553445,14.476180,748.162122,4.548061,446784.807968,1.679994,19.820053,2.678324,3.490909,0.080848,0.059369,110.820503,90.355869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174274,76.638728,97.990855,89.902770,37.598414,28.860759,67.827991,60.253165,20.253165,34.603917,26.518987,1673.583984,33.833686,0.697998,218.906815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.570790,59.409078,172.829369,153.688730,117.936215,113.010318,54.804024,14.162442,172.195516,7.565419,59.518832,49.586773,151.543637,173.489503,150.082030,171.512953,110.970559,169.842920,-0.071193,-1.814169,32.025740,-235.888479,157.733425,5.213575,5.189737,12.586621,18.094990,930.199073,4.525117,446695.337370,1.668659,19.726537,2.717094,3.483745,0.077361,0.057398,110.688204,90.339247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.120475,76.686682,97.962323,89.902770,37.542826,28.860759,67.829590,60.253165,20.253165,34.592656,26.518987,1677.246094,33.821444,0.695921,218.882622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.487394,59.656535,172.726443,153.831918,117.851100,112.977952,54.635076,14.157733,171.980790,7.555617,60.033109,49.599282,151.572650,173.333150,150.059406,171.396929,110.975653,169.652116,-0.070778,-1.816200,32.025740,-235.892208,157.578773,5.218949,5.178198,12.570051,52.667993,2715.846452,4.511834,446082.505961,1.662567,19.480780,2.612412,3.480413,0.082552,0.062235,110.341491,90.357834,32.000000,32.000000,32.000000,32.000000,993.703509,32.000000,69.110705,76.710756,97.966287,89.902770,37.481547,28.860759,67.832344,60.253165,20.253165,34.590086,26.518987,1662.597656,33.794993,0.694312,218.914526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.487012,59.919434,172.556018,154.006154,117.590255,112.941106,54.394333,14.160302,171.961948,7.589356,60.232411,49.518195,151.594800,173.182603,150.013559,171.189908,110.962188,169.474141,-0.070925,-1.817958,32.025740,-235.890130,157.561273,5.215544,5.177765,12.534495,61.254823,3172.609560,4.533547,446151.793728,1.657534,19.586049,2.690965,3.486516,0.082709,0.064073,110.553857,90.332705,32.000000,32.000000,32.000000,32.000000,1020.261006,32.000000,69.107543,76.691979,98.024134,89.902770,37.354933,28.860759,67.833288,60.253165,20.253165,34.596446,26.518987,1658.935547,33.796147,0.695651,218.897138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.453372,59.949197,172.078588,154.029087,117.260016,112.892371,54.512218,14.158874,171.692157,7.563870,60.178968,49.444159,151.592592,173.093985,150.050119,171.041311,110.925295,169.374116,-0.071203,-1.818957,32.025740,-235.892210,157.347250,5.194700,5.173041,12.525227,53.162372,2747.517686,4.550665,446437.966459,1.666354,19.920198,2.607725,3.490312,0.077642,0.058425,110.370340,90.365049,32.000000,32.000000,32.000000,32.000000,566.662946,32.000000,69.072310,76.681349,98.037316,89.902770,37.239261,28.860759,67.837316,60.253165,20.253165,34.596338,26.518987,1655.273437,33.814718,0.697270,218.886595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.550439,59.945614,172.017019,154.059572,116.982534,112.820580,54.678486,14.162870,171.780813,7.562278,60.162478,49.425738,151.642472,173.030747,150.087176,171.064049,110.891423,169.373868,-0.071639,-1.822440,32.025740,-235.884620,157.511631,5.167276,5.186690,12.583051,34.266520,1765.564172,4.549376,446702.888278,1.674362,20.183495,2.548240,3.486895,0.083062,0.061151,110.472348,90.355911,32.000000,32.000000,32.000000,32.000000,722.885742,32.000000,69.101592,76.693902,97.968399,89.902770,37.068080,28.860759,67.840239,60.253165,20.253165,34.595560,26.518987,1677.246094,33.835093,0.696991,219.262244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.449207,59.900970,172.332931,154.039435,116.935514,112.743604,54.183819,14.159873,171.715220,7.531985,60.024759,49.482518,151.649147,172.998305,150.099185,170.947131,110.896064,169.265417,-0.071528,-1.820529,32.025740,-235.891048,157.274338,5.188376,5.172284,12.555122,14.160037,736.249089,4.544746,446657.410382,1.671399,20.248259,2.544109,3.479613,0.077428,0.056985,110.298288,90.332294,32.000000,32.000000,32.000000,32.000000,1024.264165,32.000000,69.071100,76.851397,97.867442,89.902770,36.879031,28.860759,67.837700,60.253165,20.253165,34.593339,26.518987,1677.246094,33.828043,0.695264,218.897846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.434873,59.945614,172.150670,154.037757,116.829721,112.666526,54.166957,14.162014,171.534147,7.528542,60.307390,49.430729,151.658856,172.835388,150.095231,170.928736,110.879778,169.234094,-0.071526,-1.820537,32.025740,-235.890051,157.156230,5.160681,5.169868,12.557898,16.289689,847.243686,4.520073,446363.479817,1.661659,20.143729,2.577878,3.471554,0.079677,0.060706,110.722947,90.397887,32.000000,32.000000,32.000000,32.000000,712.590233,32.000000,69.113302,76.763141,97.852120,89.902770,36.705712,28.860759,67.842320,60.253165,20.253165,34.593207,26.518987,1669.921875,33.770021,0.692897,218.870662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.455893,60.141006,172.236039,154.125576,116.302515,112.588187,54.362592,14.162870,171.454265,7.537471,60.580365,49.445393,151.684541,172.793222,150.110325,170.828057,110.991003,169.066485,-0.071654,-1.826955,32.025740,-235.891318,157.070776,5.165833,5.172825,12.504492,61.185438,3170.866190,4.544589,446063.058654,1.679255,20.204366,2.528738,3.485049,0.080949,0.058799,110.784707,90.347206,32.000000,32.000000,32.000000,32.000000,954.556877,32.000000,69.138936,76.618110,97.877003,89.902770,36.479785,28.860759,67.846067,60.253165,20.253165,34.598915,26.518987,1655.273437,33.759383,0.694864,218.882976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.445580,60.247661,172.171604,154.199133,115.826355,112.471637,54.320810,14.163869,171.419798,7.483353,60.456557,49.458737,151.728373,172.699178,150.156527,170.782770,110.943862,169.107152,-0.072179,-1.833418,32.025740,-235.887052,157.464987,5.188225,5.171166,12.510875,52.269801,2710.906902,4.541533,445868.564132,1.679362,20.263933,2.532167,3.482373,0.080552,0.060132,111.331879,90.286389,32.000000,32.000000,32.000000,32.000000,894.836096,32.000000,69.143321,76.489873,97.902689,89.902770,36.231310,28.860759,67.845469,60.253165,20.253165,34.605073,26.518987,1658.935547,33.791153,0.695265,218.895564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.489811,60.230574,172.339977,154.196896,115.809117,112.382455,54.742916,14.161871,171.553127,7.431174,60.524523,49.431237,151.766572,172.788624,150.198604,170.804404,110.953790,169.129314,-0.072417,-1.832907,32.025740,-235.888396,156.874312,5.166839,5.177945,12.502203,10.531835,542.008543,4.538281,445584.872779,1.672237,20.437445,2.352115,3.482619,0.079691,0.060263,111.076563,90.326946,32.000000,32.000000,32.000000,32.000000,1016.042108,32.000000,69.165631,76.432927,97.913567,89.902770,36.000735,28.860759,67.849735,60.253165,20.253165,34.607144,26.518987,1673.583984,33.776656,0.695384,218.901898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.370257,60.303332,172.382481,154.261783,115.901863,112.293535,54.244958,14.163298,171.586260,7.415441,60.580711,49.428440,151.790314,172.855485,150.199971,170.904759,110.884037,169.127476,-0.072777,-1.832340,32.025740,-235.890237,157.286410,5.139174,5.160204,12.511975,13.840340,718.815382,4.535955,445388.462185,1.672645,20.554833,2.415960,3.482042,0.078363,0.057719,110.416223,90.339437,32.000000,32.000000,32.000000,32.000000,-50150.318193,32.000000,69.193292,76.305914,97.919523,89.902770,35.773373,28.860759,67.849256,60.253165,20.253165,34.613520,26.518987,1677.246094,33.786068,0.694151,218.905674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.429165,60.357349,172.396961,154.316042,115.910956,112.214297,54.387912,14.156306,171.719661,7.426591,60.649682,49.519073,151.831747,172.952860,150.278732,170.895647,110.842269,169.245036,-0.073249,-1.826532,32.025740,-235.898209,156.998948,5.153802,5.169868,12.525227,54.897833,2843.693633,4.525951,444954.144098,1.656730,20.491722,2.415133,3.482333,0.077204,0.057580,110.392652,90.374900,32.000000,32.000000,32.000000,32.000000,873.908101,32.000000,69.201700,76.171734,97.937809,89.902770,35.582133,28.860759,67.851282,60.253165,20.253165,34.619350,26.518987,1658.935547,33.790792,0.693826,218.924203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.545587,60.444440,172.418310,154.393237,115.663959,112.139723,54.164180,14.158018,171.736900,7.459055,60.725358,49.526308,151.838416,172.967332,150.264133,170.977545,110.836970,169.270418,-0.073314,-1.823043,32.025740,-235.897804,157.333667,5.186896,5.186690,12.569925,16.984342,883.418627,4.550175,444952.806768,1.675379,20.688952,2.484131,3.491626,0.077471,0.058355,110.096066,90.429448,32.000000,32.000000,32.000000,32.000000,-3346.208770,32.000000,69.169131,76.178566,97.866941,89.902770,35.403414,28.860759,67.853625,60.253165,20.253165,34.627436,26.518987,1677.246094,33.822147,0.694956,218.905871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.504903,60.460701,172.244050,154.398831,115.533290,112.101562,54.420275,14.167865,171.914433,7.498322,60.661494,49.560683,151.890466,173.172499,150.320089,171.126413,110.875666,169.392738,-0.073619,-1.822508,32.025740,-235.881749,157.547136,5.202774,5.179280,12.551552,58.270036,3016.577888,4.534355,444762.467304,1.667849,20.681609,2.574166,3.487758,0.078836,0.058831,110.025403,90.365315,32.000000,32.000000,32.000000,32.000000,1018.238936,32.000000,69.179202,76.277937,97.868038,89.902770,35.247864,28.860759,67.852075,60.253165,20.253165,34.634111,26.518987,1651.611328,33.830531,0.693740,218.896626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.728323,60.389595,172.831856,154.405824,115.543397,112.072676,54.374123,14.159160,171.956230,7.498269,60.503654,49.693298,151.920676,173.191440,150.339341,171.319312,110.873782,169.533725,-0.073385,-1.814923,32.025740,-235.898459,157.596352,5.192902,5.213321,12.565760,14.260241,738.864145,4.508121,444511.680920,1.669692,20.647598,2.589884,3.479993,0.077153,0.057844,110.161453,90.291253,32.000000,32.000000,32.000000,32.000000,-1335.435177,32.000000,69.142925,76.197477,97.918760,89.902770,35.100195,28.860759,67.852439,60.253165,20.253165,34.639640,26.518987,1673.583984,33.849120,0.691329,218.869758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.671126,60.308568,172.838706,154.367506,115.875198,112.068452,54.676666,14.156306,172.216837,7.510286,60.263312,49.748272,151.944705,173.441979,150.381278,171.456456,110.812174,169.700151,-0.073632,-1.807436,32.025740,-235.897556,158.124254,5.197972,5.205352,12.613973,11.968341,616.682919,4.513110,444336.257413,1.662839,20.706153,2.601377,3.479333,0.078992,0.058705,109.793739,90.209551,32.000000,32.000000,32.000000,32.000000,1007.600734,32.000000,69.119400,76.164672,97.975170,89.902770,34.992931,28.860759,67.851157,60.253165,20.253165,34.642433,26.518987,1677.246094,33.934152,0.690934,218.853275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.749970,60.031046,173.294017,154.245002,116.320491,112.121051,54.667291,14.157447,172.376513,7.539266,59.896556,49.745353,151.909014,173.555013,150.406692,171.727979,110.802457,169.919056,-0.073868,-1.799230,32.025740,-235.894127,158.119195,5.215556,5.216747,12.635664,29.760266,1533.695876,4.474698,443947.906105,1.655303,20.403108,2.661075,3.475522,0.078721,0.059430,109.693602,90.256751,32.000000,32.000000,32.000000,32.000000,-100161.323302,32.000000,69.129736,76.120545,98.009503,89.902770,34.973319,28.860759,67.849175,60.253165,20.253165,34.637588,26.518987,1673.583984,34.030560,0.689177,219.213345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.685096,60.020573,173.040534,154.231856,116.559154,112.185364,54.687564,14.153309,172.625866,7.553865,60.139191,49.730331,151.906551,173.816864,150.388645,171.887960,110.774276,170.053509,-0.073860,-1.793346,32.025740,-235.896795,158.189947,5.219017,5.207840,12.638278,12.108912,623.801682,4.485386,443993.788207,1.647811,20.381384,2.790883,3.479662,0.083855,0.065472,109.924691,90.275327,32.000000,32.000000,32.000000,32.000000,608.875893,32.000000,69.114992,76.024349,98.076121,89.902770,34.983582,28.860759,67.849308,60.253165,20.253165,34.637273,26.518987,1677.246094,33.993652,0.688039,218.927665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.861242,60.265575,173.101539,154.403586,116.819490,112.267693,54.232376,14.164583,172.651032,7.549991,60.558751,49.817788,151.956381,173.776608,150.385758,171.906568,110.732104,170.117509,-0.073668,-1.788095,32.025740,-235.893689,158.240052,5.245451,5.232019,12.596105,9.018512,468.496415,4.476878,443762.022708,1.644789,20.022129,2.890230,3.483299,0.081765,0.062361,109.859475,90.329024,32.000000,32.000000,32.000000,32.000000,948.756737,32.000000,69.133020,75.931808,98.192809,89.902770,34.984414,28.860759,67.850185,60.253165,20.253165,34.643603,26.518987,1677.246094,34.009609,0.686287,218.860474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.748076,60.355971,173.390872,154.462042,116.975491,112.371046,54.431438,14.163298,172.638471,7.534740,60.608030,49.786290,151.993794,173.996164,150.413368,171.934620,110.764279,170.143486,-0.073800,-1.788170,32.025740,-235.889910,158.197162,5.283536,5.215611,12.639522,57.333253,2967.472948,4.487251,444115.690738,1.647437,20.078900,2.973418,3.482745,0.080971,0.062247,110.136664,90.343715,32.000000,32.000000,32.000000,32.000000,-36179.747878,32.000000,69.148664,75.953507,98.243917,89.902770,35.021314,28.860759,67.846927,60.253165,20.253165,34.652484,26.518987,1662.597656,34.027766,0.687448,219.211968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.885571,60.346876,173.575658,154.512108,117.133198,112.480712,54.379378,14.163584,172.824094,7.501800,60.423421,49.898008,152.027576,174.158399,150.444179,172.151666,110.710835,170.221311,-0.074007,-1.782930,32.025740,-235.887337,158.666529,5.263899,5.235733,12.694280,61.560468,3189.316862,4.459158,444749.108021,1.657105,20.141480,3.041763,3.471665,0.076932,0.056573,110.295207,90.408973,32.000000,32.000000,32.000000,32.000000,-285.807092,32.000000,69.142055,75.864126,98.335500,89.902770,35.072025,28.860759,67.848684,60.253165,20.253165,34.657581,26.518987,1658.935547,34.048464,0.685994,219.162834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.044672,60.155337,173.863519,154.427640,117.477769,112.584573,54.474419,14.158304,172.958063,7.501256,60.097597,49.955428,152.021120,174.253233,150.475705,172.156980,110.736358,170.404574,-0.074067,-1.783538,32.025740,-235.898498,158.633839,5.258362,5.259840,12.666802,58.328010,3016.577888,4.494179,445311.973810,1.657092,20.349017,3.020208,3.485378,0.076997,0.057389,110.441601,90.444813,32.000000,32.000000,32.000000,32.000000,858.561948,32.000000,69.147444,75.787052,98.375036,89.902770,35.181766,28.860759,67.843183,60.253165,20.253165,34.658626,26.518987,1658.935547,34.072986,0.688846,218.959923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.947875,60.024156,173.601460,154.327230,117.787982,112.688920,54.352658,14.161586,173.112034,7.469982,59.952625,49.987462,151.978684,174.479154,150.457122,172.314114,110.835100,170.463684,-0.073878,-1.783544,32.025740,-235.889009,158.796690,5.303573,5.245163,12.709318,58.674119,3041.275639,4.473272,445739.583905,1.655230,20.197625,3.105465,3.479476,0.076402,0.057636,110.481362,90.383366,32.000000,32.000000,32.000000,32.000000,-2182.199877,32.000000,69.170326,75.719911,98.407303,89.902770,35.277487,28.860759,67.839622,60.253165,20.253165,34.655690,26.518987,1658.935547,34.103619,0.687868,218.859018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.044553,60.034904,173.713929,154.325552,117.986205,112.795045,54.568367,14.157447,173.187163,7.432328,60.088612,50.093131,151.988356,174.545521,150.463393,172.424386,110.813359,170.652496,-0.073469,-1.783458,32.025740,-235.894781,158.812294,5.228349,5.259948,12.698265,58.023392,2995.657440,4.446887,445694.023124,1.647252,19.841801,3.154811,3.474166,0.077138,0.058647,110.714335,90.391914,32.000000,32.000000,32.000000,32.000000,-6339.764406,32.000000,69.209163,75.664476,98.480421,89.902770,35.432378,28.860759,67.840580,60.253165,20.253165,34.655581,26.518987,1658.935547,34.108416,0.686465,218.828688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.956705,60.088368,173.981724,154.363590,118.009594,112.870503,54.731651,14.165867,173.276157,7.392382,60.214544,50.149958,152.012678,174.561138,150.442550,172.446985,110.845049,170.690136,-0.073779,-1.783512,32.025740,-235.885544,158.941940,5.204615,5.245830,12.691323,59.726750,3074.399681,4.464597,445781.456983,1.655418,19.810524,3.080206,3.475653,0.077238,0.057114,110.481413,90.417861,32.000000,32.000000,32.000000,32.000000,806.532419,32.000000,69.293114,75.832276,98.522592,89.902770,35.602980,28.860759,67.835315,60.253165,20.253165,34.657400,26.518987,1662.597656,34.150715,0.686658,218.827114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.164036,60.066872,173.995845,154.359954,118.062037,112.953215,54.456416,14.161729,173.439052,7.389348,60.116950,50.186104,152.019272,174.704881,150.473093,172.610714,110.807009,170.855605,-0.073918,-1.782350,32.025740,-235.888703,158.976960,5.199651,5.276842,12.665432,56.157654,2905.292729,4.450456,446190.510637,1.646968,19.721490,3.178999,3.471186,0.080180,0.059840,110.612121,90.425531,32.000000,32.000000,32.000000,32.000000,885.501533,32.000000,69.261713,75.887656,98.490845,89.902770,35.818719,28.860759,67.834486,60.253165,20.253165,34.659746,26.518987,1662.597656,34.096912,0.686316,218.828688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.044107,60.146242,174.217941,154.382329,118.338658,113.037776,54.486211,14.160444,173.441363,7.354820,60.346707,50.051296,152.026969,174.779173,150.470927,172.610408,110.873568,170.893008,-0.074172,-1.783431,32.025740,-235.887373,158.927218,5.157836,5.259443,12.673672,58.672184,3033.721033,4.479163,446569.675136,1.646565,19.865615,3.162663,3.482650,0.080995,0.060998,110.451311,90.432863,32.000000,32.000000,32.000000,32.000000,1012.565521,32.000000,69.306273,75.941347,98.564759,89.902770,36.018245,28.860759,67.832556,60.253165,20.253165,34.662013,26.518987,1662.597656,34.110940,0.688036,219.175147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.094217,60.373610,174.082079,154.524695,118.392265,113.124465,54.470317,14.162728,173.406383,7.371758,60.656643,50.239570,152.074853,174.787345,150.472175,172.642679,110.929655,170.820691,-0.073605,-1.786858,32.025740,-235.888030,158.932764,5.181894,5.266457,12.659987,59.011802,3052.171705,4.438543,446785.185250,1.648479,19.630346,3.268166,3.468538,0.081100,0.061191,110.745514,90.414491,32.000000,32.000000,32.000000,32.000000,1000.925880,32.000000,69.337122,75.950117,98.667395,89.902770,36.248920,28.860759,67.830842,60.253165,20.253165,34.670425,26.518987,1655.273437,34.117791,0.686909,218.853786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.113612,60.284315,174.180093,154.488334,118.560144,113.197481,54.323967,14.168721,173.415972,7.392613,60.390963,50.157360,152.084445,174.615522,150.481027,172.621944,110.916793,170.817706,-0.073464,-1.786819,32.025740,-235.886284,158.954258,5.129000,5.268422,12.685500,56.656978,2938.271490,4.472388,447188.770248,1.653506,19.833289,3.216849,3.481288,0.081970,0.060762,110.733042,90.430096,32.000000,32.000000,32.000000,32.000000,866.245763,32.000000,69.298625,75.886783,98.643113,89.902770,36.476972,28.860759,67.829536,60.253165,20.253165,34.674948,26.518987,1662.597656,34.071309,0.689581,218.858900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.120915,60.281284,174.039610,154.477705,118.525536,113.260625,54.644187,14.159303,173.312413,7.381976,60.407520,50.163373,152.073301,174.721431,150.524191,172.572433,110.993093,170.881909,-0.073152,-1.785569,32.025740,-235.897009,159.417673,5.099401,5.270874,12.695759,10.693186,551.306520,4.465696,447702.725767,1.654433,20.008997,3.131288,3.475093,0.079578,0.057244,110.546751,90.424715,32.000000,32.000000,32.000000,32.000000,947.137782,32.000000,69.276452,75.732492,98.539020,89.902770,36.687829,28.860759,67.825951,60.253165,20.253165,34.679085,26.518987,1677.246094,34.133424,0.689329,218.817909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.061821,60.331443,174.279958,154.469035,118.396383,113.310518,54.657792,14.158732,173.440631,7.428524,60.577600,49.945298,152.058582,174.765028,150.516662,172.658730,111.007775,170.856036,-0.072934,-1.786828,32.025740,-235.887289,158.734772,5.131480,5.262292,12.682254,13.945672,718.815382,4.466168,447872.652687,1.658862,19.899717,3.142934,3.475704,0.077445,0.058907,110.732173,90.418672,32.000000,32.000000,32.000000,32.000000,-9114.311155,32.000000,69.284418,75.659201,98.513760,89.902770,36.938769,28.860759,67.824489,60.253165,20.253165,34.683493,26.518987,1677.246094,34.148371,0.690600,218.809726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.116049,60.291205,174.339968,154.509591,118.369018,113.370198,54.285860,14.165011,173.485808,7.452873,60.258929,50.094360,152.091160,174.872730,150.540567,172.806963,111.034481,170.877496,-0.072861,-1.786842,32.025740,-235.888851,158.907147,5.217455,5.269324,12.682416,18.800118,975.671990,4.462970,447949.160464,1.649783,19.889163,3.092802,3.472395,0.076424,0.057731,110.479615,90.452490,32.000000,32.000000,32.000000,32.000000,669.721827,32.000000,69.301827,75.804657,98.403926,89.902770,37.182418,28.860759,67.824282,60.253165,20.253165,34.688767,26.518987,1673.583984,34.093504,0.689171,218.850560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.948652,60.183723,174.375741,154.462882,118.521280,113.438775,54.211495,14.161871,173.505713,7.461839,60.303879,50.072540,152.126032,174.884967,150.545496,172.783940,111.114375,171.000705,-0.072394,-1.786842,32.025740,-235.888560,158.605917,5.232439,5.245235,12.628433,17.871396,928.746264,4.482903,448235.162594,1.652461,20.000224,3.067576,3.481295,0.076601,0.058512,110.460925,90.359626,32.000000,32.000000,32.000000,32.000000,1012.707560,32.000000,69.330471,76.096785,98.405864,89.902770,37.438966,28.860759,67.824172,60.253165,20.253165,34.688709,26.518987,1669.921875,34.110381,0.690819,218.846154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.939009,60.177935,174.288233,154.465958,118.455894,113.478624,54.365699,14.164155,173.431998,7.460524,60.221787,49.972650,152.113308,174.871055,150.520208,172.706853,111.112430,170.956465,-0.071922,-1.786811,32.025740,-235.884970,158.685700,5.252072,5.243486,12.684688,15.003768,777.508861,4.475414,448310.908881,1.662501,19.904098,3.049616,3.478725,0.080607,0.060546,110.514841,90.430573,32.000000,32.000000,32.000000,32.000000,-426.286008,32.000000,69.283727,76.152169,98.402686,89.902770,37.706667,28.860759,67.820841,60.253165,20.253165,34.692126,26.518987,1669.921875,34.099040,0.691698,218.852645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.917274,60.268606,173.939895,154.512388,118.522636,113.509536,54.152510,14.159017,173.374234,7.454494,60.529270,49.943147,152.108201,174.774147,150.541306,172.667816,111.077461,170.961285,-0.071943,-1.786921,32.025740,-235.892884,158.658863,5.259184,5.241052,12.691396,13.878187,722.011562,4.512386,448388.171307,1.671451,19.969288,3.019918,3.491100,0.075706,0.056988,110.439428,90.398829,32.000000,32.000000,32.000000,32.000000,683.066709,32.000000,69.264428,76.289554,98.463182,89.902770,37.971859,28.860759,67.824891,60.253165,20.253165,34.696059,26.518987,1666.259766,34.073040,0.693880,218.879199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.806206,60.432589,174.104344,154.605529,118.344120,113.533178,54.715294,14.164012,173.263842,7.484303,60.689260,49.880568,152.131580,174.607704,150.541557,172.461428,111.113455,170.730724,-0.072066,-1.786971,32.025740,-235.887889,158.539041,5.306616,5.224031,12.632580,57.183615,2944.373287,4.514418,448548.190097,1.667624,19.973460,3.003842,3.490022,0.077665,0.057498,110.557861,90.436079,32.000000,32.000000,32.000000,32.000000,569.757798,32.000000,69.298342,76.289415,98.465562,89.902770,38.171815,28.860759,67.823475,60.253165,20.253165,34.705329,26.518987,1658.935547,34.056344,0.694192,218.869876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.777414,60.490466,173.748779,154.640492,118.020019,113.544747,54.761553,14.160302,173.162723,7.492882,60.786833,49.860289,152.155505,174.486049,150.560212,172.430174,111.169734,170.689468,-0.072184,-1.789975,32.025740,-235.890456,158.432214,5.345595,5.220353,12.624629,44.377423,2283.054691,4.513473,448897.648396,1.675849,20.086587,3.040775,3.484563,0.077746,0.059509,110.267101,90.364430,32.000000,32.000000,32.000000,32.000000,-18213.255711,32.000000,69.249379,76.146523,98.484105,89.902770,38.366666,28.860759,67.824565,60.253165,20.253165,34.715372,26.518987,1662.597656,34.034924,0.694254,218.844109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.867353,60.595474,173.896462,154.722446,117.742009,113.528419,54.233828,14.159873,173.047725,7.497418,60.863238,49.840531,152.204998,174.394995,150.577515,172.233357,111.214223,170.558937,-0.072357,-1.797526,32.025740,-235.891701,158.379249,5.385795,5.233605,12.685175,16.715323,868.309415,4.544347,449239.022412,1.663745,20.365439,2.910808,3.495636,0.080301,0.059788,110.067506,90.397415,32.000000,32.000000,32.000000,32.000000,-24443.650424,32.000000,69.235900,76.016974,98.506750,89.902770,38.533472,28.860759,67.826144,60.253165,20.253165,34.727428,26.518987,1673.583984,34.019237,0.697075,218.855084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.683023,60.647289,173.798469,154.756571,117.480985,113.494819,54.271022,14.165867,172.889955,7.481490,60.908594,49.701467,152.232815,174.295149,150.639960,172.175137,111.244650,170.543872,-0.071880,-1.803343,32.025740,-235.885708,158.097920,5.415358,5.205694,12.649727,14.857297,771.261783,4.543776,449270.459697,1.663820,20.453124,2.837704,3.490514,0.079090,0.059959,110.399959,90.416410,32.000000,32.000000,32.000000,32.000000,-2754.689475,32.000000,69.257652,76.113121,98.579772,89.902770,38.654811,28.860759,67.823745,60.253165,20.253165,34.738429,26.518987,1669.921875,33.992210,0.696935,218.908428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.833939,60.652250,173.358726,154.766640,117.133106,113.424693,54.321566,14.166295,172.731521,7.467382,60.848534,49.786850,152.218074,174.155221,150.594417,172.003134,111.135734,170.316580,-0.071743,-1.810361,32.025740,-235.889200,158.188249,5.436418,5.227764,12.598954,21.440049,1111.945462,4.528296,449188.679535,1.676906,20.465059,2.739963,3.487181,0.080260,0.060596,110.411380,90.436599,32.000000,32.000000,32.000000,32.000000,-47892.106896,32.000000,69.179619,76.144066,98.568460,89.902770,38.762491,28.860759,67.827189,60.253165,20.253165,34.749123,26.518987,1666.259766,33.936117,0.696644,218.888640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.749678,60.558266,173.304060,154.660910,117.043470,113.378925,54.368276,14.162442,172.658861,7.450185,60.632653,49.754408,152.213170,174.019355,150.607738,171.978257,111.191492,170.250205,-0.072037,-1.816451,32.025740,-235.888479,157.856283,5.449064,5.215972,12.589199,60.409617,3130.332822,4.565844,449213.879073,1.682319,20.707766,2.703386,3.498146,0.081608,0.061797,110.668840,90.483142,32.000000,32.000000,32.000000,32.000000,1027.108944,32.000000,69.167600,76.211649,98.552348,89.902770,38.832079,28.860759,67.826120,60.253165,20.253165,34.757497,26.518987,1662.597656,33.915418,0.699230,218.866650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.733208,60.508381,173.389193,154.613081,116.917948,113.347037,54.448124,14.161586,172.507643,7.433904,60.639621,49.759237,152.199595,173.972531,150.594516,171.871627,111.221463,170.170014,-0.072315,-1.819983,32.025740,-235.887865,157.940922,5.483492,5.213682,12.615974,50.112400,2592.938822,4.521493,449053.385243,1.674151,20.556399,2.719495,3.478728,0.078747,0.058022,110.977649,90.523545,32.000000,32.000000,32.000000,32.000000,440.152662,32.000000,69.132375,76.315938,98.543805,89.902770,38.880646,28.860759,67.825817,60.253165,20.253165,34.763844,26.518987,1662.597656,33.895513,0.696523,218.879986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.779919,60.579488,173.231942,154.652799,116.673394,113.307426,54.393710,14.163298,172.418320,7.418115,60.786801,49.695650,152.213863,173.753567,150.626668,171.682981,111.241740,169.964574,-0.072378,-1.825897,32.025740,-235.891870,157.510917,5.506583,5.220281,12.609628,36.141286,1871.909781,4.534850,448680.267498,1.674733,20.549652,2.636616,3.483521,0.080025,0.060759,110.759925,90.488796,32.000000,32.000000,32.000000,32.000000,-3534.160458,32.000000,69.152161,76.296430,98.612952,89.902770,38.897344,28.860759,67.829701,60.253165,20.253165,34.773713,26.518987,1662.597656,33.852077,0.697431,218.866178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.620735,60.675953,173.098845,154.713495,116.395021,113.256265,54.267996,14.160872,172.252620,7.365246,60.829154,49.622401,152.222214,173.645302,150.617560,171.525236,111.186590,169.756791,-0.072079,-1.831722,32.025740,-235.887762,157.692697,5.513034,5.197292,12.609105,61.053784,3169.558662,4.538132,448427.602189,1.672194,20.516833,2.573871,3.486387,0.076828,0.057340,110.409194,90.480959,32.000000,32.000000,32.000000,32.000000,941.045862,32.000000,69.141372,76.352454,98.663398,89.902770,38.850096,28.860759,67.829751,60.253165,20.253165,34.786714,26.518987,1658.935547,33.994085,0.698039,218.873928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
