OSU 80 Ton Compressor Load Stand
49.254770,60.206873,172.319409,154.272411,116.640278,112.730974,54.631381,14.171004,171.500807,7.378847,60.544207,49.397324,151.747862,172.788923,150.155532,170.749649,110.944775,169.212231,-0.072761,-1.838101,32.025740,-235.882694,156.982320,5.377173,5.142137,12.585178,17.364672,895.476941,4.550004,446411.754334,1.672344,20.127285,2.503493,3.488401,0.081889,0.063824,111.282916,90.452656,32.000000,32.000000,32.000000,32.000000,-2098.102374,32.000000,69.141819,76.728420,97.367481,89.902770,38.209816,28.860759,67.846178,60.253165,20.253165,34.595871,26.518987,1669.921875,33.799537,0.696217,219.237185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.420545,60.230849,172.312550,154.331705,116.088995,112.610317,54.160928,14.166866,171.408903,7.424944,60.396265,49.324637,151.807582,172.673056,150.208914,170.789841,110.909159,169.087132,-0.072625,-1.838108,32.025740,-235.883238,156.862502,5.421974,5.167055,12.594031,14.168020,736.975493,4.564646,446518.068553,1.666179,20.354180,2.505619,3.490345,0.084775,0.064106,111.190300,90.462398,32.000000,32.000000,32.000000,32.000000,-66824.803178,32.000000,69.190189,76.609215,97.373930,89.902770,37.884916,28.860759,67.853555,60.253165,20.253165,34.602388,26.518987,1669.921875,33.769768,0.697486,218.895997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.242504,60.188959,172.262994,154.305135,115.873345,112.491644,54.665729,14.169435,171.442688,7.472963,60.401198,49.412810,151.808941,172.728299,150.241819,170.800559,110.905135,169.058195,-0.072827,-1.838181,32.025740,-235.883447,156.676133,5.414528,5.140568,12.626937,23.901553,1231.802194,4.591556,446509.335430,1.673881,20.712949,2.458194,3.498532,0.082432,0.064426,110.733262,90.445314,32.000000,32.000000,32.000000,32.000000,-14538.312917,32.000000,69.187524,76.490871,97.386327,89.902770,37.573327,28.860759,67.856268,60.253165,20.253165,34.604953,26.518987,1669.921875,33.768560,0.698543,218.900285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.374119,60.245180,172.259622,154.352402,115.563225,112.373368,54.677422,14.165439,171.507173,7.550152,60.518469,49.268793,151.856388,172.783521,150.268081,170.718333,110.853807,169.039507,-0.073207,-1.836974,32.025740,-235.884502,156.734137,5.382018,5.160456,12.604237,16.761816,863.660427,4.550150,446007.305408,1.680511,20.564084,2.442438,3.486658,0.082323,0.062399,111.083482,90.389543,32.000000,32.000000,32.000000,32.000000,-7274.967672,32.000000,69.217887,76.430791,97.314108,89.902770,37.232533,28.860759,67.860278,60.253165,20.253165,34.611045,26.518987,1677.246094,33.786483,0.696211,218.924400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.321280,60.469520,171.785983,154.514066,115.217737,112.252620,54.390450,14.163869,171.472589,7.567634,60.814514,49.281680,151.912092,172.784078,150.284758,170.731920,110.866663,169.019328,-0.073018,-1.836925,32.025740,-235.886072,156.692267,5.414163,5.152937,12.579246,58.627967,3036.771931,4.582825,445627.182925,1.669656,20.707842,2.434578,3.498258,0.084033,0.064363,111.196107,90.427013,32.000000,32.000000,32.000000,32.000000,-96200.268312,32.000000,69.204548,76.436920,97.419627,89.902770,36.908447,28.860759,67.862893,60.253165,20.253165,34.622361,26.518987,1658.935547,33.762268,0.697641,218.909057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.267036,60.576181,172.397370,154.595180,114.757477,112.159249,54.206144,14.164583,171.456305,7.538747,60.946676,49.371572,151.965625,172.671591,150.352463,170.753984,110.882997,169.097418,-0.073390,-1.836907,32.025740,-235.885195,156.854508,5.435469,5.144878,12.541292,18.087665,940.078173,4.549485,445244.960602,1.662911,20.626776,2.478229,3.488865,0.082254,0.062773,110.656056,90.451427,32.000000,32.000000,32.000000,32.000000,-35974.028466,32.000000,69.212509,76.342680,97.525045,89.902770,36.552458,28.860759,67.870043,60.253165,20.253165,34.636916,26.518987,1669.921875,33.742272,0.694876,218.909647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.348412,60.638194,172.283665,154.655876,114.461876,112.069672,54.921120,14.163584,171.594227,7.563995,60.879544,49.357903,152.029926,172.861823,150.407018,170.871471,110.764144,169.027695,-0.073244,-1.835688,32.025740,-235.884887,156.927257,5.401192,5.156958,12.554960,16.340895,838.236271,4.548676,445106.521691,1.672841,20.906197,2.457081,3.482999,0.082343,0.059871,111.098356,90.524294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201948,76.601109,97.636316,89.902770,36.234702,28.860759,67.869603,60.253165,20.253165,34.651750,26.518987,1666.259766,33.787781,0.694238,219.103628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.368049,60.432038,172.356513,154.563853,114.660628,112.029107,54.394394,14.162442,171.769762,7.523679,60.557441,49.351726,152.057148,173.201102,150.474952,171.073889,110.779567,169.261456,-0.073432,-1.832058,32.025740,-235.885865,156.972126,5.407208,5.160005,12.599152,49.541218,2565.916577,4.571219,444900.692628,1.679631,21.069454,2.472827,3.499244,0.077146,0.058181,110.716974,90.576131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165727,76.634785,97.747212,89.902770,35.967273,28.860759,67.875295,60.253165,20.253165,34.657018,26.518987,1666.259766,33.793172,0.697000,219.254454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.439288,60.510586,172.949463,154.649442,114.794588,112.015090,54.386354,14.160159,171.942683,7.472886,60.675959,49.436671,152.103564,173.201272,150.499046,171.163852,110.815763,169.426495,-0.073393,-1.824949,32.025740,-235.890436,157.006553,5.459175,5.170787,12.623475,60.640047,3141.228889,4.548096,444822.747168,1.653714,21.046582,2.563036,3.491169,0.083627,0.057892,110.075234,90.388701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179190,76.513080,97.857878,89.902770,35.699715,28.860759,67.875305,60.253165,20.253165,34.668693,26.518987,1658.935547,33.825663,0.694166,219.087263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.459386,60.395658,172.940185,154.574202,115.016579,112.041577,54.365581,14.165011,172.064393,7.424839,60.434138,49.515270,152.108729,173.462789,150.534616,171.402089,110.720622,169.677187,-0.073249,-1.819704,32.025740,-235.883787,157.568266,5.449943,5.173023,12.596700,19.438892,1007.343224,4.540982,444319.238301,1.667489,20.819958,2.643607,3.491256,0.077097,0.058151,110.606119,90.391027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185680,76.522396,97.936924,89.902770,35.553376,28.860759,67.879245,60.253165,20.253165,34.675403,26.518987,1677.246094,33.864969,0.693379,218.895525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.546687,60.101872,173.355074,154.450015,115.955294,112.137663,54.334909,14.163298,172.552176,7.402560,59.934827,49.575121,152.113013,173.941527,150.575001,171.825587,110.741380,169.962289,-0.073495,-1.808556,32.025740,-235.884519,157.786818,5.419533,5.186077,12.596880,13.919329,721.721000,4.538260,444247.053210,1.665234,20.824307,2.675126,3.498219,0.078232,0.058010,110.280596,90.471830,32.000000,32.000000,32.000000,32.000000,-100173.869982,32.000000,69.166282,76.445927,97.997355,89.902770,35.536161,28.860759,67.876418,60.253165,20.253165,34.674292,26.518987,1666.259766,33.926651,0.693745,219.247216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.667255,60.106006,173.585221,154.426801,116.985115,112.274021,54.833450,14.163869,172.787769,7.450209,60.230113,49.656424,152.064855,174.033869,150.561319,172.016354,110.743022,170.171808,-0.073265,-1.799103,32.025740,-235.887379,158.041264,5.440695,5.203675,12.654217,20.140607,1034.801311,4.533965,444377.752266,1.665017,20.688461,2.873027,3.496610,0.089879,0.064478,110.382098,90.474321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105218,76.457864,98.033570,89.902770,35.565218,28.860759,67.876937,60.253165,20.253165,34.674249,26.518987,1677.246094,33.935360,0.692583,218.886319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.654253,60.367546,173.540372,154.563294,117.292275,112.406050,54.415478,14.165867,172.930977,7.363357,60.567034,49.744513,152.133936,174.164117,150.578110,171.976792,110.813233,170.412464,-0.073579,-1.790980,32.025740,-235.886361,158.174115,5.409464,5.201475,12.694966,57.599857,2982.146318,4.523780,444223.482101,1.662869,20.303887,2.968998,3.498823,0.079270,0.057984,110.370331,90.562769,32.000000,32.000000,32.000000,32.000000,-100177.869138,32.000000,69.127314,76.441472,97.976646,89.902770,35.649001,28.860759,67.876667,60.253165,20.253165,34.686896,26.518987,1658.935547,33.994986,0.691512,218.858664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.762825,60.220377,173.852881,154.496445,117.367522,112.564860,54.389708,14.164155,173.036480,7.394226,60.240594,49.817360,152.118878,174.493992,150.579358,172.288161,110.671794,170.520939,-0.073438,-1.791241,32.025740,-235.892321,158.139282,5.372328,5.217648,12.686419,58.206453,3014.979798,4.508451,444674.205962,1.645373,20.182836,3.053044,3.494963,0.081340,0.062208,110.417418,90.548927,32.000000,32.000000,32.000000,32.000000,-100174.266292,32.000000,69.138648,76.460533,97.849217,89.902770,35.857976,28.860759,67.877486,60.253165,20.253165,34.691092,26.518987,1662.597656,34.032237,0.691329,219.211811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.818656,60.110140,174.137545,154.453931,117.907769,112.747930,54.351569,14.169577,173.325467,7.455251,59.939487,49.920895,152.147034,174.720582,150.572998,172.525502,110.829357,170.760938,-0.072926,-1.783180,32.025740,-235.884121,158.467106,5.340104,5.225041,12.723616,56.091574,2907.471942,4.519174,445442.670355,1.661587,20.457866,3.081159,3.494975,0.079846,0.059878,110.793711,90.588585,32.000000,32.000000,32.000000,32.000000,-100177.471526,32.000000,69.201059,76.709741,97.784479,89.902770,36.111093,28.860759,67.874980,60.253165,20.253165,34.691047,26.518987,1658.935547,34.052792,0.691466,219.193243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.818685,59.940929,174.257861,154.320797,118.494666,112.934064,54.372448,14.168008,173.378485,7.530595,60.149037,49.954412,152.077363,174.825833,150.567394,172.712988,110.805406,170.925221,-0.073008,-1.783221,32.025740,-235.881770,158.779127,5.317136,5.225275,12.699996,13.300879,689.178082,4.506833,446076.734868,1.660087,20.198144,3.266883,3.493630,0.080498,0.063153,110.696477,90.600946,32.000000,32.000000,32.000000,32.000000,-2612.266180,32.000000,69.246016,76.624209,97.752136,89.902770,36.412589,28.860759,67.872302,60.253165,20.253165,34.685358,26.518987,1677.246094,34.079513,0.690965,218.839624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.024344,60.138250,174.086088,154.427640,118.469641,113.061935,54.329657,14.162442,173.555806,7.512097,60.218527,49.993679,152.118485,174.857892,150.575924,172.765443,110.783893,170.953936,-0.072994,-1.783266,32.025740,-235.890439,158.706830,5.318595,5.256252,12.737860,13.990827,725.498303,4.507494,446262.498364,1.661420,20.030102,3.207227,3.495428,0.078674,0.059583,110.278756,90.603648,32.000000,32.000000,32.000000,32.000000,180.423211,32.000000,69.269462,76.465459,97.811877,89.902770,36.798335,28.860759,67.872185,60.253165,20.253165,34.691277,26.518987,1666.259766,34.089916,0.691627,219.200402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.897751,60.148447,174.159795,154.421207,118.868849,113.210041,54.726899,14.169863,173.401750,7.523429,60.511012,49.995089,152.111808,174.892959,150.563916,172.726903,110.891068,171.014247,-0.072546,-1.786242,32.025740,-235.883509,158.751614,5.327073,5.236598,12.705964,59.608678,3068.588445,4.515031,446806.572145,1.662777,19.860863,3.298136,3.497841,0.078617,0.059416,111.098174,90.565028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306170,76.324362,97.890497,89.902770,37.126457,28.860759,67.870937,60.253165,20.253165,34.694461,26.518987,1658.935547,34.079495,0.692272,218.865273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.848300,60.429006,173.856128,154.606647,119.083432,113.322745,54.238984,14.167009,173.334665,7.552925,60.634866,50.001007,152.145365,174.778539,150.548532,172.530268,110.961621,170.817789,-0.072168,-1.791235,32.025740,-235.886526,158.887608,5.319031,5.229765,12.647978,15.743562,817.751666,4.474921,447483.552995,1.659310,19.845682,3.331350,3.480027,0.076828,0.057103,111.016292,90.550119,32.000000,32.000000,32.000000,32.000000,-584.114500,32.000000,69.282709,76.143744,97.976556,89.902770,37.466981,28.860759,67.866669,60.253165,20.253165,34.708853,26.518987,1673.583984,34.073256,0.689979,218.839860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.880326,60.443062,174.180055,154.581754,119.017674,113.386474,54.241654,14.167437,173.237848,7.537176,60.652908,49.895201,152.154130,174.616528,150.582389,172.496796,110.974803,170.720600,-0.072108,-1.799114,32.025740,-235.884628,158.217127,5.284882,5.234399,12.685716,16.829620,874.120650,4.510105,447956.170160,1.654070,19.986604,3.248741,3.490334,0.079970,0.060173,110.747905,90.602500,32.000000,32.000000,32.000000,32.000000,977.345709,32.000000,69.311828,76.068815,98.108839,89.902770,37.706102,28.860759,67.867905,60.253165,20.253165,34.718436,26.518987,1680.908203,34.013774,0.693015,218.892181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.859670,60.519405,173.999193,154.612521,118.381986,113.414567,54.176524,14.167437,173.056269,7.437744,60.726761,49.890653,152.174136,174.518376,150.576601,172.401617,111.001425,170.680606,-0.072494,-1.810363,32.025740,-235.885935,158.450608,5.355522,5.231370,12.654019,20.645249,1073.591308,4.522074,448697.313988,1.673675,20.318298,3.098139,3.487704,0.076283,0.058156,110.583612,90.523192,32.000000,32.000000,32.000000,32.000000,-52371.310393,32.000000,69.253590,76.051003,98.153121,89.902770,37.957137,28.860759,67.866738,60.253165,20.253165,34.730250,26.518987,1669.921875,34.083930,0.694075,218.857563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.822830,60.383807,174.154012,154.534205,118.028364,113.412878,54.413923,14.166866,173.096558,7.437841,60.496157,49.899178,152.160059,174.481326,150.603146,172.381489,111.066989,170.626981,-0.072887,-1.815674,32.025740,-235.886179,158.503226,5.325249,5.226051,12.727655,41.399141,2143.439758,4.524789,448913.707452,1.673414,20.299234,3.045332,3.491959,0.076052,0.056449,110.147587,90.478469,32.000000,32.000000,32.000000,32.000000,827.657063,32.000000,69.211174,75.952890,98.076246,89.902770,38.186832,28.860759,67.864188,60.253165,20.253165,34.737152,26.518987,1662.597656,34.026539,0.696322,218.850600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.920754,60.269157,174.004105,154.466518,117.903958,113.392835,54.739055,14.163726,173.069556,7.402677,60.460920,49.775672,152.166312,174.505505,150.615870,172.354554,111.131296,170.585317,-0.073857,-1.823277,32.025740,-235.885888,158.761630,5.318231,5.240872,12.677350,20.323288,1045.987940,4.527493,449095.286516,1.676942,20.396936,3.002399,3.489778,0.078551,0.059990,110.897736,90.516333,32.000000,32.000000,32.000000,32.000000,638.747384,32.000000,69.203073,75.971635,97.802426,89.902770,38.413012,28.860759,67.865512,60.253165,20.253165,34.741167,26.518987,1673.583984,34.074609,0.694902,218.851583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.727019,60.521059,173.743842,154.589026,117.874274,113.357720,54.838196,14.165724,172.884582,7.452777,60.868479,49.776696,152.145233,174.345390,150.567016,172.218672,111.159830,170.532956,-0.074922,-1.822903,32.025740,-235.880786,158.386405,5.323011,5.212167,12.715466,22.212361,1141.146920,4.536702,448776.153040,1.670359,20.299451,2.914961,3.495466,0.082272,0.062487,111.037158,90.527713,32.000000,32.000000,32.000000,32.000000,730.165883,32.000000,69.171259,76.319074,97.527169,89.902770,38.606393,28.860759,67.865518,60.253165,20.253165,34.754219,26.518987,1669.921875,34.035843,0.696781,218.861300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.972280,60.624413,173.696525,154.638814,117.620694,113.311372,54.697602,14.165582,172.899966,7.443718,60.811658,49.914625,152.186003,174.236954,150.611287,172.145352,111.179071,170.390141,-0.075593,-1.826726,32.025740,-235.885666,158.317083,5.286255,5.248156,12.644192,60.386290,3110.284060,4.510049,448309.958519,1.656063,20.083542,2.833653,3.485607,0.081842,0.059950,110.960977,90.573336,32.000000,32.000000,32.000000,32.000000,974.587505,32.000000,69.129529,76.449845,97.389534,89.902770,38.795027,28.860759,67.864560,60.253165,20.253165,34.771281,26.518987,1658.935547,34.072373,0.693672,218.862205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.921737,60.574527,173.715684,154.570286,117.416661,113.286136,54.497255,14.163726,172.760823,7.489090,60.499217,49.934861,152.177564,174.281230,150.607390,172.111227,111.113835,170.360208,-0.074841,-1.826629,32.025740,-235.893239,158.246538,5.198299,5.241016,12.702484,31.660205,1636.700025,4.548070,448633.784457,1.660739,20.535924,2.783751,3.493953,0.078203,0.057831,111.189510,90.589214,32.000000,32.000000,32.000000,32.000000,-1667.038515,32.000000,69.119868,76.394967,97.399260,89.902770,38.924400,28.860759,67.864193,60.253165,20.253165,34.782983,26.518987,1673.583984,34.023835,0.696480,218.880733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.984825,60.280732,173.591519,154.392119,117.403507,113.290379,54.690904,14.164725,172.758063,7.468956,60.305431,49.969322,152.143812,174.195365,150.603202,172.043287,111.181556,170.325947,-0.074421,-1.831842,32.025740,-235.890606,158.273479,5.175283,5.250121,12.691089,11.785318,607.094381,4.494278,448360.270406,1.655807,20.385579,2.706205,3.475858,0.076954,0.058083,111.044241,90.614772,32.000000,32.000000,32.000000,32.000000,791.997248,32.000000,69.128165,76.379719,97.487330,89.902770,39.089240,28.860759,67.858742,60.253165,20.253165,34.784510,26.518987,1673.583984,34.107821,0.692252,218.860002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.785568,60.163604,173.426837,154.307372,117.231898,113.298892,54.304079,14.168578,172.748351,7.422609,60.117499,49.900728,152.102771,174.116281,150.576135,172.062786,111.200253,170.245568,-0.073750,-1.835294,32.025740,-235.882506,158.336233,5.127607,5.220335,12.664098,20.573442,1067.344230,4.503484,448368.864957,1.663153,20.387897,2.759215,3.479760,0.080984,0.060269,111.022953,90.731126,32.000000,32.000000,32.000000,32.000000,-1841.906164,32.000000,69.108125,76.312898,97.635738,89.902770,39.200316,28.860759,67.860453,60.253165,20.253165,34.786679,26.518987,1677.246094,34.016731,0.693715,218.827075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.829645,60.236637,173.452444,154.305974,117.189874,113.280408,54.337754,14.164583,172.522243,7.337175,60.372767,49.903392,152.047181,173.963913,150.527654,171.791342,111.215806,170.057110,-0.072682,-1.838008,32.025740,-235.886012,158.212642,5.124810,5.227385,12.700735,61.045400,3165.054954,4.484076,447756.000966,1.653741,20.028947,2.677499,3.472884,0.080120,0.058447,110.748230,90.715449,32.000000,32.000000,32.000000,32.000000,797.720864,32.000000,69.099564,76.231093,97.691720,89.902770,39.264085,28.860759,67.859473,60.253165,20.253165,34.792072,26.518987,1655.273437,34.031336,0.690221,218.869010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.830161,60.304985,173.206189,154.317721,117.163255,113.274184,54.311149,14.163869,172.246301,7.331458,60.454938,49.842577,152.044129,173.681670,150.484323,171.613634,111.249504,169.918621,-0.071618,-1.838019,32.025740,-235.887215,157.962132,5.148019,5.227565,12.650917,14.523796,753.392234,4.522219,447735.973987,1.672456,20.117819,2.625960,3.483476,0.078077,0.058440,110.649656,90.746290,32.000000,32.000000,32.000000,32.000000,1026.761514,32.000000,69.102867,76.216244,97.907958,89.902770,39.274607,28.860759,67.857820,60.253165,20.253165,34.800393,26.518987,1673.583984,33.989126,0.693997,218.875344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.840412,60.296166,173.023079,154.305694,117.307047,113.228129,54.737722,14.166866,172.260085,7.309640,60.330405,49.835340,152.022964,173.532369,150.493891,171.597236,111.204872,169.823021,-0.071439,-1.838016,32.025740,-235.884219,157.762812,5.206223,5.228629,12.638134,54.310962,2795.315097,4.513054,447697.302193,1.669845,20.145228,2.533361,3.480909,0.078193,0.057593,110.615286,90.730183,32.000000,32.000000,32.000000,32.000000,-45409.681451,32.000000,69.081342,76.154529,98.012911,89.902770,39.235488,28.860759,67.857876,60.253165,20.253165,34.807232,26.518987,1662.597656,33.967382,0.693228,218.857287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.830613,60.201636,173.014748,154.259825,117.199639,113.164468,54.271298,14.163584,172.260889,7.314244,60.115554,49.944140,152.038157,173.587814,150.518991,171.637143,111.200385,169.776153,-0.071017,-1.837983,32.025740,-235.886031,157.830341,5.168158,5.227673,12.693577,23.258923,1207.395005,4.508319,447697.202610,1.670855,20.213044,2.443005,3.475931,0.076727,0.057757,110.773990,90.729641,32.000000,32.000000,32.000000,32.000000,995.171127,32.000000,69.091339,76.221701,98.058169,89.902770,39.186518,28.860759,67.856280,60.253165,20.253165,34.812058,26.518987,1662.597656,34.038458,0.693384,218.867279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.683798,60.048408,173.021814,154.185708,117.413272,113.105647,54.783624,14.162585,172.193044,7.328568,60.190877,49.857049,151.999110,173.418649,150.456691,171.563619,111.193915,169.690922,-0.071098,-1.838010,32.025740,-235.885559,157.724267,5.154306,5.206289,12.666496,13.958002,717.798416,4.500748,447587.987494,1.656746,20.193619,2.448504,3.471542,0.080261,0.057929,111.005129,90.819825,32.000000,32.000000,32.000000,32.000000,1020.908512,32.000000,69.066842,76.216357,98.042363,89.902770,39.123688,28.860759,67.857970,60.253165,20.253165,34.808511,26.518987,1673.583984,33.995293,0.692804,218.847177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.799485,60.273016,172.772996,154.324713,117.095455,113.043311,54.655931,14.167865,172.067574,7.324358,60.426249,49.758694,151.971439,173.478076,150.425165,171.448458,111.136765,169.621275,-0.071198,-1.835756,32.025740,-235.880443,157.728732,5.130514,5.222481,12.673654,17.333017,893.443008,4.498453,447214.531266,1.669988,20.109227,2.433800,3.472057,0.080672,0.060953,111.105549,90.764181,32.000000,32.000000,32.000000,32.000000,969.166100,32.000000,69.039852,76.398415,97.866642,89.902770,39.039291,28.860759,67.862280,60.253165,20.253165,34.817206,26.518987,1669.921875,33.977461,0.690879,218.856028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.809784,60.124195,172.877995,154.225703,117.157989,113.009759,54.415997,14.169435,172.008182,7.326574,60.086842,49.853503,151.973139,173.404560,150.445106,171.405698,111.112172,169.619580,-0.071413,-1.835779,32.025740,-235.884427,157.853486,5.122645,5.223761,12.675637,54.275163,2809.988467,4.525479,446887.930567,1.658209,20.108080,2.405361,3.482459,0.082300,0.061225,110.882168,90.757242,32.000000,32.000000,32.000000,32.000000,929.319862,32.000000,69.046699,76.506917,97.808328,89.902770,38.892506,28.860759,67.858156,60.253165,20.253165,34.821155,26.518987,1666.259766,34.039738,0.693065,218.858703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.750271,60.062738,172.707142,154.175919,117.185689,112.966346,54.516105,14.166723,172.091438,7.259609,60.089706,49.822852,151.926304,173.396287,150.413377,171.343336,111.063431,169.670901,-0.071958,-1.834549,32.025740,-235.886975,158.116561,5.094012,5.215431,12.648321,58.420437,3019.047663,4.496646,446999.575328,1.657912,20.212821,2.433975,3.469373,0.078278,0.059174,110.433706,90.693190,32.000000,32.000000,32.000000,32.000000,-10389.056612,32.000000,69.029457,76.346102,97.751215,89.902770,38.753399,28.860759,67.861778,60.253165,20.253165,34.820212,26.518987,1658.935547,34.028162,0.691154,218.954887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.736376,59.991361,173.019369,154.166690,117.139080,112.937329,54.483384,14.163156,172.099638,7.286862,59.942866,49.752848,151.949461,173.476148,150.425561,171.441304,111.115240,169.781275,-0.072006,-1.834592,32.025740,-235.887929,157.691228,5.050785,5.213916,12.679550,61.686637,3189.752705,4.493634,446693.309338,1.663694,20.053340,2.457873,3.470764,0.077255,0.058149,110.695918,90.736483,32.000000,32.000000,32.000000,32.000000,1024.000131,32.000000,69.030731,76.226684,97.670392,89.902770,38.632502,28.860759,67.859519,60.253165,20.253165,34.821412,26.518987,1662.597656,34.038836,0.689596,219.216374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.788014,60.118407,172.917932,154.257867,116.736096,112.882516,54.861952,14.171147,172.037025,7.306222,60.239172,49.745733,151.938090,173.339857,150.397829,171.403010,110.969401,169.622598,-0.072257,-1.834586,32.025740,-235.879447,157.744414,5.087645,5.220317,12.701439,17.398352,893.443008,4.499826,446586.306418,1.661913,20.053510,2.527644,3.471481,0.078681,0.056354,111.031595,90.724980,32.000000,32.000000,32.000000,32.000000,-26481.175665,32.000000,69.034476,76.270763,97.730914,89.902770,38.504034,28.860759,67.860498,60.253165,20.253165,34.823447,26.518987,1669.921875,33.995527,0.689680,219.227192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.843191,60.031872,172.954384,154.230458,116.748586,112.864207,54.136518,14.168293,172.160017,7.329932,60.005731,49.880138,151.968979,173.394585,150.419280,171.439759,111.027256,169.771068,-0.072478,-1.834509,32.025740,-235.883118,157.496985,5.099094,5.228827,12.657949,18.312893,953.008172,4.506806,446268.444313,1.662680,19.996530,2.521044,3.478729,0.076925,0.057190,110.643924,90.735164,32.000000,32.000000,32.000000,32.000000,469.720956,32.000000,69.076621,76.054270,97.683550,89.902770,38.405173,28.860759,67.861752,60.253165,20.253165,34.826560,26.518987,1669.921875,34.083858,0.690332,218.865391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.864050,60.010101,173.028390,154.175640,117.048867,112.823762,54.163389,14.164440,172.107623,7.374414,60.051903,49.811960,151.919106,173.391059,150.411484,171.418957,111.029522,169.736036,-0.072155,-1.831005,32.025740,-235.885664,158.050482,5.100371,5.232451,12.699635,13.665908,710.824934,4.494181,446507.131056,1.649079,20.070089,2.601882,3.473084,0.076180,0.056856,110.696102,90.562885,32.000000,32.000000,32.000000,32.000000,794.736845,32.000000,69.223859,76.322634,97.574522,89.902770,38.277882,28.860759,67.858869,60.253165,20.253165,34.824249,26.518987,1677.246094,34.025494,0.690122,218.878334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.900076,60.081754,173.121461,154.200532,116.962684,112.824802,54.769458,14.160016,172.296873,7.462109,60.145274,49.832551,151.936624,173.571814,150.403199,171.535789,111.030283,169.770953,-0.071271,-1.827523,32.025740,-235.895969,157.732957,5.101573,5.238383,12.659356,31.674300,1629.290700,4.481030,446142.748965,1.668491,19.926449,2.604846,3.469970,0.078664,0.059632,110.919051,90.535709,32.000000,32.000000,32.000000,32.000000,1024.475547,32.000000,69.254258,76.420732,97.517014,89.902770,38.202094,28.860759,67.856803,60.253165,20.253165,34.826668,26.518987,1662.597656,33.992805,0.687438,218.912834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.825928,59.967110,173.110387,154.144875,117.238098,112.823973,54.771053,14.166152,172.276859,7.434645,60.031783,49.862728,151.934852,173.696876,150.415862,171.730491,110.981916,169.976896,-0.070443,-1.822874,32.025740,-235.886402,158.119416,5.028945,5.226610,12.687645,18.521890,952.717610,4.475802,445928.655522,1.666203,19.883101,2.588235,3.470003,0.076445,0.056799,110.672236,90.586281,32.000000,32.000000,32.000000,32.000000,858.625206,32.000000,69.260208,76.347972,97.354138,89.902770,38.137472,28.860759,67.856359,60.253165,20.253165,34.824757,26.518987,1669.921875,34.111030,0.688290,219.059333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.959761,59.871759,173.369263,154.117466,117.467454,112.863656,54.378088,14.169292,172.525645,7.457435,59.612637,50.043412,151.914335,173.998559,150.433302,171.806319,110.990678,170.031130,-0.069567,-1.818187,32.025740,-235.882446,158.343636,4.955097,5.245776,12.710183,60.799081,3149.945742,4.470530,446007.832300,1.646785,19.917508,2.601773,3.469363,0.076671,0.058465,110.169479,90.593222,32.000000,32.000000,32.000000,32.000000,992.699700,32.000000,69.273040,76.310451,97.265339,89.902770,38.121142,28.860759,67.853695,60.253165,20.253165,34.821587,26.518987,1658.935547,34.077872,0.688921,218.842692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.020420,59.559259,173.486383,153.925048,117.940633,112.934728,54.407068,14.164297,172.670686,7.416636,59.623213,50.026722,151.821790,174.062270,150.365657,171.996247,110.990024,170.171909,-0.068014,-1.810575,32.025740,-235.889728,158.227367,4.951314,5.255404,12.666117,54.417762,2817.833635,4.485260,446004.618869,1.648918,19.879548,2.734437,3.474303,0.080980,0.056009,110.466423,90.570676,32.000000,32.000000,32.000000,32.000000,355.446548,32.000000,69.298363,76.209939,97.258242,89.902770,38.199933,28.860759,67.851310,60.253165,20.253165,34.805532,26.518987,1655.273437,34.069524,0.687247,218.857563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.962031,59.625671,173.714504,153.960008,118.143954,113.014978,54.422454,14.166152,172.734484,7.404384,59.586309,50.000963,151.841030,174.178144,150.332875,172.062315,110.980740,170.319212,-0.067673,-1.805350,32.025740,-235.889669,158.519481,4.948850,5.246569,12.713898,45.289752,2344.508506,4.463195,445896.866743,1.656107,19.645850,2.747862,3.470178,0.074997,0.055602,110.878205,90.634502,32.000000,32.000000,32.000000,32.000000,717.616261,32.000000,69.332719,76.190056,97.255246,89.902770,38.321176,28.860759,67.849664,60.253165,20.253165,34.799753,26.518987,1666.259766,34.115520,0.687042,218.923888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.847698,59.729561,173.686598,154.022655,118.662606,113.127603,54.271965,14.164440,172.828709,7.407623,59.835046,49.870762,151.826929,174.256752,150.357126,172.118297,110.990339,170.392754,-0.067726,-1.801736,32.025740,-235.887625,158.064351,5.014526,5.230053,12.710814,9.545651,495.518659,4.451079,445675.471714,1.652685,19.270740,2.806083,3.468311,0.078889,0.057746,110.424739,90.618802,32.000000,32.000000,32.000000,32.000000,1006.601590,32.000000,69.375000,76.399627,97.249715,89.902770,38.473682,28.860759,67.849738,60.253165,20.253165,34.792749,26.518987,1680.908203,34.070768,0.686602,218.841040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.886919,59.822154,173.928566,154.137603,118.495166,113.243034,54.225714,14.164440,172.840640,7.442140,59.850646,49.899189,151.879833,174.328893,150.326915,172.275897,110.969515,170.571992,-0.067949,-1.799286,32.025740,-235.883377,157.945245,5.157304,5.235805,12.690548,22.970942,1193.448040,4.472315,446159.068871,1.655810,19.397419,2.875563,3.476930,0.086936,0.060425,110.851530,90.679324,32.000000,32.000000,32.000000,32.000000,-2788.191724,32.000000,69.380189,76.676121,97.433204,89.902770,38.664770,28.860759,67.850936,60.253165,20.253165,34.791772,26.518987,1677.246094,34.017092,0.687790,218.886555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.897139,59.520956,173.703923,153.965042,118.791683,113.363406,54.244263,14.165439,173.020767,7.406410,59.375247,49.958503,151.813331,174.396634,150.342362,172.308677,110.966964,170.650204,-0.068061,-1.801104,32.025740,-235.885482,158.118376,5.307631,5.237157,12.714511,20.271055,1052.816141,4.501486,446829.446839,1.666708,19.619476,2.896003,3.484345,0.077126,0.056222,110.650938,90.606227,32.000000,32.000000,32.000000,32.000000,963.424312,32.000000,69.377137,77.105265,97.511411,89.902770,38.896566,28.860759,67.847804,60.253165,20.253165,34.775573,26.518987,1673.583984,34.106162,0.691003,219.132425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.852390,59.464741,173.718245,153.956931,118.880484,113.438339,54.352928,14.164583,172.987713,7.424627,59.387492,49.939941,151.792098,174.458595,150.299427,172.364537,111.023712,170.662407,-0.069223,-1.808149,32.025740,-235.887482,158.259305,5.328795,5.230720,12.712383,24.249682,1256.935787,4.503987,447438.279256,1.668799,19.671510,2.989999,3.486456,0.081654,0.062944,110.452593,90.582868,32.000000,32.000000,32.000000,32.000000,-67880.991963,32.000000,69.338109,76.926256,97.677139,89.902770,39.124161,28.860759,67.847269,60.253165,20.253165,34.761615,26.518987,1677.246094,34.136489,0.693240,218.837500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.923026,59.382900,173.863109,153.877225,118.991407,113.516163,54.112850,14.164155,173.033865,7.449807,59.369645,49.890294,151.784750,174.417434,150.279524,172.345041,111.007575,170.487474,-0.069913,-1.808226,32.025740,-235.883826,157.893728,5.389993,5.241142,12.719523,20.311241,1057.465130,4.498144,447469.608265,1.668290,19.359747,3.024459,3.481240,0.080517,0.062024,110.510532,90.608892,32.000000,32.000000,32.000000,32.000000,-35.677453,32.000000,69.307224,76.509902,97.789753,89.902770,39.381248,28.860759,67.847065,60.253165,20.253165,34.745553,26.518987,1673.583984,34.050664,0.690711,218.859608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.860279,59.576344,173.713372,153.963364,119.032031,113.553151,54.324160,14.164725,172.951736,7.451647,59.625623,49.847819,151.761496,174.208943,150.220122,172.165194,111.023190,170.510246,-0.070923,-1.817742,32.025740,-235.882765,158.270053,5.341287,5.231856,12.676647,14.081856,730.292573,4.510114,447596.321518,1.667451,19.349801,2.972689,3.484652,0.080442,0.062509,110.265040,90.586386,32.000000,32.000000,32.000000,32.000000,-3765.156833,32.000000,69.339487,76.628357,97.760598,89.902770,39.584657,28.860759,67.846956,60.253165,20.253165,34.737899,26.518987,1673.583984,34.050466,0.691083,218.857051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.835966,59.556228,173.440750,153.937074,119.225859,113.565457,54.218265,14.166723,172.688802,7.428252,59.687816,49.868985,151.724908,174.221083,150.215384,172.122699,111.070723,170.192455,-0.070479,-1.817828,32.025740,-235.885341,158.176766,5.310951,5.227998,12.705694,29.065679,1510.305654,4.500104,447757.509230,1.673026,19.194938,2.917444,3.482624,0.079990,0.060505,110.762676,90.605050,32.000000,32.000000,32.000000,32.000000,1021.826594,32.000000,69.318945,76.517406,97.695928,89.902770,39.753784,28.860759,67.849280,60.253165,20.253165,34.727202,26.518987,1666.259766,33.994662,0.692664,218.881087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.855567,59.726805,173.605068,154.025172,118.722860,113.516126,54.420810,14.164440,172.691585,7.479766,59.742389,49.807899,151.746213,174.014973,150.216590,171.963142,111.078569,170.209108,-0.070784,-1.823410,32.025740,-235.886481,157.961234,5.253128,5.231207,12.659860,61.464247,3181.907537,4.514351,448205.558923,1.670227,19.453247,2.911123,3.484003,0.083190,0.062995,110.992696,90.659261,32.000000,32.000000,32.000000,32.000000,563.597148,32.000000,69.316940,76.364697,97.772610,89.902770,39.825089,28.860759,67.846352,60.253165,20.253165,34.723428,26.518987,1658.935547,33.988423,0.693630,218.863306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.728391,59.601697,173.385016,153.960287,118.489199,113.475419,54.392920,14.165867,172.591681,7.479040,59.644955,49.749711,151.722220,174.062858,150.230554,171.948760,111.135351,170.148014,-0.070941,-1.823705,32.025740,-235.888485,157.421301,5.297068,5.212348,12.683877,61.530919,3186.992368,4.514278,448134.486536,1.674479,19.458280,2.733783,3.480233,0.080649,0.061783,110.622955,90.638376,32.000000,32.000000,32.000000,32.000000,137.720207,32.000000,69.264507,76.205605,97.736623,89.902770,39.906835,28.860759,67.849050,60.253165,20.253165,34.712118,26.518987,1658.935547,33.940390,0.694245,218.908467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.730957,59.667558,173.207680,154.015942,118.195227,113.405207,54.403219,14.164868,172.545083,7.430524,59.755562,49.723047,151.763234,174.029142,150.226043,171.763432,111.152028,170.061150,-0.070424,-1.829920,32.025740,-235.888667,157.953341,5.334028,5.212870,12.684580,49.942019,2586.255901,4.513528,448158.636704,1.667557,19.608580,2.732743,3.482160,0.080060,0.061042,111.103791,90.669217,32.000000,32.000000,32.000000,32.000000,827.066365,32.000000,69.218046,76.173529,97.640627,89.902770,39.947584,28.860759,67.851688,60.253165,20.253165,34.704702,26.518987,1666.259766,33.953733,0.694684,218.861300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.751999,59.547134,173.413924,153.944066,118.078926,113.342943,54.767327,14.169435,172.498821,7.381508,59.712059,49.665400,151.722004,173.817940,150.234138,171.821293,111.117478,170.102446,-0.070742,-1.830441,32.025740,-235.878056,157.458642,5.383530,5.215286,12.636655,16.910818,869.907505,4.532999,447792.639051,1.671948,19.615140,2.650988,3.486640,0.080529,0.059560,110.454125,90.674773,32.000000,32.000000,32.000000,32.000000,648.797360,32.000000,69.222739,76.631601,97.720487,89.902770,39.965480,28.860759,67.854481,60.253165,20.253165,34.691539,26.518987,1669.921875,33.990587,0.696149,219.246862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.752484,59.584887,173.339780,153.958609,117.814751,113.288908,54.733989,14.166723,172.417986,7.319195,59.542464,49.734649,151.737305,173.863159,150.216025,171.773762,111.167157,169.984160,-0.071796,-1.833277,32.025740,-235.883871,157.839517,5.325979,5.215755,12.675763,30.510671,1570.451941,4.526612,447572.116568,1.670795,19.678342,2.598791,3.482895,0.081923,0.062728,110.777180,90.632038,32.000000,32.000000,32.000000,32.000000,864.935220,32.000000,69.195468,76.519336,97.802264,89.902770,39.993179,28.860759,67.854893,60.253165,20.253165,34.685109,26.518987,1666.259766,33.967832,0.694965,218.884195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.730727,59.690705,172.948582,153.980424,117.600215,113.249129,54.158882,14.165867,172.262028,7.354105,59.837793,49.713975,151.694588,173.677288,150.163721,171.615143,111.118833,169.783171,-0.071639,-1.834270,32.025740,-235.889791,157.509243,5.358293,5.212690,12.610655,22.451088,1167.878604,4.523006,447207.959582,1.657474,19.536116,2.650229,3.485567,0.079774,0.060809,110.640888,90.618230,32.000000,32.000000,32.000000,32.000000,-11096.176722,32.000000,69.143707,76.520727,97.903886,89.902770,39.987207,28.860759,67.855862,60.253165,20.253165,34.676298,26.518987,1662.597656,33.882873,0.693980,218.909451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
