OSU 80 Ton Compressor Load Stand
49.772876,59.530049,173.090590,153.883098,117.680625,113.214608,54.379547,14.162157,172.239032,7.415826,59.687150,49.570568,151.692155,173.599473,150.185608,171.589104,111.024171,169.826310,-0.071911,-1.836595,32.025740,-235.895462,157.552523,5.315599,5.219415,12.609339,38.134097,1975.640334,4.519345,446940.341327,1.657842,19.573366,2.552170,3.484043,0.082048,0.062700,110.611919,90.610481,32.000000,32.000000,32.000000,32.000000,688.973627,32.000000,69.156827,76.480615,97.982178,89.902770,39.951597,28.860759,67.856082,60.253165,20.253165,34.663040,26.518987,1666.259766,33.877049,0.693945,218.919915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.616456,59.670589,172.994040,153.938752,117.529418,113.171454,54.755968,14.168150,172.096624,7.487274,59.793185,49.647060,151.683437,173.551811,150.164710,171.433912,111.127563,169.734686,-0.072320,-1.836595,32.025740,-235.881954,157.670606,5.307263,5.195597,12.597295,19.897550,1023.759964,4.515409,447056.719107,1.676134,19.701728,2.518227,3.477701,0.083483,0.063947,110.961718,90.640534,32.000000,32.000000,32.000000,32.000000,723.098775,32.000000,69.123189,76.386317,97.943684,89.902770,39.832950,28.860759,67.860264,60.253165,20.253165,34.657182,26.518987,1666.259766,33.825248,0.694670,218.885729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.632424,59.648268,172.930918,153.909946,117.441672,113.110142,54.191225,14.167151,172.053459,7.454779,59.828714,49.651421,151.672916,173.370051,150.153789,171.452634,111.144258,169.647659,-0.071893,-1.837784,32.025740,-235.884423,157.153536,5.346166,5.198085,12.609069,22.858523,1188.363209,4.505493,446855.721477,1.666559,19.497407,2.630552,3.477609,0.082075,0.062909,110.410008,90.614679,32.000000,32.000000,32.000000,32.000000,705.088456,32.000000,69.122052,76.261219,97.898355,89.902770,39.731740,28.860759,67.862246,60.253165,20.253165,34.648598,26.518987,1669.921875,33.809616,0.694158,218.887224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.562796,59.876719,172.622214,154.045868,117.369710,113.020340,54.699054,14.166866,171.981588,7.420985,60.101030,49.577552,151.707839,173.224502,150.172058,171.337612,111.033011,169.632356,-0.071898,-1.837804,32.025740,-235.883238,157.203341,5.416081,5.187916,12.633716,44.388831,2286.250870,4.537810,446792.660775,1.660825,19.800136,2.489641,3.486626,0.081098,0.060160,110.526875,90.647074,32.000000,32.000000,32.000000,32.000000,580.404073,32.000000,69.091342,76.423105,97.916021,89.902770,39.551372,28.860759,67.864922,60.253165,20.253165,34.647784,26.518987,1658.935547,33.840015,0.697013,218.902999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.545776,59.876719,172.738679,154.053979,117.205800,112.947099,54.751633,14.169149,171.957557,7.427899,59.955157,49.569439,151.751034,173.314139,150.200138,171.342177,111.096030,169.512698,-0.072027,-1.837866,32.025740,-235.882425,157.371719,5.418176,5.185086,12.601298,34.817753,1791.569451,4.530167,446467.794282,1.676532,19.761240,2.437293,3.484233,0.084180,0.063970,109.977682,90.690902,32.000000,32.000000,32.000000,32.000000,854.950055,32.000000,69.083817,76.784143,97.983594,89.902770,39.390654,28.860759,67.866617,60.253165,20.253165,34.645585,26.518987,1666.259766,33.870270,0.696494,218.873731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.447499,59.850815,172.566356,154.035240,116.940844,112.888079,54.136866,14.165296,171.944552,7.274390,59.975582,49.607333,151.705569,173.201666,150.179285,171.233691,111.037828,169.539045,-0.071565,-1.837773,32.025740,-235.883338,157.376024,5.458704,5.171238,12.566427,14.242685,741.188639,4.537929,446743.136255,1.663216,20.061996,2.542271,3.482899,0.077252,0.057716,110.147720,90.628508,32.000000,32.000000,32.000000,32.000000,677.485466,32.000000,69.165700,76.746737,97.963095,89.902770,39.214978,28.860759,67.869013,60.253165,20.253165,34.640101,26.518987,1666.259766,33.826727,0.695697,218.933015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.500679,59.688501,172.658304,153.926167,116.991864,112.835759,54.164670,14.168436,171.857637,7.261614,59.755851,49.531040,151.712027,173.238177,150.196398,171.162676,111.038693,169.475255,-0.071861,-1.837736,32.025740,-235.884119,156.893440,5.444672,5.178577,12.581518,14.668973,762.980772,4.541402,446329.204433,1.661169,20.079681,2.430208,3.486446,0.084914,0.060444,110.577725,90.671928,32.000000,32.000000,32.000000,32.000000,704.129010,32.000000,69.203923,76.741397,97.961562,89.902770,38.994718,28.860759,67.870752,60.253165,20.253165,34.630677,26.518987,1673.583984,33.823896,0.695228,218.878334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.486072,59.824359,172.743644,153.971754,116.826194,112.811664,54.385136,14.167722,171.883564,7.298487,59.995141,49.514408,151.700900,173.236318,150.142301,171.235954,111.079751,169.466543,-0.071985,-1.837679,32.025740,-235.883689,157.362624,5.413951,5.176539,12.617327,34.335087,1778.639452,4.555784,446263.271542,1.682706,20.155989,2.499209,3.489890,0.078207,0.057750,110.604551,90.646697,32.000000,32.000000,32.000000,32.000000,495.335228,32.000000,69.234518,76.450576,97.997203,89.902770,38.789396,28.860759,67.872913,60.253165,20.253165,34.627552,26.518987,1669.921875,33.830910,0.696462,218.907130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.397525,59.792392,172.362146,153.962525,116.824346,112.782574,54.792246,14.168436,171.934453,7.249843,59.897105,49.518208,151.709940,173.285453,150.171502,171.247587,110.949873,169.398369,-0.071387,-1.837670,32.025740,-235.883792,157.329074,5.354869,5.163449,12.628740,16.638787,855.524697,4.542413,445773.272387,1.678358,19.938347,2.472192,3.487999,0.081250,0.057273,110.237223,90.613451,32.000000,32.000000,32.000000,32.000000,-1556.077699,32.000000,69.225311,76.533275,98.050605,89.902770,38.580309,28.860759,67.874595,60.253165,20.253165,34.622853,26.518987,1669.921875,33.833362,0.695462,218.884982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.556304,59.667282,172.755581,153.907989,117.006425,112.764014,54.156464,14.166152,172.008005,7.306380,59.652873,49.655945,151.719911,173.344187,150.186054,171.303487,110.960368,169.521291,-0.071387,-1.835345,32.025740,-235.883952,157.322386,5.386974,5.187069,12.637773,17.051741,887.050649,4.548094,445799.515226,1.672340,20.089397,2.427561,3.490753,0.077274,0.058060,110.385233,90.657002,32.000000,32.000000,32.000000,32.000000,-30658.975595,32.000000,69.234567,76.455155,98.168904,89.902770,38.365488,28.860759,67.875134,60.253165,20.253165,34.613878,26.518987,1680.908203,33.867638,0.695913,218.911300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.581082,59.517098,172.998132,153.837232,117.285558,112.763820,54.427058,14.169292,172.151047,7.309143,59.503211,49.712364,151.646619,173.514510,150.161646,171.407674,110.939901,169.753294,-0.071156,-1.832136,32.025740,-235.879506,157.955971,5.348783,5.190242,12.577714,54.398463,2815.799702,4.557652,445987.459724,1.662614,20.149601,2.529479,3.489287,0.080396,0.056823,110.937150,90.611754,32.000000,32.000000,32.000000,32.000000,711.827423,32.000000,69.202496,76.647765,98.242929,89.902770,38.248227,28.860759,67.877313,60.253165,20.253165,34.599213,26.518987,1662.597656,33.919529,0.695562,218.895800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.577512,59.570282,173.154049,153.888132,117.320456,112.763150,54.163627,14.170148,172.216134,7.198586,59.639643,49.632489,151.641620,173.565914,150.149036,171.579494,110.845662,169.784024,-0.071277,-1.824302,32.025740,-235.883550,157.619904,5.281433,5.189593,12.659896,16.297067,847.679529,4.529056,445583.422417,1.675382,19.859303,2.569392,3.486047,0.076176,0.057254,110.763283,90.524239,32.000000,32.000000,32.000000,32.000000,784.763575,32.000000,69.113535,76.464050,98.325654,89.902770,38.165482,28.860759,67.880499,60.253165,20.253165,34.588380,26.518987,1677.246094,33.909720,0.693657,218.882818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.430783,59.680785,173.088874,153.963643,117.776577,112.771501,54.682583,14.164440,172.244421,7.212849,59.857017,49.597380,151.658281,173.593741,150.137604,171.615672,110.834214,169.703551,-0.071405,-1.819628,32.025740,-235.890892,157.731670,5.326705,5.168912,12.616804,10.985505,565.979890,4.527296,445391.810507,1.665471,19.683377,2.684924,3.489196,0.076246,0.057867,110.630227,90.549799,32.000000,32.000000,32.000000,32.000000,748.036016,32.000000,69.066564,76.258508,98.401185,89.902770,38.103075,28.860759,67.883870,60.253165,20.253165,34.581821,26.518987,1677.246094,33.911848,0.692750,219.215351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.583409,59.745269,173.017022,153.987975,118.050866,112.783848,54.741783,14.171004,172.171391,7.240709,59.940559,49.645853,151.684893,173.571678,150.164649,171.472459,110.854529,169.869928,-0.071166,-1.816152,32.025740,-235.884327,157.988846,5.267109,5.190332,12.581122,42.687415,2196.903125,4.532120,445672.948339,1.673930,19.740269,2.791747,3.492593,0.075863,0.058173,110.439392,90.564913,32.000000,32.000000,32.000000,32.000000,632.777617,32.000000,69.072029,76.160536,98.467160,89.902770,38.003598,28.860759,67.883576,60.253165,20.253165,34.576697,26.518987,1662.597656,33.870036,0.693602,218.907877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.702469,59.752985,172.535009,153.996086,118.203787,112.781579,54.367171,14.166010,172.153975,7.251121,59.791392,49.663600,151.693435,173.501577,150.185370,171.496963,110.838043,169.821022,-0.071187,-1.816171,32.025740,-235.888505,157.717413,5.244095,5.208525,12.586170,39.574877,2050.750553,4.563473,446008.795234,1.664062,20.003362,2.770237,3.501641,0.082478,0.061143,110.366233,90.530219,32.000000,32.000000,32.000000,32.000000,848.813482,32.000000,68.999963,76.402937,98.423138,89.902770,37.926836,28.860759,67.885686,60.253165,20.253165,34.573105,26.518987,1655.273437,33.892862,0.695574,218.883408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.616710,59.882506,172.960528,154.068801,118.138284,112.735146,54.395398,14.166438,172.112727,7.395983,60.099084,49.567865,151.724016,173.503968,150.171165,171.438556,110.883885,169.725954,-0.071408,-1.821777,32.025740,-235.880236,157.690920,5.209951,5.195886,12.602235,53.225164,2756.670382,4.531149,445988.623871,1.657106,19.909131,2.818050,3.489414,0.082560,0.062969,110.516706,90.614800,32.000000,32.000000,32.000000,32.000000,564.530950,32.000000,69.087043,76.376013,98.374058,89.902770,37.794868,28.860759,67.889441,60.253165,20.253165,34.570549,26.518987,1658.935547,33.913092,0.694365,218.874596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.605678,60.261165,172.864041,154.297583,117.752107,112.673998,54.387914,14.172003,172.072530,7.441954,60.612834,49.583177,151.786555,173.300962,150.164659,171.288803,110.888030,169.568116,-0.071403,-1.828563,32.025740,-235.878264,157.286141,5.227372,5.193452,12.597782,29.251984,1515.245204,4.494902,445929.128240,1.664133,19.793299,2.814514,3.471357,0.081330,0.062437,110.217725,90.542878,32.000000,32.000000,32.000000,32.000000,596.408656,32.000000,69.110257,76.797995,98.289512,89.902770,37.638691,28.860759,67.892207,60.253165,20.253165,34.579009,26.518987,1669.921875,33.903879,0.690759,219.068538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.647160,60.306088,172.826430,154.307092,117.493969,112.607670,54.312006,14.162585,171.911441,7.439498,60.629166,49.525514,151.819408,173.266842,150.220005,171.207837,110.905924,169.626442,-0.071623,-1.833219,32.025740,-235.889316,157.634856,5.180150,5.200916,12.593022,20.783701,1078.095015,4.522055,445903.501082,1.666314,20.011788,2.729743,3.485933,0.080558,0.060170,110.364426,90.591167,32.000000,32.000000,32.000000,32.000000,780.726551,32.000000,69.095562,76.724154,98.108849,89.902770,37.447396,28.860759,67.893515,60.253165,20.253165,34.587449,26.518987,1677.246094,33.907539,0.692832,218.877625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.563988,60.475308,172.733515,154.387084,116.876238,112.530741,54.279428,14.170148,171.797571,7.425334,60.893052,49.625829,151.891737,173.151226,150.248020,171.119732,110.904089,169.487415,-0.072077,-1.835575,32.025740,-235.882080,157.259160,5.150590,5.187610,12.628001,41.002912,2128.185265,4.525555,446210.856974,1.667716,20.401901,2.660925,3.484763,0.079252,0.059079,110.002327,90.578351,32.000000,32.000000,32.000000,32.000000,993.599098,32.000000,69.073844,76.714981,97.901702,89.902770,37.231423,28.860759,67.895884,60.253165,20.253165,34.602925,26.518987,1662.597656,33.912389,0.693232,219.121803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.723789,60.570944,172.745876,154.486096,116.106313,112.435082,54.709745,14.168150,171.829241,7.322624,60.821526,49.583709,151.954064,173.179819,150.327577,171.216010,110.807993,169.383392,-0.072357,-1.836760,32.025740,-235.882771,157.432395,5.108879,5.211338,12.600703,55.990066,2883.210034,4.512579,445942.615075,1.667730,20.403767,2.666933,3.481094,0.082906,0.060207,110.391240,90.599136,32.000000,32.000000,32.000000,32.000000,930.561726,32.000000,69.071497,76.813098,97.980168,89.902770,36.952206,28.860759,67.897796,60.253165,20.253165,34.620240,26.518987,1666.259766,33.862409,0.692163,218.868499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.597026,60.432038,172.550627,154.456169,115.974120,112.386879,54.297689,14.169007,171.898414,7.310348,60.649506,49.705906,151.975025,173.153847,150.344402,171.174655,110.869027,169.380167,-0.071607,-1.837902,32.025740,-235.880281,157.402577,5.015089,5.192622,12.624701,15.166999,786.952118,4.528536,445952.652697,1.671411,20.659344,2.611782,3.485061,0.078902,0.059479,110.632969,90.646186,32.000000,32.000000,32.000000,32.000000,523.662075,32.000000,69.108582,76.568671,98.026826,89.902770,36.692389,28.860759,67.894839,60.253165,20.253165,34.630044,26.518987,1677.246094,33.911019,0.692734,218.914762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.591317,60.403650,172.720436,154.437989,116.006340,112.365165,54.420090,14.163298,171.880121,7.287445,60.601314,49.620929,151.976956,173.153864,150.390036,171.205291,110.869957,169.434858,-0.071431,-1.837905,32.025740,-235.887786,157.497374,5.058973,5.192622,12.629209,58.783395,3043.164290,4.491745,445788.749565,1.651425,20.589157,2.665216,3.474109,0.077523,0.057868,110.432642,90.595689,32.000000,32.000000,32.000000,32.000000,772.526494,32.000000,69.086605,76.467413,97.900415,89.902770,36.448734,28.860759,67.898495,60.253165,20.253165,34.641653,26.518987,1658.935547,33.951731,0.691268,218.872826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.618434,60.449125,172.611461,154.462602,116.216369,112.380431,54.844638,14.162014,171.902208,7.265107,60.637496,49.746183,152.022790,173.245660,150.407086,171.325915,110.903940,169.536742,-0.071072,-1.837986,32.025740,-235.885150,157.780313,5.120243,5.196787,12.651548,13.348512,685.691340,4.511079,445366.346258,1.667302,20.581759,2.602859,3.479052,0.083142,0.057468,110.431385,90.647473,32.000000,32.000000,32.000000,32.000000,722.916397,32.000000,69.113967,76.605300,97.758506,89.902770,36.208646,28.860759,67.899286,60.253165,20.253165,34.656247,26.518987,1677.246094,33.972304,0.690759,218.875816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.678615,60.726391,172.671062,154.641331,116.225967,112.376538,54.762888,14.162442,171.910972,7.307978,60.988413,49.747911,152.059202,173.190633,150.452692,171.253165,110.814180,169.485096,-0.071004,-1.837910,32.025740,-235.886519,157.689861,5.118092,5.205550,12.616101,15.720543,808.744251,4.513895,445242.750917,1.663316,20.559299,2.624360,3.482877,0.074868,0.056552,110.775757,90.707144,32.000000,32.000000,32.000000,32.000000,521.470498,32.000000,69.091132,76.432781,97.568134,89.902770,35.936806,28.860759,67.898004,60.253165,20.253165,34.680132,26.518987,1673.583984,33.985250,0.690361,219.216099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.773212,60.509759,172.909524,154.559937,116.131115,112.370755,54.654781,14.172574,172.193717,7.288449,60.481055,49.798490,152.070502,173.509123,150.532785,171.516729,110.866568,169.707115,-0.071416,-1.831618,32.025740,-235.879164,157.999716,5.224429,5.217937,12.627135,18.352922,946.034689,4.506834,445276.213381,1.649872,20.576618,2.632154,3.478777,0.079783,0.061307,110.657445,90.728331,32.000000,32.000000,32.000000,32.000000,934.362448,32.000000,69.144634,76.387400,97.612066,89.902770,35.780920,28.860759,67.897577,60.253165,20.253165,34.693302,26.518987,1673.583984,34.030055,0.689416,218.847059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
49.925893,60.434518,173.231740,154.528051,116.448361,112.410908,54.382269,14.164440,172.352943,7.347959,60.514568,49.869463,152.083295,173.761743,150.561180,171.740676,110.840993,169.936986,-0.072530,-1.822975,32.025740,-235.887625,158.191451,5.210944,5.241521,12.654487,60.660733,3142.536417,4.498735,445807.587678,1.651287,20.791440,2.700741,3.475762,0.075742,0.056849,110.756237,90.738219,32.000000,32.000000,32.000000,32.000000,559.711317,32.000000,69.178585,76.499304,97.667291,89.902770,35.714501,28.860759,67.897032,60.253165,20.253165,34.703607,26.518987,1658.935547,34.013828,0.689075,218.873731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.010601,0.060000,0.000000
50.023584,60.219826,173.418531,154.382050,116.933895,112.489731,54.656230,14.158732,172.736870,7.401108,60.148853,50.044385,152.086127,174.036747,150.557559,171.991333,110.861063,170.181199,-0.073280,-1.808816,32.025740,-235.893496,158.228817,5.105617,5.256684,12.648682,20.007869,1031.314570,4.481926,445286.273116,1.650071,20.476769,2.739343,3.473947,0.080069,0.059419,110.320717,90.776571,32.000000,32.000000,32.000000,32.000000,470.021992,32.000000,69.120629,76.488378,97.870094,89.902770,35.784151,28.860759,67.891376,60.253165,20.253165,34.708307,26.518987,1677.246094,34.116259,0.687228,218.847688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.958413,60.125297,173.824157,154.322475,118.132252,112.694140,54.342237,14.160444,172.867371,7.417213,60.257119,50.053082,152.033920,174.158204,150.502208,172.053999,110.843117,170.307627,-0.073794,-1.793615,32.025740,-235.887537,158.608568,5.162244,5.246876,12.706505,60.688939,3146.313720,4.456066,445273.695543,1.653030,20.243593,2.859031,3.469777,0.079561,0.057808,110.803117,90.746468,32.000000,32.000000,32.000000,32.000000,1005.127986,32.000000,69.162711,76.659791,97.965989,89.902770,36.047876,28.860759,67.885881,60.253165,20.253165,34.708237,26.518987,1658.935547,34.083155,0.686678,218.861575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-1.000000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.907923,60.492396,173.601680,154.529450,118.406766,112.847565,54.661085,14.164297,172.750607,7.486007,60.871637,49.940630,152.084507,174.118707,150.517564,172.005699,110.858790,170.328784,-0.074967,-1.791650,32.025740,-235.888094,158.304541,5.046562,5.238906,12.641253,14.775225,761.527963,4.439169,445157.200772,1.641431,19.928043,2.938843,3.466735,0.080008,0.061603,111.034221,90.662044,32.000000,32.000000,32.000000,32.000000,1019.743345,32.000000,69.154992,76.525738,97.942519,89.902770,36.285224,28.860759,67.884825,60.253165,20.253165,34.727677,26.518987,1673.583984,34.116710,0.683994,218.857523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.783000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
50.105599,60.438101,173.699626,154.538680,118.183595,112.959691,54.342799,14.165011,172.769462,7.449364,60.447484,50.098908,152.113303,174.293965,150.574912,172.201661,110.900007,170.344679,-0.074862,-1.799302,32.025740,-235.881826,158.272949,5.038872,5.267791,12.681677,51.018699,2644.949380,4.468344,445921.245864,1.655872,19.900780,3.008454,3.479377,0.078533,0.059185,110.198008,90.596861,32.000000,32.000000,32.000000,32.000000,908.143384,32.000000,69.150817,76.568127,97.885104,89.902770,36.504960,28.860759,67.880550,60.253165,20.253165,34.740386,26.518987,1662.597656,34.066026,0.687872,218.835887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.946950,60.325655,173.554058,154.470154,118.066826,113.055073,54.431328,14.162014,172.857500,7.444339,60.537552,49.994225,152.101624,174.265286,150.551811,172.236475,110.908759,170.461664,-0.074673,-1.809231,32.025740,-235.887110,158.232263,5.063127,5.244965,12.698031,61.523843,3184.377312,4.485630,447072.463966,1.651893,20.320039,3.001424,3.478439,0.080909,0.061791,110.071614,90.622831,32.000000,32.000000,32.000000,32.000000,666.173461,32.000000,69.157959,76.830037,98.036205,89.902770,36.770169,28.860759,67.880721,60.253165,20.253165,34.745299,26.518987,1658.935547,34.120135,0.688806,218.856697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.923685,60.460150,173.838771,154.585949,117.685182,113.097855,54.771585,14.163584,173.044898,7.391107,60.354399,50.079775,152.173681,174.331799,150.586023,172.379347,110.968770,170.456704,-0.074311,-1.822045,32.025740,-235.884560,158.159269,5.115358,5.241322,12.701132,25.766782,1325.363085,4.450000,447190.155643,1.655769,20.061760,2.966701,3.466671,0.080297,0.061435,110.167760,90.752689,32.000000,32.000000,32.000000,32.000000,-100190.904027,32.000000,69.140951,76.985636,98.117981,89.902770,37.155610,28.860759,67.878371,60.253165,20.253165,34.760194,26.518987,1669.921875,34.113536,0.688125,218.834431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
50.038133,60.169667,173.999718,154.399950,117.990178,113.234707,54.709856,14.162585,173.273038,7.316510,60.156768,50.034431,152.123591,174.519741,150.603455,172.460001,111.051885,170.588746,-0.073566,-1.820875,32.025740,-235.888336,158.129717,5.229079,5.258253,12.665937,19.940040,1026.810862,4.482187,447513.799978,1.659756,20.112977,3.005722,3.474768,0.076675,0.058108,110.515258,90.766844,32.000000,32.000000,32.000000,32.000000,671.587531,32.000000,69.155440,76.452885,98.287454,89.902770,37.642245,28.860759,67.876112,60.253165,20.253165,34.758884,26.518987,1669.921875,34.098859,0.689004,218.829710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.979103,60.005141,173.939506,154.296464,118.611768,113.415356,54.342929,14.169577,173.210080,7.337168,59.998267,49.947210,152.081022,174.556342,150.551684,172.507575,111.062133,170.679645,-0.073018,-1.816601,32.025740,-235.883467,158.130183,5.266846,5.248571,12.655407,14.879785,771.407063,4.496670,447769.396876,1.651502,20.271507,2.943686,3.482090,0.079640,0.061210,110.695460,90.789076,32.000000,32.000000,32.000000,32.000000,674.250252,32.000000,69.203092,76.119149,98.238813,89.902770,38.159192,28.860759,67.872937,60.253165,20.253165,34.756999,26.518987,1673.583984,34.118477,0.690884,218.819286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.907739,60.112344,173.828236,154.318839,118.727588,113.549910,54.381198,14.168293,173.034081,7.403200,60.147396,50.081398,152.045858,174.386565,150.510751,172.404266,111.045758,170.526220,-0.072357,-1.816469,32.025740,-235.885078,158.182578,5.379112,5.238293,12.672121,51.960544,2691.875106,4.477467,447616.274520,1.649935,19.862876,2.914465,3.477342,0.085253,0.056941,110.976506,90.779612,32.000000,32.000000,32.000000,32.000000,1027.560385,32.000000,69.223967,76.003487,98.213765,89.902770,38.637647,28.860759,67.872418,60.253165,20.253165,34.761044,26.518987,1655.273437,34.111481,0.690453,218.848436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.901433,59.993566,173.661247,154.240527,119.055947,113.670292,54.671570,14.167151,172.942722,7.401031,60.003978,49.901250,152.035442,174.331277,150.507153,172.307782,111.129307,170.501572,-0.071434,-1.817629,32.025740,-235.887037,157.933109,5.402386,5.237536,12.728628,37.453624,1930.022136,4.494566,448114.909688,1.665159,19.759261,2.941298,3.480245,0.076987,0.058527,110.434664,90.828239,32.000000,32.000000,32.000000,32.000000,433.073048,32.000000,69.277763,76.040787,98.304555,89.902770,39.005359,28.860759,67.870492,60.253165,20.253165,34.759298,26.518987,1666.259766,34.069830,0.691416,218.857130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.814110,59.968488,173.418363,154.244722,118.662788,113.688893,54.290229,14.165154,172.776142,7.444506,60.003318,49.842237,151.974526,174.300979,150.471193,172.078755,111.180534,170.363757,-0.070810,-1.825835,32.025740,-235.888871,158.032269,5.332619,5.225023,12.666243,15.262902,792.036949,4.513939,448894.394733,1.669055,19.940179,2.895075,3.482992,0.079349,0.057534,111.351219,90.794792,32.000000,32.000000,32.000000,32.000000,731.829155,32.000000,69.303242,75.977482,98.316771,89.902770,39.295319,28.860759,67.872188,60.253165,20.253165,34.758618,26.518987,1680.908203,33.985647,0.693178,218.882149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.818004,60.122266,173.348120,154.281920,118.095935,113.636054,54.630591,14.164868,172.457644,7.490341,60.258827,49.884998,152.008673,173.874391,150.452595,171.842477,111.156702,170.103103,-0.070264,-1.835174,32.025740,-235.891280,157.583787,5.346042,5.225636,12.612837,19.260383,993.250978,4.514872,449018.991141,1.661658,19.827918,2.801464,3.480085,0.084559,0.060136,111.086294,90.736786,32.000000,32.000000,32.000000,32.000000,754.209014,32.000000,69.275854,76.225098,98.361262,89.902770,39.357852,28.860759,67.873979,60.253165,20.253165,34.763232,26.518987,1673.583984,33.911938,0.694069,218.884943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.660177,60.023329,173.138275,154.214795,117.817432,113.526481,54.682734,14.161586,172.256439,7.416538,60.087661,49.801634,151.965962,173.642416,150.429936,171.607765,111.133930,169.914869,-0.070603,-1.839985,32.025740,-235.886068,157.613299,5.266649,5.202972,12.628650,14.140967,728.549202,4.528565,449012.259234,1.676718,19.893157,2.693966,3.481310,0.076295,0.056612,111.288780,90.771405,32.000000,32.000000,32.000000,32.000000,1000.515670,32.000000,69.222430,76.504065,98.439353,89.902770,39.397059,28.860759,67.874401,60.253165,20.253165,34.763949,26.518987,1673.583984,33.900759,0.696231,218.885690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.647439,60.217896,172.919590,154.330586,117.134610,113.389853,54.364406,14.168150,172.041709,7.421353,60.363458,49.722593,151.960328,173.422252,150.411372,171.414681,111.166198,169.722769,-0.071843,-1.841173,32.025740,-235.882934,157.341515,5.271733,5.200141,12.558241,29.256161,1516.116889,4.526068,449073.178711,1.666032,20.042903,2.611274,3.479628,0.076851,0.057101,110.904538,90.804424,32.000000,32.000000,32.000000,32.000000,967.508809,32.000000,69.182618,76.625590,98.317487,89.902770,39.270560,28.860759,67.875651,60.253165,20.253165,34.770032,26.518987,1673.583984,33.914931,0.697441,218.878334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.616326,59.878372,172.884162,154.133967,117.152235,113.245500,54.405662,14.165439,171.973460,7.466155,59.873476,49.669364,151.946135,173.451439,150.410829,171.363891,111.169321,169.671086,-0.072525,-1.844596,32.025740,-235.885972,157.324772,5.266767,5.195976,12.601099,34.990523,1811.908775,4.549401,448667.733275,1.668210,20.107503,2.557043,3.486461,0.075773,0.056997,110.678737,90.701497,32.000000,32.000000,32.000000,32.000000,638.068924,32.000000,69.170810,76.529890,98.298165,89.902770,39.014344,28.860759,67.880996,60.253165,20.253165,34.765651,26.518987,1666.259766,33.896522,0.698226,219.253589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.498400,60.093880,172.609203,154.246959,116.942973,113.098006,54.243228,14.165296,171.815436,7.402070,60.236149,49.666622,151.940059,173.099425,150.396381,171.190339,111.187023,169.495133,-0.072966,-1.843381,32.025740,-235.885952,157.100286,5.289680,5.178703,12.580779,19.546193,1015.188392,4.545408,448349.942509,1.677294,20.315286,2.446124,3.482951,0.076657,0.059082,110.825574,90.807912,32.000000,32.000000,32.000000,32.000000,400.054634,32.000000,69.240991,76.242009,98.093214,89.902770,38.661577,28.860759,67.883137,60.253165,20.253165,34.769523,26.518987,1666.259766,33.825446,0.696943,218.937460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.533365,60.002660,172.565159,154.181793,116.594341,112.968235,54.665077,14.163869,171.831661,7.453462,59.965069,49.661784,151.914144,173.159343,150.414492,171.073686,111.150563,169.492726,-0.073055,-1.842189,32.025740,-235.887705,157.069980,5.337096,5.184040,12.615542,53.714557,2768.292852,4.540832,447298.274781,1.673538,20.008054,2.421830,3.484421,0.075274,0.058061,111.059960,90.827308,32.000000,32.000000,32.000000,32.000000,379.886655,32.000000,69.268678,76.060614,97.790241,89.902770,38.260012,28.860759,67.886854,60.253165,20.253165,34.769389,26.518987,1662.597656,33.827574,0.696061,218.878412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.583565,59.867074,172.884581,154.105999,116.793371,112.858451,54.687542,14.168578,171.906484,7.504154,59.872168,49.485375,151.888810,173.200368,150.401268,171.250012,111.065557,169.413040,-0.072383,-1.841062,32.025740,-235.884793,157.217943,5.378954,5.190711,12.549821,19.590674,1009.231875,4.557285,447085.178269,1.681709,20.346097,2.332013,3.487167,0.077200,0.057326,111.443652,90.829030,32.000000,32.000000,32.000000,32.000000,795.212686,32.000000,69.257546,76.084178,97.685860,89.902770,37.822245,28.860759,67.888513,60.253165,20.253165,34.765657,26.518987,1673.583984,33.780767,0.697724,218.911457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.730000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.439736,60.025809,172.712058,154.196336,116.430456,112.776446,54.407005,14.168721,171.859394,7.477526,60.074781,49.570635,151.885456,173.218832,150.371309,171.339467,111.011257,169.448606,-0.071368,-1.837679,32.025740,-235.879913,157.425623,5.403590,5.169597,12.599404,60.121584,3113.189678,4.542209,446488.965588,1.665123,20.218521,2.367486,3.483817,0.083155,0.057595,111.080188,90.899433,32.000000,32.000000,32.000000,32.000000,748.804513,32.000000,69.300801,76.183523,97.488049,89.902770,37.463932,28.860759,67.892435,60.253165,20.253165,34.767065,26.518987,1655.273437,33.838194,0.696089,219.256461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.568994,59.996873,172.747092,154.176758,116.635680,112.722953,54.230478,14.169007,171.883051,7.460858,60.169671,49.638008,151.895095,173.295348,150.349047,171.316609,111.001587,169.570016,-0.070658,-1.837690,32.025740,-235.883385,157.321813,5.394454,5.188511,12.607572,14.175027,736.394370,4.532600,445998.143454,1.660376,20.030774,2.419813,3.486732,0.076165,0.055499,111.032902,90.816236,32.000000,32.000000,32.000000,32.000000,822.277615,32.000000,69.314679,76.203055,97.313809,89.902770,37.129458,28.860759,67.895567,60.253165,20.253165,34.765094,26.518987,1669.921875,33.833037,0.696474,218.902094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.627525,60.044825,172.692108,154.198853,116.822063,112.713675,54.272478,14.167294,172.009310,7.448521,60.245787,49.674955,151.906009,173.398821,150.383543,171.318808,110.915107,169.620541,-0.070007,-1.837692,32.025740,-235.886077,157.456175,5.394288,5.197346,12.628037,38.224139,1984.211906,4.558801,446138.491529,1.673757,20.339064,2.488700,3.493386,0.075231,0.057017,111.160220,90.828211,32.000000,32.000000,32.000000,32.000000,694.986070,32.000000,69.326215,76.192255,97.134304,89.902770,36.818078,28.860759,67.897370,60.253165,20.253165,34.767016,26.518987,1669.921875,33.827790,0.696466,218.897452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.514209,60.145140,172.873781,154.240806,116.544248,112.721223,54.414061,14.163156,172.006152,7.416000,60.273520,49.595283,151.931915,173.385685,150.376821,171.239211,110.932735,169.533150,-0.070369,-1.837744,32.025740,-235.889236,157.123109,5.366317,5.181335,12.618931,55.886689,2893.524977,4.529114,445804.127893,1.673475,20.175709,2.548146,3.484983,0.077240,0.057728,111.301358,90.909826,32.000000,32.000000,32.000000,32.000000,747.433518,32.000000,69.317208,76.359197,97.060117,89.902770,36.524360,28.860759,67.900796,60.253165,20.253165,34.772118,26.518987,1658.935547,33.836066,0.694568,218.890686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.643107,59.893805,173.079795,154.124458,116.519848,112.749712,54.310798,14.169720,172.216850,7.427148,59.653285,49.824875,151.914466,173.550109,150.394676,171.593571,110.897015,169.737562,-0.071025,-1.837824,32.025740,-235.879404,157.462191,5.411156,5.199275,12.645346,14.506898,752.520548,4.515416,445977.468956,1.670088,20.162881,2.655333,3.479765,0.078908,0.056409,111.071655,90.817399,32.000000,32.000000,32.000000,32.000000,954.420631,32.000000,69.349179,75.969909,97.082551,89.902770,36.284741,28.860759,67.898745,60.253165,20.253165,34.770473,26.518987,1677.246094,33.813132,0.693754,218.928609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.654699,59.741135,173.087238,154.040554,116.833528,112.806308,54.810982,14.162870,172.411191,7.416286,59.688413,49.777578,151.852891,173.775060,150.362999,171.690702,110.930353,169.914521,-0.071476,-1.831966,32.025740,-235.890175,157.866175,5.488577,5.201980,12.652684,19.428560,998.626370,4.544723,446205.189952,1.670485,20.380915,2.601887,3.491397,0.076780,0.058578,111.574046,90.737688,32.000000,32.000000,32.000000,32.000000,-22882.481872,32.000000,69.295873,75.866332,96.990534,89.902770,36.270144,28.860759,67.900336,60.253165,20.253165,34.759265,26.518987,1677.246094,33.901697,0.695936,219.240017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.800306,59.689603,173.441377,154.027409,117.368137,112.862535,54.906757,14.167580,172.717279,7.411525,59.590519,49.859445,151.869676,174.107266,150.371078,172.050378,110.923368,170.122955,-0.071979,-1.827300,32.025740,-235.882198,158.070101,5.487910,5.222643,12.670372,16.968028,870.633909,4.520063,445928.180761,1.668200,19.995689,2.721366,3.486482,0.079057,0.059484,111.429341,90.796969,32.000000,32.000000,32.000000,32.000000,682.017044,32.000000,69.238669,75.690462,97.136260,89.902770,36.346079,28.860759,67.895878,60.253165,20.253165,34.752033,26.518987,1673.583984,33.990659,0.695027,219.203314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.893426,59.447381,173.644939,153.867996,118.187165,112.989357,54.389732,14.166152,172.971141,7.318956,59.436016,49.911622,151.795096,174.311466,150.333212,172.206062,110.893171,170.442459,-0.072008,-1.812713,32.025740,-235.886729,158.296117,5.495057,5.236508,12.648069,60.130543,3114.642487,4.517148,445851.875102,1.652714,19.830992,2.760478,3.485818,0.075924,0.057078,110.685248,90.726788,32.000000,32.000000,32.000000,32.000000,-5543.172351,32.000000,69.218049,75.342666,97.327946,89.902770,36.648205,28.860759,67.893766,60.253165,20.253165,34.734594,26.518987,1658.935547,34.023366,0.693125,218.823259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
50.016093,59.508556,173.931661,153.887013,118.959982,113.156945,54.163343,14.165011,173.053680,7.321702,59.241454,50.072918,151.776901,174.468511,150.298642,172.338400,110.940614,170.597212,-0.071607,-1.800391,32.025740,-235.882153,158.641198,5.468878,5.254665,12.700609,21.282636,1107.005912,4.495729,445900.251088,1.645124,19.628559,2.852725,3.482737,0.078260,0.058274,110.965187,90.642056,32.000000,32.000000,32.000000,32.000000,-300.752860,32.000000,69.245057,75.417719,97.522442,89.902770,37.037632,28.860759,67.891672,60.253165,20.253165,34.724025,26.518987,1673.583984,34.065539,0.690766,218.868577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.879696,59.291691,173.776879,153.715858,119.504322,113.357958,54.338295,14.166438,173.163302,7.268451,59.189934,50.008720,151.701422,174.596553,150.248479,172.420501,110.990330,170.580030,-0.071429,-1.799242,32.025740,-235.886117,158.444388,5.414376,5.234453,12.655100,57.708700,2992.025418,4.482033,446043.674947,1.658150,19.290009,3.013468,3.480317,0.076219,0.057649,110.410070,90.644720,32.000000,32.000000,32.000000,32.000000,-100191.978748,32.000000,69.291155,75.833217,97.705542,89.902770,37.604769,28.860759,67.889185,60.253165,20.253165,34.702355,26.518987,1655.273437,34.063971,0.689826,218.832150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
50.015267,59.490368,173.842487,153.792486,119.682923,113.523366,54.813096,14.166152,173.060869,7.238416,59.561716,49.941511,151.658796,174.429247,150.163205,172.332860,111.035000,170.477719,-0.070663,-1.798077,32.025740,-235.888689,158.259243,5.419201,5.254376,12.658508,17.919910,921.046377,4.469406,446596.536844,1.663322,19.224500,3.029190,3.477514,0.079882,0.061635,110.398118,90.569302,32.000000,32.000000,32.000000,32.000000,-1145.107332,32.000000,69.273557,75.809572,97.763745,89.902770,38.021481,28.860759,67.889524,60.253165,20.253165,34.690200,26.518987,1677.246094,34.076231,0.689413,218.865273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.958705,59.597012,173.709006,153.831918,119.411161,113.611238,54.776663,14.163441,172.963527,7.291375,59.725279,49.884545,151.651003,174.391038,150.167939,172.238391,110.975238,170.547323,-0.070228,-1.813236,32.025740,-235.887807,158.286390,5.385199,5.246479,12.710111,40.932221,2105.230885,4.500350,447073.436474,1.664949,19.148515,2.972463,3.483920,0.078212,0.060337,110.764975,90.683965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253396,75.714969,97.756530,89.902770,38.452951,28.860759,67.889496,60.253165,20.253165,34.677844,26.518987,1666.259766,34.079333,0.691548,218.862834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.825908,59.736726,173.509929,153.907989,118.903085,113.617794,54.210792,14.166010,172.707047,7.236195,59.895900,49.955987,151.661698,174.194196,150.138368,172.121171,111.113019,170.247080,-0.070233,-1.826291,32.025740,-235.886872,158.331217,5.306950,5.226628,12.672824,39.491797,2052.348642,4.482105,447810.160989,1.648878,19.207166,2.886035,3.475788,0.086312,0.060290,110.434606,90.682363,32.000000,32.000000,32.000000,32.000000,950.764871,32.000000,69.221498,75.756677,97.811197,89.902770,38.779130,28.860759,67.886397,60.253165,20.253165,34.671015,26.518987,1658.935547,34.032580,0.691117,218.842732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.933472,59.583509,173.261848,153.814579,118.607135,113.539423,54.611252,14.165011,172.674668,7.265909,59.519302,49.964735,151.642131,174.125964,150.146128,171.964853,111.055328,170.190253,-0.070175,-1.835231,32.025740,-235.886237,158.287633,5.258093,5.242548,12.692279,11.742809,605.786853,4.495793,448490.538714,1.653777,19.372195,2.974208,3.477052,0.077152,0.057976,110.311477,90.601854,32.000000,32.000000,32.000000,32.000000,-7196.864129,32.000000,69.167677,75.920039,97.827776,89.902770,38.986849,28.860759,67.882959,60.253165,20.253165,34.657790,26.518987,1677.246094,34.076610,0.692123,218.861260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
