OSU 80 Ton Compressor Load Stand
49.887422,59.593705,173.396164,153.804511,118.599460,113.476247,54.691679,14.166295,172.581486,7.302263,59.577341,50.066730,151.601064,173.966607,150.087876,171.952936,111.069617,170.160522,-0.070007,-1.838376,32.025740,-235.882666,157.979732,5.191421,5.235607,12.650521,45.668916,2352.498954,4.522246,448524.639055,1.676657,19.649184,2.713812,3.482323,0.077257,0.058500,110.634420,90.621743,32.000000,32.000000,32.000000,32.000000,-14007.338591,32.000000,69.108172,75.963609,97.977277,89.902770,39.118903,28.860759,67.881975,60.253165,20.253165,34.642931,26.518987,1658.935547,34.078305,0.694514,218.862480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.820332,59.709444,173.372256,153.846741,118.451329,113.406992,54.419192,14.166581,172.386137,7.290293,59.973931,49.851786,151.592256,173.747525,150.061565,171.644215,111.168870,170.035765,-0.070154,-1.839031,32.025740,-235.885974,157.875106,5.195185,5.225726,12.647329,39.556619,2047.844935,4.488979,448026.328712,1.658600,19.384754,2.748278,3.469854,0.079259,0.059439,110.605398,90.602192,32.000000,32.000000,32.000000,32.000000,25.815629,32.000000,69.103927,75.814348,97.919319,89.902770,39.229562,28.860759,67.883976,60.253165,20.253165,34.630212,26.518987,1666.259766,34.015000,0.690611,219.215194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.785634,59.714956,172.927748,153.845063,118.497125,113.333400,54.173080,14.171718,172.176517,7.392873,59.958015,49.857086,151.607607,173.657947,150.079228,171.589050,111.167221,169.794082,-0.070461,-1.842483,32.025740,-235.877570,157.909286,5.137829,5.219884,12.649944,14.595823,759.058188,4.499294,447797.581814,1.656965,19.442540,2.721835,3.475749,0.080081,0.062011,110.524516,90.594023,32.000000,32.000000,32.000000,32.000000,994.278433,32.000000,69.116582,75.708210,97.900370,89.902770,39.110782,28.860759,67.884931,60.253165,20.253165,34.623307,26.518987,1673.583984,34.033139,0.691247,218.875186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.735272,59.607759,172.951569,153.782138,118.105031,113.252116,54.601465,14.166723,172.027044,7.411232,59.779474,49.767624,151.569233,173.469573,150.061684,171.418143,111.166802,169.644130,-0.070810,-1.845381,32.025740,-235.885668,157.997455,5.126348,5.213231,12.659121,47.699711,2461.169058,4.511872,447531.897523,1.667222,19.627673,2.571567,3.479950,0.076211,0.056894,110.392555,90.571312,32.000000,32.000000,32.000000,32.000000,556.863502,32.000000,69.180483,75.811591,97.854140,89.902770,38.925500,28.860759,67.882179,60.253165,20.253165,34.609441,26.518987,1655.273437,34.016983,0.693159,218.851386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.735173,59.764008,173.002750,153.874148,117.368223,113.146248,54.249406,14.166010,171.915193,7.381330,59.838942,49.833022,151.585980,173.356967,150.070101,171.254940,111.174151,169.404268,-0.071277,-1.846439,32.025740,-235.887688,157.770277,5.028081,5.213321,12.623042,12.828772,666.223701,4.507686,447275.990719,1.675016,19.669102,2.474306,3.473447,0.076922,0.056718,109.931839,90.661476,32.000000,32.000000,32.000000,32.000000,1019.552367,32.000000,69.207955,76.192768,97.759135,89.902770,38.591884,28.860759,67.882825,60.253165,20.253165,34.606312,26.518987,1673.583984,33.971979,0.691373,218.865234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.400000,0.000000,-0.900000,0.400000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.618581,59.674722,172.704138,153.818774,117.249867,113.022635,54.719605,14.169292,171.857840,7.353309,59.983749,49.733319,151.580162,173.338002,150.013717,171.212751,111.101398,169.453748,-0.071772,-1.845312,32.025740,-235.885060,157.587721,5.010533,5.195742,12.659770,15.995939,823.562902,4.513651,446836.182345,1.662059,19.614072,2.413304,3.477443,0.080139,0.058864,110.491121,90.741762,32.000000,32.000000,32.000000,32.000000,1020.686773,32.000000,69.165036,76.167501,97.816276,89.902770,38.244222,28.860759,67.884833,60.253165,20.253165,34.590604,26.518987,1677.246094,33.985773,0.691734,218.857838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.300000,0.000000,-0.900000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.722437,60.085336,172.601796,154.161376,116.712827,112.843744,54.391635,14.168150,171.691300,7.365098,60.202986,49.701639,151.687465,173.155772,150.107554,171.111541,111.017385,169.350254,-0.071429,-1.841887,32.025740,-235.884404,157.288488,5.013659,5.211139,12.597277,20.096130,1040.903108,4.512494,446627.342430,1.671978,19.770424,2.307621,3.478479,0.075864,0.057377,110.426846,90.748152,32.000000,32.000000,32.000000,32.000000,1027.581154,32.000000,69.178689,76.104008,97.917840,89.902770,37.706053,28.860759,67.888107,60.253165,20.253165,34.597544,26.518987,1662.597656,33.987630,0.692485,218.859844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.300000,0.000000,-0.800000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.645561,59.932111,172.580069,154.074954,116.896224,112.693339,54.402720,14.162585,171.632453,7.444736,60.212681,49.734084,151.693293,173.001998,150.132018,171.017804,111.066574,169.219156,-0.072045,-1.840105,32.025740,-235.889807,157.308376,5.094510,5.200682,12.658184,58.879654,3049.120807,4.525470,446260.406139,1.659683,19.802062,2.400667,3.480634,0.079980,0.058433,110.505395,90.686685,32.000000,32.000000,32.000000,32.000000,667.007310,32.000000,69.173441,76.004868,97.698949,89.902770,37.205077,28.860759,67.889502,60.253165,20.253165,34.592887,26.518987,1658.935547,33.937974,0.691853,218.911260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.300000,0.000000,-0.800000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.634123,60.271913,172.324755,154.251155,116.895368,112.524249,54.241391,14.171433,171.548469,7.422150,60.669077,49.649855,151.750021,172.913676,150.170238,170.956408,110.969975,169.195846,-0.072777,-1.839533,32.025740,-235.877692,157.497188,5.190862,5.197707,12.585269,14.759678,766.612794,4.499069,446249.054037,1.665032,20.104950,2.442229,3.471306,0.079356,0.057281,110.624241,90.727189,32.000000,32.000000,32.000000,32.000000,870.807302,32.000000,69.213961,76.133226,97.604903,89.902770,36.617941,28.860759,67.891971,60.253165,20.253165,34.604953,26.518987,1680.908203,33.957140,0.689818,218.839939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.300000,0.000000,-0.800000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.684865,60.475583,172.454055,154.387084,116.407157,112.340510,54.688475,14.170291,171.535396,7.461829,60.853606,49.662520,151.833481,172.923495,150.265269,170.937991,110.938657,169.212987,-0.072688,-1.839507,32.025740,-235.883897,157.504530,5.192118,5.205316,12.591147,27.966894,1440.716109,4.506355,445384.286795,1.664627,20.031448,2.339238,3.476244,0.075761,0.056474,110.244226,90.775752,32.000000,32.000000,32.000000,32.000000,1018.419545,32.000000,69.182002,76.239113,97.588785,89.902770,35.954631,28.860759,67.894442,60.253165,20.253165,34.624384,26.518987,1662.597656,33.898956,0.690557,218.885651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.300000,0.000000,-0.800000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.608214,60.529878,172.441927,154.461203,116.289395,112.239923,54.247810,14.161015,171.790399,7.318129,60.756816,49.664615,151.926961,173.120990,150.350958,171.158026,110.898937,169.347200,-0.072871,-1.838277,32.025740,-235.889743,157.458707,5.159041,5.195435,12.593490,9.712047,504.380794,4.502144,445427.196450,1.668995,20.383122,2.426268,3.471901,0.076993,0.056859,110.678738,90.726206,32.000000,32.000000,32.000000,32.000000,510.642749,32.000000,69.215433,76.174233,97.600311,89.902770,35.417090,28.860759,67.895105,60.253165,20.253165,34.644600,26.518987,1673.583984,33.864140,0.689128,218.873416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.300000,0.000000,-0.800000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.763824,60.382153,173.065000,154.443862,115.813617,112.167779,54.334780,14.165154,172.171260,7.159630,60.540090,49.776450,152.000409,173.697513,150.446594,171.544675,110.895332,169.863425,-0.073105,-1.830105,32.025740,-235.885604,158.219412,5.068847,5.217648,12.614622,9.971384,517.020231,4.489168,445023.152990,1.651682,20.534149,2.464622,3.470957,0.082173,0.056131,109.771146,90.743176,32.000000,32.000000,32.000000,32.000000,814.534730,32.000000,69.218211,76.300559,97.560479,89.902770,35.070554,28.860759,67.890199,60.253165,20.253165,34.659440,26.518987,1677.246094,33.968283,0.689329,219.151819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.300000,0.000000,-0.800000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.733831,60.427352,173.485165,154.551266,115.983385,112.272304,54.697455,14.167865,172.703999,7.217918,60.444978,49.824806,152.056233,174.115731,150.485052,172.019698,110.799824,170.308845,-0.072682,-1.816694,32.025740,-235.882239,158.136955,5.053526,5.212852,12.666171,17.334903,892.861885,4.500741,444852.217322,1.666670,20.667982,2.559424,3.476076,0.077001,0.056941,110.363253,90.713927,32.000000,32.000000,32.000000,32.000000,1023.373329,32.000000,69.153093,76.891896,97.661676,89.902770,35.183172,28.860759,67.891419,60.253165,20.253165,34.677128,26.518987,1673.583984,34.033896,0.690504,218.874164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.300000,0.000000,-0.800000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.801988,60.363137,173.776195,154.563014,116.704433,112.501668,54.763726,14.167294,173.038148,7.250348,60.259017,49.910815,152.101417,174.415993,150.539826,172.411905,110.810471,170.510856,-0.071940,-1.802621,32.025740,-235.890161,158.232485,5.185160,5.222931,12.689196,16.743088,861.335932,4.476479,444246.229708,1.656576,20.358886,2.774584,3.477727,0.076563,0.056793,110.691245,90.820813,32.000000,32.000000,32.000000,32.000000,755.547155,32.000000,69.104149,76.752836,97.813130,89.902770,35.555770,28.860759,67.891306,60.253165,20.253165,34.689682,26.518987,1673.583984,34.106360,0.687603,219.206303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.300000,0.000000,-0.800000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
49.918038,60.232227,173.976770,154.523856,117.324082,112.792907,54.754515,14.169863,173.298294,7.383894,60.353211,50.039922,152.118498,174.647908,150.534147,172.662853,110.804118,170.734289,-0.071927,-1.789215,32.025740,-235.878445,158.201769,5.318806,5.239573,12.681190,24.714031,1271.609157,4.496740,444962.710989,1.648413,20.435158,3.052244,3.488273,0.075665,0.056767,110.558521,90.807024,32.000000,32.000000,32.000000,32.000000,1020.655307,32.000000,69.103756,76.721571,98.021231,89.902770,36.111855,28.860759,67.890996,60.253165,20.253165,34.694800,26.518987,1669.921875,34.120009,0.688750,219.179749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.101203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.700000,0.300000,0.000000,-0.800000,0.300000,0.000000,0.100000,0.800000,0.000000,-0.019060,0.070000,0.000000
