OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, August 28, 2019
10:54:42 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
77.724465,67.426213,77.579747,67.430036,-0.053966,0.031051,28.754213,14.330264,78.024967,-0.000428,67.754070,77.606301,67.370032,76.335643,67.383080,77.245834,67.390178,77.142110,-0.000606,0.005099,32.000000,-235.666622,77.700388,-0.344262,-0.121972,0.000186,3.031042,-3.287326,0.998135,0.000000,0.000000,-40.001495,0.000000,67.437830,67.372899,67.553117,69.703521,68.092273,67.573924,32.000000,67.465305,67.502277,67.385324,67.775305,0.000000,0.000000,0.000000,0.000000,57.508426,-335.701541,0.000000,0.000000
77.743534,67.426213,77.475281,67.430036,-0.053970,0.031028,28.937715,14.330549,77.961349,-0.000648,67.743804,77.557205,67.326291,76.361213,67.383870,77.150288,67.384415,77.151048,-0.000606,0.005114,32.000000,-235.672565,77.703447,-0.344351,-0.121972,0.000186,3.031042,-3.287326,0.998135,0.000000,0.000000,-40.000839,0.000000,67.432899,67.364638,67.540534,69.698027,68.107562,67.587142,32.000000,67.458548,67.505564,67.368633,67.758727,0.000000,0.000000,0.000000,0.000000,57.875429,-335.702054,0.000000,0.000000
77.729434,67.424012,77.627921,67.432789,-0.052025,0.031017,28.678649,14.334545,77.951125,-0.000642,67.728188,77.490865,67.330064,76.303873,67.384730,77.248811,67.361195,77.234542,-0.000604,0.005114,32.000000,-235.670208,77.746438,-0.344470,-0.193150,0.000194,3.163564,-3.558202,0.998138,0.000000,0.000000,-40.001469,0.000000,67.433400,67.363058,67.557032,69.699124,68.084540,67.577423,32.000000,67.448411,67.485199,67.371574,67.744666,0.000000,0.000000,0.000000,0.000000,57.357298,-335.700954,0.000000,0.000000
77.712190,67.424562,77.542079,67.430586,-0.050545,0.031016,28.693596,14.327267,77.890730,-0.000319,67.746962,77.516887,67.301926,76.284035,67.378648,77.084422,67.377608,77.108098,-0.000604,0.005085,32.000000,-235.675847,77.852229,-0.344474,-0.194206,0.000192,3.149502,-3.545812,0.996550,0.000000,0.000000,-40.001311,0.000000,67.436496,67.370733,67.531336,69.708777,68.063436,67.547150,32.000000,67.444355,67.491605,67.371736,67.757746,0.000000,0.000000,0.000000,0.000000,57.387192,-335.701247,0.000000,0.000000
77.745384,67.424562,77.582571,67.433065,-0.051442,0.030984,28.668666,14.331120,77.926781,-0.000545,67.765435,77.658974,67.386142,76.298491,67.385457,77.187529,67.370830,77.135947,-0.000604,0.005074,32.000000,-235.674453,77.673507,-0.344492,-0.149758,0.000194,3.157698,-3.460699,0.998694,0.000000,0.000000,-40.001311,0.000000,67.461349,67.377274,67.553583,69.730966,68.097729,67.574806,32.000000,67.459112,67.494249,67.381458,67.788830,0.000000,0.000000,0.000000,0.000000,57.337331,-335.703302,0.000000,0.000000
77.742474,67.424562,77.516113,67.433065,-0.053872,0.030983,28.656274,14.327981,77.974470,-0.000588,67.750380,77.581763,67.367584,76.361744,67.364393,77.165647,67.378554,77.118279,-0.000605,0.005080,32.000000,-235.676117,77.728615,-0.344503,-0.196060,0.000194,3.170965,-3.570863,0.997811,0.000000,0.000000,-40.000787,0.000000,67.424540,67.379588,67.548618,69.701109,68.069894,67.567761,32.000000,67.442493,67.481517,67.352906,67.767429,0.000000,0.000000,0.000000,0.000000,57.312548,-335.700880,0.000000,0.000000
77.723232,67.425663,77.498468,67.430586,-0.053905,0.030942,28.671993,14.328409,77.926030,-0.000334,67.718364,77.578780,67.307406,76.317802,67.365811,77.090779,67.371275,77.122462,-0.000604,0.005074,32.000000,-235.673067,77.761186,-0.344503,-0.194611,0.000194,3.146487,-3.543427,0.997906,0.000000,0.000000,-40.001521,0.000000,67.389789,67.359404,67.521526,69.687784,68.075674,67.588109,32.000000,67.427883,67.458795,67.351410,67.743926,0.000000,0.000000,0.000000,0.000000,57.343987,-335.701467,0.000000,0.000000
77.708262,67.424562,77.599518,67.432514,-0.051318,0.030891,28.687899,14.330977,77.917976,-0.000422,67.753728,77.606040,67.337583,76.288561,67.398912,77.215418,67.423124,77.156863,-0.000604,0.005057,32.000000,-235.671973,77.776807,-0.344502,-0.203392,0.000194,3.148633,-3.564256,0.997088,0.000000,0.000000,-40.001469,0.000000,67.437485,67.377549,67.553252,69.699919,68.077020,67.587375,32.000000,67.447543,67.483562,67.373266,67.766639,0.000000,0.000000,0.000000,0.000000,57.375798,-335.704035,0.000000,0.000000
77.728850,67.424562,77.576626,67.432789,-0.050358,0.030879,29.060587,14.323699,77.937175,-0.000462,67.761375,77.520954,67.372520,76.361704,67.378491,77.193472,67.409603,77.169500,-0.000603,0.005040,32.000000,-235.674170,77.709487,-0.344511,-0.191102,0.000194,3.163923,-3.553874,0.997108,0.000000,0.000000,-40.001993,0.000000,67.429789,67.375264,67.539131,69.715306,68.077464,67.581162,32.000000,67.422600,67.474384,67.352849,67.768515,0.000000,0.000000,0.000000,0.000000,58.121174,-335.701541,0.000000,0.000000
77.742582,67.424562,77.580129,67.432789,-0.050677,0.030846,28.627953,14.327695,77.866970,-0.000333,67.752804,77.638818,67.330613,76.353139,67.405679,77.214581,67.378498,77.173496,-0.000604,0.005031,32.000000,-235.674436,77.793920,-0.344425,-0.196200,0.000193,3.173862,-3.580209,0.998601,0.000000,0.000000,-40.001888,0.000000,67.424484,67.377451,67.557964,69.712506,68.093374,67.583349,32.000000,67.451008,67.474095,67.370874,67.769453,0.000000,0.000000,0.000000,0.000000,57.255906,-335.702054,0.000000,0.000000
77.714038,67.427589,77.609720,67.431688,-0.053188,0.030818,28.672700,14.327410,77.920946,-0.000194,67.745717,77.558289,67.344305,76.330505,67.416461,77.172573,67.416304,77.117056,-0.000603,0.005013,32.000000,-235.674721,77.766224,-0.344331,-0.192963,0.000191,3.158679,-3.557318,0.998042,0.000000,0.000000,-40.001600,0.000000,67.449393,67.391123,67.540422,69.711613,68.088320,67.589111,32.000000,67.437626,67.480712,67.380405,67.764813,0.000000,0.000000,0.000000,0.000000,57.345400,-335.701614,0.000000,0.000000
77.708671,67.426488,77.544363,67.430862,-0.053756,0.030805,28.734687,14.329550,77.915568,-0.000301,67.760906,77.495617,67.363371,76.385662,67.400146,77.118486,67.401641,77.133398,-0.000602,0.004977,32.000000,-235.673072,77.765754,-0.344323,-0.182725,0.000193,3.148554,-3.523250,0.997910,0.000000,0.000000,-40.001416,0.000000,67.438473,67.388111,67.540176,69.712197,68.077676,67.583871,32.000000,67.439044,67.474390,67.374083,67.770955,0.000000,0.000000,0.000000,0.000000,57.469374,-335.703228,0.000000,0.000000
77.734945,67.424287,77.549788,67.431688,-0.052043,0.030814,28.698836,14.330549,77.939612,-0.000398,67.749317,77.615683,67.316589,76.335766,67.366671,77.266002,67.413271,77.077916,-0.000602,0.004976,32.000000,-235.671746,77.706710,-0.344310,-0.207655,0.000193,3.172629,-3.602913,0.998658,0.000000,0.000000,-40.002072,0.000000,67.458013,67.382262,67.574885,69.686631,68.095728,67.592779,32.000000,67.469180,67.490453,67.389315,67.768854,0.000000,0.000000,0.000000,0.000000,57.397672,-335.702568,0.000000,0.000000
77.735354,67.424287,77.540558,67.431688,-0.050554,0.030783,28.683176,14.324270,77.996093,-0.000018,67.746817,77.594459,67.359710,76.282669,67.383161,77.274066,67.403679,77.159787,-0.000601,0.004978,32.000000,-235.680647,77.739426,-0.344300,-0.194035,0.000192,3.175487,-3.576127,0.997886,0.000000,0.000000,-40.000656,0.000000,67.411377,67.394728,67.555242,69.701904,68.081088,67.578546,32.000000,67.444539,67.464070,67.377081,67.764672,0.000000,0.000000,0.000000,0.000000,57.366353,-335.702128,0.000000,0.000000
77.721646,67.424562,77.512552,67.431412,-0.051383,0.030762,28.830412,14.335116,77.931267,-0.000099,67.751964,77.642341,67.342668,76.349467,67.386097,77.182398,67.424260,77.182386,-0.000601,0.004972,32.000000,-235.669474,77.829893,-0.344088,-0.229059,0.000193,3.153909,-3.628922,0.997618,0.000000,0.000000,-40.000970,0.000000,67.459432,67.373691,67.566979,69.702404,68.084916,67.589866,32.000000,67.457943,67.483652,67.373356,67.767359,0.000000,0.000000,0.000000,0.000000,57.660823,-335.701101,0.000000,0.000000
77.708588,67.424287,77.568050,67.432514,-0.053935,0.030742,30.014787,14.325697,77.935086,-0.000241,67.753974,77.551216,67.347478,76.345432,67.406729,77.192048,67.420459,77.104896,-0.000601,0.004977,32.000000,-235.677745,77.827164,-0.344259,-0.195717,0.000193,3.153608,-3.558596,0.997494,0.000000,0.000000,-40.000892,0.000000,67.439398,67.383625,67.557704,69.744623,68.088123,67.591827,32.000000,67.446586,67.468902,67.394400,67.774792,0.000000,0.000000,0.000000,0.000000,60.029573,-335.702421,0.000000,0.000000
77.734529,67.426488,77.521962,67.432789,-0.054029,0.030713,28.930191,14.330264,77.906802,-0.000004,67.756327,77.584859,67.329419,76.215093,67.400738,77.160922,67.373724,77.171167,-0.000600,0.004980,32.000000,-235.669081,77.707893,-0.344362,-0.191534,0.000191,3.163992,-3.562421,0.997310,0.000000,0.000000,-40.001259,0.000000,67.443433,67.390573,67.561887,69.729701,68.088976,67.582694,32.000000,67.443277,67.457918,67.355944,67.757607,0.000000,0.000000,0.000000,0.000000,57.860381,-335.703668,0.000000,0.000000
77.745237,67.426488,77.623710,67.432789,-0.053010,0.030699,28.814940,14.332547,77.999630,0.000046,67.736727,77.584056,67.356450,76.284747,67.387810,77.132076,67.384777,77.117132,-0.000600,0.004980,32.000000,-235.671551,77.790777,-0.344477,-0.212674,0.000184,3.173347,-3.616090,0.998191,0.000000,0.000000,-40.001233,0.000000,67.444082,67.388309,67.560787,69.712001,68.094531,67.564116,32.000000,67.467565,67.452070,67.374653,67.758256,0.000000,0.000000,0.000000,0.000000,57.629879,-335.701541,0.000000,0.000000
77.702554,67.426763,77.535991,67.431412,-0.050546,0.030683,28.665690,14.327695,77.918452,-0.000216,67.757587,77.600483,67.359553,76.314478,67.379674,77.115490,67.406205,77.102649,-0.000599,0.004957,32.000000,-235.676567,77.736977,-0.344474,-0.177095,0.000190,3.156418,-3.520202,0.997265,0.000000,0.000000,-40.001390,0.000000,67.430135,67.358544,67.545784,69.702848,68.079122,67.552026,32.000000,67.449647,67.456422,67.377341,67.741819,0.000000,0.000000,0.000000,0.000000,57.331381,-335.700734,0.000000,0.000000
77.721744,67.425388,77.590690,67.432514,-0.050900,0.030664,29.935024,14.330264,77.949786,-0.000265,67.745753,77.603377,67.371537,76.281485,67.389581,77.147232,67.395949,77.193694,-0.000597,0.004965,32.000000,-235.668753,77.760430,-0.344469,-0.204692,0.000191,3.148521,-3.571329,0.998437,0.000000,0.000000,-40.001862,0.000000,67.430284,67.386164,67.554544,69.724453,68.097858,67.580761,32.000000,67.463403,67.460916,67.393073,67.755280,0.000000,0.000000,0.000000,0.000000,59.870049,-335.702274,0.000000,0.000000
77.744944,67.426213,77.559501,67.432789,-0.053110,0.030683,28.942324,14.330549,77.961022,-0.000144,67.750495,77.637612,67.345593,76.346369,67.399848,77.149962,67.405719,77.075957,-0.000597,0.004991,32.000000,-235.670270,77.709810,-0.344457,-0.203730,0.000192,3.180273,-3.603502,0.997856,0.000000,0.000000,-40.000420,0.000000,67.436309,67.382201,67.549015,69.726825,68.100234,67.594790,32.000000,67.452463,67.447456,67.372952,67.765464,0.000000,0.000000,0.000000,0.000000,57.884648,-335.701761,0.000000,0.000000
77.725278,67.426213,77.587102,67.432789,-0.053963,0.030602,30.084258,14.326553,77.928425,-0.000448,67.732995,77.556620,67.361197,76.314968,67.371742,77.108644,67.383515,77.156520,-0.000598,0.004983,32.000000,-235.673119,77.667309,-0.344449,-0.174386,0.000184,3.164746,-3.525727,0.998314,0.000000,0.000000,-40.001941,0.000000,67.427837,67.376225,67.542335,69.704804,68.074428,67.544416,32.000000,67.451193,67.436007,67.357756,67.749506,0.000000,0.000000,0.000000,0.000000,60.168516,-335.700147,0.000000,0.000000
77.710004,67.424562,77.582424,67.430862,-0.053746,0.030621,28.994048,14.331834,77.954134,-0.000516,67.745656,77.584479,67.341594,76.303609,67.377945,77.115880,67.387944,77.111522,-0.000596,0.004973,32.000000,-235.671281,77.741931,-0.344431,-0.228242,0.000190,3.148462,-3.622822,0.997615,0.000000,0.000000,-40.000446,0.000000,67.435180,67.395223,67.560293,69.728942,68.086136,67.575274,32.000000,67.438354,67.435548,67.388100,67.768912,0.000000,0.000000,0.000000,0.000000,57.988097,-335.702641,0.000000,0.000000
77.715164,67.425663,77.541906,67.432239,-0.051161,0.030608,30.096707,14.325126,77.965405,-0.000414,67.756642,77.639823,67.343597,76.309299,67.393687,77.135249,67.401508,77.123098,-0.000595,0.004975,32.000000,-235.673726,77.871625,-0.344520,-0.182558,0.000183,3.162963,-3.540854,0.998222,0.000000,0.000000,-40.000498,0.000000,67.424189,67.360922,67.536016,69.711784,68.083084,67.566395,32.000000,67.451116,67.426730,67.373869,67.764998,0.000000,0.000000,0.000000,0.000000,60.193414,-335.701027,0.000000,0.000000
77.743727,67.426763,77.576661,67.432789,-0.050957,0.030587,28.943536,14.324841,77.979339,-0.000321,67.738282,77.644898,67.328134,76.309340,67.371975,77.218735,67.368449,77.133912,-0.000593,0.005006,32.000000,-235.677782,77.797266,-0.344595,-0.196028,0.000190,3.172578,-3.578659,0.998358,0.000000,0.000000,-40.001442,0.000000,67.424838,67.359491,67.552654,69.695173,68.085156,67.570549,32.000000,67.434044,67.420839,67.375887,67.749837,0.000000,0.000000,0.000000,0.000000,57.887073,-335.704916,0.000000,0.000000
77.734411,67.426763,77.519984,67.432789,-0.052636,0.030508,28.906878,14.328409,77.878143,-0.000550,67.741447,77.647329,67.341290,76.304099,67.380971,77.229636,67.384122,77.174373,-0.000594,0.005001,32.000000,-235.674870,77.726433,-0.344616,-0.198912,0.000183,3.169872,-3.583635,0.997771,0.000000,0.000000,-40.001311,0.000000,67.430525,67.388486,67.539303,69.715892,68.090528,67.553868,32.000000,67.441501,67.428168,67.379054,67.762594,0.000000,0.000000,0.000000,0.000000,57.813756,-335.701981,0.000000,0.000000
77.712256,67.426488,77.528522,67.431137,-0.053962,0.030399,28.922463,14.329693,77.986152,-0.000568,67.747050,77.563821,67.339519,76.330016,67.368792,77.142260,67.379777,77.123420,-0.000594,0.005005,32.000000,-235.673093,77.733101,-0.344451,-0.178980,0.000189,3.156779,-3.528224,0.997242,0.000000,0.000000,-40.001416,0.000000,67.427428,67.379979,67.538632,69.706922,68.057834,67.569011,32.000000,67.447073,67.448457,67.359385,67.759499,0.000000,0.000000,0.000000,0.000000,57.844925,-335.703742,0.000000,0.000000
77.715690,67.426488,77.538769,67.430862,-0.053038,0.030432,28.691310,14.325555,77.953412,-0.000262,67.770228,77.527195,67.347095,76.289989,67.407595,77.239658,67.408118,77.140503,-0.000595,0.005040,32.000000,-235.678543,77.692252,-0.344437,-0.178980,0.000189,3.156779,-3.528224,0.997242,0.000000,0.000000,-40.001285,0.000000,67.452026,67.400000,67.562692,69.706845,68.103505,67.586828,32.000000,67.461563,67.449790,67.386109,67.767862,0.000000,0.000000,0.000000,0.000000,57.382619,-335.700734,0.000000,0.000000
77.737273,67.426213,77.494125,67.431412,-0.050408,0.030414,28.705851,14.328123,77.923784,-0.000415,67.741147,77.590190,67.365307,76.275430,67.382100,77.125534,67.397136,77.176699,-0.000594,0.005060,32.000000,-235.674499,77.786679,-0.344429,-0.186766,0.000189,3.172843,-3.561665,0.997636,0.000000,0.000000,-40.001626,0.000000,67.432303,67.369453,67.547167,69.700492,68.092565,67.565062,32.000000,67.451031,67.455101,67.383096,67.758131,0.000000,0.000000,0.000000,0.000000,57.411703,-335.700734,0.000000,0.000000
77.728462,67.426213,77.538681,67.431412,-0.050545,0.030443,29.808645,14.334688,77.910245,-0.000454,67.762771,77.520897,67.350219,76.347082,67.391986,77.155078,67.390202,77.132985,-0.000594,0.005078,32.000000,-235.666951,77.750170,-0.344417,-0.194380,0.000190,3.170310,-3.577335,0.997723,0.000000,0.000000,-40.001311,0.000000,67.434109,67.354193,67.534542,69.696201,68.106980,67.573660,32.000000,67.451306,67.482880,67.361762,67.743710,0.000000,0.000000,0.000000,0.000000,59.617290,-335.702054,0.000000,0.000000
77.718598,67.425113,77.526882,67.431688,-0.052896,0.030415,28.668961,14.325840,77.936210,-0.000211,67.752015,77.550871,67.340958,76.283097,67.401872,77.186160,67.388940,77.177028,-0.000595,0.005063,32.000000,-235.675307,77.744096,-0.344414,-0.184491,0.000190,3.154119,-3.539512,0.996872,0.000000,0.000000,-40.001285,0.000000,67.441587,67.390808,67.549044,69.719797,68.110244,67.590242,32.000000,67.475382,67.473202,67.382885,67.777396,0.000000,0.000000,0.000000,0.000000,57.337923,-335.701761,0.000000,0.000000
77.731463,67.425113,77.546969,67.431412,-0.053720,0.030392,28.631745,14.328837,77.999025,-0.000322,67.745979,77.659128,67.334842,76.368147,67.376603,77.150042,67.403251,77.191614,-0.000595,0.005070,32.000000,-235.671327,77.749050,-0.344413,-0.193995,0.000183,3.160615,-3.564994,0.997558,0.000000,0.000000,-40.001757,0.000000,67.435922,67.364747,67.529633,69.692549,68.075874,67.560012,32.000000,67.425170,67.467502,67.368443,67.750931,0.000000,0.000000,0.000000,0.000000,57.263490,-335.700954,0.000000,0.000000
77.732082,67.425388,77.476524,67.430862,-0.053380,0.030313,28.853444,14.327981,77.920372,-0.000400,67.738731,77.635855,67.338587,76.362233,67.391174,77.147556,67.426745,77.257850,-0.000595,0.005064,32.000000,-235.671692,77.732857,-0.344567,-0.174745,0.000190,3.166789,-3.531073,0.997533,0.000000,0.000000,-40.002019,0.000000,67.431950,67.367019,67.534817,69.697721,68.104344,67.580177,32.000000,67.465316,67.467502,67.385093,67.769428,0.000000,0.000000,0.000000,0.000000,57.706889,-335.701394,0.000000,0.000000
77.720126,67.425388,77.600473,67.430862,-0.050770,0.030265,28.643942,14.332547,77.934255,-0.000205,67.765299,77.559528,67.350014,76.378382,67.389283,77.196453,67.389420,77.130355,-0.000595,0.005086,32.000000,-235.669748,77.787677,-0.344574,-0.180036,0.000190,3.157303,-3.534570,0.997627,0.000000,0.000000,-40.001390,0.000000,67.440402,67.380882,67.540482,69.699635,68.105430,67.582929,32.000000,67.441431,67.469357,67.378623,67.759986,0.000000,0.000000,0.000000,0.000000,57.287885,-335.701467,0.000000,0.000000
77.695134,67.426763,77.480096,67.432239,-0.051263,0.030237,28.749199,14.322700,77.927023,-0.000019,67.744018,77.536361,67.311746,76.284525,67.361409,77.095175,67.350922,77.132262,-0.000596,0.005075,32.000000,-235.682545,77.828736,-0.344586,-0.166617,0.000188,3.157121,-3.508980,0.996712,0.000000,0.000000,-40.001259,0.000000,67.426039,67.344873,67.525338,69.687851,68.080316,67.544482,32.000000,67.420459,67.461887,67.357000,67.748957,0.000000,0.000000,0.000000,0.000000,57.498397,-335.701614,0.000000,0.000000
77.723658,67.426763,77.656612,67.431412,-0.053071,0.030234,28.691678,14.325983,77.950245,-0.000394,67.748220,77.567908,67.334100,76.247352,67.387518,77.156152,67.356819,77.128361,-0.000597,0.005094,32.000000,-235.679099,77.835444,-0.344589,-0.190989,0.000190,3.165937,-3.566163,0.998460,0.000000,0.000000,-40.001678,0.000000,67.430272,67.364092,67.553467,69.690587,68.082226,67.555132,32.000000,67.456499,67.465512,67.376442,67.757349,0.000000,0.000000,0.000000,0.000000,57.383356,-335.702348,0.000000,0.000000
77.743330,67.428689,77.604565,67.432514,-0.054411,0.030281,29.146225,14.333689,77.989658,-0.000488,67.764039,77.551248,67.341549,76.261420,67.394970,77.159132,67.398970,77.149453,-0.000597,0.005128,32.000000,-235.668114,77.879372,-0.344569,-0.164377,0.000189,3.185747,-3.526252,0.997232,0.000000,0.000000,-40.001390,0.000000,67.436218,67.385440,67.552028,69.707416,68.104908,67.586984,32.000000,67.454644,67.467967,67.389719,67.779102,0.000000,0.000000,0.000000,0.000000,58.292451,-335.701761,0.000000,0.000000
77.709616,67.425938,77.588692,67.431688,-0.053132,0.030321,28.652231,14.328266,77.949423,-0.000315,67.758549,77.629318,67.311414,76.289112,67.388972,77.201461,67.431725,77.148275,-0.000596,0.005143,32.000000,-235.676160,77.783722,-0.344563,-0.178193,0.000189,3.164708,-3.535042,0.999137,0.000000,0.000000,-40.000682,0.000000,67.449417,67.384071,67.560126,69.720889,68.099693,67.573442,32.000000,67.449424,67.498179,67.377480,67.777319,0.000000,0.000000,0.000000,0.000000,57.304462,-335.702421,0.000000,0.000000
77.714905,67.425938,77.525672,67.431688,-0.051481,0.030313,28.765539,14.325983,77.907424,-0.000535,67.744173,77.635319,67.358513,76.294332,67.405278,77.144417,67.400184,77.154480,-0.000596,0.005112,32.000000,-235.675656,77.777197,-0.344554,-0.195040,0.000186,3.152130,-3.561549,0.998215,0.000000,0.000000,-40.001049,0.000000,67.433686,67.379994,67.560070,69.704230,68.087160,67.581709,32.000000,67.450200,67.494087,67.381712,67.763258,0.000000,0.000000,0.000000,0.000000,57.531077,-335.702494,0.000000,0.000000
77.746163,67.425938,77.548400,67.430311,-0.051333,0.030301,29.543974,14.329408,77.898264,-0.000769,67.762583,77.593586,67.351100,76.447508,67.412434,77.183209,67.407075,77.165577,-0.000597,0.005083,32.000000,-235.673379,77.787964,-0.344551,-0.199112,0.000190,3.174240,-3.595179,0.998444,0.000000,0.000000,-40.000420,0.000000,67.456394,67.386470,67.549891,69.724793,68.099862,67.594834,32.000000,67.447512,67.497495,67.380957,67.772644,0.000000,0.000000,0.000000,0.000000,59.087948,-335.700880,0.000000,0.000000
77.745411,67.425938,77.568221,67.431412,-0.053044,0.030311,29.951815,14.332262,77.902589,-0.000494,67.730007,77.573050,67.340780,76.341882,67.373384,77.179055,67.392157,77.198467,-0.000597,0.005085,32.000000,-235.669213,77.723759,-0.344551,-0.185337,0.000189,3.170338,-3.559035,0.997565,0.000000,0.000000,-40.001888,0.000000,67.433151,67.369468,67.531172,69.693255,68.091552,67.566961,32.000000,67.445023,67.469695,67.368971,67.763139,0.000000,0.000000,0.000000,0.000000,59.903629,-335.701834,0.000000,0.000000
77.707344,67.425113,77.554708,67.431688,-0.054364,0.030293,28.705386,14.326125,77.993862,-0.000527,67.745378,77.608172,67.333210,76.314866,67.395371,77.154502,67.386832,77.134870,-0.000597,0.005117,32.000000,-235.673219,77.828571,-0.344550,-0.195045,0.000184,3.147289,-3.557699,0.997456,0.000000,0.000000,-40.001364,0.000000,67.424495,67.362061,67.535954,69.706741,68.090509,67.576320,32.000000,67.438984,67.461709,67.380547,67.761143,0.000000,0.000000,0.000000,0.000000,57.410772,-335.702054,0.000000,0.000000
77.717991,67.425113,77.622608,67.431688,-0.053950,0.030241,28.635437,14.331691,77.963144,-0.000741,67.764509,77.577027,67.351269,76.251429,67.387624,77.249542,67.385711,77.166718,-0.000597,0.005123,32.000000,-235.668145,77.782578,-0.344552,-0.176986,0.000182,3.147843,-3.518396,0.997721,0.000000,0.000000,-40.000577,0.000000,67.449178,67.397152,67.540200,69.737957,68.096832,67.575989,32.000000,67.444896,67.469780,67.373634,67.763351,0.000000,0.000000,0.000000,0.000000,57.270874,-335.701761,0.000000,0.000000
77.749850,67.425388,77.543465,67.433065,-0.051335,0.030290,28.668898,14.332833,77.977197,-0.000648,67.752388,77.537234,67.329860,76.311133,67.397015,77.138881,67.366011,77.190876,-0.000595,0.005181,32.000000,-235.671429,77.739830,-0.344560,-0.184070,0.000189,3.175089,-3.560228,0.998036,0.000000,0.000000,-40.000839,0.000000,67.441130,67.374118,67.551296,69.704195,68.101681,67.564613,32.000000,67.436015,67.468763,67.373866,67.764458,0.000000,0.000000,0.000000,0.000000,57.337795,-335.702788,0.000000,0.000000
77.739990,67.425388,77.618061,67.432514,-0.050945,0.030351,28.664369,14.327267,77.980131,-0.000428,67.768514,77.571304,67.356827,76.266906,67.414416,77.141627,67.399733,77.154785,-0.000595,0.005216,32.000000,-235.672077,77.780276,-0.344586,-0.175815,0.000190,3.167237,-3.535489,0.998773,0.000000,0.000000,-40.001416,0.000000,67.449884,67.389116,67.590371,69.730303,68.115779,67.599109,32.000000,67.483835,67.491985,67.394594,67.774457,0.000000,0.000000,0.000000,0.000000,57.328737,-335.702128,0.000000,0.000000
77.709469,67.425938,77.574169,67.431412,-0.052154,0.030329,29.159814,14.327267,77.932570,-0.000651,67.756001,77.581537,67.351106,76.290234,67.392040,77.098927,67.410017,77.172088,-0.000594,0.005228,32.000000,-235.674864,77.811113,-0.344582,-0.170181,0.000190,3.144020,-3.497877,0.997346,0.000000,0.000000,-40.001862,0.000000,67.431035,67.354865,67.562884,69.701226,68.090389,67.575785,32.000000,67.442194,67.477940,67.366395,67.748958,0.000000,0.000000,0.000000,0.000000,58.319627,-335.702054,0.000000,0.000000
77.725770,67.425938,77.574439,67.431412,-0.053904,0.030338,28.737055,14.326553,77.915186,-0.000708,67.747514,77.502529,67.356248,76.333238,67.393854,77.134232,67.412704,77.207614,-0.000594,0.005203,32.000000,-235.675741,77.815947,-0.344573,-0.194123,0.000190,3.151291,-3.558359,0.998432,0.000000,0.000000,-40.001233,0.000000,67.441215,67.364213,67.559266,69.695541,68.075960,67.585483,32.000000,67.459802,67.471429,67.389436,67.755806,0.000000,0.000000,0.000000,0.000000,57.474110,-335.702494,0.000000,0.000000
77.740183,67.425388,77.602943,67.431412,-0.052916,0.030358,29.743220,14.326411,77.936781,-0.000371,67.748012,77.583442,67.348820,76.346635,67.392668,77.196999,67.358273,77.127157,-0.000595,0.005193,32.000000,-235.677359,77.830814,-0.344781,-0.181474,0.000187,3.174348,-3.555811,0.998259,0.000000,0.000000,-40.001311,0.000000,67.439218,67.373039,67.574523,69.694986,68.067502,67.559958,32.000000,67.464239,67.481065,67.378677,67.763795,0.000000,0.000000,0.000000,0.000000,59.486439,-335.701981,0.000000,0.000000
77.718679,67.425938,77.565962,67.432514,-0.050459,0.030369,28.634785,14.329265,78.017758,-0.000491,67.724959,77.597830,67.341477,76.247372,67.382824,77.180295,67.406632,77.067816,-0.000595,0.005190,32.000000,-235.674013,77.787495,-0.344798,-0.175767,0.000189,3.162326,-3.532165,0.998053,0.000000,0.000000,-40.001626,0.000000,67.427649,67.366880,67.564331,69.693122,68.096410,67.575983,32.000000,67.441976,67.472889,67.381323,67.764296,0.000000,0.000000,0.000000,0.000000,57.269570,-335.700880,0.000000,0.000000
77.708046,67.427314,77.579655,67.430862,-0.051078,0.030395,28.787343,14.324270,77.853739,-0.000592,67.748054,77.599170,67.353440,76.233731,67.359820,77.244892,67.368720,77.206147,-0.000598,0.005178,32.000000,-235.673927,77.793758,-0.344704,-0.186441,0.000183,3.151148,-3.537389,0.998235,0.000000,0.000000,-40.001075,0.000000,67.426358,67.351021,67.526687,69.695422,68.078336,67.571215,32.000000,67.443450,67.471951,67.385796,67.749692,0.000000,0.000000,0.000000,0.000000,57.574686,-335.702201,0.000000,0.000000
77.724426,67.427314,77.510506,67.430862,-0.052760,0.030437,28.730138,14.326553,77.916003,-0.000365,67.744132,77.544600,67.352071,76.272718,67.388843,77.176932,67.435514,77.055963,-0.000598,0.005184,32.000000,-235.673938,77.789515,-0.344586,-0.220036,0.000190,3.167555,-3.629777,0.998035,0.000000,0.000000,-40.001364,0.000000,67.418246,67.366634,67.555282,69.681605,68.077801,67.562357,32.000000,67.440001,67.460593,67.367777,67.741999,0.000000,0.000000,0.000000,0.000000,57.460275,-335.701541,0.000000,0.000000
77.739170,67.427314,77.579668,67.432239,-0.054136,0.030474,28.949943,14.329693,77.907539,-0.000199,67.757332,77.602481,67.363435,76.310440,67.394798,77.111946,67.360587,77.196062,-0.000598,0.005195,32.000000,-235.674897,77.759044,-0.344607,-0.151162,0.000190,3.176773,-3.489267,0.998348,0.000000,0.000000,-40.001495,0.000000,67.426133,67.367445,67.566934,69.699869,68.100259,67.588989,32.000000,67.439585,67.466130,67.377061,67.773181,0.000000,0.000000,0.000000,0.000000,57.899885,-335.702715,0.000000,0.000000
77.721711,67.427038,77.496332,67.433065,-0.053614,0.030508,28.690211,14.325412,77.907670,-0.000378,67.742445,77.527377,67.353066,76.330465,67.384842,77.077351,67.391785,77.109507,-0.000599,0.005179,32.000000,-235.678194,77.764226,-0.344619,-0.238522,0.000190,3.164693,-3.667458,0.997248,0.000000,0.000000,-40.001128,0.000000,67.449010,67.379086,67.558343,69.707489,68.070047,67.563337,32.000000,67.418091,67.466999,67.367940,67.764015,0.000000,0.000000,0.000000,0.000000,57.380422,-335.702568,0.000000,0.000000
77.711143,67.427864,77.571310,67.431412,-0.051258,0.030522,29.144000,14.325269,77.880561,-0.000347,67.760085,77.601956,67.313345,76.306343,67.398397,77.196835,67.417875,77.160949,-0.000599,0.005173,32.000000,-235.677353,77.754946,-0.344643,-0.162490,0.000189,3.153819,-3.488610,0.997948,0.000000,0.000000,-40.000839,0.000000,67.437230,67.383121,67.556164,69.716938,68.096982,67.575723,32.000000,67.478341,67.463902,67.380659,67.771377,0.000000,0.000000,0.000000,0.000000,58.287999,-335.701321,0.000000,0.000000
77.732433,67.427864,77.545783,67.431412,-0.051127,0.030578,29.967317,14.328266,77.880452,0.000086,67.717306,77.541115,67.311348,76.327936,67.368089,77.191194,67.353563,77.116116,-0.000599,0.005160,32.000000,-235.671078,77.762348,-0.344661,-0.200667,0.000191,3.166420,-3.583994,0.997100,0.000000,0.000000,-40.000393,0.000000,67.412864,67.377068,67.531216,69.682091,68.068722,67.549943,32.000000,67.421343,67.446506,67.354104,67.733707,0.000000,0.000000,0.000000,0.000000,59.934634,-335.702128,0.000000,0.000000
77.733115,67.427314,77.589957,67.432789,-0.052550,0.030577,29.394918,14.329408,77.929317,-0.000250,67.753048,77.521627,67.351408,76.186831,67.383183,77.140182,67.421607,77.160517,-0.000600,0.005144,32.000000,-235.668625,77.745869,-0.344472,-0.189766,0.000188,3.175039,-3.571930,0.998201,0.000000,0.000000,-40.001783,0.000000,67.434303,67.380610,67.573664,69.709072,68.089101,67.574496,32.000000,67.454640,67.458681,67.383763,67.756385,0.000000,0.000000,0.000000,0.000000,58.789836,-335.703008,0.000000,0.000000
77.713158,67.429515,77.519810,67.431963,-0.054647,0.030575,28.703930,14.326268,77.881069,-0.000475,67.748321,77.439055,67.341272,76.178309,67.394276,77.141769,67.416014,77.162601,-0.000601,0.005143,32.000000,-235.674551,77.724619,-0.344474,-0.185845,0.000183,3.159339,-3.540868,0.997599,0.000000,0.000000,-40.001442,0.000000,67.445773,67.385838,67.561969,69.718577,68.099456,67.608160,32.000000,67.446689,67.468106,67.392356,67.778669,0.000000,0.000000,0.000000,0.000000,57.407860,-335.702494,0.000000,0.000000
77.725138,67.427589,77.568454,67.433065,-0.053950,0.030565,28.923284,14.326839,77.967445,-0.000352,67.761395,77.608886,67.314973,76.242988,67.402108,77.177380,67.391313,77.168885,-0.000602,0.005110,32.000000,-235.674308,77.772505,-0.344494,-0.199710,0.000187,3.158285,-3.575982,0.998158,0.000000,0.000000,-40.001311,0.000000,67.434804,67.389852,67.535773,69.704070,68.076603,67.564071,32.000000,67.439635,67.492999,67.372714,67.787673,0.000000,0.000000,0.000000,0.000000,57.846569,-335.702788,0.000000,0.000000
77.748666,67.427589,77.506954,67.433065,-0.052072,0.030587,28.975978,14.331976,77.879586,-0.000407,67.763271,77.600541,67.339070,76.213543,67.382498,77.164264,67.352004,77.114929,-0.000603,0.005106,32.000000,-235.670974,77.758553,-0.344495,-0.188713,0.000191,3.175203,-3.568844,0.997512,0.000000,0.000000,-40.001233,0.000000,67.451677,67.368850,67.537403,69.709431,68.073241,67.562788,32.000000,67.449173,67.465072,67.361017,67.762936,0.000000,0.000000,0.000000,0.000000,57.951957,-335.703595,0.000000,0.000000
77.717642,67.426763,77.516680,67.433340,-0.050710,0.030699,28.642836,14.329408,77.893198,-0.000727,67.750471,77.558338,67.334577,76.317822,67.399236,77.177993,67.387385,77.117095,-0.000603,0.005095,32.000000,-235.670101,77.837890,-0.344656,-0.180768,0.000190,3.164443,-3.539484,0.997984,0.000000,0.000000,-40.001180,0.000000,67.443361,67.383842,67.554507,69.696191,68.101148,67.586550,32.000000,67.447551,67.461827,67.365264,67.772929,0.000000,0.000000,0.000000,0.000000,57.285673,-335.701101,0.000000,0.000000
77.714051,67.428414,77.532891,67.431963,-0.051522,0.030724,28.665540,14.332833,77.941895,-0.000747,67.763439,77.538047,67.348832,76.277692,67.386019,77.200650,67.370485,77.140272,-0.000601,0.005061,32.000000,-235.670282,77.865952,-0.344669,-0.191508,0.000189,3.147094,-3.540190,0.996891,0.000000,0.000000,-40.001652,0.000000,67.432701,67.386501,67.553887,69.714251,68.089715,67.590507,32.000000,67.457751,67.472753,67.378273,67.757697,0.000000,0.000000,0.000000,0.000000,57.331080,-335.700514,0.000000,0.000000
77.740738,67.424562,77.515804,67.433065,-0.053707,0.030781,28.686007,14.328409,77.965255,-0.000425,67.749645,77.553927,67.332312,76.333299,67.366578,77.204375,67.357006,77.171108,-0.000602,0.005043,32.000000,-235.673722,77.754496,-0.344681,-0.195962,0.000192,3.169145,-3.573965,0.997414,0.000000,0.000000,-40.001678,0.000000,67.435869,67.375933,67.550868,69.691315,68.083787,67.557110,32.000000,67.436419,67.459146,67.374238,67.746302,0.000000,0.000000,0.000000,0.000000,57.372013,-335.701687,0.000000,0.000000
77.734087,67.424562,77.631805,67.433065,-0.054160,0.030775,29.766138,14.324413,77.943118,-0.000652,67.770163,77.548145,67.333765,76.324735,67.381771,77.196630,67.393903,77.123363,-0.000603,0.005035,32.000000,-235.674768,77.793248,-0.344700,-0.178589,0.000192,3.173444,-3.539873,0.997669,0.000000,0.000000,-40.001259,0.000000,67.446550,67.369133,67.546524,69.713133,68.103982,67.579815,32.000000,67.455381,67.468507,67.382767,67.774868,0.000000,0.000000,0.000000,0.000000,59.532277,-335.700807,0.000000,0.000000
77.707331,67.427589,77.590563,67.432789,-0.051847,0.030744,28.679585,14.323129,77.879237,-0.000743,67.756403,77.543449,67.332981,76.213014,67.412211,77.178722,67.407508,77.089431,-0.000603,0.004998,32.000000,-235.678019,77.806974,-0.344685,-0.173317,0.000192,3.149913,-3.503527,0.997107,0.000000,0.000000,-40.001442,0.000000,67.451417,67.392731,67.564023,69.699456,68.081962,67.578172,32.000000,67.450408,67.476879,67.389059,67.757268,0.000000,0.000000,0.000000,0.000000,57.359170,-335.701101,0.000000,0.000000
77.724557,67.427314,77.577357,67.431963,-0.050791,0.030708,28.962035,14.328979,77.904701,-0.000449,67.731950,77.572691,67.347901,76.202389,67.358441,77.181477,67.408679,77.114055,-0.000604,0.004980,32.000000,-235.671840,77.711667,-0.344668,-0.203936,0.000185,3.154818,-3.575832,0.998684,0.000000,0.000000,-40.000892,0.000000,67.429697,67.368512,67.568107,69.691492,68.087707,67.570604,32.000000,67.433683,67.456839,67.364022,67.756774,0.000000,0.000000,0.000000,0.000000,57.924070,-335.701247,0.000000,0.000000
77.742634,67.426488,77.621664,67.432239,-0.051634,0.030728,28.741252,14.331976,77.916686,-0.000438,67.752852,77.554246,67.346842,76.290538,67.396101,77.103636,67.410591,77.122928,-0.000604,0.004981,32.000000,-235.670155,77.730164,-0.344675,-0.210818,0.000192,3.177575,-3.614614,0.998497,0.000000,0.000000,-40.001285,0.000000,67.429112,67.392484,67.506699,69.691675,68.092049,67.573700,32.000000,67.447601,67.456196,67.379613,67.749948,0.000000,0.000000,0.000000,0.000000,57.482505,-335.700734,0.000000,0.000000
77.725280,67.426488,77.513516,67.432239,-0.053366,0.030708,30.120503,14.326982,77.937515,-0.000598,67.763042,77.542429,67.346927,76.362050,67.401598,77.141016,67.391724,77.113526,-0.000605,0.004974,32.000000,-235.675313,77.700858,-0.344677,-0.208439,0.000190,3.164596,-3.597515,0.998106,0.000000,0.000000,-40.001049,0.000000,67.433133,67.389014,67.568150,69.706063,68.101058,67.586044,32.000000,67.442049,67.471680,67.371372,67.768946,0.000000,0.000000,0.000000,0.000000,60.241007,-335.702421,0.000000,0.000000
77.708041,67.427038,77.544306,67.433616,-0.053966,0.030724,28.703556,14.332690,77.951232,-0.000578,67.758581,77.623346,67.322625,76.331218,67.391860,77.122929,67.420106,77.151393,-0.000605,0.004983,32.000000,-235.669441,77.862873,-0.344669,-0.213020,0.000192,3.150442,-3.592844,0.998444,0.000000,0.000000,-40.001128,0.000000,67.429472,67.373282,67.564905,69.713619,68.092409,67.560328,32.000000,67.453372,67.449043,67.373291,67.755717,0.000000,0.000000,0.000000,0.000000,57.407113,-335.701908,0.000000,0.000000
77.744236,67.426763,77.529736,67.433065,-0.052231,0.030752,28.665566,14.328694,77.830541,-0.000181,67.769078,77.552588,67.344372,76.264092,67.391965,77.127408,67.394891,77.161599,-0.000605,0.004971,32.000000,-235.674420,77.735529,-0.344649,-0.202092,0.000183,3.163238,-3.580952,0.997275,0.000000,0.000000,-40.001154,0.000000,67.430474,67.387603,67.542828,69.715673,68.087397,67.587772,32.000000,67.456680,67.451645,67.378807,67.769616,0.000000,0.000000,0.000000,0.000000,57.331132,-335.703228,0.000000,0.000000
77.727820,67.427589,77.525916,67.433891,-0.051086,0.030728,28.613091,14.330407,77.910704,-0.000400,67.759205,77.488189,67.329806,76.319147,67.373230,77.102229,67.384113,77.211794,-0.000605,0.004991,32.000000,-235.670085,77.797936,-0.344662,-0.194459,0.000192,3.176501,-3.581247,0.997893,0.000000,0.000000,-40.000997,0.000000,67.435511,67.381818,67.549402,69.722645,68.082322,67.577284,32.000000,67.440780,67.442073,67.383386,67.775067,0.000000,0.000000,0.000000,0.000000,57.226183,-335.702641,0.000000,0.000000
77.712370,67.427589,77.527767,67.433891,-0.052291,0.030728,28.622384,14.333118,77.964735,-0.000495,67.759807,77.590962,67.341691,76.302446,67.388867,77.154486,67.361832,77.241440,-0.000606,0.004986,32.000000,-235.664587,77.812069,-0.344685,-0.193190,0.000192,3.149534,-3.548463,0.997241,0.000000,0.000000,-40.001180,0.000000,67.441112,67.382425,67.559996,69.693779,68.096236,67.573729,32.000000,67.460116,67.448964,67.358228,67.752791,0.000000,0.000000,0.000000,0.000000,57.244768,-335.701614,0.000000,0.000000
77.738729,67.426213,77.496909,67.432239,-0.054252,0.030731,28.706452,14.328694,77.974040,-0.000089,67.773630,77.596609,67.372841,76.281873,67.407955,77.137187,67.410296,77.223304,-0.000605,0.005018,32.000000,-235.671470,77.727044,-0.344703,-0.164351,0.000193,3.162464,-3.500476,0.997402,0.000000,0.000000,-40.001285,0.000000,67.444632,67.385530,67.563699,69.717812,68.092451,67.558289,32.000000,67.443425,67.428091,67.384387,67.750901,0.000000,0.000000,0.000000,0.000000,57.412904,-335.703081,0.000000,0.000000
77.745673,67.427589,77.529067,67.430862,-0.054455,0.030759,28.654031,14.327410,77.886951,-0.000140,67.772986,77.486004,67.346707,76.272759,67.408872,77.186915,67.420466,77.200472,-0.000606,0.005035,32.000000,-235.677999,77.737018,-0.344682,-0.138681,0.000193,3.173858,-3.456225,0.997625,0.000000,0.000000,-40.001049,0.000000,67.456469,67.396118,67.559623,69.720802,68.085882,67.588752,32.000000,67.466401,67.456477,67.377812,67.786032,0.000000,0.000000,0.000000,0.000000,57.308062,-335.703742,0.000000,0.000000
77.712293,67.428414,77.494527,67.432789,-0.053157,0.030824,29.054468,14.325697,77.906648,-0.000477,67.742315,77.643481,67.346854,76.294047,67.398612,77.102735,67.396648,77.148481,-0.000606,0.005063,32.000000,-235.679384,77.752927,-0.344667,-0.176020,0.000192,3.153045,-3.518128,0.996889,0.000000,0.000000,-40.001075,0.000000,67.421409,67.380203,67.533341,69.703720,68.060449,67.564969,32.000000,67.440949,67.439977,67.359645,67.758891,0.000000,0.000000,0.000000,0.000000,58.108936,-335.701247,0.000000,0.000000
77.720270,67.428414,77.634060,67.432789,-0.050932,0.030852,28.940430,14.328266,77.916081,-0.000528,67.750928,77.614861,67.353767,76.261380,67.383045,77.253126,67.424466,77.143214,-0.000605,0.005051,32.000000,-235.678946,77.812927,-0.344665,-0.190595,0.000193,3.149301,-3.545220,0.997214,0.000000,0.000000,-40.001311,0.000000,67.447151,67.379724,67.567656,69.715533,68.086009,67.592208,32.000000,67.437394,67.441895,67.367391,67.763820,0.000000,0.000000,0.000000,0.000000,57.880859,-335.701687,0.000000,0.000000
77.737761,67.428139,77.555514,67.432789,-0.052082,0.030843,29.993749,14.324841,77.949266,-0.000349,67.762812,77.588370,67.339969,76.195478,67.375903,77.127304,67.375262,77.110079,-0.000605,0.005062,32.000000,-235.679585,77.796450,-0.344532,-0.186927,0.000190,3.174741,-3.559949,0.997198,0.000000,0.000000,-40.001547,0.000000,67.403350,67.367971,67.551618,69.688742,68.077882,67.577002,32.000000,67.431342,67.432259,67.362749,67.746248,0.000000,0.000000,0.000000,0.000000,59.987499,-335.701687,0.000000,0.000000
77.733403,67.428139,77.583695,67.433616,-0.053806,0.030849,28.693752,14.327695,77.936104,-0.000749,67.773680,77.533559,67.364255,76.355912,67.394370,77.189971,67.409514,77.117994,-0.000605,0.005035,32.000000,-235.672633,77.775483,-0.344219,-0.203919,0.000191,3.168857,-3.591673,0.998891,0.000000,0.000000,-40.000813,0.000000,67.428034,67.392656,67.569138,69.709124,68.087489,67.576212,32.000000,67.456773,67.454049,67.380795,67.786315,0.000000,0.000000,0.000000,0.000000,57.387503,-335.701908,0.000000,0.000000
77.714522,67.428414,77.631614,67.433065,-0.054928,0.030824,28.674017,14.325697,77.915311,-0.000798,67.740291,77.575906,67.320599,76.428953,67.374012,77.183410,67.378380,77.167907,-0.000605,0.005022,32.000000,-235.679712,77.797632,-0.344201,-0.200648,0.000184,3.155685,-3.567047,0.997656,0.000000,0.000000,-40.001783,0.000000,67.421452,67.346946,67.521429,69.705536,68.071834,67.565125,32.000000,67.435278,67.441605,67.357528,67.747700,0.000000,0.000000,0.000000,0.000000,57.348035,-335.700734,0.000000,0.000000
77.735132,67.428414,77.502001,67.433065,-0.054135,0.030806,28.755004,14.330835,78.020472,-0.000513,67.775164,77.562201,67.359994,76.311419,67.395103,77.140631,67.418915,77.181206,-0.000607,0.005010,32.000000,-235.670477,77.836380,-0.344210,-0.211253,0.000193,3.158898,-3.595426,0.998074,0.000000,0.000000,-40.001259,0.000000,67.441183,67.403308,67.567932,69.712487,68.104583,67.582497,32.000000,67.448907,67.453534,67.378198,67.784481,0.000000,0.000000,0.000000,0.000000,57.510008,-335.702641,0.000000,0.000000
77.739022,67.428139,77.594258,67.431412,-0.051828,0.030860,28.890273,14.325840,77.916761,-0.000576,67.748254,77.561755,67.334269,76.301367,67.378112,77.153401,67.381823,77.120057,-0.000608,0.005043,32.000000,-235.673013,77.779338,-0.344229,-0.172813,0.000193,3.173098,-3.527275,0.998933,0.000000,0.000000,-40.000944,0.000000,67.440295,67.359547,67.545030,69.694210,68.055495,67.560012,32.000000,67.446396,67.451947,67.364957,67.757799,0.000000,0.000000,0.000000,0.000000,57.780546,-335.704035,0.000000,0.000000
77.725141,67.428414,77.508820,67.433616,-0.051722,0.030829,29.273991,14.327695,77.993470,-0.000816,67.756517,77.594798,67.352814,76.244823,67.397079,77.121194,67.415114,77.085999,-0.000609,0.005069,32.000000,-235.676075,77.738282,-0.344230,-0.192837,0.000192,3.157899,-3.557950,0.997001,0.000000,0.000000,-40.000970,0.000000,67.438630,67.369121,67.561027,69.713486,68.088533,67.580169,32.000000,67.445331,67.464665,67.369352,67.751558,0.000000,0.000000,0.000000,0.000000,58.547982,-335.702128,0.000000,0.000000
77.708878,67.428964,77.540233,67.431412,-0.053089,0.030813,28.756509,14.331691,77.980795,-0.000719,67.758793,77.591484,67.339396,76.290906,67.369918,77.245631,67.388693,77.100605,-0.000609,0.005065,32.000000,-235.671915,77.786821,-0.344218,-0.200508,0.000192,3.154755,-3.566205,0.998138,0.000000,0.000000,-40.001075,0.000000,67.451744,67.375160,67.561014,69.726340,68.074795,67.563927,32.000000,67.435328,67.447502,67.381323,67.756347,0.000000,0.000000,0.000000,0.000000,57.513018,-335.702128,0.000000,0.000000
77.730128,67.428964,77.584272,67.431412,-0.054453,0.030769,28.680254,14.330977,77.938405,-0.000497,67.770151,77.585572,67.347409,76.282525,67.391673,77.147456,67.412201,77.063815,-0.000608,0.005080,32.000000,-235.672629,77.770444,-0.344212,-0.221803,0.000189,3.165266,-3.624765,0.997217,0.000000,0.000000,-40.000997,0.000000,67.441127,67.382024,67.557515,69.725341,68.078785,67.584980,32.000000,67.454720,67.465920,67.379764,67.768616,0.000000,0.000000,0.000000,0.000000,57.360509,-335.701541,0.000000,0.000000
77.740316,67.429515,77.527635,67.431412,-0.053284,0.030792,29.124706,14.326839,77.895696,-0.000751,67.782903,77.643648,67.359062,76.319005,67.413322,77.083994,67.400493,77.111588,-0.000608,0.005125,32.000000,-235.675784,77.809053,-0.344202,-0.199138,0.000192,3.177810,-3.587506,0.997830,0.000000,0.000000,-40.001285,0.000000,67.451060,67.398201,67.576453,69.742570,68.103949,67.595179,32.000000,67.472829,67.472995,67.401824,67.776465,0.000000,0.000000,0.000000,0.000000,58.249412,-335.701321,0.000000,0.000000
77.727716,67.426763,77.631809,67.431963,-0.051052,0.030762,28.810245,14.331548,77.903510,-0.000783,67.783855,77.581595,67.389259,76.290600,67.399399,77.138085,67.438072,77.072712,-0.000610,0.005112,32.000000,-235.672222,77.813110,-0.344181,-0.229640,0.000192,3.162139,-3.638317,0.998124,0.000000,0.000000,-40.000997,0.000000,67.444528,67.399577,67.579472,69.730224,68.100312,67.608185,32.000000,67.489998,67.490707,67.390818,67.788241,0.000000,0.000000,0.000000,0.000000,57.620489,-335.700660,0.000000,0.000000
77.713768,67.427589,77.598664,67.430862,-0.051279,0.030771,28.663960,14.325697,77.958785,-0.000456,67.768303,77.590851,67.333534,76.315253,67.382788,77.130605,67.433643,77.111262,-0.000610,0.005137,32.000000,-235.674467,77.836954,-0.344183,-0.211096,0.000190,3.155176,-3.591160,0.997264,0.000000,0.000000,-40.000813,0.000000,67.437185,67.383493,67.572835,69.707000,68.106156,67.573667,32.000000,67.468794,67.462449,67.404180,67.780485,0.000000,0.000000,0.000000,0.000000,57.327921,-335.702861,0.000000,0.000000
77.740185,67.427589,77.574445,67.430862,-0.052771,0.030749,28.712542,14.329265,77.919042,-0.000618,67.745846,77.537728,67.309959,76.286685,67.367532,77.181599,67.373571,77.178494,-0.000609,0.005134,32.000000,-235.671391,77.734468,-0.344176,-0.237589,0.000192,3.161717,-3.657586,0.998766,0.000000,0.000000,-40.001416,0.000000,67.408734,67.363365,67.523045,69.702582,68.085510,67.550095,32.000000,67.448965,67.468007,67.361872,67.750381,0.000000,0.000000,0.000000,0.000000,57.425085,-335.701174,0.000000,0.000000
77.717555,67.428139,77.534806,67.432239,-0.053578,0.030714,28.648943,14.327124,77.971816,-0.000743,67.755874,77.554917,67.353510,76.299063,67.397776,77.214010,67.369939,77.092121,-0.000608,0.005129,32.000000,-235.678285,77.771812,-0.344147,-0.216775,0.000193,3.172827,-3.624551,0.998519,0.000000,0.000000,-40.001705,0.000000,67.433820,67.369306,67.544622,69.687161,68.092517,67.559187,32.000000,67.445988,67.457454,67.367551,67.756735,0.000000,0.000000,0.000000,0.000000,57.297887,-335.701687,0.000000,0.000000
77.712898,67.426488,77.595204,67.433065,-0.052449,0.030641,28.651533,14.329122,77.967276,-0.000508,67.753535,77.547006,67.321027,76.304813,67.394008,77.146579,67.380067,77.126277,-0.000609,0.005146,32.000000,-235.675959,77.726331,-0.344316,-0.176045,0.000192,3.153347,-3.514616,0.997868,0.000000,0.000000,-40.001338,0.000000,67.423972,67.353213,67.530995,69.710096,68.074323,67.563038,32.000000,67.440683,67.456185,67.367530,67.755628,0.000000,0.000000,0.000000,0.000000,57.303066,-335.704769,0.000000,0.000000
77.741002,67.428414,77.579091,67.432239,-0.050251,0.030653,28.963218,14.326411,77.987119,-0.000311,67.764711,77.527726,67.341589,76.247454,67.404169,77.165055,67.417541,77.169600,-0.000609,0.005138,32.000000,-235.674737,77.779256,-0.344310,-0.196823,0.000192,3.170586,-3.575048,0.997649,0.000000,0.000000,-40.000210,0.000000,67.436063,67.384452,67.552614,69.712981,68.104246,67.572172,32.000000,67.469380,67.490065,67.399333,67.775203,0.000000,0.000000,0.000000,0.000000,57.926435,-335.703522,0.000000,0.000000
77.745114,67.428414,77.564719,67.432239,-0.050475,0.030636,28.615810,14.331834,77.960672,-0.000474,67.754327,77.461677,67.336722,76.253529,67.389724,77.202421,67.370877,77.215016,-0.000609,0.005147,32.000000,-235.670133,77.771953,-0.344298,-0.187551,0.000192,3.172369,-3.559836,0.998486,0.000000,0.000000,-40.001469,0.000000,67.435175,67.372325,67.546337,69.706305,68.085497,67.560069,32.000000,67.450200,67.503925,67.367410,67.745608,0.000000,0.000000,0.000000,0.000000,57.231620,-335.701834,0.000000,0.000000
77.707389,67.427038,77.631078,67.432789,-0.051990,0.030625,28.695491,14.326268,78.009531,-0.000432,67.754306,77.545289,67.335832,76.253673,67.390916,77.158556,67.383757,77.126525,-0.000608,0.005148,32.000000,-235.673896,77.756434,-0.344047,-0.197658,0.000190,3.153570,-3.565182,0.997917,0.000000,0.000000,-40.001154,0.000000,67.450970,67.397694,67.578125,69.721824,68.102709,67.592690,32.000000,67.454108,67.538826,67.377342,67.768469,0.000000,0.000000,0.000000,0.000000,57.390982,-335.701101,0.000000,0.000000
77.707138,67.428964,77.500036,67.431412,-0.053930,0.030598,28.700494,14.326411,78.004934,-0.000020,67.777176,77.623402,67.351647,76.272086,67.388002,77.138978,67.359352,77.173681,-0.000607,0.005168,32.000000,-235.676212,77.760982,-0.344039,-0.162668,0.000192,3.150539,-3.484851,0.997680,0.000000,0.000000,-40.000734,0.000000,67.462355,67.379112,67.571616,69.713671,68.099947,67.586180,32.000000,67.466742,67.558801,67.381921,67.786507,0.000000,0.000000,0.000000,0.000000,57.400988,-335.702715,0.000000,0.000000
77.738204,67.428139,77.628004,67.434993,-0.052955,0.030516,28.615834,14.326268,77.977988,-0.000384,67.740322,77.574203,67.316892,76.250247,67.383627,77.179906,67.386733,77.122607,-0.000608,0.005168,32.000000,-235.675207,77.759045,-0.344038,-0.186892,0.000192,3.176982,-3.563342,0.999018,0.000000,0.000000,-40.000656,0.000000,67.440212,67.375281,67.531792,69.685156,68.071793,67.569246,32.000000,67.443978,67.553180,67.372552,67.760212,0.000000,0.000000,0.000000,0.000000,57.231668,-335.702861,0.000000,0.000000
77.724225,67.428139,77.493331,67.434993,-0.051224,0.030447,28.646878,14.323271,77.918441,-0.000600,67.748011,77.559024,67.368188,76.275961,67.406631,77.108621,67.413621,77.149157,-0.000609,0.005169,32.000000,-235.679351,77.788843,-0.344035,-0.158538,0.000191,3.179093,-3.503967,0.997335,0.000000,0.000000,-40.001180,0.000000,67.432974,67.380531,67.542994,69.707952,68.102950,67.587521,32.000000,67.459343,67.559528,67.390556,67.782100,0.000000,0.000000,0.000000,0.000000,57.293756,-335.702641,0.000000,0.000000
77.722891,67.426763,77.566871,67.432789,-0.050205,0.030411,28.659238,14.327838,77.928075,-0.000481,67.775937,77.446310,67.333314,76.274818,67.374242,77.208856,67.393893,77.175924,-0.000608,0.005178,32.000000,-235.670851,77.702693,-0.344021,-0.199136,0.000191,3.155358,-3.569224,0.998582,0.000000,0.000000,-40.001128,0.000000,67.435718,67.388686,67.555288,69.696554,68.072400,67.581088,32.000000,67.438342,67.564606,67.375240,67.759881,0.000000,0.000000,0.000000,0.000000,57.318476,-335.702641,0.000000,0.000000
77.735055,67.427038,77.491014,67.431412,-0.051472,0.030452,28.681866,14.323414,77.901096,-0.000249,67.747927,77.610172,67.343845,76.216725,67.408507,77.148368,67.432262,77.078942,-0.000607,0.005198,32.000000,-235.681995,77.810523,-0.344024,-0.196079,0.000191,3.165666,-3.576420,0.997029,0.000000,0.000000,-40.000787,0.000000,67.464105,67.394181,67.578867,69.713847,68.095965,67.587606,32.000000,67.480237,67.557658,67.385772,67.780352,0.000000,0.000000,0.000000,0.000000,57.363733,-335.703008,0.000000,0.000000
77.723016,67.427038,77.511948,67.433891,-0.053454,0.030474,29.558569,14.328979,77.940167,-0.000581,67.745084,77.529158,67.298007,76.337295,67.340171,77.143829,67.357822,77.209550,-0.000607,0.005218,32.000000,-235.676266,77.844478,-0.344275,-0.178049,0.000190,3.165275,-3.536845,0.997993,0.000000,0.000000,-40.000682,0.000000,67.421702,67.345115,67.531503,69.691925,68.065682,67.568125,32.000000,67.423295,67.520979,67.354081,67.729644,0.000000,0.000000,0.000000,0.000000,59.117138,-335.702128,0.000000,0.000000
77.711348,67.427038,77.557252,67.433891,-0.053481,0.030444,29.326921,14.329408,77.884209,-0.000631,67.748816,77.502621,67.328721,76.224677,67.366732,77.196736,67.408606,77.170964,-0.000608,0.005224,32.000000,-235.671248,77.734121,-0.344264,-0.233056,0.000190,3.156579,-3.647151,0.996861,0.000000,0.000000,-40.001469,0.000000,67.408813,67.350124,67.535962,69.696786,68.062651,67.565508,32.000000,67.435246,67.518814,67.374392,67.750044,0.000000,0.000000,0.000000,0.000000,58.653842,-335.700587,0.000000,0.000000
77.729858,67.430340,77.507742,67.431963,-0.052209,0.030455,28.844645,14.334117,77.944323,-0.000320,67.756442,77.454214,67.366720,76.344227,67.382680,77.177813,67.384244,77.132578,-0.000608,0.005198,32.000000,-235.670473,77.789736,-0.344232,-0.150952,0.000185,3.165457,-3.475846,0.997284,0.000000,0.000000,-40.000682,0.000000,67.441468,67.370294,67.554858,69.721861,68.099835,67.578994,32.000000,67.442491,67.535587,67.374935,67.772285,0.000000,0.000000,0.000000,0.000000,57.689290,-335.703448,0.000000,0.000000
77.738145,67.428964,77.646379,67.432239,-0.050057,0.030424,29.055745,14.327552,77.952305,-0.000489,67.744482,77.610087,67.313596,76.301775,67.407808,77.121540,67.413395,77.177761,-0.000608,0.005185,32.000000,-235.671628,77.734713,-0.344235,-0.182119,0.000186,3.174062,-3.555235,0.998017,0.000000,0.000000,-40.001233,0.000000,67.453975,67.387797,67.549737,69.724224,68.083488,67.551818,32.000000,67.458595,67.534903,67.387570,67.757329,0.000000,0.000000,0.000000,0.000000,58.111489,-335.703448,0.000000,0.000000
77.716942,67.428689,77.590249,67.434717,-0.051407,0.030406,28.698120,14.324413,77.853227,-0.000542,67.746590,77.563414,67.341728,76.296188,67.381410,77.110578,67.428002,77.166296,-0.000610,0.005186,32.000000,-235.678210,77.837953,-0.344243,-0.190491,0.000189,3.163713,-3.559339,0.997142,0.000000,0.000000,-40.001469,0.000000,67.441116,67.380764,67.550697,69.712314,68.092349,67.572752,32.000000,67.451647,67.528491,67.374914,67.754875,0.000000,0.000000,0.000000,0.000000,57.396240,-335.703522,0.000000,0.000000
77.709161,67.428689,77.551221,67.434717,-0.053080,0.030419,28.769400,14.326696,77.900456,-0.000239,67.763886,77.536458,67.348803,76.236647,67.387239,77.203151,67.383419,77.145072,-0.000609,0.005154,32.000000,-235.675271,77.695189,-0.344253,-0.190119,0.000188,3.156228,-3.554985,0.998820,0.000000,0.000000,-40.001206,0.000000,67.429822,67.399022,67.552637,69.721720,68.092208,67.574692,32.000000,67.456085,67.517255,67.375747,67.748162,0.000000,0.000000,0.000000,0.000000,57.538800,-335.700660,0.000000,0.000000
77.740516,67.429790,77.626235,67.430311,-0.052694,0.030397,28.690627,14.327695,77.945747,-0.000286,67.735295,77.561823,67.353598,76.221822,67.359978,77.126735,67.405390,77.108689,-0.000608,0.005142,32.000000,-235.673616,77.772546,-0.344243,-0.193026,0.000190,3.171588,-3.578093,0.998370,0.000000,0.000000,-40.001364,0.000000,67.440142,67.367303,67.549758,69.684397,68.071865,67.590124,32.000000,67.431147,67.505820,67.372634,67.754318,0.000000,0.000000,0.000000,0.000000,57.381255,-335.702348,0.000000,0.000000
77.742316,67.427589,77.527020,67.434717,-0.051101,0.030374,29.081874,14.326839,77.920211,-0.000446,67.762703,77.515809,67.352286,76.300082,67.394470,77.174121,67.377649,77.155010,-0.000609,0.005138,32.000000,-235.672505,77.851148,-0.344212,-0.178889,0.000190,3.177326,-3.549248,0.997968,0.000000,0.000000,-40.001206,0.000000,67.465671,67.391586,67.586238,69.718709,68.080042,67.607044,32.000000,67.459308,67.526565,67.378398,67.767356,0.000000,0.000000,0.000000,0.000000,58.163749,-335.702128,0.000000,0.000000
77.711693,67.427314,77.528434,67.430586,-0.050232,0.030422,28.682965,14.330835,77.961307,-0.000360,67.742158,77.508597,67.316142,76.294291,67.388705,77.141772,67.368191,77.068570,-0.000608,0.005126,32.000000,-235.667854,77.820391,-0.344229,-0.211321,0.000190,3.155304,-3.598206,0.998530,0.000000,0.000000,-40.000997,0.000000,67.431656,67.379629,67.520028,69.689196,68.084574,67.557482,32.000000,67.439704,67.496248,67.366390,67.773710,0.000000,0.000000,0.000000,0.000000,57.365931,-335.703595,0.000000,0.000000
77.731719,67.427314,77.569749,67.430586,-0.051770,0.030411,30.056292,14.329978,77.964700,0.000086,67.766310,77.497832,67.349479,76.244333,67.388331,77.185409,67.404171,77.123216,-0.000608,0.005125,32.000000,-235.672644,77.849556,-0.344229,-0.184738,0.000187,3.151776,-3.536108,0.997231,0.000000,0.000000,-40.001285,0.000000,67.435177,67.401463,67.544483,69.714003,68.100280,67.601078,32.000000,67.437525,67.525838,67.402645,67.765164,0.000000,0.000000,0.000000,0.000000,60.112584,-335.702128,0.000000,0.000000
77.743471,67.428964,77.503619,67.433340,-0.053392,0.030365,28.681653,14.330977,77.965046,-0.000155,67.773186,77.523846,67.364567,76.210097,67.390518,77.124150,67.404022,77.180043,-0.000609,0.005115,32.000000,-235.670498,77.715296,-0.344247,-0.200834,0.000190,3.174084,-3.590777,0.997642,0.000000,0.000000,-40.001888,0.000000,67.450012,67.370514,67.570467,69.722902,68.098383,67.590026,32.000000,67.430216,67.516788,67.384853,67.754199,0.000000,0.000000,0.000000,0.000000,57.363305,-335.703888,0.000000,0.000000
77.715922,67.428689,77.633375,67.433340,-0.053134,0.030401,30.032502,14.325983,77.902848,-0.000285,67.767304,77.461024,67.370477,76.263012,67.390186,77.140180,67.403924,77.125423,-0.000609,0.005106,32.000000,-235.675329,77.782907,-0.344266,-0.203882,0.000182,3.159315,-3.586210,0.997916,0.000000,0.000000,-40.001180,0.000000,67.436595,67.387065,67.549596,69.708311,68.085427,67.561665,32.000000,67.445552,67.526028,67.377445,67.741619,0.000000,0.000000,0.000000,0.000000,60.065005,-335.700880,0.000000,0.000000
77.741490,67.430065,77.636389,67.431688,-0.051714,0.030388,29.930584,14.325555,77.949326,0.000154,67.748215,77.496169,67.347108,76.314132,67.379715,77.148064,67.370131,77.220491,-0.000609,0.005133,32.000000,-235.677232,77.707426,-0.344471,-0.187023,0.000190,3.152300,-3.543920,0.996915,0.000000,0.000000,-40.001495,0.000000,67.429018,67.362838,67.540865,69.695866,68.090010,67.562505,32.000000,67.437236,67.511399,67.373219,67.739038,0.000000,0.000000,0.000000,0.000000,59.861167,-335.701467,0.000000,0.000000
77.731686,67.428414,77.509751,67.434442,-0.050115,0.030384,28.668486,14.329978,77.944107,-0.000075,67.739889,77.623883,67.346635,76.301264,67.363836,77.233814,67.402527,77.136928,-0.000609,0.005120,32.000000,-235.671333,77.728166,-0.344452,-0.196771,0.000182,3.172340,-3.584327,0.998938,0.000000,0.000000,-40.001023,0.000000,67.423128,67.365689,67.531124,69.687395,68.054074,67.541944,32.000000,67.414175,67.497608,67.359426,67.747711,0.000000,0.000000,0.000000,0.000000,57.336971,-335.702788,0.000000,0.000000
77.716028,67.428414,77.596604,67.434442,-0.051540,0.030393,28.760779,14.327695,77.882987,-0.000279,67.759126,77.496361,67.344138,76.193275,67.395894,77.128528,67.435219,77.170884,-0.000608,0.005101,32.000000,-235.681648,77.692272,-0.344447,-0.157313,0.000182,3.154861,-3.480048,0.998648,0.000000,0.000000,-40.001416,0.000000,67.445836,67.382155,67.567809,69.718175,68.089488,67.576964,32.000000,67.467513,67.522994,67.384400,67.764586,0.000000,0.000000,0.000000,0.000000,57.521559,-335.701761,0.000000,0.000000
77.719289,67.429790,77.626619,67.433616,-0.053354,0.030347,28.688629,14.328694,77.922066,-0.000107,67.743489,77.540081,67.331842,76.329180,67.401913,77.225358,67.410315,77.164700,-0.000607,0.005107,32.000000,-235.670486,77.744666,-0.344445,-0.196385,0.000190,3.149704,-3.560684,0.997738,0.000000,0.000000,-40.001888,0.000000,67.445900,67.383883,67.542924,69.703732,68.081255,67.574552,32.000000,67.467181,67.499046,67.373768,67.760489,0.000000,0.000000,0.000000,0.000000,57.377258,-335.702568,0.000000,0.000000
77.744821,67.429515,77.646047,67.432239,-0.053227,0.030356,29.101800,14.332262,77.959792,-0.000165,67.741815,77.551120,67.302398,76.270270,67.381618,77.143688,67.382412,77.253969,-0.000606,0.005085,32.000000,-235.669377,77.720170,-0.344466,-0.194347,0.000190,3.171986,-3.581908,0.998463,0.000000,0.000000,-40.001285,0.000000,67.419658,67.368045,67.541112,69.703999,68.079443,67.586887,32.000000,67.440812,67.492493,67.367630,67.743410,0.000000,0.000000,0.000000,0.000000,58.203601,-335.703448,0.000000,0.000000
77.711352,67.429515,77.728268,67.430586,-0.051767,0.030400,28.999098,14.330264,77.917916,-0.000473,67.747852,77.571214,67.337316,76.295840,67.386988,77.112028,67.383914,77.159577,-0.000606,0.005085,32.000000,-235.673014,77.721435,-0.344489,-0.186125,0.000190,3.170956,-3.561588,0.998808,0.000000,0.000000,-40.001416,0.000000,67.422409,67.378706,67.547439,69.687480,68.080360,67.571575,32.000000,67.439232,67.505352,67.384654,67.758642,0.000000,0.000000,0.000000,0.000000,57.998196,-335.701908,0.000000,0.000000
