OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, August 28, 2019
4:28:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
77.852061,67.602018,77.728853,67.647325,-0.053799,0.029747,29.177401,14.288308,78.042667,-0.000197,67.769940,77.692671,67.573999,76.471496,67.538427,77.412817,67.584668,77.278740,-0.000613,0.004903,32.000000,-235.717592,77.913123,-0.308482,-0.154547,0.000186,3.244171,-3.572540,0.999286,0.000000,0.000000,-40.001154,0.000000,67.569928,67.501262,67.669462,69.758143,68.218107,67.720640,32.000000,67.582078,67.523571,67.596812,67.978479,0.000000,0.000000,0.000000,0.000000,58.354802,-335.701908,0.000000,0.000000
77.839723,67.601467,77.788094,67.645397,-0.051026,0.030324,28.743000,14.288166,78.098583,-0.000235,67.784923,77.712183,67.535087,76.442153,67.535712,77.379426,67.538180,77.348301,-0.000611,0.004506,32.000000,-235.717735,77.941860,-0.309828,-0.170289,0.000186,3.224939,-3.584671,0.998777,0.000000,0.000000,-40.001311,0.000000,67.551729,67.513859,67.652575,69.749598,68.192914,67.688359,32.000000,67.570183,67.602838,67.587441,67.975262,0.000000,0.000000,0.000000,0.000000,57.486001,-335.702494,0.000000,0.000000
77.848888,67.601467,77.767360,67.645397,-0.053114,0.030323,28.603837,14.287595,78.076765,-0.000478,67.777453,77.822720,67.554001,76.517763,67.534238,77.365002,67.520254,77.250439,-0.000611,0.004505,32.000000,-235.716503,77.894789,-0.309678,-0.170289,0.000186,3.224939,-3.584671,0.998777,0.000000,0.000000,-40.000420,0.000000,67.550446,67.488854,67.689840,69.757717,68.205206,67.690672,32.000000,67.580404,67.622169,67.593041,67.967741,0.000000,0.000000,0.000000,0.000000,57.207675,-335.701614,0.000000,0.000000
77.867447,67.600642,77.764101,67.647049,-0.054354,0.030292,28.636615,14.283599,78.162824,-0.000611,67.769232,77.716388,67.567457,76.489298,67.515647,77.345850,67.566897,77.274521,-0.000611,0.004508,32.000000,-235.720171,77.948388,-0.309658,-0.144771,0.000189,3.253871,-3.553438,0.999337,0.000000,0.000000,-40.001521,0.000000,67.571296,67.499717,67.675961,69.754249,68.198405,67.702590,32.000000,67.568603,67.604834,67.582363,67.967783,0.000000,0.000000,0.000000,0.000000,57.273229,-335.700880,0.000000,0.000000
77.857186,67.602018,77.786871,67.645947,-0.053475,0.030282,28.647503,14.290877,78.115187,-0.000387,67.782221,77.747220,67.538916,76.463461,67.544538,77.373174,67.519231,77.276085,-0.000611,0.004499,32.000000,-235.711418,77.948813,-0.309652,-0.174774,0.000190,3.247119,-3.607980,0.998953,0.000000,0.000000,-40.001862,0.000000,67.552752,67.484085,67.667830,69.735346,68.210655,67.700701,32.000000,67.572956,67.613741,67.586277,67.982940,0.000000,0.000000,0.000000,0.000000,57.295006,-335.704475,0.000000,0.000000
77.856974,67.598991,77.782495,67.646498,-0.051764,0.030246,28.885380,14.285026,78.089723,-0.000326,67.738035,77.773369,67.514578,76.495130,67.528516,77.340920,67.510514,77.361976,-0.000612,0.004511,32.000000,-235.722022,77.876720,-0.309550,-0.192873,0.000190,3.232626,-3.636783,0.998673,0.000000,0.000000,-40.000944,0.000000,67.542786,67.476615,67.655135,69.740946,68.179255,67.653887,32.000000,67.526551,67.586072,67.573172,67.953013,0.000000,0.000000,0.000000,0.000000,57.770760,-335.701687,0.000000,0.000000
77.863270,67.598991,77.800292,67.646498,-0.050391,0.030229,28.686656,14.283028,78.075631,-0.000536,67.760493,77.734335,67.556913,76.467358,67.518420,77.298504,67.550606,77.266767,-0.000612,0.004493,32.000000,-235.722873,77.904743,-0.309367,-0.167816,0.000189,3.241558,-3.587958,0.999097,0.000000,0.000000,-40.001705,0.000000,67.563742,67.470104,67.667639,69.719798,68.188009,67.724642,32.000000,67.568187,67.593041,67.593873,67.968552,0.000000,0.000000,0.000000,0.000000,57.373311,-335.702128,0.000000,0.000000
77.864977,67.601743,77.774958,67.648426,-0.052685,0.030210,28.789083,14.288308,78.072903,-0.000450,67.776500,77.755047,67.557351,76.425820,67.524685,77.359849,67.513053,77.344037,-0.000614,0.004509,32.000000,-235.714806,77.889465,-0.309350,-0.135010,0.000188,3.238687,-3.515651,0.999043,0.000000,0.000000,-40.001206,0.000000,67.547822,67.491640,67.646707,69.730878,68.194119,67.679162,32.000000,67.557240,67.619278,67.574752,67.960959,0.000000,0.000000,0.000000,0.000000,57.578167,-335.703081,0.000000,0.000000
77.843888,67.602293,77.768973,67.647049,-0.054197,0.030257,28.836447,14.288594,78.114047,-0.000210,67.766382,77.699129,67.563345,76.364770,67.530265,77.364046,67.570684,77.327671,-0.000614,0.004495,32.000000,-235.714029,77.914551,-0.309392,-0.187378,0.000189,3.234050,-3.626237,0.999191,0.000000,0.000000,-40.001521,0.000000,67.550115,67.507667,67.665333,69.759420,68.203586,67.690715,32.000000,67.587520,67.615286,67.575337,67.986543,0.000000,0.000000,0.000000,0.000000,57.672895,-335.702274,0.000000,0.000000
77.843282,67.603669,77.782638,67.645947,-0.052844,0.030261,29.981500,14.285169,78.082184,-0.000376,67.769169,77.703339,67.565989,76.457264,67.549977,77.332588,67.566001,77.265480,-0.000615,0.004467,32.000000,-235.719257,77.908515,-0.309832,-0.143768,0.000188,3.235545,-3.531467,0.998844,0.000000,0.000000,-40.001757,0.000000,67.573729,67.509225,67.669953,69.750746,68.237725,67.720714,32.000000,67.592140,67.622508,67.601702,67.984357,0.000000,0.000000,0.000000,0.000000,59.962999,-335.702641,0.000000,0.000000
77.859969,67.603669,77.720459,67.645947,-0.051414,0.030295,29.176490,14.282743,78.065212,-0.000442,67.753533,77.711796,67.527082,76.449455,67.519795,77.388346,67.518632,77.342715,-0.000615,0.004477,32.000000,-235.721519,77.906742,-0.309925,-0.166587,0.000188,3.251627,-3.601211,0.999038,0.000000,0.000000,-40.001836,0.000000,67.549240,67.473914,67.662230,69.735571,68.180524,67.693020,32.000000,67.554454,67.608564,67.573193,67.961960,0.000000,0.000000,0.000000,0.000000,58.352979,-335.703375,0.000000,0.000000
77.839941,67.602843,77.789058,67.645947,-0.050473,0.030236,29.992414,14.288023,78.146491,-0.000163,67.790408,77.648852,67.578281,76.399924,67.562275,77.329412,67.581565,77.368074,-0.000617,0.004500,32.000000,-235.711649,77.926869,-0.310128,-0.185707,0.000181,3.253449,-3.642583,0.999221,0.000000,0.000000,-40.000865,0.000000,67.580141,67.501072,67.683077,69.748480,68.217575,67.734670,32.000000,67.569478,67.606505,67.603592,67.993262,0.000000,0.000000,0.000000,0.000000,59.984828,-335.701687,0.000000,0.000000
77.845965,67.602018,77.684192,67.646774,-0.051917,0.030264,28.669106,14.286311,78.088556,-0.000144,67.793713,77.724622,67.602187,76.530344,67.529581,77.335849,67.547448,77.230545,-0.000618,0.004514,32.000000,-235.714181,77.929236,-0.310533,-0.144581,0.000186,3.241159,-3.538025,0.998208,0.000000,0.000000,-40.000603,0.000000,67.571402,67.497742,67.676483,69.759750,68.226787,67.698951,32.000000,67.611571,67.617930,67.607527,67.988270,0.000000,0.000000,0.000000,0.000000,57.338212,-335.701981,0.000000,0.000000
77.851509,67.600917,77.793800,67.647325,-0.053075,0.030204,28.711719,14.282315,78.108095,-0.000356,67.771159,77.563062,67.548140,76.496659,67.540446,77.344565,67.552194,77.387995,-0.000617,0.004495,32.000000,-235.716046,77.978919,-0.310252,-0.155495,0.000181,3.255085,-3.582189,0.999346,0.000000,0.000000,-40.001023,0.000000,67.563665,67.494166,67.660939,69.727227,68.187967,67.694226,32.000000,67.570642,67.602992,67.589260,67.970139,0.000000,0.000000,0.000000,0.000000,57.423438,-335.702788,0.000000,0.000000
77.884174,67.600917,77.682545,67.647325,-0.052135,0.030133,28.691440,14.287738,78.183959,-0.000241,67.764982,77.749278,67.524049,76.483323,67.550062,77.363678,67.527251,77.319796,-0.000617,0.004460,32.000000,-235.713082,77.955953,-0.309986,-0.191705,0.000189,3.249822,-3.649912,0.997922,0.000000,0.000000,-40.000839,0.000000,67.547873,67.490858,67.677175,69.755875,68.214588,67.714206,32.000000,67.565240,67.611773,67.575570,67.983470,0.000000,0.000000,0.000000,0.000000,57.382880,-335.702494,0.000000,0.000000
77.838506,67.601467,77.709199,67.646774,-0.050315,0.030133,28.682042,14.284883,78.116711,-0.000079,67.772908,77.709388,67.529360,76.448006,67.546217,77.391301,67.552708,77.254910,-0.000618,0.004466,32.000000,-235.713805,77.907088,-0.309966,-0.140775,0.000189,3.244639,-3.538078,0.999259,0.000000,0.000000,-40.001206,0.000000,67.554608,67.484692,67.646630,69.735782,68.191964,67.678670,32.000000,67.554251,67.591284,67.568813,67.958174,0.000000,0.000000,0.000000,0.000000,57.364084,-335.703375,0.000000,0.000000
77.827416,67.602018,77.728295,67.644570,-0.048926,0.030092,28.677942,14.285169,78.120429,-0.000332,67.783468,77.710323,67.562773,76.518436,67.528445,77.320528,67.557934,77.249972,-0.000618,0.004458,32.000000,-235.718273,77.961052,-0.309652,-0.164983,0.000188,3.220584,-3.563610,0.997411,0.000000,0.000000,-40.000892,0.000000,67.565661,67.496995,67.659741,69.733919,68.219620,67.715496,32.000000,67.583176,67.600149,67.581840,67.986276,0.000000,0.000000,0.000000,0.000000,57.355885,-335.701981,0.000000,0.000000
77.863808,67.602293,77.693922,67.645947,-0.051188,0.030097,28.764978,14.290877,78.198213,-0.000474,67.778161,77.699788,67.563810,76.474228,67.523654,77.368448,67.564655,77.313957,-0.000620,0.004467,32.000000,-235.710434,77.881429,-0.309776,-0.182143,0.000188,3.254767,-3.637120,0.998339,0.000000,0.000000,-40.001049,0.000000,67.565725,67.479579,67.661673,69.739582,68.199928,67.697873,32.000000,67.552233,67.582044,67.590783,67.969286,0.000000,0.000000,0.000000,0.000000,57.529956,-335.700220,0.000000,0.000000
77.872091,67.602293,77.778032,67.645947,-0.052688,0.030128,28.665756,14.288308,78.215747,-0.000259,67.756083,77.678539,67.549663,76.524349,67.509501,77.314541,67.529522,77.333752,-0.000620,0.004478,32.000000,-235.714150,77.935965,-0.309948,-0.181911,0.000188,3.263486,-3.646006,0.998726,0.000000,0.000000,-40.000997,0.000000,67.527672,67.470240,67.648422,69.724702,68.191259,67.647174,32.000000,67.586421,67.582877,67.578715,67.982829,0.000000,0.000000,0.000000,0.000000,57.331512,-335.701614,0.000000,0.000000
77.852849,67.602293,77.704700,67.645121,-0.052832,0.030146,29.302486,14.279033,78.120503,-0.000496,67.754906,77.660979,67.539804,76.480001,67.530441,77.347639,67.535411,77.244162,-0.000620,0.004473,32.000000,-235.726540,77.934195,-0.310072,-0.174887,0.000187,3.236955,-3.605336,0.997818,0.000000,0.000000,-40.000708,0.000000,67.551040,67.469471,67.662845,69.720412,68.194861,67.686562,32.000000,67.572548,67.593823,67.573432,67.962928,0.000000,0.000000,0.000000,0.000000,58.604973,-335.701908,0.000000,0.000000
77.830609,67.600642,77.806020,67.646223,-0.050821,0.030128,28.610282,14.280888,78.089834,-0.000726,67.775003,77.792134,67.522618,76.530631,67.532812,77.392847,67.540255,77.321271,-0.000621,0.004465,32.000000,-235.721571,77.849902,-0.310491,-0.156311,0.000188,3.230857,-3.555548,0.998792,0.000000,0.000000,-40.001364,0.000000,67.583767,67.509692,67.700807,69.744583,68.211592,67.714537,32.000000,67.573894,67.600354,67.602019,67.978169,0.000000,0.000000,0.000000,0.000000,57.220564,-335.701761,0.000000,0.000000
77.888235,67.602843,77.693393,67.647875,-0.049466,0.030081,28.774458,14.294159,78.173711,-0.000631,67.764261,77.712979,67.516397,76.511114,67.519929,77.411008,67.529021,77.352010,-0.000623,0.004471,32.000000,-235.704529,78.001532,-0.310642,-0.183436,0.000184,3.245027,-3.627786,0.998097,0.000000,0.000000,-40.001338,0.000000,67.551308,67.480976,67.657224,69.738878,68.191323,67.674283,32.000000,67.564013,67.586227,67.574159,67.987735,0.000000,0.000000,0.000000,0.000000,57.548915,-335.702568,0.000000,0.000000
77.873313,67.602843,77.792992,67.647875,-0.050614,0.030144,28.930608,14.288023,78.147962,-0.000376,67.761580,77.776691,67.566560,76.457018,67.551381,77.350599,67.569592,77.262131,-0.000624,0.004477,32.000000,-235.716730,77.953954,-0.310542,-0.151494,0.000189,3.259758,-3.575522,0.999684,0.000000,0.000000,-40.000472,0.000000,67.573160,67.511985,67.673107,69.758043,68.211770,67.726781,32.000000,67.571575,67.597695,67.586876,67.982956,0.000000,0.000000,0.000000,0.000000,57.861215,-335.701247,0.000000,0.000000
77.844341,67.601743,77.682576,67.644570,-0.052599,0.030191,29.917154,14.289735,78.201647,-0.000656,67.746483,77.675093,67.550707,76.557912,67.526779,77.367143,67.530256,77.224666,-0.000624,0.004470,32.000000,-235.710428,77.946529,-0.310392,-0.154836,0.000187,3.219520,-3.541534,0.997498,0.000000,0.000000,-40.000970,0.000000,67.545885,67.500107,67.654340,69.726040,68.198421,67.689708,32.000000,67.560297,67.567275,67.594324,67.969837,0.000000,0.000000,0.000000,0.000000,59.834308,-335.702054,0.000000,0.000000
77.839661,67.602018,77.797958,67.645121,-0.053563,0.030203,28.720618,14.286596,78.118097,-0.000730,67.784240,77.682512,67.565276,76.560808,67.546766,77.359277,67.576601,77.282415,-0.000624,0.004470,32.000000,-235.714879,77.920874,-0.309965,-0.198498,0.000187,3.230507,-3.648657,0.998969,0.000000,0.000000,-40.001731,0.000000,67.552289,67.486951,67.673523,69.752232,68.217176,67.706394,32.000000,67.569078,67.576437,67.577685,67.993707,0.000000,0.000000,0.000000,0.000000,57.441235,-335.701614,0.000000,0.000000
77.874320,67.602018,77.738656,67.646223,-0.051367,0.030224,28.686534,14.290734,78.239583,-0.000445,67.751686,77.713127,67.544261,76.557443,67.518249,77.363904,67.558796,77.305163,-0.000623,0.004477,32.000000,-235.706315,77.880633,-0.310250,-0.185548,0.000181,3.250744,-3.637079,0.997922,0.000000,0.000000,-40.001390,0.000000,67.551541,67.474966,67.653360,69.748306,68.189124,67.680406,32.000000,67.563894,67.580803,67.561244,67.969667,0.000000,0.000000,0.000000,0.000000,57.373069,-335.703962,0.000000,0.000000
77.881951,67.602018,77.773860,67.646223,-0.049691,0.030198,28.950264,14.286596,78.129537,-0.000494,67.788063,77.775426,67.553104,76.526551,67.559148,77.341675,67.593766,77.364035,-0.000623,0.004472,32.000000,-235.718158,77.943553,-0.309957,-0.183421,0.000188,3.254466,-3.640641,0.999464,0.000000,0.000000,-40.001731,0.000000,67.571121,67.518270,67.683157,69.749390,68.225140,67.732253,32.000000,67.591197,67.601299,67.607957,67.997556,0.000000,0.000000,0.000000,0.000000,57.900529,-335.703815,0.000000,0.000000
77.848821,67.602568,77.812389,67.645947,-0.049627,0.030215,30.019048,14.289593,78.046566,-0.000631,67.771019,77.789631,67.556122,76.461851,67.553426,77.436918,67.528338,77.318223,-0.000623,0.004476,32.000000,-235.713358,77.849307,-0.309516,-0.180086,0.000189,3.228940,-3.605989,0.998258,0.000000,0.000000,-40.001364,0.000000,67.542301,67.489448,67.664369,69.737705,68.213017,67.707642,32.000000,67.574488,67.571027,67.591001,67.983309,0.000000,0.000000,0.000000,0.000000,60.038096,-335.702494,0.000000,0.000000
77.866994,67.603944,77.710608,67.647049,-0.052035,0.030174,29.800261,14.289735,78.137907,-0.000417,67.780298,77.640981,67.532695,76.493477,67.541645,77.402672,67.524368,77.368970,-0.000622,0.004489,32.000000,-235.709445,77.914387,-0.309364,-0.176879,0.000187,3.223321,-3.597378,0.998612,0.000000,0.000000,-40.001390,0.000000,67.559138,67.501708,67.658981,69.748933,68.198485,67.693516,32.000000,67.564522,67.569651,67.593787,67.969773,0.000000,0.000000,0.000000,0.000000,59.600521,-335.703081,0.000000,0.000000
77.873134,67.602018,77.801952,67.645121,-0.052269,0.030163,29.788860,14.287024,78.193706,-0.000338,67.759396,77.804443,67.571496,76.487666,67.534674,77.328087,67.532027,77.342752,-0.000622,0.004498,32.000000,-235.716418,77.833849,-0.309413,-0.153342,0.000180,3.248268,-3.565862,0.999532,0.000000,0.000000,-40.000761,0.000000,67.555562,67.502710,67.683369,69.735489,68.198739,67.702509,32.000000,67.576429,67.588067,67.581825,67.973271,0.000000,0.000000,0.000000,0.000000,59.577720,-335.702568,0.000000,0.000000
77.854018,67.602018,77.677098,67.645121,-0.050449,0.030172,29.084516,14.291020,78.209633,-0.000509,67.760159,77.761982,67.520755,76.507485,67.505140,77.352292,67.534460,77.287981,-0.000622,0.004499,32.000000,-235.713078,77.899029,-0.309398,-0.139487,0.000181,3.236261,-3.524328,0.997992,0.000000,0.000000,-40.001652,0.000000,67.555499,67.466855,67.645814,69.738704,68.197802,67.664123,32.000000,67.549273,67.560207,67.567698,67.971127,0.000000,0.000000,0.000000,0.000000,58.169032,-335.701394,0.000000,0.000000
77.838170,67.602018,77.748674,67.647049,-0.049274,0.030162,30.052706,14.283171,78.107317,-0.000539,67.734417,77.620609,67.535614,76.571575,67.533742,77.320323,67.535997,77.272787,-0.000621,0.004523,32.000000,-235.717812,77.925281,-0.309120,-0.154921,0.000181,3.229813,-3.551391,0.999086,0.000000,0.000000,-40.000944,0.000000,67.531235,67.477548,67.680711,69.705858,68.183608,67.713165,32.000000,67.572522,67.578397,67.600868,67.977239,0.000000,0.000000,0.000000,0.000000,60.105413,-335.704255,0.000000,0.000000
77.865496,67.602018,77.717577,67.643469,-0.050454,0.030182,28.604468,14.289450,78.217379,-0.000191,67.761441,77.789001,67.557476,76.488135,67.526892,77.346485,67.542824,77.386641,-0.000621,0.004551,32.000000,-235.713173,77.916712,-0.309440,-0.168388,0.000186,3.243891,-3.594376,0.997728,0.000000,0.000000,-40.000892,0.000000,67.549715,67.481464,67.657720,69.729411,68.190155,67.679357,32.000000,67.569503,67.555319,67.577375,67.991967,0.000000,0.000000,0.000000,0.000000,57.208936,-335.704696,0.000000,0.000000
77.851698,67.602293,77.788333,67.644570,-0.052420,0.030193,28.629589,14.285454,78.168274,-0.000361,67.782532,77.694203,67.575099,76.475004,67.552848,77.361232,67.537852,77.305596,-0.000622,0.004555,32.000000,-235.719135,77.907659,-0.309294,-0.168752,0.000180,3.255564,-3.607166,0.998850,0.000000,0.000000,-40.001390,0.000000,67.558476,67.500629,67.664441,69.726569,68.212258,67.703969,32.000000,67.572479,67.590423,67.583348,67.998643,0.000000,0.000000,0.000000,0.000000,57.259179,-335.701467,0.000000,0.000000
77.838141,67.602293,77.694818,67.644570,-0.053535,0.030239,28.641306,14.284027,78.132852,-0.000571,67.785179,77.679781,67.557349,76.460037,67.546329,77.346115,67.547591,77.247688,-0.000622,0.004529,32.000000,-235.721710,77.894484,-0.309710,-0.141418,0.000189,3.235438,-3.529708,0.998100,0.000000,0.000000,-40.001101,0.000000,67.574042,67.512036,67.691818,69.752219,68.217994,67.712622,32.000000,67.591537,67.641746,67.602632,67.993405,0.000000,0.000000,0.000000,0.000000,57.282612,-335.700587,0.000000,0.000000
77.880284,67.602018,77.808095,67.646774,-0.051433,0.030266,30.108719,14.287880,78.168576,-0.000226,67.790255,77.729116,67.572328,76.473678,67.520521,77.307593,67.569346,77.320265,-0.000622,0.004511,32.000000,-235.713759,77.923464,-0.309843,-0.162791,0.000189,3.245874,-3.584725,0.999186,0.000000,0.000000,-40.001311,0.000000,67.570416,67.490098,67.684477,69.738670,68.202757,67.679068,32.000000,67.571711,67.648404,67.601799,67.981462,0.000000,0.000000,0.000000,0.000000,60.217438,-335.702348,0.000000,0.000000
77.870016,67.603669,77.716262,67.646223,-0.049891,0.030292,28.942506,14.286168,78.133359,-0.000203,67.777161,77.683708,67.533513,76.561032,67.531224,77.428604,67.565728,77.311860,-0.000623,0.004523,32.000000,-235.714324,77.981141,-0.309990,-0.182766,0.000189,3.255861,-3.637355,0.998159,0.000000,0.000000,-40.001233,0.000000,67.553898,67.495219,67.659477,69.732410,68.195238,67.690684,32.000000,67.567931,67.644955,67.580457,67.978678,0.000000,0.000000,0.000000,0.000000,57.885011,-335.701761,0.000000,0.000000
77.851318,67.601743,77.804977,67.647325,-0.049795,0.030322,28.924797,14.288451,78.214582,-0.000513,67.753249,77.734398,67.547412,76.540152,67.513077,77.415241,67.543727,77.335528,-0.000622,0.004547,32.000000,-235.713024,77.896297,-0.310123,-0.181499,0.000180,3.224548,-3.605358,0.999073,0.000000,0.000000,-40.001442,0.000000,67.556445,67.490275,67.670049,69.716391,68.211209,67.689189,32.000000,67.583498,67.650950,67.580210,68.001605,0.000000,0.000000,0.000000,0.000000,57.849595,-335.701981,0.000000,0.000000
77.840591,67.601743,77.720365,67.647325,-0.052271,0.030382,28.759005,14.289165,78.162669,-0.000577,67.785187,77.736898,67.559584,76.530099,67.551062,77.369995,67.548015,77.311592,-0.000621,0.004530,32.000000,-235.710835,78.052828,-0.310204,-0.178739,0.000187,3.233761,-3.607963,0.998026,0.000000,0.000000,-40.001285,0.000000,67.571138,67.507466,67.665205,69.758461,68.234227,67.707229,32.000000,67.586559,67.650223,67.584477,67.988838,0.000000,0.000000,0.000000,0.000000,57.518011,-335.701027,0.000000,0.000000
77.864018,67.603393,77.743492,67.646774,-0.053212,0.030430,28.703723,14.286596,78.109761,-0.000405,67.777701,77.660095,67.552448,76.555262,67.536014,77.343468,67.522168,77.239646,-0.000621,0.004551,32.000000,-235.716354,77.898684,-0.310238,-0.155568,0.000188,3.245605,-3.568439,0.999405,0.000000,0.000000,-40.001233,0.000000,67.564429,67.499508,67.668194,69.748161,68.195633,67.699816,32.000000,67.583723,67.669300,67.593152,67.975062,0.000000,0.000000,0.000000,0.000000,57.407446,-335.704035,0.000000,0.000000
77.877731,67.601743,77.666520,67.645397,-0.051993,0.030413,29.343543,14.283885,78.159186,-0.000693,67.763949,77.700430,67.588857,76.508343,67.529981,77.340757,67.498748,77.322146,-0.000620,0.004539,32.000000,-235.718902,77.927952,-0.310222,-0.162452,0.000189,3.253505,-3.590448,0.998455,0.000000,0.000000,-40.001547,0.000000,67.563477,67.503134,67.663103,69.723989,68.196782,67.692229,32.000000,67.574054,67.647042,67.580463,67.973695,0.000000,0.000000,0.000000,0.000000,58.687086,-335.702348,0.000000,0.000000
77.841507,67.602293,77.772558,67.646498,-0.050048,0.030407,28.871190,14.288737,78.174335,-0.000814,67.767022,77.671170,67.560670,76.515805,67.535082,77.335341,67.554269,77.347403,-0.000620,0.004557,32.000000,-235.712411,77.935415,-0.310240,-0.184471,0.000190,3.237901,-3.617890,0.998452,0.000000,0.000000,-40.000813,0.000000,67.596535,67.507479,67.669323,69.742232,68.220879,67.703026,32.000000,67.568207,67.674610,67.591388,67.975125,0.000000,0.000000,0.000000,0.000000,57.742380,-335.703595,0.000000,0.000000
77.847774,67.602293,77.689992,67.646498,-0.048933,0.030401,30.063541,14.290021,78.075923,-0.000563,67.773459,77.732394,67.572800,76.517416,67.527653,77.399046,67.556591,77.259721,-0.000621,0.004597,32.000000,-235.714405,77.973736,-0.309952,-0.150810,0.000186,3.226152,-3.533367,0.997288,0.000000,0.000000,-40.001075,0.000000,67.558076,67.480669,67.670325,69.719987,68.197347,67.697370,32.000000,67.552563,67.655117,67.578552,67.992420,0.000000,0.000000,0.000000,0.000000,60.127082,-335.703081,0.000000,0.000000
77.868643,67.602293,77.724585,67.647600,-0.051354,0.030342,28.654976,14.289450,78.091369,-0.000539,67.761883,77.775519,67.567285,76.488298,67.531710,77.359361,67.529538,77.382887,-0.000621,0.004620,32.000000,-235.711861,77.960765,-0.309662,-0.152794,0.000189,3.253382,-3.570192,0.999114,0.000000,0.000000,-40.001259,0.000000,67.542254,67.490233,67.657243,69.741803,68.207144,67.703429,32.000000,67.584007,67.653347,67.595091,67.971615,0.000000,0.000000,0.000000,0.000000,57.309952,-335.700660,0.000000,0.000000
77.880076,67.601192,77.731512,67.647325,-0.052819,0.030411,28.681471,14.285312,78.086249,-0.000767,67.755778,77.647603,67.539704,76.562786,67.538666,77.497665,67.540033,77.353609,-0.000621,0.004615,32.000000,-235.713377,77.970985,-0.309645,-0.186661,0.000181,3.248765,-3.637440,0.997973,0.000000,0.000000,-40.000918,0.000000,67.548173,67.490326,67.647448,69.738673,68.218978,67.696963,32.000000,67.564223,67.653227,67.594139,67.985850,0.000000,0.000000,0.000000,0.000000,57.362941,-335.701908,0.000000,0.000000
77.839968,67.603118,77.709243,67.644846,-0.052682,0.030412,28.807932,14.284313,78.103229,-0.000666,67.760567,77.692898,67.550670,76.519374,67.527159,77.434246,67.537367,77.424926,-0.000621,0.004621,32.000000,-235.721752,78.001475,-0.309228,-0.139022,0.000190,3.233395,-3.519202,0.998150,0.000000,0.000000,-40.001941,0.000000,67.566730,67.500561,67.670474,69.741304,68.218702,67.689197,32.000000,67.576848,67.665442,67.602193,67.981521,0.000000,0.000000,0.000000,0.000000,57.615865,-335.702861,0.000000,0.000000
77.826976,67.603118,77.802444,67.644846,-0.051142,0.030398,28.648503,14.287024,78.116400,-0.000390,67.752802,77.779590,67.551079,76.585542,67.525487,77.483895,67.564080,77.355975,-0.000620,0.004675,32.000000,-235.712156,77.974492,-0.309363,-0.158522,0.000190,3.223876,-3.551362,0.998092,0.000000,0.000000,-40.001521,0.000000,67.547672,67.487328,67.671059,69.736907,68.196833,67.686871,32.000000,67.567863,67.640885,67.573473,67.982854,0.000000,0.000000,0.000000,0.000000,57.297006,-335.700587,0.000000,0.000000
77.864421,67.603118,77.720617,67.645397,-0.050327,0.030462,29.887358,14.283885,78.042329,-0.000552,67.774285,77.695069,67.564126,76.433468,67.547697,77.334075,67.544941,77.281173,-0.000619,0.004700,32.000000,-235.717918,77.939700,-0.309338,-0.117462,0.000189,3.255340,-3.495933,0.998321,0.000000,0.000000,-40.001338,0.000000,67.543510,67.486496,67.657188,69.735107,68.201683,67.692972,32.000000,67.554406,67.644362,67.572373,67.964968,0.000000,0.000000,0.000000,0.000000,59.774716,-335.701908,0.000000,0.000000
77.881328,67.602568,77.786032,67.645672,-0.051967,0.030508,28.795144,14.286596,78.108290,-0.000698,67.782017,77.758695,67.582481,76.475493,67.536507,77.413223,67.570202,77.304126,-0.000620,0.004695,32.000000,-235.714388,77.959869,-0.309401,-0.148456,0.000190,3.264910,-3.573658,0.999685,0.000000,0.000000,-40.000551,0.000000,67.571689,67.510098,67.654713,69.743430,68.221248,67.701314,32.000000,67.572737,67.646907,67.593229,67.970256,0.000000,0.000000,0.000000,0.000000,57.590289,-335.703375,0.000000,0.000000
77.848296,67.602843,77.782669,67.644570,-0.054014,0.030569,28.653173,14.287167,78.122427,-0.000375,67.740226,77.766251,67.539210,76.540825,67.532761,77.311769,67.549335,77.377665,-0.000620,0.004684,32.000000,-235.713817,77.958319,-0.309403,-0.180090,0.000183,3.237329,-3.609901,0.998153,0.000000,0.000000,-40.001338,0.000000,67.551651,67.491307,67.669862,69.726166,68.191894,67.698988,32.000000,67.562920,67.610290,67.582825,67.963122,0.000000,0.000000,0.000000,0.000000,57.306346,-335.702788,0.000000,0.000000
77.847704,67.602843,77.755930,67.644570,-0.053389,0.030577,28.628585,14.286739,78.157791,-0.000370,67.779517,77.728137,67.544287,76.531099,67.530764,77.304496,67.602633,77.297412,-0.000620,0.004671,32.000000,-235.719490,77.922811,-0.309472,-0.189304,0.000190,3.224330,-3.618163,0.998776,0.000000,0.000000,-40.001626,0.000000,67.541705,67.514655,67.668635,69.747356,68.213538,67.702753,32.000000,67.582083,67.653234,67.601220,67.988536,0.000000,0.000000,0.000000,0.000000,57.257170,-335.701761,0.000000,0.000000
77.878244,67.602568,77.798202,67.647049,-0.051504,0.030553,29.118680,14.291020,78.091794,-0.000528,67.779917,77.745900,67.548032,76.498187,67.544084,77.319697,67.547284,77.321282,-0.000621,0.004669,32.000000,-235.711767,77.977509,-0.309128,-0.142829,0.000191,3.248930,-3.542862,0.999157,0.000000,0.000000,-40.001233,0.000000,67.580810,67.488423,67.678099,69.742684,68.198878,67.698487,32.000000,67.587803,67.637422,67.586239,67.987691,0.000000,0.000000,0.000000,0.000000,58.237361,-335.701321,0.000000,0.000000
77.874937,67.601743,77.705135,67.646774,-0.050342,0.030503,28.662485,14.282172,78.100598,-0.000345,67.755849,77.655671,67.558603,76.518213,67.545918,77.267008,67.559660,77.242894,-0.000622,0.004685,32.000000,-235.722417,77.965071,-0.309132,-0.193946,0.000191,3.249366,-3.655565,0.998821,0.000000,0.000000,-40.000525,0.000000,67.539089,67.483323,67.684658,69.742171,68.202938,67.686322,32.000000,67.591450,67.638839,67.587240,67.975939,0.000000,0.000000,0.000000,0.000000,57.324970,-335.702421,0.000000,0.000000
77.847350,67.604494,77.777869,67.645121,-0.052821,0.030517,28.884686,14.288023,78.074415,-0.000164,67.787682,77.614578,67.556170,76.473331,67.549312,77.341147,67.588806,77.288249,-0.000622,0.004691,32.000000,-235.714436,77.896848,-0.308749,-0.172568,0.000188,3.226600,-3.582542,0.998972,0.000000,0.000000,-40.000656,0.000000,67.571154,67.511644,67.671704,69.742946,68.226169,67.698333,32.000000,67.603046,67.646392,67.598955,67.982615,0.000000,0.000000,0.000000,0.000000,57.769371,-335.702494,0.000000,0.000000
77.847504,67.604494,77.695198,67.645121,-0.054296,0.030506,28.650200,14.285882,78.129641,-0.000456,67.758328,77.662793,67.543166,76.476411,67.527977,77.353511,67.556748,77.321206,-0.000621,0.004706,32.000000,-235.715101,78.041387,-0.308630,-0.204440,0.000191,3.228210,-3.652976,0.997820,0.000000,0.000000,-40.000577,0.000000,67.537009,67.482907,67.657867,69.721257,68.179074,67.686161,32.000000,67.540519,67.595521,67.583453,67.936840,0.000000,0.000000,0.000000,0.000000,57.300401,-335.702201,0.000000,0.000000
77.872465,67.604494,77.749866,67.644846,-0.054028,0.030472,29.433991,14.286453,78.097524,-0.000592,67.790064,77.703811,67.561417,76.516458,67.556225,77.279438,67.594116,77.321450,-0.000622,0.004707,32.000000,-235.715678,77.961358,-0.308331,-0.189966,0.000189,3.251280,-3.648524,0.999107,0.000000,0.000000,-40.001390,0.000000,67.573969,67.504055,67.688135,69.748961,68.211403,67.701866,32.000000,67.598257,67.652055,67.616270,67.998323,0.000000,0.000000,0.000000,0.000000,58.867982,-335.701541,0.000000,0.000000
77.863378,67.602568,77.725959,67.644570,-0.051562,0.030419,28.621325,14.285169,78.091827,-0.000352,67.770647,77.692618,67.523158,76.591354,67.525860,77.270982,67.503829,77.338775,-0.000620,0.004711,32.000000,-235.719093,78.006574,-0.308302,-0.164597,0.000191,3.251164,-3.592064,0.998044,0.000000,0.000000,-40.000813,0.000000,67.567727,67.474506,67.661119,69.749820,68.194800,67.677346,32.000000,67.573734,67.638345,67.589243,67.996243,0.000000,0.000000,0.000000,0.000000,57.242650,-335.702054,0.000000,0.000000
77.836468,67.602018,77.723217,67.646774,-0.050584,0.030358,29.006367,14.288451,78.115539,-0.000609,67.764323,77.651230,67.534851,76.553691,67.527984,77.432028,67.517017,77.286882,-0.000621,0.004700,32.000000,-235.712205,77.907229,-0.308597,-0.189289,0.000185,3.232783,-3.629250,0.998426,0.000000,0.000000,-40.001285,0.000000,67.557612,67.488113,67.664095,69.752789,68.214823,67.704455,32.000000,67.575046,67.645877,67.583459,67.979895,0.000000,0.000000,0.000000,0.000000,58.012733,-335.700220,0.000000,0.000000
77.843506,67.602018,77.715052,67.646774,-0.051972,0.030342,28.638334,14.286311,78.117975,-0.000835,67.778791,77.707729,67.583715,76.525940,67.537325,77.354102,67.554056,77.325062,-0.000622,0.004691,32.000000,-235.712870,77.980305,-0.308353,-0.141784,0.000190,3.237547,-3.526138,0.998235,0.000000,0.000000,-40.000813,0.000000,67.580508,67.512675,67.679703,69.749680,68.215866,67.699259,32.000000,67.581501,67.641068,67.578649,67.981567,0.000000,0.000000,0.000000,0.000000,57.276668,-335.701614,0.000000,0.000000
77.865958,67.602568,77.681893,67.646223,-0.054071,0.030320,28.601692,14.283028,78.128094,-0.000716,67.771481,77.688041,67.534625,76.511891,67.539829,77.382275,67.577898,77.281949,-0.000623,0.004702,32.000000,-235.721070,77.912412,-0.308480,-0.156178,0.000188,3.256819,-3.577748,0.998545,0.000000,0.000000,-40.001442,0.000000,67.553170,67.484919,67.663560,69.758896,68.210961,67.693518,32.000000,67.576176,67.637329,67.592805,67.987933,0.000000,0.000000,0.000000,0.000000,57.203383,-335.703008,0.000000,0.000000
77.854326,67.602293,77.756823,67.645397,-0.055009,0.030303,30.135224,14.284313,78.157817,-0.000431,67.768231,77.702482,67.537037,76.582178,67.515601,77.344933,67.566720,77.376280,-0.000623,0.004711,32.000000,-235.712573,77.970801,-0.308714,-0.161079,0.000190,3.251633,-3.586517,0.998350,0.000000,0.000000,-40.000656,0.000000,67.534915,67.490385,67.639736,69.696114,68.189648,67.683426,32.000000,67.558176,67.635580,67.565671,67.968855,0.000000,0.000000,0.000000,0.000000,60.270449,-335.702935,0.000000,0.000000
77.837524,67.603118,77.693029,67.646223,-0.052524,0.030314,28.728519,14.285312,78.111255,-0.000709,67.763568,77.676517,67.551564,76.451044,67.517231,77.326049,67.562441,77.332715,-0.000623,0.004721,32.000000,-235.714852,77.978979,-0.308764,-0.193770,0.000190,3.235648,-3.642282,0.997636,0.000000,0.000000,-40.001049,0.000000,67.523976,67.472370,67.655281,69.738600,68.196866,67.693977,32.000000,67.562486,67.628887,67.561890,67.960001,0.000000,0.000000,0.000000,0.000000,57.457038,-335.702128,0.000000,0.000000
77.864215,67.603118,77.816859,67.646223,-0.051040,0.030331,28.676364,14.289022,78.182792,-0.000768,67.771460,77.693872,67.577918,76.479550,67.518205,77.399677,67.571220,77.258722,-0.000622,0.004719,32.000000,-235.710486,77.892952,-0.308769,-0.151937,0.000180,3.243939,-3.561271,0.998748,0.000000,0.000000,-40.001285,0.000000,67.563969,67.506955,67.676565,69.748625,68.197345,67.693208,32.000000,67.574201,67.612384,67.594906,67.962539,0.000000,0.000000,0.000000,0.000000,57.352728,-335.701394,0.000000,0.000000
77.871707,67.601467,77.733272,67.645672,-0.051115,0.030360,29.933352,14.285597,78.136056,-0.000462,67.773134,77.639929,67.553997,76.515928,67.548387,77.413528,67.566249,77.317819,-0.000624,0.004725,32.000000,-235.716698,77.894259,-0.308701,-0.159056,0.000189,3.257140,-3.589235,0.998144,0.000000,0.000000,-40.001338,0.000000,67.550257,67.502815,67.664647,69.752924,68.217037,67.699598,32.000000,67.564362,67.643387,67.585963,67.974207,0.000000,0.000000,0.000000,0.000000,59.866704,-335.705723,0.000000,0.000000
77.868128,67.602018,77.798560,67.645397,-0.053739,0.030365,28.684114,14.289165,78.133250,-0.000532,67.758345,77.722766,67.515280,76.501715,67.518395,77.367061,67.563837,77.310449,-0.000624,0.004742,32.000000,-235.711983,77.978264,-0.308699,-0.198266,0.000189,3.237482,-3.652809,0.999392,0.000000,0.000000,-40.000997,0.000000,67.559081,67.488333,67.666001,69.730201,68.202590,67.685557,32.000000,67.572791,67.639621,67.581780,67.968469,0.000000,0.000000,0.000000,0.000000,57.368228,-335.703962,0.000000,0.000000
77.857140,67.602293,77.786087,67.647325,-0.053807,0.030322,28.700462,14.287880,78.106469,-0.000648,67.761405,77.711248,67.565732,76.515275,67.529324,77.398698,67.540707,77.280271,-0.000625,0.004732,32.000000,-235.712939,77.918895,-0.308588,-0.178837,0.000182,3.230314,-3.604072,0.998222,0.000000,0.000000,-40.001023,0.000000,67.567157,67.494746,67.670064,69.745876,68.205402,67.705847,32.000000,67.572693,67.651378,67.578557,67.983196,0.000000,0.000000,0.000000,0.000000,57.400925,-335.700734,0.000000,0.000000
77.853842,67.602293,77.821920,67.647325,-0.051734,0.030308,28.665640,14.281173,78.123297,-0.000430,67.771755,77.719160,67.562509,76.487035,67.551907,77.314413,67.582751,77.295438,-0.000624,0.004726,32.000000,-235.721449,77.975657,-0.308547,-0.178990,0.000190,3.233500,-3.607116,0.999107,0.000000,0.000000,-40.000813,0.000000,67.572588,67.510165,67.661114,69.758532,68.214339,67.707715,32.000000,67.578723,67.661470,67.583240,67.998191,0.000000,0.000000,0.000000,0.000000,57.331281,-335.702348,0.000000,0.000000
77.867403,67.602843,77.803269,67.648426,-0.050727,0.030245,28.702089,14.285882,78.148763,-0.000377,67.770992,77.616498,67.556063,76.509525,67.543377,77.501985,67.533719,77.257378,-0.000624,0.004736,32.000000,-235.716740,77.927013,-0.308152,-0.175467,0.000189,3.241868,-3.606335,0.999087,0.000000,0.000000,-40.001285,0.000000,67.566410,67.506067,67.636874,69.725635,68.195105,67.694295,32.000000,67.559475,67.644205,67.587197,67.969971,0.000000,0.000000,0.000000,0.000000,57.404179,-335.703668,0.000000,0.000000
77.850288,67.601192,77.701253,67.644020,-0.050293,0.030205,28.689226,14.287880,78.147002,-0.000552,67.772442,77.656831,67.594673,76.495210,67.542460,77.390223,67.546413,77.309981,-0.000624,0.004762,32.000000,-235.714414,77.985464,-0.308010,-0.186831,0.000189,3.244296,-3.637145,0.999590,0.000000,0.000000,-40.001442,0.000000,67.561212,67.498372,67.664231,69.749189,68.222027,67.700430,32.000000,67.588498,67.664509,67.585448,68.004705,0.000000,0.000000,0.000000,0.000000,57.378452,-335.702861,0.000000,0.000000
77.862196,67.602843,77.791029,67.645947,-0.052944,0.030178,30.024857,14.287167,78.050024,-0.000568,67.761363,77.723367,67.562488,76.506731,67.525662,77.341105,67.561468,77.298330,-0.000624,0.004761,32.000000,-235.719062,77.895013,-0.307732,-0.183389,0.000189,3.234860,-3.616302,0.999176,0.000000,0.000000,-40.001574,0.000000,67.572109,67.502194,67.653251,69.730764,68.195669,67.711086,32.000000,67.569611,67.670187,67.570735,67.987313,0.000000,0.000000,0.000000,0.000000,60.049715,-335.700293,0.000000,0.000000
77.872862,67.602843,77.693674,67.645947,-0.054427,0.030126,28.750068,14.287309,78.071740,-0.000209,67.751616,77.756160,67.496774,76.516172,67.516948,77.409862,67.567879,77.298963,-0.000624,0.004754,32.000000,-235.715149,77.944430,-0.307706,-0.164885,0.000189,3.245813,-3.590039,0.998086,0.000000,0.000000,-40.001049,0.000000,67.543564,67.487798,67.657849,69.735766,68.179888,67.683647,32.000000,67.546744,67.633598,67.565769,67.967518,0.000000,0.000000,0.000000,0.000000,57.500135,-335.702274,0.000000,0.000000
77.856322,67.601467,77.759836,67.645397,-0.051908,0.030085,28.882978,14.288308,78.100687,-0.000384,67.775397,77.706965,67.555626,76.475737,67.535031,77.306881,67.581426,77.330324,-0.000624,0.004755,32.000000,-235.713659,77.886365,-0.307721,-0.178665,0.000180,3.238694,-3.613722,0.999086,0.000000,0.000000,-40.001705,0.000000,67.566686,67.486367,67.658639,69.763533,68.199806,67.689845,32.000000,67.570006,67.648345,67.596747,67.976070,0.000000,0.000000,0.000000,0.000000,57.765957,-335.701027,0.000000,0.000000
77.845024,67.600642,77.719316,67.646498,-0.050447,0.030029,28.674824,14.286025,78.105431,-0.000555,67.793267,77.782977,67.569067,76.418317,67.556387,77.336215,67.546999,77.321675,-0.000625,0.004766,32.000000,-235.719712,77.959461,-0.307700,-0.184563,0.000188,3.230839,-3.619663,0.997699,0.000000,0.000000,-40.001180,0.000000,67.568873,67.489802,67.667814,69.737406,68.213549,67.704845,32.000000,67.569611,67.648888,67.591048,67.976592,0.000000,0.000000,0.000000,0.000000,57.349648,-335.702494,0.000000,0.000000
77.877569,67.602843,77.700210,67.647325,-0.050652,0.030033,28.622386,14.279461,78.092003,-0.000202,67.770692,77.716473,67.579158,76.404575,67.539426,77.379522,67.542987,77.252263,-0.000625,0.004768,32.000000,-235.722342,77.951918,-0.307696,-0.173934,0.000187,3.241643,-3.609990,0.998761,0.000000,0.000000,-40.001285,0.000000,67.547798,67.494945,67.653251,69.747367,68.217292,67.695692,32.000000,67.569195,67.626940,67.574508,67.974244,0.000000,0.000000,0.000000,0.000000,57.244773,-335.702861,0.000000,0.000000
77.867690,67.602843,77.805581,67.647325,-0.053253,0.030013,28.671140,14.286596,78.127249,-0.000191,67.780376,77.748136,67.562953,76.416441,67.526127,77.374597,67.559812,77.273273,-0.000624,0.004765,32.000000,-235.717830,77.931479,-0.307780,-0.158708,0.000188,3.249140,-3.581967,0.998385,0.000000,0.000000,-40.001390,0.000000,67.544235,67.474318,67.664252,69.731777,68.192525,67.680896,32.000000,67.569377,67.618639,67.565374,67.975259,0.000000,0.000000,0.000000,0.000000,57.342280,-335.701981,0.000000,0.000000
77.836209,67.604219,77.679353,67.647049,-0.054028,0.029920,29.110534,14.286881,78.110374,-0.000518,67.763808,77.740625,67.546853,76.481651,67.544153,77.461587,67.566843,77.313389,-0.000625,0.004743,32.000000,-235.713283,77.901091,-0.307792,-0.191298,0.000188,3.227374,-3.629361,0.997723,0.000000,0.000000,-40.001678,0.000000,67.566248,67.496334,67.656643,69.770674,68.203217,67.702413,32.000000,67.576749,67.646229,67.590053,67.975217,0.000000,0.000000,0.000000,0.000000,58.221069,-335.701027,0.000000,0.000000
77.850942,67.602293,77.790520,67.647325,-0.052608,0.029962,28.608563,14.282600,78.078472,-0.000567,67.756169,77.668120,67.548101,76.539521,67.543320,77.366853,67.555405,77.305680,-0.000624,0.004731,32.000000,-235.718875,77.959626,-0.307790,-0.187753,0.000188,3.234647,-3.630622,0.999202,0.000000,0.000000,-40.001233,0.000000,67.563131,67.484893,67.660120,69.727655,68.196713,67.702145,32.000000,67.552761,67.625839,67.577153,67.963366,0.000000,0.000000,0.000000,0.000000,57.217126,-335.701687,0.000000,0.000000
77.869177,67.600917,77.719045,67.647049,-0.050568,0.029860,29.166254,14.286739,78.089311,-0.000370,67.771910,77.693050,67.546084,76.463075,67.539221,77.331061,67.531315,77.371687,-0.000624,0.004746,32.000000,-235.712278,77.934885,-0.307782,-0.164663,0.000184,3.259209,-3.607945,0.997985,0.000000,0.000000,-40.002203,0.000000,67.558596,67.488265,67.671975,69.713746,68.190679,67.695276,32.000000,67.574188,67.651701,67.585955,67.971728,0.000000,0.000000,0.000000,0.000000,58.332509,-335.702641,0.000000,0.000000
77.843161,67.602568,77.678954,67.648426,-0.050450,0.029880,28.629496,14.284883,78.121287,-0.000753,67.759187,77.582037,67.530294,76.442460,67.513018,77.354468,67.516837,77.324777,-0.000623,0.004718,32.000000,-235.714953,77.979367,-0.307806,-0.168755,0.000188,3.246432,-3.602216,0.999224,0.000000,0.000000,-40.001259,0.000000,67.543700,67.481274,67.678055,69.729358,68.200497,67.674726,32.000000,67.570698,67.626340,67.580150,67.960998,0.000000,0.000000,0.000000,0.000000,57.258992,-335.702201,0.000000,0.000000
77.850423,67.602568,77.757223,67.648426,-0.053065,0.029879,29.188506,14.286311,78.133501,-0.000844,67.764495,77.703018,67.510385,76.473413,67.531813,77.385231,67.557965,77.263846,-0.000623,0.004696,32.000000,-235.715984,78.033331,-0.307536,-0.142088,0.000183,3.231627,-3.529267,0.998072,0.000000,0.000000,-40.001233,0.000000,67.554456,67.492032,67.674972,69.735830,68.203654,67.693280,32.000000,67.573441,67.623907,67.573556,67.977572,0.000000,0.000000,0.000000,0.000000,58.377011,-335.700807,0.000000,0.000000
77.873240,67.602568,77.692184,67.645672,-0.053832,0.029856,28.607778,14.286311,78.178283,-0.000525,67.736219,77.710815,67.548602,76.491031,67.547568,77.310424,67.568184,77.343671,-0.000624,0.004689,32.000000,-235.715165,77.905088,-0.307485,-0.142698,0.000187,3.252439,-3.549509,0.997891,0.000000,0.000000,-40.000997,0.000000,67.547199,67.507663,67.672208,69.726431,68.210872,67.684275,32.000000,67.577751,67.643817,67.579734,67.989035,0.000000,0.000000,0.000000,0.000000,57.215557,-335.703081,0.000000,0.000000
77.875932,67.605044,77.770374,67.646498,-0.052417,0.029864,30.122879,14.287167,78.086143,-0.000617,67.774355,77.713296,67.564871,76.493355,67.533873,77.368975,67.569559,77.343874,-0.000624,0.004704,32.000000,-235.715128,77.957992,-0.307364,-0.183343,0.000183,3.247089,-3.635759,0.998803,0.000000,0.000000,-40.001285,0.000000,67.581034,67.512369,67.668260,69.741171,68.213163,67.696553,32.000000,67.578795,67.623053,67.593093,67.995402,0.000000,0.000000,0.000000,0.000000,60.245758,-335.703302,0.000000,0.000000
77.837821,67.602293,77.705662,67.644020,-0.050408,0.029793,28.623230,14.283314,78.076080,-0.000697,67.755043,77.619615,67.557487,76.552306,67.532730,77.308568,67.573826,77.209429,-0.000623,0.004728,32.000000,-235.720948,78.019892,-0.307626,-0.167816,0.000187,3.230286,-3.586869,0.997675,0.000000,0.000000,-40.001128,0.000000,67.549929,67.503319,67.663958,69.723598,68.201795,67.688507,32.000000,67.562425,67.613172,67.579466,67.959321,0.000000,0.000000,0.000000,0.000000,57.246461,-335.701981,0.000000,0.000000
77.847525,67.602293,77.812224,67.644020,-0.049410,0.029777,28.647977,14.285740,78.157119,-0.000461,67.759216,77.658752,67.556535,76.546086,67.539687,77.337723,67.577613,77.312574,-0.000622,0.004751,32.000000,-235.717211,77.928502,-0.307563,-0.168420,0.000178,3.230779,-3.588094,0.998645,0.000000,0.000000,-40.001626,0.000000,67.572859,67.485882,67.659522,69.732869,68.196114,67.707371,32.000000,67.565063,67.599736,67.584339,67.956452,0.000000,0.000000,0.000000,0.000000,57.295953,-335.701687,0.000000,0.000000
77.874843,67.602293,77.748465,67.645947,-0.052078,0.029773,28.621932,14.287880,78.109902,-0.000416,67.775637,77.699228,67.560674,76.542517,67.549655,77.293251,67.539229,77.271619,-0.000621,0.004744,32.000000,-235.711464,77.967353,-0.307640,-0.204052,0.000187,3.256097,-3.691940,0.998302,0.000000,0.000000,-40.001075,0.000000,67.561517,67.506168,67.680059,69.764147,68.209569,67.742469,32.000000,67.591011,67.620937,67.585151,67.991285,0.000000,0.000000,0.000000,0.000000,57.243863,-335.701174,0.000000,0.000000
77.864722,67.600092,77.773942,67.646223,-0.053537,0.029765,28.691223,14.282743,78.125521,-0.000587,67.775042,77.692628,67.543742,76.547657,67.535213,77.332607,67.583565,77.240037,-0.000621,0.004738,32.000000,-235.723814,77.961726,-0.307617,-0.173290,0.000186,3.248949,-3.619319,0.999547,0.000000,0.000000,-40.001915,0.000000,67.568825,67.502656,67.668718,69.727931,68.207800,67.695764,32.000000,67.593402,67.609413,67.594848,67.985279,0.000000,0.000000,0.000000,0.000000,57.382447,-335.701761,0.000000,0.000000
77.835837,67.601743,77.799240,67.646498,-0.051537,0.029768,28.676681,14.284313,78.089990,-0.000553,67.759587,77.674868,67.539370,76.458039,67.554150,77.373455,67.546366,77.222018,-0.000620,0.004737,32.000000,-235.718310,77.937517,-0.307573,-0.180834,0.000186,3.228830,-3.611265,0.998377,0.000000,0.000000,-40.000918,0.000000,67.539525,67.509978,67.668302,69.759476,68.209463,67.694931,32.000000,67.557198,67.624182,67.579240,67.982614,0.000000,0.000000,0.000000,0.000000,57.353363,-335.703522,0.000000,0.000000
77.852279,67.601743,77.698186,67.646498,-0.050155,0.029762,28.918326,14.290592,78.134677,-0.000184,67.760064,77.680822,67.545780,76.530221,67.545161,77.271516,67.547262,77.308122,-0.000620,0.004714,32.000000,-235.714654,77.968923,-0.307805,-0.207708,0.000186,3.234081,-3.678997,0.998834,0.000000,0.000000,-40.000970,0.000000,67.551241,67.504215,67.640593,69.748853,68.194247,67.687196,32.000000,67.565275,67.611867,67.576912,67.988085,0.000000,0.000000,0.000000,0.000000,57.836651,-335.702421,0.000000,0.000000
77.862501,67.602568,77.746794,67.646774,-0.050566,0.029757,29.029508,14.282029,78.127749,-0.000348,67.797128,77.686717,67.540357,76.489360,67.526831,77.346399,67.535076,77.245853,-0.000618,0.004715,32.000000,-235.720593,77.949102,-0.307905,-0.187681,0.000186,3.257008,-3.655150,0.999530,0.000000,0.000000,-40.002203,0.000000,67.569849,67.483287,67.663457,69.750908,68.232897,67.705066,32.000000,67.584396,67.610188,67.600617,67.982974,0.000000,0.000000,0.000000,0.000000,58.059015,-335.702421,0.000000,0.000000
77.874418,67.601743,77.697075,67.646223,-0.053332,0.029759,28.654771,14.283456,78.069848,-0.000518,67.794417,77.627717,67.559391,76.545108,67.540878,77.335765,67.552318,77.335267,-0.000619,0.004724,32.000000,-235.721953,78.005188,-0.307877,-0.164045,0.000184,3.244898,-3.592265,0.998021,0.000000,0.000000,-40.000944,0.000000,67.550472,67.475562,67.654825,69.755579,68.205143,67.691441,32.000000,67.568273,67.615908,67.588444,67.966935,0.000000,0.000000,0.000000,0.000000,57.309542,-335.701908,0.000000,0.000000
77.828042,67.601467,77.683727,67.646223,-0.054045,0.029800,29.120225,14.281173,78.104665,-0.000131,67.759203,77.749536,67.536901,76.474474,67.518796,77.354017,67.508532,77.309803,-0.000619,0.004739,32.000000,-235.722761,77.971088,-0.307592,-0.183365,0.000184,3.238194,-3.626199,0.998514,0.000000,0.000000,-40.001206,0.000000,67.552871,67.485036,67.645446,69.742072,68.192859,67.673324,32.000000,67.564302,67.605900,67.590504,67.970581,0.000000,0.000000,0.000000,0.000000,58.240451,-335.704255,0.000000,0.000000
77.847303,67.601467,77.758152,67.646223,-0.052498,0.029787,28.645450,14.285026,78.090704,-0.000147,67.782571,77.668922,67.557599,76.494314,67.535340,77.376124,67.557862,77.242647,-0.000619,0.004737,32.000000,-235.715138,78.056521,-0.307538,-0.164419,0.000186,3.228593,-3.577224,0.997723,0.000000,0.000000,-40.001652,0.000000,67.570167,67.496923,67.652541,69.731717,68.201613,67.702887,32.000000,67.561410,67.594559,67.572088,67.967071,0.000000,0.000000,0.000000,0.000000,57.290900,-335.701101,0.000000,0.000000
77.882749,67.602843,77.711267,67.648151,-0.050468,0.029804,29.159859,14.289165,78.182281,-0.000450,67.776555,77.749406,67.559997,76.528305,67.544399,77.314745,67.598402,77.240582,-0.000617,0.004730,32.000000,-235.712802,77.961459,-0.307536,-0.139162,0.000183,3.262475,-3.552290,0.998146,0.000000,0.000000,-40.001285,0.000000,67.572014,67.487534,67.674305,69.745956,68.215462,67.710504,32.000000,67.591083,67.617347,67.591547,67.984723,0.000000,0.000000,0.000000,0.000000,58.319717,-335.702568,0.000000,0.000000
77.867856,67.601467,77.811206,67.647049,-0.049610,0.029829,28.675392,14.284598,78.079652,-0.000532,67.769266,77.695458,67.571351,76.608238,67.539108,77.329899,67.547376,77.260012,-0.000617,0.004716,32.000000,-235.717205,77.990829,-0.307686,-0.189599,0.000186,3.248287,-3.651361,0.998855,0.000000,0.000000,-40.000813,0.000000,67.556765,67.500584,67.663240,69.739484,68.202741,67.710258,32.000000,67.563788,67.612057,67.582929,67.982376,0.000000,0.000000,0.000000,0.000000,57.350783,-335.701394,0.000000,0.000000
77.843169,67.603944,77.776565,67.647049,-0.052365,0.029820,29.889284,14.286596,78.114991,-0.000365,67.778145,77.711101,67.583797,76.486096,67.526584,77.376553,67.539258,77.251399,-0.000616,0.004701,32.000000,-235.717174,77.885632,-0.307724,-0.218869,0.000183,3.223559,-3.693431,0.997798,0.000000,0.000000,-40.001206,0.000000,67.560715,67.501204,67.659432,69.769305,68.222221,67.707698,32.000000,67.594518,67.612854,67.595377,67.982580,0.000000,0.000000,0.000000,0.000000,59.778568,-335.700514,0.000000,0.000000
77.845676,67.603944,77.759188,67.647049,-0.053755,0.029824,28.626685,14.282743,78.106889,-0.000706,67.800154,77.659653,67.567676,76.479470,67.544173,77.312235,67.568497,77.248199,-0.000616,0.004684,32.000000,-235.718732,77.970537,-0.307689,-0.186561,0.000186,3.233149,-3.628010,0.999272,0.000000,0.000000,-40.001416,0.000000,67.545431,67.509225,67.675519,69.754223,68.208359,67.680928,32.000000,67.587304,67.595066,67.583831,67.983110,0.000000,0.000000,0.000000,0.000000,57.253370,-335.703008,0.000000,0.000000
77.868137,67.602843,77.786972,67.644295,-0.053364,0.029793,29.119985,14.279175,78.054127,-0.000812,67.740430,77.719761,67.536718,76.464810,67.527770,77.277864,67.547461,77.364940,-0.000614,0.004659,32.000000,-235.724431,78.044796,-0.307795,-0.176537,0.000179,3.253807,-3.626272,0.999144,0.000000,0.000000,-40.000603,0.000000,67.551856,67.486518,67.658621,69.740272,68.202283,67.678593,32.000000,67.565826,67.590736,67.579500,67.972062,0.000000,0.000000,0.000000,0.000000,58.239970,-335.704255,0.000000,0.000000
77.849677,67.602568,77.738346,67.647325,-0.050670,0.029754,28.649610,14.283171,78.142946,-0.000555,67.778524,77.710275,67.576809,76.491317,67.534578,77.313478,67.532151,77.275399,-0.000614,0.004632,32.000000,-235.718632,78.011755,-0.307833,-0.190720,0.000187,3.251962,-3.657883,0.998889,0.000000,0.000000,-40.001364,0.000000,67.559848,67.497008,67.657084,69.743305,68.229439,67.700773,32.000000,67.568034,67.579648,67.582145,67.982129,0.000000,0.000000,0.000000,0.000000,57.299221,-335.701467,0.000000,0.000000
77.841377,67.601743,77.809937,67.647325,-0.049777,0.029763,28.661500,14.284313,78.115160,-0.000567,67.759338,77.832270,67.526343,76.473210,67.516558,77.382418,67.546947,77.282743,-0.000614,0.004643,32.000000,-235.719621,77.976838,-0.307855,-0.149612,0.000183,3.234318,-3.550405,0.998958,0.000000,0.000000,-40.001180,0.000000,67.561330,67.492247,67.662655,69.731844,68.194255,67.695525,32.000000,67.579432,67.582441,67.579528,67.965725,0.000000,0.000000,0.000000,0.000000,57.323000,-335.702201,0.000000,0.000000
77.860385,67.601743,77.778128,67.647325,-0.051257,0.029742,28.721611,14.285454,78.075769,-0.000801,67.781003,77.772822,67.571632,76.484465,67.536892,77.339719,67.568349,77.306249,-0.000614,0.004650,32.000000,-235.715529,77.957585,-0.307746,-0.167708,0.000186,3.247638,-3.601387,0.998570,0.000000,0.000000,-40.000761,0.000000,67.544867,67.504915,67.680843,69.759534,68.209938,67.726196,32.000000,67.585971,67.591949,67.583210,67.987121,0.000000,0.000000,0.000000,0.000000,57.443222,-335.702568,0.000000,0.000000
77.857923,67.601192,77.756650,67.646774,-0.053276,0.029814,29.058038,14.282172,78.039472,-0.000670,67.760830,77.703103,67.533043,76.525879,67.522012,77.373759,67.527230,77.224938,-0.000612,0.004644,32.000000,-235.719139,77.998682,-0.307774,-0.168858,0.000186,3.252927,-3.610742,0.999596,0.000000,0.000000,-40.001206,0.000000,67.543274,67.499993,67.656562,69.743614,68.209789,67.696090,32.000000,67.572922,67.577906,67.590806,67.963900,0.000000,0.000000,0.000000,0.000000,58.116077,-335.704255,0.000000,0.000000
