OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Sunday, August 30, 2020
4:45:29 PM
Start
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.869142,60.978311,161.317769,147.153840,100.896245,115.511728,54.724748,14.110640,160.170942,11.335218,61.075042,50.286732,144.942588,161.390475,143.325452,159.467891,105.762190,157.729260,-0.068088,0.029987,32.025740,-235.936851,157.100288,5.880782,5.241088,12.177475,14.041773,722.883247,1.031540,469261.314185,0.990264,20.883688,2.753001,3.230316,0.076077,0.055229,107.832150,87.564236,32.000000,32.000000,32.000000,32.000000,486.498831,32.000000,68.949272,74.257924,95.226607,37.491926,29.469116,29.253165,59.013390,84.118271,0.000000,51.759494,44.129251,1677.246094,32.322720,0.701805,75.416658,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.570000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.941783,60.953229,161.394860,147.165573,100.930389,115.517823,54.349141,14.114921,160.123087,11.308241,61.070573,50.204758,144.936308,161.318362,143.344418,159.482766,105.791762,157.622701,-0.067907,0.029962,32.025740,-235.929139,156.695041,6.029684,5.251113,12.192891,25.937999,1344.540162,0.408925,469255.277597,0.988269,20.860811,2.758141,3.235763,0.075743,0.056022,107.939537,87.578981,32.000000,32.000000,32.000000,32.000000,751.451913,32.000000,68.961966,74.273429,95.213013,37.491926,29.485350,29.253165,59.013390,84.120898,0.000000,51.759494,44.156196,1658.935547,32.307394,0.702746,75.414672,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.570000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.817792,60.953229,161.081956,147.165573,100.948715,115.523934,54.720468,14.106502,160.114667,11.322505,60.978050,50.313294,144.945897,161.299146,143.323027,159.401495,105.799272,157.762177,-0.067768,0.029976,32.025740,-235.941153,157.083423,6.145322,5.234164,12.168766,24.207668,1246.330282,1.614947,469346.769711,0.980003,20.846046,2.801759,3.234821,0.077077,0.055150,107.980404,87.613478,32.000000,32.000000,32.000000,32.000000,543.355928,32.000000,68.973644,74.286684,95.173060,37.491926,29.511103,29.253165,59.013390,84.073982,0.000000,51.759494,44.174832,1669.921875,32.276544,0.701572,75.412379,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.570000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.966640,60.911885,161.231321,147.154679,100.880040,115.529911,54.963525,14.110640,160.112431,11.287252,61.100399,50.073289,144.976000,161.309827,143.361996,159.482396,105.833018,157.669351,-0.067689,0.029969,32.025740,-235.938321,156.966824,6.251080,5.255386,12.208487,19.542153,1001.677269,0.873337,469209.366403,0.985187,20.745890,2.726062,3.231660,0.075220,0.054179,108.082404,87.673133,32.000000,32.000000,32.000000,32.000000,254.423860,32.000000,68.973155,74.333262,95.179006,37.491926,29.499343,29.253165,59.013390,84.140140,0.000000,51.759494,44.187853,1669.921875,32.299984,0.701159,75.416914,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.570000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.828063,60.928698,161.248025,147.153840,100.857437,115.529847,54.286992,14.109641,160.052595,11.236355,61.127748,50.222382,144.974152,161.274476,143.369712,159.492480,105.834081,157.674718,-0.067710,0.029958,32.025740,-235.943404,157.042347,6.344353,5.235210,12.166891,36.067579,1871.764500,0.936575,469319.412653,0.981228,20.874086,2.778920,3.233422,0.076083,0.055959,108.099354,87.699013,32.000000,32.000000,32.000000,32.000000,462.999856,32.000000,68.967405,74.347777,95.165573,37.491926,29.491175,29.253165,59.013390,84.050540,0.000000,51.759494,44.205684,1673.583984,32.318465,0.702439,75.412465,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.899543,60.940275,161.352289,147.189319,100.821948,115.529087,54.257816,14.108214,160.043159,11.199812,61.065623,50.261240,144.988331,161.284172,143.373587,159.489097,105.833616,157.650927,-0.067673,0.029947,32.025740,-235.943197,156.797976,6.506192,5.245902,12.218025,12.660085,657.361567,1.157565,469087.523343,0.973637,20.678874,2.705002,3.226779,0.078252,0.055085,108.185087,87.692847,32.000000,32.000000,32.000000,32.000000,254.878606,32.000000,68.962473,74.352783,95.140517,37.491926,29.498978,29.253165,59.013390,84.124301,0.000000,51.759494,44.239873,1666.259766,32.269639,0.700351,75.415610,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.885101,60.933935,161.184205,147.177586,100.849943,115.534308,54.626493,14.111354,159.951342,11.148200,61.103939,50.165455,145.002871,161.338514,143.357159,159.490281,105.849144,157.708426,-0.067731,0.029911,32.025740,-235.936464,156.748742,6.636706,5.243324,12.205152,55.764017,2875.945990,0.629020,469220.020674,0.988826,20.838928,2.706262,3.236089,0.075797,0.054829,108.330451,87.689189,32.000000,32.000000,32.000000,32.000000,388.828528,32.000000,68.950039,74.386664,95.126814,37.491926,29.525770,29.253165,59.013390,84.071595,0.000000,51.759494,44.282488,1662.597656,32.318663,0.701990,75.415184,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.971226,60.933935,161.287925,147.177586,100.914550,115.546446,54.250200,14.115349,160.031499,11.119731,61.044459,50.170750,144.963214,161.346763,143.366022,159.436908,105.880670,157.595378,-0.067474,0.029889,32.025740,-235.934102,156.931559,6.705366,5.255368,12.234776,10.302760,535.035061,1.790504,469178.298845,0.987825,20.776580,2.696428,3.233542,0.075623,0.054632,108.496116,87.679102,32.000000,32.000000,32.000000,32.000000,232.547690,32.000000,68.957584,74.399940,95.124067,37.491926,29.509435,29.253165,59.013390,84.078890,0.000000,51.759494,44.309791,1680.908203,32.303482,0.702454,75.414169,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.873011,60.918500,161.241983,147.182055,100.928460,115.559475,54.298695,14.107500,160.031005,11.112483,61.080502,50.183855,144.987228,161.235365,143.352581,159.389456,105.848237,157.719428,-0.067466,0.029894,32.025740,-235.939500,157.063538,6.842565,5.242116,12.170786,51.122896,2652.503986,0.406264,469168.407412,0.981498,20.785170,2.705789,3.231109,0.076045,0.055126,108.617823,87.667940,32.000000,32.000000,32.000000,32.000000,644.014282,32.000000,68.954625,74.410622,95.097683,37.491926,29.519152,29.253165,59.013390,84.023503,0.000000,51.759494,44.334073,1658.935547,32.278438,0.700985,75.415312,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.978030,60.959017,161.274878,147.208315,100.909988,115.567095,54.185155,14.103219,160.033589,11.102402,61.185278,50.126945,144.993461,161.192641,143.368012,159.396257,105.855640,157.583575,-0.067445,0.029902,32.025740,-235.946722,156.869340,6.850969,5.258145,12.230755,22.263591,1157.563661,2.196571,469077.335932,0.986539,20.696188,2.625324,3.227616,0.076294,0.054832,108.705794,87.693788,32.000000,32.000000,32.000000,32.000000,443.274105,32.000000,68.961822,74.403737,95.091473,37.491926,29.524852,29.253165,59.013390,84.073822,0.000000,51.759494,44.353208,1673.583984,32.289959,0.700567,75.403345,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.919079,60.961774,161.366594,147.245470,100.910762,115.574703,54.933295,14.110783,160.003888,11.104445,61.093163,50.109493,145.002375,161.336307,143.361254,159.307174,105.836054,157.696428,-0.067432,0.029892,32.025740,-235.936871,156.837745,6.827173,5.248390,12.164205,28.313049,1452.048018,0.443467,469258.762089,0.987861,20.782236,2.711456,3.233051,0.074873,0.055500,108.715245,87.705904,32.000000,32.000000,32.000000,32.000000,360.836798,32.000000,68.951577,74.400988,95.067615,37.491926,29.546369,29.253165,59.013390,84.011215,0.000000,51.759494,44.395206,1662.597656,32.280403,0.702367,75.419428,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.834127,60.951024,161.356591,147.232340,100.948442,115.587750,54.351713,14.109926,160.009243,11.075150,61.036213,50.150383,145.001067,161.208182,143.382905,159.336306,105.836955,157.687247,-0.067476,0.029942,32.025740,-235.939688,156.670467,6.824502,5.236057,12.223236,52.790026,2736.331057,1.016528,469248.755529,0.987817,20.714245,2.645242,3.226915,0.077414,0.054989,108.938815,87.745437,32.000000,32.000000,32.000000,32.000000,325.568953,32.000000,68.970927,74.428882,95.070945,37.491926,29.554434,29.253165,59.013390,84.034983,0.000000,51.759494,44.436098,1658.935547,32.263689,0.700885,75.416258,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.939330,60.951024,161.040970,147.232340,100.962420,115.593182,54.880640,14.109641,160.032819,11.081106,61.126599,50.129630,145.021491,161.197918,143.403755,159.333739,105.834575,157.681738,-0.067437,0.029957,32.025740,-235.940627,157.092436,6.800650,5.251528,12.185823,18.932518,971.894687,0.800729,469375.265542,0.975699,20.777890,2.713685,3.232564,0.075791,0.055210,108.970970,87.752356,32.000000,32.000000,32.000000,32.000000,646.859422,32.000000,68.981098,74.454261,95.084256,37.491926,29.579145,29.253165,59.013390,84.080962,0.000000,51.759494,44.462626,1677.246094,32.250094,0.702317,75.405731,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.852775,60.936692,161.152923,147.240720,101.007577,115.600046,54.686424,14.109641,159.964829,11.084879,61.042288,50.154646,144.998844,161.308501,143.404022,159.373832,105.849929,157.479156,-0.067547,0.029964,32.025740,-235.938340,156.726145,6.788489,5.238834,12.237120,56.927839,2932.750816,0.430201,469478.009485,0.988070,20.854979,2.708812,3.237873,0.075921,0.055477,109.004529,87.765591,32.000000,32.000000,32.000000,32.000000,305.541978,32.000000,68.976402,74.441340,95.084885,37.491926,29.567584,29.253165,59.013390,84.016433,0.000000,51.759494,44.487792,1658.935547,32.231090,0.703897,75.410581,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.957988,60.926769,161.293234,147.243793,101.043984,115.609175,54.092062,14.107643,159.901869,11.091338,61.068572,50.158008,145.028011,161.253665,143.408758,159.381286,105.885406,157.647418,-0.067660,0.029934,32.025740,-235.941971,156.783211,6.772661,5.254557,12.176736,16.917098,881.094133,1.195062,469421.433338,0.976329,20.746217,2.708807,3.224732,0.075050,0.054972,109.049810,87.805464,32.000000,32.000000,32.000000,32.000000,348.951817,32.000000,68.965757,74.461308,95.103066,37.491926,29.545252,29.253165,59.013390,84.061058,0.000000,51.759494,44.517064,1677.246094,32.231432,0.701565,75.410547,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.848981,60.911885,161.251149,147.217254,101.025853,115.610693,54.912773,14.114208,159.973808,11.167710,61.029386,50.089851,145.031940,161.256140,143.380549,159.432996,105.847549,157.646637,-0.067657,0.029919,32.025740,-235.938837,156.892728,6.703071,5.237608,12.239283,21.376059,1096.690969,0.398378,469458.569419,0.981686,20.821354,2.605725,3.232577,0.077289,0.054678,109.043825,87.810713,32.000000,32.000000,32.000000,32.000000,330.772234,32.000000,68.981247,74.466380,95.097793,37.491926,29.513132,29.253165,59.013390,84.081429,0.000000,51.759494,44.552630,1666.259766,32.246614,0.703631,75.412252,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.800173,60.912161,161.141231,147.227311,100.946627,115.611422,54.371584,14.109784,159.980498,11.191748,61.058945,50.102971,145.035200,161.195607,143.408308,159.377234,105.884962,157.625073,-0.067424,0.029909,32.025740,-235.938360,156.748640,6.683161,5.231099,12.166801,35.638720,1846.630907,1.338823,469322.672265,0.990229,20.702691,2.643119,3.228577,0.075387,0.054409,109.112461,87.814359,32.000000,32.000000,32.000000,32.000000,262.697017,32.000000,68.988533,74.520258,95.072388,37.491926,29.564457,29.253165,59.013390,84.054135,0.000000,51.759494,44.576553,1669.921875,32.284442,0.702699,75.412882,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.932998,60.912161,161.280254,147.227311,100.932827,115.616760,54.331882,14.105645,159.930434,11.182272,61.025196,50.210427,145.029745,161.261810,143.418532,159.429486,105.863849,157.646563,-0.067345,0.029921,32.025740,-235.944622,156.979287,6.687117,5.251185,12.235353,12.834266,665.497297,1.061607,469476.771806,0.977747,20.800471,2.680639,3.234793,0.075704,0.055127,109.161650,87.811501,32.000000,32.000000,32.000000,32.000000,382.840388,32.000000,68.994231,74.534587,95.051013,37.491926,29.541766,29.253165,59.013390,83.989065,0.000000,51.759494,44.605140,1666.259766,32.281647,0.703732,75.418329,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.827090,60.914090,161.212443,147.222562,100.920157,115.614340,54.558047,14.111496,159.966684,11.164122,60.978193,50.202308,144.999419,161.168528,143.424115,159.335594,105.838429,157.614379,-0.067269,0.029912,32.025740,-235.937791,156.646421,6.672777,5.234795,12.166188,47.585818,2457.246474,0.637005,469436.235998,0.988549,20.851255,2.633889,3.235756,0.075456,0.054799,109.083544,87.786366,32.000000,32.000000,32.000000,32.000000,417.314617,32.000000,68.972458,74.521210,95.026890,37.491926,29.525138,29.253165,59.013390,83.989065,0.000000,51.759494,44.634258,1673.583984,32.239420,0.703189,75.415627,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.917044,60.886803,161.126599,147.217813,100.877168,115.608778,54.171376,14.112067,159.989483,11.200263,60.901378,50.076178,145.018883,161.250074,143.399228,159.365827,105.860961,157.571691,-0.067453,0.029909,32.025740,-235.935260,156.834135,6.648392,5.247903,12.219161,16.128995,838.817395,1.765534,469398.611555,0.986427,20.713895,2.664307,3.229933,0.077952,0.055018,109.157582,87.808960,32.000000,32.000000,32.000000,32.000000,328.030507,32.000000,68.988646,74.513767,95.006168,37.491926,29.557220,29.253165,59.013390,83.989065,0.000000,51.759494,44.663675,1680.908203,32.217928,0.701926,75.413274,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.777476,60.843806,161.199698,147.212226,100.917965,115.602677,54.434469,14.108357,159.997703,11.198011,61.038992,50.203717,145.047388,161.275154,143.445013,159.289102,105.867880,157.582835,-0.067264,0.029932,32.025740,-235.942238,157.113015,6.632555,5.227980,12.172571,56.589766,2928.828232,0.477015,469531.327085,0.984616,20.825326,2.675793,3.235438,0.075299,0.054999,109.288261,87.847722,32.000000,32.000000,32.000000,32.000000,208.528462,32.000000,69.003869,74.514032,95.002693,37.491926,29.534406,29.253165,59.013390,83.989065,0.000000,51.759494,44.691388,1658.935547,32.287417,0.704080,75.411092,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.869915,60.857862,161.186141,147.200772,100.961605,115.590479,54.640162,14.111782,159.966479,11.182376,60.997498,50.158411,145.037330,161.226232,143.441440,159.482234,105.832197,157.640619,-0.067319,0.029910,32.025740,-235.939466,156.775112,6.644923,5.241034,12.236146,9.193396,474.017088,1.403986,469345.865732,0.989563,20.705022,2.634775,3.227887,0.076155,0.055739,109.362198,87.825929,32.000000,32.000000,32.000000,32.000000,359.607950,32.000000,68.985865,74.475921,94.968581,37.491926,29.519801,29.253165,60.013390,83.989065,0.000000,51.759494,44.704544,1677.246094,32.219154,0.702866,75.420681,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.856463,60.857862,161.276513,147.200772,100.954678,115.585876,54.793068,14.109641,160.066324,11.185856,61.108587,50.148960,145.036874,161.234888,143.419170,159.406427,105.837263,157.645661,-0.067285,0.029899,32.025740,-235.937033,156.745887,6.581928,5.239375,12.212256,38.975066,2003.970107,0.401369,469352.838875,0.987649,20.806399,2.632682,3.238406,0.076747,0.055001,109.328369,87.815250,32.000000,32.000000,32.000000,32.000000,475.237890,32.000000,68.986200,74.463457,94.940251,37.491926,29.532818,29.253165,60.013390,81.989065,0.000000,51.759494,44.735526,1658.935547,32.280764,0.703474,75.411919,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.917727,60.904443,161.172259,147.219489,100.984878,115.584364,54.261103,14.110783,160.015492,11.165346,61.055412,50.269331,145.045882,161.199714,143.434320,159.414903,105.801159,157.555551,-0.067290,0.029886,32.025740,-235.939158,156.984914,6.555496,5.248192,12.249795,20.319320,1054.995354,2.465700,469330.230854,0.981861,20.724798,2.693385,3.232132,0.074747,0.055033,109.253518,87.805221,32.000000,32.000000,32.000000,32.000000,198.085236,32.000000,69.017602,74.469067,94.954491,37.491926,29.535563,29.253165,60.013390,81.989065,0.000000,51.759494,44.777133,1680.908203,32.283666,0.703561,75.412669,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
50.058796,60.914917,161.412669,147.245749,100.938848,115.580943,54.946590,14.109356,160.060645,11.144386,61.060260,50.167518,145.049777,161.440229,143.435545,159.465629,105.814553,157.682921,-0.067219,0.029881,32.025740,-235.936502,156.844150,6.593800,5.269089,12.191412,20.700690,1061.387714,0.582015,469311.483065,0.979372,20.738710,2.690502,3.234817,0.075921,0.054687,108.990699,87.773780,32.000000,32.000000,32.000000,32.000000,246.429697,32.000000,69.002314,74.447685,94.908792,37.491926,29.551144,29.253165,60.013390,81.989065,0.000000,51.759494,44.818146,1677.246094,32.241457,0.702712,75.420417,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.895892,60.924564,161.389224,147.261393,100.975349,115.573372,54.404811,14.112923,160.060617,11.154246,60.935291,50.083531,145.076631,161.334849,143.472787,159.454040,105.851967,157.597196,-0.067183,0.029872,32.025740,-235.937181,156.736769,6.647065,5.244676,12.196443,57.212623,2962.678679,1.114524,469404.172889,0.987749,20.721956,2.687588,3.228758,0.076908,0.054614,108.795813,87.794496,32.000000,32.000000,32.000000,32.000000,222.292916,32.000000,68.989569,74.487443,94.913214,37.491926,29.585149,29.253165,60.013390,81.989065,0.000000,51.759494,44.846737,1658.935547,32.241313,0.701481,75.413377,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.944643,60.863651,161.266779,147.270333,100.987403,115.562248,54.358729,14.112495,160.138639,11.137684,60.875417,50.038433,145.073768,161.354869,143.450019,159.515543,105.843713,157.642312,-0.066965,0.029888,32.025740,-235.938426,157.031822,6.693282,5.251888,12.188978,17.569538,910.586153,1.092314,469266.656676,0.972405,20.586817,2.729342,3.224462,0.076001,0.055955,108.757814,87.826712,32.000000,32.000000,32.000000,32.000000,422.204482,32.000000,68.979392,74.469489,94.881877,37.491926,29.554862,29.253165,60.013390,79.989065,0.000000,51.759494,44.878594,1680.908203,32.287795,0.701322,75.419249,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.885325,60.863651,161.435995,147.270333,100.905630,115.550056,54.383610,14.115635,160.174139,11.070313,60.845016,49.954181,145.065448,161.447490,143.457372,159.551604,105.862436,157.835464,-0.066947,0.029909,32.025740,-235.935123,157.120130,6.681630,5.242729,12.200067,56.166707,2909.651155,0.396445,469296.161052,0.985572,20.764642,2.654813,3.234519,0.074842,0.054190,108.752266,87.836882,32.000000,32.000000,32.000000,32.000000,399.464786,32.000000,68.962448,74.429952,94.861326,37.491926,29.577949,29.253165,60.013390,79.989065,0.000000,51.759494,44.887499,1658.935547,32.261507,0.703497,75.417042,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.912532,60.811833,161.512445,147.244352,100.883306,115.539083,54.353681,14.108785,160.303596,11.066094,60.794029,49.860914,145.052780,161.538464,143.489448,159.677419,105.820875,157.929497,-0.066878,0.029897,32.025740,-235.942136,156.944900,6.675577,5.247723,12.178286,36.641634,1899.222588,1.288520,469140.071762,0.985097,20.653356,2.682601,3.228910,0.076068,0.054918,108.909690,87.841602,32.000000,32.000000,32.000000,32.000000,257.167813,32.000000,68.973176,74.424513,94.895842,37.491926,29.579430,29.253165,60.013390,79.989065,0.000000,51.759494,44.906482,1666.259766,32.282134,0.701154,75.405186,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.877114,60.775727,161.537073,147.239044,100.817027,115.514411,54.299745,14.110497,160.402390,11.037591,60.793340,49.848495,145.088300,161.490119,143.487542,159.663486,105.793141,157.900194,-0.066868,0.029905,32.025740,-235.940261,156.838602,6.665100,5.242278,12.240040,13.297095,689.904486,0.403863,469099.668882,0.985828,20.714653,2.747462,3.236142,0.078147,0.055732,108.999122,87.855967,32.000000,32.000000,32.000000,32.000000,275.452395,32.000000,68.968199,74.424108,94.923798,37.491926,29.633457,29.253165,60.013390,79.989065,0.000000,51.759494,44.920381,1673.583984,32.284406,0.703119,75.407044,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.893743,60.746236,161.579393,147.280669,100.748532,115.477888,54.665648,14.112495,160.434951,11.071275,60.789815,49.768462,145.109474,161.600737,143.508759,159.715192,105.830385,158.102978,-0.066789,0.029886,32.025740,-235.938753,156.747599,6.655679,5.244424,12.200951,47.800885,2463.493552,0.618834,469049.371319,0.985552,20.634714,2.829684,3.235910,0.075648,0.055983,108.923535,87.859844,32.000000,32.000000,32.000000,32.000000,286.748367,32.000000,68.946782,74.358246,94.919984,37.491926,29.682763,29.253165,60.013390,79.989065,0.000000,51.759494,44.944622,1666.259766,32.279105,0.702403,75.413607,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.863070,60.738518,161.379778,147.369506,100.699071,115.436535,54.792039,14.112067,160.435994,11.034980,60.857655,49.632236,145.104292,161.618140,143.532647,159.733832,105.862173,157.967713,-0.066894,0.029903,32.025740,-235.939508,157.088825,6.642240,5.239988,12.247667,18.574194,955.042104,1.706157,468983.676033,0.986996,20.635218,2.844748,3.238701,0.075501,0.055103,108.754385,87.836613,32.000000,32.000000,32.000000,32.000000,383.253613,32.000000,68.956931,74.318379,94.933626,37.491926,29.723012,29.253165,60.013390,79.989065,0.000000,51.759494,44.958880,1669.921875,32.287236,0.702721,75.407871,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.739843,60.768561,161.359683,147.448567,100.646567,115.397571,54.356888,14.114493,160.299171,11.027330,60.943738,49.695738,145.130885,161.619094,143.537485,159.722405,105.879948,157.973730,-0.066837,0.029906,32.025740,-235.932671,156.899050,6.645943,5.221561,12.168117,51.158063,2651.487019,0.474375,468700.360530,0.979644,20.588537,2.895146,3.238470,0.075884,0.055714,108.746703,87.851913,32.000000,32.000000,32.000000,32.000000,178.506402,32.000000,68.931855,74.279012,94.935096,37.491926,29.720383,29.253165,60.013390,80.003539,0.000000,51.759494,44.979667,1658.935547,32.260461,0.702484,75.418559,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.881367,60.768561,161.653244,147.448567,100.589247,115.365524,54.780214,14.108357,160.379656,11.002291,60.954476,49.610820,145.159148,161.560610,143.537493,159.702579,105.854777,158.014444,-0.066734,0.029895,32.025740,-235.937010,156.737913,6.663017,5.243216,12.226932,10.445790,537.214274,1.219789,468472.643471,0.977675,20.612533,2.804907,3.236459,0.075502,0.054930,108.700170,87.844101,32.000000,32.000000,32.000000,32.000000,170.904306,32.000000,68.959284,74.233192,94.942262,37.491926,29.739128,29.253165,60.013390,80.070938,0.000000,51.759494,45.012604,1677.246094,32.274687,0.701720,75.404836,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.815759,60.791162,161.495279,147.539363,100.629292,115.328172,54.944296,14.111354,160.406515,11.034776,60.953303,49.622588,145.150530,161.611210,143.515464,159.756588,105.820211,158.041927,-0.066771,0.029914,32.025740,-235.936954,156.929522,6.650810,5.233155,12.178268,26.896374,1379.117013,0.443815,468418.557596,0.987928,20.770137,2.789732,3.244073,0.076217,0.055098,108.572011,87.851491,32.000000,32.000000,32.000000,32.000000,327.919257,32.000000,68.943259,74.223460,94.929437,37.491926,29.762764,29.253165,60.013390,79.989101,0.000000,51.759494,45.043802,1666.259766,32.224599,0.703794,75.419266,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.817961,60.789784,161.598164,147.605295,100.702242,115.291027,54.314473,14.109498,160.311827,11.045802,60.861533,49.622682,145.168968,161.509078,143.523227,159.682370,105.803369,158.062109,-0.066871,0.029932,32.025740,-235.941750,156.869419,6.642115,5.233750,12.196172,33.083297,1716.023389,2.170190,468232.172499,0.976968,20.623656,2.832501,3.240754,0.075498,0.054805,108.514718,87.837145,32.000000,32.000000,32.000000,32.000000,189.394297,32.000000,68.946702,74.198393,94.941813,37.491926,29.813744,29.253165,60.013390,80.025298,0.000000,51.759494,45.068525,1677.246094,32.285109,0.702388,75.402032,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.787971,60.765805,161.421557,147.622896,100.712938,115.245292,54.943301,14.107786,160.317633,11.055030,60.846129,49.510025,145.207867,161.452728,143.551878,159.728736,105.787452,157.998365,-0.066865,0.029964,32.025740,-235.940195,156.794774,6.619034,5.229603,12.190259,14.112017,723.609652,0.843017,468243.181548,0.975202,20.714123,2.878942,3.241851,0.079346,0.055557,108.406721,87.879826,32.000000,32.000000,32.000000,32.000000,355.267567,32.000000,68.947482,74.212381,94.920860,37.491926,29.856607,29.253165,60.013390,80.050944,0.000000,51.759494,45.101010,1673.583984,32.276689,0.703627,75.409839,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.728442,60.758363,161.631057,147.655304,100.754207,115.205642,54.830616,14.112067,160.402162,11.071235,60.789951,49.623464,145.226263,161.639897,143.576434,159.739374,105.793088,157.996117,-0.066656,0.029972,32.025740,-235.937384,157.080341,6.615858,5.220245,12.215826,53.464404,2747.081843,0.685484,468125.692692,0.986141,20.710466,2.904506,3.243773,0.076670,0.055468,108.364291,87.896957,32.000000,32.000000,32.000000,32.000000,322.779541,32.000000,68.923045,74.254981,94.930194,37.491926,29.883973,29.253165,60.013390,80.039431,0.000000,51.759494,45.117572,1662.597656,32.239276,0.702431,75.408331,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.781544,60.758363,161.483909,147.655304,100.757676,115.162967,54.294402,14.110212,160.368437,11.073984,60.758332,49.698604,145.239387,161.544308,143.583465,159.649510,105.805076,158.022176,-0.066519,0.029996,32.025740,-235.938422,156.750047,6.617007,5.228304,12.204340,7.864093,408.059566,1.605735,467961.797579,0.975051,20.717531,2.892878,3.242180,0.076157,0.054862,108.381807,87.890499,32.000000,32.000000,32.000000,32.000000,578.560892,32.000000,68.925278,74.291055,94.918950,37.491926,29.939348,29.253165,60.013390,80.073281,0.000000,51.759494,45.139062,1680.908203,32.236463,0.702060,75.416206,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.769779,60.733282,161.476201,147.703636,100.777481,115.109570,54.881602,14.106930,160.367769,11.106090,60.731945,49.596885,145.269318,161.511253,143.577495,159.735866,105.802157,157.912297,-0.066320,0.030009,32.025740,-235.944318,156.783150,6.631888,5.227060,12.185913,17.837593,915.670984,0.424660,467824.559868,0.977984,20.771754,2.886270,3.250274,0.077605,0.056260,108.305030,87.912309,32.000000,32.000000,32.000000,32.000000,311.757200,32.000000,68.934582,74.334565,94.924058,37.491926,29.972786,29.253165,60.013390,80.031754,0.000000,51.759494,45.162431,1669.921875,32.229179,0.704240,75.414297,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.880522,60.701861,161.390737,147.706989,100.920117,115.074483,54.624664,14.109356,160.249088,11.085318,60.684231,49.677606,145.272093,161.611012,143.620067,159.675708,105.818675,157.954391,-0.066189,0.030006,32.025740,-235.939115,156.595496,6.622191,5.242945,12.162077,55.114269,2842.531386,2.880666,467582.774203,0.986120,20.716744,2.885542,3.243851,0.075786,0.055608,108.204738,87.949891,32.000000,32.000000,32.000000,32.000000,260.160321,32.000000,68.938433,74.356555,94.892405,37.491926,29.966057,29.253165,60.013390,80.050340,0.000000,51.759494,45.175363,1669.921875,32.226564,0.702739,75.415184,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.689696,60.646738,161.440252,147.702239,101.029274,115.043231,54.252789,14.107500,160.336470,11.050172,60.537027,49.655609,145.270458,161.464548,143.620724,159.668638,105.826540,157.970492,-0.066126,0.030033,32.025740,-235.939990,156.968579,6.644540,5.215232,12.190385,19.213914,997.754685,1.269578,467342.844695,0.975305,20.703847,2.840966,3.244463,0.075816,0.054829,108.164126,87.940445,32.000000,32.000000,32.000000,32.000000,263.102840,32.000000,68.946625,74.379143,94.880615,37.491926,29.989481,29.253165,60.013390,79.986986,0.000000,51.759494,45.197296,1680.908203,32.233434,0.702662,75.406404,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.792048,60.561022,161.555346,147.671228,101.091591,114.995098,54.652511,14.115920,160.337862,11.062245,60.490821,49.687744,145.291661,161.497669,143.643885,159.656522,105.834157,157.989196,-0.066050,0.030027,32.025740,-235.936961,156.744824,6.651726,5.229008,12.200157,52.194414,2690.567578,0.409636,467030.392713,0.977124,20.557829,2.842646,3.235546,0.076297,0.055526,108.168945,87.981945,32.000000,32.000000,32.000000,32.000000,149.401936,32.000000,68.944355,74.383493,94.845189,37.491926,29.995079,29.253165,60.013390,80.057879,0.000000,51.759494,45.207305,1662.597656,32.242341,0.700565,75.420911,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.686664,60.535666,161.358510,147.636585,101.078152,114.960636,54.349261,14.111354,160.350129,11.057495,60.525332,49.674893,145.296106,161.599105,143.644514,159.677054,105.792274,158.041927,-0.066021,0.030004,32.025740,-235.933687,156.632083,6.661981,5.214223,12.256592,8.421362,436.534619,1.179338,466955.387601,0.987561,20.700294,2.841742,3.248968,0.075143,0.055234,108.259030,88.000558,32.000000,32.000000,32.000000,32.000000,426.882545,32.000000,68.938390,74.374264,94.836242,37.491926,30.055052,29.253165,60.013390,80.038094,0.000000,51.759494,45.198497,1680.908203,32.242828,0.702987,75.400762,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.745356,60.535666,161.523952,147.636585,101.085820,114.921753,54.392690,14.106359,160.294142,11.076345,60.473403,49.754041,145.278995,161.636643,143.643818,159.657880,105.804777,157.953679,-0.065963,0.029977,32.025740,-235.942439,156.948511,6.632791,5.223562,12.205945,39.464427,2044.067632,0.433224,466534.739210,0.977494,20.508528,2.842208,3.244601,0.075762,0.055587,108.283416,87.974310,32.000000,32.000000,32.000000,32.000000,267.151554,32.000000,68.912706,74.338836,94.808584,37.491926,30.056558,29.253165,60.013390,80.100383,0.000000,51.759494,45.207709,1662.597656,32.243495,0.701310,75.402322,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.661954,60.510310,161.430659,147.636026,101.082958,114.896603,54.201175,14.114921,160.328527,11.079403,60.510506,49.708999,145.305188,161.501577,143.665858,159.716151,105.853361,157.973505,-0.065835,0.029992,32.025740,-235.934366,156.988890,6.644382,5.210076,12.230232,22.781664,1184.150063,2.686954,466533.670820,0.984877,20.592367,2.906880,3.247522,0.074924,0.055376,108.362854,88.004388,32.000000,32.000000,32.000000,32.000000,334.795813,32.000000,68.932902,74.362206,94.800530,37.491926,30.101567,29.253165,60.013390,80.066143,0.000000,51.759494,45.218869,1677.246094,32.282639,0.701794,75.411663,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.806112,60.501766,161.500582,147.639658,101.075349,114.861499,54.788974,14.114493,160.181659,11.053572,60.391606,49.572286,145.282827,161.531739,143.641920,159.689646,105.795123,158.015683,-0.065643,0.029985,32.025740,-235.937572,156.763792,6.686023,5.231279,12.210831,20.793877,1069.232881,0.573001,466300.572268,0.982483,20.531531,2.856237,3.247016,0.076444,0.054612,108.471949,87.968521,32.000000,32.000000,32.000000,32.000000,221.620002,32.000000,68.899011,74.302110,94.750022,37.491926,30.112404,29.253165,60.013390,80.120471,0.000000,51.759494,45.227024,1666.259766,32.230873,0.701325,75.413164,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.687522,60.447472,161.364744,147.645805,101.140526,114.818824,54.362455,14.107786,160.273015,11.011768,60.352116,49.676848,145.312498,161.579343,143.653289,159.667130,105.829071,157.951352,-0.065837,0.029986,32.025740,-235.939215,156.490157,6.799887,5.214872,12.188780,54.603016,2829.746668,0.993495,466120.874907,0.987491,20.592641,2.816222,3.250590,0.075507,0.054304,108.534789,87.974723,32.000000,32.000000,32.000000,32.000000,238.330325,32.000000,68.932132,74.322635,94.733999,37.491926,30.164579,29.253165,60.013390,80.137212,0.000000,51.759494,45.245306,1658.935547,32.247335,0.701103,75.408638,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.630905,60.410816,161.462367,147.637982,101.167755,114.779931,54.917038,14.111782,160.272107,10.996784,60.382148,49.703585,145.285760,161.544241,143.678144,159.694106,105.807589,157.955021,-0.065900,0.029972,32.025740,-235.940446,156.911513,6.812952,5.205983,12.158633,16.192419,830.681665,1.085364,465979.729363,0.973472,20.434713,2.892691,3.242586,0.076984,0.055188,108.446262,87.951174,32.000000,32.000000,32.000000,32.000000,236.678908,32.000000,68.910928,74.312300,94.703776,37.491926,30.168346,29.253165,60.013390,80.114136,0.000000,51.759494,45.242605,1677.246094,32.240339,0.700227,75.410342,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.652212,60.410816,161.317727,147.637982,101.245376,114.744527,54.725080,14.108499,160.265720,11.020993,60.307634,49.609663,145.303227,161.401094,143.658919,159.659369,105.822021,157.950923,-0.065942,0.029987,32.025740,-235.940788,156.955873,6.834703,5.209589,12.194982,53.765051,2767.857010,0.413798,465744.208948,0.983176,20.503281,2.830936,3.247591,0.078268,0.055092,108.519818,87.954931,32.000000,32.000000,32.000000,32.000000,267.699756,32.000000,68.911656,74.325821,94.702665,37.491926,30.198476,29.253165,60.013390,80.149705,0.000000,51.759494,45.244561,1662.597656,32.287164,0.700667,75.410590,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.648579,60.400619,161.392214,147.631556,101.257278,114.711769,54.284646,14.109784,160.193457,10.966150,60.298044,49.641486,145.326202,161.509527,143.671614,159.730082,105.828389,157.956451,-0.065869,0.029976,32.025740,-235.939667,156.785841,6.841468,5.208868,12.182830,8.372159,434.500687,1.397069,465623.642343,0.974042,20.525364,2.854004,3.253263,0.074732,0.054531,108.568652,87.952084,32.000000,32.000000,32.000000,32.000000,427.919267,32.000000,68.917548,74.353554,94.726050,37.491926,30.212458,29.253165,60.013390,80.143689,0.000000,51.759494,45.254159,1677.246094,32.202079,0.701665,75.411757,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.694315,60.364239,161.177456,147.602781,101.295306,114.674306,54.389626,14.109784,160.226799,10.916628,60.269763,49.606237,145.326973,161.504455,143.687690,159.609315,105.806953,158.003465,-0.066052,0.029977,32.025740,-235.939831,156.680766,6.879026,5.215575,12.153963,42.457680,2199.227619,0.420124,465431.942451,0.976697,20.503252,2.837801,3.248953,0.077244,0.055272,108.529409,87.962308,32.000000,32.000000,32.000000,32.000000,300.456312,32.000000,68.929189,74.390302,94.717244,37.491926,30.225166,29.253165,60.013390,80.149264,0.000000,51.759494,45.266678,1666.259766,32.223463,0.699596,75.424329,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.557942,60.330616,161.367357,147.586018,101.297356,114.634614,54.593902,14.110497,160.139746,10.924022,60.169149,49.648372,145.287814,161.443497,143.664899,159.654685,105.785320,157.851385,-0.066246,0.029973,32.025740,-235.940751,156.938129,6.868186,5.195471,12.200824,49.917181,2575.940958,2.698409,465272.851573,0.984393,20.496826,2.833823,3.250692,0.075245,0.055466,108.670617,87.926415,32.000000,32.000000,32.000000,32.000000,367.836225,32.000000,68.894883,74.370252,94.691707,37.491926,30.229761,29.253165,60.013390,80.110826,0.000000,51.759494,45.270676,1669.921875,32.249264,0.701554,75.402211,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.645670,60.273567,161.431283,147.572049,101.335962,114.610200,54.159908,14.105645,160.176571,10.881724,60.144966,49.576920,145.295901,161.478560,143.689071,159.570788,105.792089,157.881466,-0.066191,0.029972,32.025740,-235.945276,156.646607,6.896956,5.209048,12.182704,16.625511,864.822674,0.530771,465078.231534,0.981085,20.413006,2.875580,3.243378,0.076891,0.054336,108.805583,87.949578,32.000000,32.000000,32.000000,32.000000,399.589788,32.000000,68.894957,74.420688,94.741304,37.491926,30.227450,29.253165,60.013390,80.212744,0.000000,51.759494,45.270675,1669.921875,32.182372,0.699345,75.417971,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.620257,60.273567,161.508245,147.572049,101.351522,114.585378,54.659926,14.110355,160.162812,10.882150,60.219495,49.611681,145.300285,161.484087,143.693464,159.577616,105.784028,157.880952,-0.066152,0.029991,32.025740,-235.942854,156.366930,6.957211,5.204630,12.207586,52.987911,2731.100945,0.452950,465019.649221,0.979942,20.520934,2.831462,3.256135,0.075374,0.054604,108.797943,87.944601,32.000000,32.000000,32.000000,32.000000,156.803033,32.000000,68.895158,74.457211,94.754511,37.491926,30.269247,29.253165,60.013390,80.168239,0.000000,51.759494,45.262288,1669.921875,32.210607,0.701101,75.406081,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.706810,60.258133,161.327054,147.543553,101.375798,114.554705,54.725839,14.114778,160.138144,10.899342,60.169428,49.773344,145.300517,161.306277,143.687576,159.515382,105.786383,157.728012,-0.066008,0.029989,32.025740,-235.937450,156.817593,6.963622,5.216675,12.152647,18.509422,952.862891,1.357513,464752.513377,0.985519,20.372793,2.837704,3.251669,0.075761,0.055933,108.799101,87.958790,32.000000,32.000000,32.000000,32.000000,145.485490,32.000000,68.916185,74.480990,94.786330,37.491926,30.235081,29.253165,60.013390,80.189188,0.000000,51.759494,45.265934,1677.246094,32.232622,0.701295,75.411553,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.606645,60.240495,161.168645,147.550538,101.374347,114.520801,54.869512,14.111496,160.091060,10.923659,60.120732,49.643036,145.301165,161.363685,143.654940,159.563927,105.799208,157.810757,-0.065947,0.030006,32.025740,-235.943836,156.772869,6.973608,5.202467,12.223471,56.744937,2913.573739,0.426229,464689.199256,0.976842,20.399168,2.845542,3.254885,0.074326,0.055533,108.782512,87.969033,32.000000,32.000000,32.000000,32.000000,308.158027,32.000000,68.898194,74.486644,94.785205,37.491926,30.274405,29.253165,60.013390,80.145089,0.000000,51.759494,45.274000,1662.597656,32.205036,0.701167,75.413147,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
